Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1999-07-25,1999-08-05,484.7,0.9137096162656928,442.8750510039813,0.611,1999,7,25,1999.07,1998,10,298,43,0.0382644044067439,0.0,0.0,0.59,3,Normal,50,10,9,9,108,186.0,0.4199830168313724,256.8750510039813,256.8750510039813,,1,256.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.8750510039813,965.592937729518,990.0,0.1501799062374845,0.0213750102007962,989.8284450835616,0.4668570572700005,,,,23.768650296773878,,,,,1.0275002040159251,,,,0.95,,,,0.98,,,,55.76287217179274,,,,55.76287217179274,1338.308932123026,0.1259110714080199,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
1999-07-26,1999-08-06,484.7,0.9137096162656928,442.8750510039813,0.611,1999,7,26,1999.07,1998,10,299,43,0.0382644044067439,0.0,0.0,0.59,3,Normal,50,10,9,9,108,186.0,0.4199830168313724,256.8750510039813,256.8750510039813,,1,256.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.8750510039813,965.592937729518,990.0,0.1501799062374845,0.0213750102007962,989.8284450835616,0.4668570572700005,,,,23.768650296773878,,,,,1.0275002040159251,,,,0.95,,,,0.98,,,,55.76287217179274,,,,55.76287217179274,1338.308932123026,0.1259110714080199,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
1999-07-27,1999-08-07,484.7,0.9137096162656928,442.8750510039813,0.611,1999,7,27,1999.07,1998,10,300,43,0.0382644044067439,0.0,0.0,0.59,3,Normal,50,10,9,9,108,186.0,0.4199830168313724,256.8750510039813,256.8750510039813,,1,256.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,325.8750510039813,965.592937729518,990.0,0.1501799062374845,0.0213750102007962,989.8284450835616,0.4668570572700005,,,,23.768650296773878,,,,,1.0275002040159251,,,,0.95,,,,0.98,,,,55.76287217179274,,,,55.76287217179274,1338.308932123026,0.1259110714080199,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
1999-07-28,1999-08-08,466.0,0.9213465808907868,429.3475066951066,0.628,1999,7,28,1999.07,1998,10,301,43,0.0370956245784572,13.527544308874724,0.0315072152462295,0.59,3,Normal,50,10,9,9,108,186.0,0.4332155121424393,243.34750669510657,243.34750669510657,,1,243.34750669510657,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,312.3475066951066,965.532063780128,990.0,0.1456873638470833,0.0186695013390213,989.835643134814,0.4190531187824021,,,,23.884526235903607,,,,,0.9733900267804264,,,,0.94,,,,0.98,,,,52.52504930679133,,,,52.52504930679133,1260.6011833629918,0.1223369147083251,56.23395465940631,111.90356485913024,166.34454121289792,217.7536509507418,0.63
1999-07-29,1999-08-09,457.4,0.9181201067547992,419.94813682964514,0.637,1999,7,29,1999.07,1998,10,302,44,0.0362835190220813,9.399369865461438,0.0223822159003276,0.59,3,Normal,50,10,9,9,108,186.0,0.4429118352665824,233.94813682964516,233.94813682964516,,1,233.94813682964516,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,302.94813682964514,965.4897666157334,990.0,0.1425658018991441,0.016789627365929,989.8406445707348,0.3873502152227857,,,,23.96352773977868,,,,,0.9357925473185804,,,,0.94,,,,0.98,,,,50.663277263709695,,,,50.663277263709695,1215.9186543290327,0.1206417479219859,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
1999-07-30,1999-08-10,457.4,0.9181201067547992,419.94813682964514,0.637,1999,7,30,1999.07,1998,10,303,44,0.0362835190220813,0.0,0.0,0.59,3,Normal,50,10,9,9,108,186.0,0.4429118352665824,233.94813682964516,233.94813682964516,,1,233.94813682964516,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,302.94813682964514,965.4897666157334,990.0,0.1425658018991441,0.016789627365929,989.8406445707348,0.3873502152227857,,,,23.96352773977868,,,,,0.9357925473185804,,,,0.94,,,,0.98,,,,50.663277263709695,,,,50.663277263709695,1215.9186543290327,0.1206417479219859,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
1999-07-31,1999-08-11,446.8,0.9138110903666112,408.290795175802,0.647,1999,7,31,1999.07,1998,10,304,44,0.0352763247031892,11.657341653843162,0.0285515661670103,0.59,3,Normal,50,10,9,9,108,186.0,0.4555576618373482,222.290795175802,222.290795175802,,1,222.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,291.290795175802,965.4373085782912,990.0,0.138694360021484,0.0144581590351603,989.8468474809432,0.3497546203922435,,,,24.059784282259987,,,,,0.8891631807032079,,,,0.94,,,,0.98,,,,48.33215340469116,,,,48.33215340469116,1159.9716817125875,0.1183767892290598,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
1999-08-01,1999-08-12,436.4,0.9130477348137866,398.45403147273646,0.659,1999,8,1,1999.08,1998,11,305,44,0.0344264283192444,9.836763703065516,0.0246873238217909,0.6,3,Normal,47,8,6,5,89,155.0,0.3890034677955206,243.4540314727365,243.4540314727365,,1,243.4540314727365,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.45403147273646,965.3922701573636,990.0,0.1430659145112409,0.0186908062945472,989.8382432791942,0.4194195221316867,,,,24.02655359969886,,,,,0.9738161258909458,,,,0.94,,,,0.98,,,,52.86051461350584,,,,52.86051461350584,1268.6523507241402,0.1326640225426423,56.43326634672482,112.31644105139122,166.99948306728484,218.71156553349817,0.66
1999-08-02,1999-08-13,426.1,0.91354014998888,389.2594579102618,0.671,1999,8,2,1999.08,1998,11,306,44,0.0336320171634466,9.19457356247466,0.0236206812079421,0.6,3,Normal,47,8,6,5,89,155.0,0.3981919946971026,234.2594579102618,234.2594579102618,,1,234.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.2594579102618,965.3462972895512,990.0,0.1400123660956589,0.0168518915820523,989.8431357423224,0.3883804007483586,,,,24.108458052022574,,,,,0.9370378316410471,,,,0.94,,,,0.98,,,,51.03751316474086,,,,51.03751316474086,1224.9003159537806,0.1311143817512761,56.4976616764715,112.4499580502845,167.2115752599008,219.02244482892425,0.67
1999-08-03,1999-08-14,423.0,0.9160469865705148,387.48787531932777,0.672,1999,8,3,1999.08,1998,11,307,44,0.0334789524275899,1.771582590934031,0.0045719690957402,0.6,3,Normal,47,8,6,5,89,155.0,0.4000125161910289,232.48787531932777,232.48787531932777,,1,232.48787531932777,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,293.48787531932777,965.3374393765966,990.0,0.139424017633725,0.0164975750638655,989.8440784073024,0.3825362575414852,,,,24.124102773164257,,,,,0.9299515012773112,,,,0.94,,,,0.98,,,,50.68441231145898,,,,50.68441231145898,1216.4258954750155,0.1308025761314211,56.50999877543551,112.47554528428056,167.2522390050234,219.0820905147576,0.67
1999-08-04,1999-08-15,419.0,0.9196890157189076,385.3496975862223,0.673,1999,8,4,1999.08,1998,11,308,44,0.0332942138714496,2.138177733105465,0.0055486685120001,0.6,3,Normal,47,8,6,5,89,155.0,0.402232053044024,230.3496975862223,230.3496975862223,,1,230.3496975862223,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.3496975862223,965.3267484879312,990.0,0.1387139217076015,0.0160699395172444,989.8452161387752,0.375541466178279,,,,24.14292618466578,,,,,0.9213987903448893,,,,0.94,,,,0.98,,,,50.25745467510029,,,,50.25745467510029,1206.178912202407,0.1304203817724682,56.524861359863976,112.50637334993505,167.30123876719327,219.1539798585823,0.675
1999-08-05,1999-08-16,415.9,0.9217236918553584,383.3448834426436,0.679,1999,8,5,1999.08,1998,11,309,45,0.0331209979294444,2.004814143578699,0.0052297923623615,0.6,3,Normal,47,8,6,5,89,155.0,0.4043356431629307,228.3448834426436,228.3448834426436,,1,228.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.3448834426436,965.3167244172132,990.0,0.1380481162724646,0.0156689766885287,989.846282907039,0.3690412653823633,,,,24.160517224443467,,,,,0.9133795337705743,,,,0.94,,,,0.98,,,,49.85634635982461,,,,49.85634635982461,1196.5523126357907,0.1300561152977646,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
1999-08-06,1999-08-17,410.9,0.9236168999978376,379.5141842091114,0.684,1999,8,6,1999.08,1998,11,310,45,0.0327900255156672,3.8306992335321866,0.0100936918642847,0.6,3,Normal,47,8,6,5,89,155.0,0.4084168825547647,224.51418420911145,224.51418420911145,,1,224.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.5141842091114,965.2975709210456,990.0,0.1367759283351292,0.0149028368418222,989.8483212348232,0.3567779304962961,,,,24.19397238328119,,,,,0.8980567368364457,,,,0.94,,,,0.98,,,,49.08783758775128,,,,49.08783758775128,1178.1081021060306,0.1293438812835095,56.56528388898656,112.59023316421236,167.43456680992077,219.34967416986171,0.685
1999-08-07,1999-08-18,401.0,0.909809163942076,364.8334747407725,0.6970000000000001,1999,8,7,1999.08,1998,11,311,45,0.0315216122176027,14.680709468338932,0.0402394804335597,0.6,3,Normal,47,8,6,5,89,155.0,0.4248513657090626,209.8334747407725,209.8334747407725,,1,209.8334747407725,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.8334747407725,965.2241673737038,990.0,0.1319004159655702,0.0119666949481544,989.8561328890864,0.3116878847426701,,,,24.32027763063982,,,,,0.83933389896309,,,,0.94,,,,0.97,,,,45.64696382074897,,,,45.64696382074897,1095.5271316979754,0.1251172575465637,56.66594830054467,112.799180911321,167.76704138818977,219.83828443241157,0.695
1999-08-08,1999-08-19,401.0,0.909809163942076,364.8334747407725,0.6970000000000001,1999,8,8,1999.08,1998,11,312,45,0.0315216122176027,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4248513657090626,209.8334747407725,209.8334747407725,,1,209.8334747407725,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.8334747407725,965.2241673737038,990.0,0.1319004159655702,0.0119666949481544,989.8561328890864,0.3116878847426701,,,,24.32027763063982,,,,,0.83933389896309,,,,0.94,,,,0.97,,,,45.64696382074897,,,,45.64696382074897,1095.5271316979754,0.1251172575465637,56.66594830054467,112.799180911321,167.76704138818977,219.83828443241157,0.695
1999-08-09,1999-08-20,401.0,0.909809163942076,364.8334747407725,0.6970000000000001,1999,8,9,1999.08,1998,11,313,45,0.0315216122176027,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4248513657090626,209.8334747407725,209.8334747407725,,1,209.8334747407725,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.8334747407725,965.2241673737038,990.0,0.1319004159655702,0.0119666949481544,989.8561328890864,0.3116878847426701,,,,24.32027763063982,,,,,0.83933389896309,,,,0.94,,,,0.97,,,,45.64696382074897,,,,45.64696382074897,1095.5271316979754,0.1251172575465637,56.66594830054467,112.799180911321,167.76704138818977,219.83828443241157,0.695
1999-08-10,1999-08-21,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,1999,8,10,1999.08,1998,11,314,45,0.0311776942800442,3.980531684705,0.0110308971044931,0.6,3,Normal,47,8,6,5,89,155.0,0.4295378574089027,205.8529430560675,205.8529430560675,,1,205.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.8529430560675,965.2042647152804,990.0,0.1305784681736017,0.0111705886112134,989.8582509432152,0.2999836143496368,,,,24.354002613585344,,,,,0.82341177222427,,,,0.94,,,,0.97,,,,44.84314091855584,,,,44.84314091855584,1076.2353820453402,0.124269849481561,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
1999-08-11,1999-08-22,391.3,0.9115350631338028,356.68367020425706,0.707,1999,8,11,1999.08,1998,11,315,45,0.0308174691056478,4.169272851810433,0.0116889927969589,0.66,3,Normal,47,8,6,5,89,155.0,0.4345587223301765,201.68367020425703,201.68367020425703,,1,201.68367020425703,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.68367020425706,965.1834183510211,990.0,0.1291938388132218,0.0103367340408514,989.860469427146,0.2879629043447045,,,,24.389088171780006,,,,,0.8067346808170283,,,,0.94,,,,0.97,,,,43.998198524773,,,,43.998198524773,1055.956764594552,0.1233535544242245,56.72116226404062,112.91386073667462,167.94969533190294,220.1071187771147,0.705
1999-08-12,1999-08-23,386.5,0.9136569256890456,353.1284017788161,0.711,1999,8,12,1999.08,1998,11,316,46,0.0305102939136897,3.555268425440943,0.0100679197921548,0.66,3,Normal,47,8,6,5,89,155.0,0.438933824691578,198.1284017788161,198.1284017788161,,1,198.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.1284017788161,965.165642008894,990.0,0.1280131223619684,0.0098128401778816,989.86217403746,0.2779052606354208,,,,24.418626767930604,,,,,0.7925136071152644,,,,0.93,,,,0.97,,,,42.81457756082248,,,,42.81457756082248,1027.5498614597395,0.1212436534279098,56.7451450114411,112.96368453562282,168.029078941099,220.2240205709033,0.71
1999-08-13,1999-08-24,386.5,0.9136569256890456,353.1284017788161,0.711,1999,8,13,1999.08,1998,11,317,46,0.0305102939136897,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.438933824691578,198.1284017788161,198.1284017788161,,1,198.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.1284017788161,965.165642008894,990.0,0.1280131223619684,0.0098128401778816,989.86217403746,0.2779052606354208,,,,24.418626767930604,,,,,0.7925136071152644,,,,0.93,,,,0.97,,,,42.81457756082248,,,,42.81457756082248,1027.5498614597395,0.1212436534279098,56.7451450114411,112.96368453562282,168.029078941099,220.2240205709033,0.71
1999-08-14,1999-08-25,381.7,0.9156383537358996,349.49915962099294,0.715,1999,8,14,1999.08,1998,11,318,46,0.0301967273912537,3.629242157823171,0.0103841227022085,0.66,3,Normal,47,8,6,5,89,155.0,0.4434917673853251,194.4991596209929,194.4991596209929,,1,194.4991596209929,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.4991596209929,965.147495798105,990.0,0.1268078389885216,0.0094499159620992,989.8637422450494,0.2678213914079361,,,,24.448425055536475,,,,,0.7779966384839717,,,,0.93,,,,0.97,,,,42.08160610307144,,,,42.08160610307144,1009.9585464737148,0.1204054571939628,56.76951265436678,113.0143205852382,168.1097873449281,220.3429429291078,0.715
1999-08-15,1999-08-26,376.9,0.916980130051498,345.60981101640954,0.72,1999,8,15,1999.08,1998,11,319,46,0.0298606876718177,3.889348604583404,0.0112535827416043,0.66,3,Normal,47,8,6,5,89,155.0,0.4484826386848162,190.60981101640957,190.60981101640957,,1,190.60981101640957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.60981101640957,965.128049055082,990.0,0.1255161734002836,0.0090609811016409,989.865422845498,0.257220096784319,,,,24.480153693631767,,,,,0.7624392440656381,,,,0.93,,,,0.97,,,,41.29363180555272,,,,41.29363180555272,991.0471633332652,0.1194804964711841,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
1999-08-16,1999-08-27,376.9,0.916980130051498,345.60981101640954,0.72,1999,8,16,1999.08,1998,11,320,46,0.0298606876718177,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4484826386848162,190.60981101640957,190.60981101640957,,1,190.60981101640957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.60981101640957,965.128049055082,990.0,0.1255161734002836,0.0090609811016409,989.865422845498,0.257220096784319,,,,24.480153693631767,,,,,0.7624392440656381,,,,0.93,,,,0.97,,,,41.29363180555272,,,,41.29363180555272,991.0471633332652,0.1194804964711841,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
1999-08-17,1999-08-28,358.4,0.928107115821545,332.6335903104417,0.739,1999,8,17,1999.08,1998,11,321,46,0.0287395422028221,12.97622070596782,0.0390105542072804,0.66,3,Normal,47,8,6,5,89,155.0,0.4659781949722544,177.63359031044172,177.63359031044172,,1,177.63359031044172,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.6335903104417,965.063167951552,990.0,0.1212067274093717,0.0077633590310441,989.8710299135596,0.2233868244144869,,,,24.584475137592964,,,,,0.7105343612417668,,,,0.93,,,,0.97,,,,38.64646052920235,,,,38.64646052920235,927.5150527008564,0.1161832768997689,56.88155179821628,113.2472717385222,168.48140984128827,220.89125670775965,0.74
1999-08-18,1999-08-29,353.8,0.9302022779600488,329.1055659422653,0.744,1999,8,18,1999.08,1998,11,322,46,0.0284347208974117,3.528024368176432,0.0107200385933167,0.66,3,Normal,47,8,6,5,89,155.0,0.470973499206001,174.1055659422653,174.1055659422653,,1,174.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,235.1055659422653,965.0455278297112,990.0,0.1200350588000142,0.0074105565942265,989.8725543846058,0.2145968615042517,,,,24.612429693390222,,,,,0.6964222637690611,,,,0.93,,,,0.97,,,,37.9219650794506,,,,37.9219650794506,910.1271619068144,0.1152273586466879,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
1999-08-19,1999-08-30,349.3,0.93294165040844,325.87651848766814,0.749,1999,8,19,1999.08,1998,11,323,47,0.0281557311973345,3.2290474545971506,0.0099088067762063,0.66,3,Normal,47,8,6,5,89,155.0,0.4756402846063471,170.87651848766814,170.87651848766814,,1,170.87651848766814,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8765184876681,965.0293825924384,990.0,0.1189351767571595,0.0070876518487668,989.873977171394,0.2067049589862095,,,,24.6378896199695,,,,,0.6835060739506725,,,,0.92,,,,0.97,,,,36.85653141355293,,,,36.85653141355293,884.5567539252703,0.1130996844590005,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
1999-08-20,1999-08-31,349.3,0.93294165040844,325.87651848766814,0.749,1999,8,20,1999.08,1998,11,324,47,0.0281557311973345,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4756402846063471,170.87651848766814,170.87651848766814,,1,170.87651848766814,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8765184876681,965.0293825924384,990.0,0.1189351767571595,0.0070876518487668,989.873977171394,0.2067049589862095,,,,24.6378896199695,,,,,0.6835060739506725,,,,0.92,,,,0.97,,,,36.85653141355293,,,,36.85653141355293,884.5567539252703,0.1130996844590005,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
1999-08-21,1999-09-01,349.3,0.93294165040844,325.87651848766814,0.749,1999,8,21,1999.08,1998,11,325,47,0.0281557311973345,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4756402846063471,170.87651848766814,170.87651848766814,,1,170.87651848766814,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.8765184876681,965.0293825924384,990.0,0.1189351767571595,0.0070876518487668,989.873977171394,0.2067049589862095,,,,24.6378896199695,,,,,0.6835060739506725,,,,0.92,,,,0.97,,,,36.85653141355293,,,,36.85653141355293,884.5567539252703,0.1130996844590005,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
1999-08-22,1999-09-02,340.4,0.9274270610166444,315.69617157006576,0.764,1999,8,22,1999.08,1998,11,326,47,0.0272761492236536,10.180346917602378,0.0322472929176556,0.66,3,Normal,47,8,6,5,89,155.0,0.490978396187485,160.69617157006576,160.69617157006576,,1,160.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,221.69617157006576,964.9784808578504,990.0,0.1154646039443405,0.0060696171570065,989.8784657788988,0.1827821588712272,,,,24.717202762177145,,,,,0.6427846862802631,,,,0.92,,,,0.97,,,,34.77230012787476,,,,34.77230012787476,834.5352030689942,0.1101448267647343,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
1999-08-23,1999-09-03,331.6,0.930650519160479,308.6037121536149,0.775,1999,8,23,1999.08,1998,11,327,47,0.0266633607300723,7.092459416450879,0.0229824176998896,0.66,3,Normal,47,8,6,5,89,155.0,0.5022622667702877,153.60371215361488,153.60371215361488,,1,153.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,214.60371215361488,964.943018560768,990.0,0.1130467200523687,0.0053603712153614,989.8815929087324,0.1669755833518809,,,,24.7715987646124,,,,,0.6144148486144595,,,,0.92,,,,0.97,,,,33.310742816797735,,,,33.310742816797735,799.4578276031457,0.1079401883546252,57.037773657572,113.57246965483884,169.00111824150414,221.66016771107516,0.775
1999-08-24,1999-09-04,325.6,0.932332416103382,303.5674346832612,0.781,1999,8,24,1999.08,1998,11,328,47,0.0262282263566337,5.036277470353696,0.016590308758278,0.66,3,Normal,47,8,6,5,89,155.0,0.5105949528536394,148.56743468326118,148.56743468326118,,1,148.56743468326118,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,209.5674346832612,964.9178371734164,990.0,0.1113298072783844,0.0048567434683261,989.8838134492534,0.1561803152875722,,,,24.809795960549508,,,,,0.5942697387330448,,,,0.92,,,,0.97,,,,32.268247995527744,,,,32.268247995527744,774.4379518926659,0.1062968036383615,57.07000441625087,113.6396209505261,169.10857607649805,221.81947232016188,0.78
1999-08-25,1999-09-05,319.6,0.9298142915756268,297.1686475875703,0.791,1999,8,25,1999.08,1998,11,329,47,0.025675371151566,6.398787095690864,0.0215325107397315,0.66,3,Normal,47,8,6,5,89,155.0,0.5215893441596131,142.16864758757032,142.16864758757032,,1,142.16864758757032,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,203.16864758757032,964.8886745903502,990.0,0.1091484025866716,0.004216864758757,989.8866347326546,0.1429781630805882,,,,24.85498197922376,,,,,0.5686745903502812,,,,0.91,,,,0.97,,,,30.59844938889426,,,,30.59844938889426,734.3627853334622,0.1029666138648675,57.107105456585856,113.71694539950434,169.23237657004992,222.00314770484425,0.79
1999-08-26,1999-09-06,314.5,0.9271430614340146,291.5864928209976,0.796,1999,8,26,1999.08,1998,11,330,48,0.0251930729797341,5.582154766572728,0.0191440787005163,0.66,3,Normal,47,8,6,5,89,155.0,0.5315746916135554,136.5864928209976,136.5864928209976,,1,136.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,197.5864928209976,964.866345971284,990.0,0.1072453952798855,0.0036586492820997,989.889095955438,0.1319304028786012,,,,24.890819581275476,,,,,0.5463459712839903,,,,0.91,,,,0.97,,,,29.439408813832024,,,,29.439408813832024,706.5458115319686,0.100962868783859,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
1999-08-27,1999-09-07,306.2,0.9319298381125354,285.35691643005833,0.809,1999,8,27,1999.08,1998,11,331,48,0.024654837579557,6.229576390939258,0.0218308231980987,0.66,3,Normal,47,8,6,5,89,155.0,0.5431794047227549,130.35691643005833,130.35691643005833,,1,130.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,191.35691643005836,964.8414276657202,990.0,0.1051216760557016,0.0030356916430058,989.8918426323012,0.1201178631010286,,,,24.93029710348009,,,,,0.5214276657202334,,,,0.91,,,,0.97,,,,28.141268308245856,,,,28.141268308245856,675.3904393979005,0.0986177894697826,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
1999-08-28,1999-09-08,306.2,0.9319298381125354,285.35691643005833,0.809,1999,8,28,1999.08,1998,11,332,48,0.024654837579557,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.5431794047227549,130.35691643005833,130.35691643005833,,1,130.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,191.35691643005836,964.8414276657202,990.0,0.1051216760557016,0.0030356916430058,989.8918426323012,0.1201178631010286,,,,24.93029710348009,,,,,0.5214276657202334,,,,0.91,,,,0.97,,,,28.141268308245856,,,,28.141268308245856,675.3904393979005,0.0986177894697826,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
1999-08-29,1999-09-09,306.2,0.9319298381125354,285.35691643005833,0.809,1999,8,29,1999.08,1998,11,333,48,0.024654837579557,0.0,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.5431794047227549,130.35691643005833,130.35691643005833,,1,130.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,191.35691643005836,964.8414276657202,990.0,0.1051216760557016,0.0030356916430058,989.8918426323012,0.1201178631010286,,,,24.93029710348009,,,,,0.5214276657202334,,,,0.91,,,,0.97,,,,28.141268308245856,,,,28.141268308245856,675.3904393979005,0.0986177894697826,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
1999-08-30,1999-09-10,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,1999,8,30,1999.08,1998,11,334,48,0.0243785854204408,3.197362952734011,0.0113317550773306,0.66,3,Normal,47,8,6,5,89,155.0,0.5493345807001234,127.15955347732432,127.15955347732432,,1,127.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,188.15955347732432,964.8286382139092,990.0,0.1040316659581787,0.0027159553477324,989.893252378694,0.1142666069850838,,,,24.950347557799788,,,,,0.5086382139092973,,,,0.91,,,,0.97,,,,27.473103855122623,,,,27.473103855122623,659.354492522943,0.0973672644308692,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
1999-08-31,1999-09-11,295.6,0.9327140640790718,275.71027734177363,0.8250000000000001,1999,8,31,1999.08,1998,11,335,48,0.0238213679623292,6.44927613555069,0.0233914970371456,0.66,3,Normal,47,8,6,5,89,155.0,0.562184338916972,120.71027734177363,120.71027734177363,,1,120.71027734177363,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,181.71027734177363,964.8028411093673,990.0,0.1018330490937864,0.0020710277341773,989.896095923172,0.1029010075862418,,,,24.990353806218707,,,,,0.4828411093670945,,,,0.9,,,,0.97,,,,25.834490659464905,,,,25.834490659464905,620.0277758271577,0.0937015874364384,57.21492551352587,113.94182017246035,169.59280127431293,222.5387664811336,0.825
1999-09-01,1999-09-12,288.4,0.9315957302642496,268.6722086082096,0.84,1999,9,1,1999.09,1998,12,336,48,0.0232132788237493,7.038068733564046,0.0261957452541259,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3387026908045427,177.6722086082096,177.6722086082096,,1,177.6722086082096,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,221.6722086082096,964.7746888344328,990.0,0.1154564347527987,0.0077672208608209,989.8767763443864,0.2234840076198871,,,,24.87860350233366,,,,,0.7106888344328384,,,,0.93,,,,0.97,,,,39.11732874308981,,,,39.11732874308981,938.8158898341552,0.1455949945315428,57.2498288757856,114.0146706006596,169.7096955500171,222.712776422501,0.84
1999-09-02,1999-09-13,282.1,0.929617718133666,262.2451582855072,0.85,1999,9,2,1999.09,1998,12,337,49,0.0226579816758678,6.427050322702371,0.0245077940226649,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3470035465857027,171.24515828550722,171.24515828550722,,1,171.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.2451582855072,964.748980633142,990.0,0.1132653948700592,0.0071245158285507,989.8796100893014,0.2075985249617589,,,,24.92303093119758,,,,,0.6849806331420288,,,,0.93,,,,0.97,,,,37.76964022299024,,,,37.76964022299024,906.4713653517658,0.1440241660510288,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
1999-09-03,1999-09-14,274.3,0.9388091397245152,257.51534702643454,0.865,1999,9,3,1999.09,1998,12,338,49,0.0222493259830839,4.729811259072676,0.0183671043830531,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.353376996947132,166.51534702643454,166.51534702643454,,1,166.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.5153470264345,964.7300613881058,990.0,0.1116529592135572,0.0066515347026434,989.8816955060838,0.1962784844080526,,,,24.955355633569955,,,,,0.6660613881057381,,,,0.92,,,,0.97,,,,36.37865172403723,,,,36.37865172403723,873.0876413768935,0.141267897793691,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
1999-09-04,1999-09-15,274.3,0.9388091397245152,257.51534702643454,0.865,1999,9,4,1999.09,1998,12,339,49,0.0222493259830839,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.353376996947132,166.51534702643454,166.51534702643454,,1,166.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.5153470264345,964.7300613881058,990.0,0.1116529592135572,0.0066515347026434,989.8816955060838,0.1962784844080526,,,,24.955355633569955,,,,,0.6660613881057381,,,,0.92,,,,0.97,,,,36.37865172403723,,,,36.37865172403723,873.0876413768935,0.141267897793691,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
1999-09-05,1999-09-16,274.3,0.9388091397245152,257.51534702643454,0.865,1999,9,5,1999.09,1998,12,340,49,0.0222493259830839,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.353376996947132,166.51534702643454,166.51534702643454,,1,166.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.5153470264345,964.7300613881058,990.0,0.1116529592135572,0.0066515347026434,989.8816955060838,0.1962784844080526,,,,24.955355633569955,,,,,0.6660613881057381,,,,0.92,,,,0.97,,,,36.37865172403723,,,,36.37865172403723,873.0876413768935,0.141267897793691,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
1999-09-06,1999-09-17,270.5,0.9469114551087144,256.1395486069072,0.866,1999,9,6,1999.09,1998,12,341,49,0.0221304569996367,1.375798419527314,0.0053712846259393,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3552750853779947,165.13954860690723,165.13954860690723,,1,165.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,209.13954860690723,964.7245581944276,990.0,0.111183937025082,0.0065139548606907,989.8823021081142,0.1930447013609231,,,,24.964699212325623,,,,,0.6605581944276289,,,,0.92,,,,0.97,,,,36.09158873882106,,,,36.09158873882106,866.1981297317054,0.1409059590177156,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
1999-09-07,1999-09-18,266.7,0.9476517211449104,252.7387140293476,0.873,1999,9,7,1999.09,1998,12,342,49,0.0218366248921356,3.400834577559636,0.0134559305273854,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3600556422449519,161.7387140293476,161.7387140293476,,1,161.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.7387140293476,964.7109548561174,990.0,0.1100245616009139,0.0061738714029347,989.8838015669962,0.1851651533176802,,,,24.987681557561164,,,,,0.6469548561173903,,,,0.92,,,,0.97,,,,35.38087078187005,,,,35.38087078187005,849.1408987648813,0.1399899137643063,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
1999-09-08,1999-09-19,266.7,0.9476517211449104,252.7387140293476,0.873,1999,9,8,1999.09,1998,12,343,49,0.0218366248921356,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3600556422449519,161.7387140293476,161.7387140293476,,1,161.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.7387140293476,964.7109548561174,990.0,0.1100245616009139,0.0061738714029347,989.8838015669962,0.1851651533176802,,,,24.987681557561164,,,,,0.6469548561173903,,,,0.92,,,,0.97,,,,35.38087078187005,,,,35.38087078187005,849.1408987648813,0.1399899137643063,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
1999-09-09,1999-09-20,266.7,0.9476517211449104,252.7387140293476,0.873,1999,9,9,1999.09,1998,12,344,50,0.0218366248921356,0.0,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3600556422449519,161.7387140293476,161.7387140293476,,1,161.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.7387140293476,964.7109548561174,990.0,0.1100245616009139,0.0061738714029347,989.8838015669962,0.1851651533176802,,,,24.987681557561164,,,,,0.6469548561173903,,,,0.92,,,,0.97,,,,35.38087078187005,,,,35.38087078187005,849.1408987648813,0.1399899137643063,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
1999-09-10,1999-09-21,259.2,0.9440573291363816,244.6996597121501,0.884,1999,9,10,1999.09,1998,12,345,50,0.0211420505991297,8.039054317197497,0.0328527400759533,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3718844566725058,153.6996597121501,153.6996597121501,,1,153.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.6996597121501,964.6681979582728,990.0,0.1072839749018693,0.005369965971215,989.8873460591268,0.1671847039025202,,,,25.05196339695148,,,,,0.6147986388486004,,,,0.92,,,,0.97,,,,33.70879620612556,,,,33.70879620612556,809.0111089470136,0.1377557951890025,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
1999-09-11,1999-09-22,259.2,0.9440573291363816,244.6996597121501,0.884,1999,9,11,1999.09,1998,12,346,50,0.0211420505991297,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3718844566725058,153.6996597121501,153.6996597121501,,1,153.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.6996597121501,964.6681979582728,990.0,0.1072839749018693,0.005369965971215,989.8873460591268,0.1671847039025202,,,,25.05196339695148,,,,,0.6147986388486004,,,,0.92,,,,0.97,,,,33.70879620612556,,,,33.70879620612556,809.0111089470136,0.1377557951890025,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
1999-09-12,1999-09-23,259.2,0.9440573291363816,244.6996597121501,0.884,1999,9,12,1999.09,1998,12,347,50,0.0211420505991297,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3718844566725058,153.6996597121501,153.6996597121501,,1,153.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.6996597121501,964.6681979582728,990.0,0.1072839749018693,0.005369965971215,989.8873460591268,0.1671847039025202,,,,25.05196339695148,,,,,0.6147986388486004,,,,0.92,,,,0.97,,,,33.70879620612556,,,,33.70879620612556,809.0111089470136,0.1377557951890025,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
1999-09-13,1999-09-24,259.2,0.9440573291363816,244.6996597121501,0.884,1999,9,13,1999.09,1998,12,348,50,0.0211420505991297,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3718844566725058,153.6996597121501,153.6996597121501,,1,153.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.6996597121501,964.6681979582728,990.0,0.1072839749018693,0.005369965971215,989.8873460591268,0.1671847039025202,,,,25.05196339695148,,,,,0.6147986388486004,,,,0.92,,,,0.97,,,,33.70879620612556,,,,33.70879620612556,809.0111089470136,0.1377557951890025,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
1999-09-14,1999-09-25,259.2,0.9440573291363816,244.6996597121501,0.884,1999,9,14,1999.09,1998,12,349,50,0.0211420505991297,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3718844566725058,153.6996597121501,153.6996597121501,,1,153.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.6996597121501,964.6681979582728,990.0,0.1072839749018693,0.005369965971215,989.8873460591268,0.1671847039025202,,,,25.05196339695148,,,,,0.6147986388486004,,,,0.92,,,,0.97,,,,33.70879620612556,,,,33.70879620612556,809.0111089470136,0.1377557951890025,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
1999-09-15,1999-09-26,251.8,0.9438265441427828,237.6555238151527,0.893,1999,9,15,1999.09,1998,12,350,50,0.0205334372576291,7.044135896997403,0.0296401101220617,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.382907152920962,146.6555238151527,146.6555238151527,,1,146.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.6555238151527,964.625933142891,990.0,0.1048825649369838,0.0046655523815152,989.8904518826816,0.1521753874719129,,,,25.112343352318646,,,,,0.5866220952606107,,,,0.91,,,,0.97,,,,31.89097521979356,,,,31.89097521979356,765.3834052750453,0.1341899178602648,57.4305304228811,114.39227592837092,170.3166657342106,223.61873756458016,0.895
1999-09-16,1999-09-27,251.8,0.9438265441427828,237.6555238151527,0.893,1999,9,16,1999.09,1998,12,351,51,0.0205334372576291,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.382907152920962,146.6555238151527,146.6555238151527,,1,146.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.6555238151527,964.625933142891,990.0,0.1048825649369838,0.0046655523815152,989.8904518826816,0.1521753874719129,,,,25.112343352318646,,,,,0.5866220952606107,,,,0.91,,,,0.97,,,,31.89097521979356,,,,31.89097521979356,765.3834052750453,0.1341899178602648,57.4305304228811,114.39227592837092,170.3166657342106,223.61873756458016,0.895
1999-09-17,1999-09-28,251.8,0.9438265441427828,237.6555238151527,0.893,1999,9,17,1999.09,1998,12,352,51,0.0205334372576291,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.382907152920962,146.6555238151527,146.6555238151527,,1,146.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.6555238151527,964.625933142891,990.0,0.1048825649369838,0.0046655523815152,989.8904518826816,0.1521753874719129,,,,25.112343352318646,,,,,0.5866220952606107,,,,0.91,,,,0.97,,,,31.89097521979356,,,,31.89097521979356,765.3834052750453,0.1341899178602648,57.4305304228811,114.39227592837092,170.3166657342106,223.61873756458016,0.895
1999-09-18,1999-09-29,241.0,0.9546176889993,230.0628630488313,0.908,1999,9,18,1999.09,1998,12,353,51,0.019877431367419,7.592660766321387,0.0330025483717892,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3955440647571401,139.0628630488313,139.0628630488313,,1,139.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.0628630488313,964.580377178293,990.0,0.1022941578575561,0.0039062863048831,989.8937995558376,0.1367774480844198,,,,25.176644929460192,,,,,0.5562514521953252,,,,0.91,,,,0.97,,,,30.3173442717003,,,,30.3173442717003,727.6162625208071,0.1317785229216476,57.48459962762596,114.50541666613849,170.49890239459168,223.89158093081016,0.91
1999-09-19,1999-09-30,234.0,0.9593864083389088,224.49641955130468,0.917,1999,9,19,1999.09,1998,12,354,51,0.0193964906492327,5.56644349752662,0.0247952439894236,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4053516763513619,133.49641955130468,133.49641955130468,,1,133.49641955130468,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.49641955130468,964.5469785173078,990.0,0.1003965066652175,0.0033496419551304,989.8962538513796,0.1260028944109981,,,,25.22327243966088,,,,,0.5339856782052187,,,,0.91,,,,0.97,,,,29.15769458472812,,,,29.15769458472812,699.7846700334748,0.1298804437193469,57.52385939665093,114.58761561786326,170.63141453640904,224.090232500464,0.915
1999-09-20,1999-10-01,227.1,0.964344273982758,219.0025846214844,0.926,1999,9,20,1999.09,1998,12,355,51,0.0189218233112962,5.493834929820309,0.0250857081861186,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.4155202102170661,128.0025846214844,128.0025846214844,,1,128.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.0025846214844,964.5140155077288,990.0,0.0985236083936878,0.0028002584621484,989.8986761331442,0.1157954424555317,,,,25.268865182959804,,,,,0.5120103384859376,,,,0.91,,,,0.97,,,,28.0082910822418,,,,28.0082910822418,672.1989859738031,0.127890230750702,57.56227703508625,114.66809272482442,170.76125037104185,224.2850952568976,0.925
1999-09-21,1999-10-02,221.7,0.9618479388254734,213.24168803760745,0.932,1999,9,21,1999.09,1998,12,356,51,0.0184240818464492,5.760896583876928,0.0270158083857455,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4267458245966951,122.24168803760745,122.24168803760745,,1,122.24168803760745,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.24168803760745,964.4794501282256,990.0,0.096559666376457,0.0022241688037607,989.9012161648196,0.1055469526415889,,,,25.316219083952543,,,,,0.4889667521504298,,,,0.91,,,,0.97,,,,26.797872579867988,,,,26.797872579867988,643.1489419168317,0.1256690135333289,57.60224881919699,114.75186501612544,170.89649755720748,224.48829301238297,0.93
1999-09-22,1999-10-03,215.7,0.9662577428224972,208.4217951268126,0.939,1999,9,22,1999.09,1998,12,357,51,0.0180076430989566,4.8198929107948345,0.0231256664297618,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4366146061866119,117.4217951268126,117.4217951268126,,1,117.4217951268126,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.4217951268126,964.4505307707608,990.0,0.0949165210659588,0.0017421795126812,989.9033412994212,0.0973304925145609,,,,25.35548003614583,,,,,0.4696871805072504,,,,0.9,,,,0.97,,,,25.497864198278616,,,,25.497864198278616,611.9487407586868,0.122337801489353,57.63541143943715,114.82140237140716,171.00884857213222,224.6572830210845,0.94
1999-09-23,1999-10-04,210.5,0.9673914433674238,203.6358988288427,0.954,1999,9,23,1999.09,1998,12,358,52,0.017594141658812,4.785896297969913,0.0235022229650798,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4468760200110202,112.6358988288427,112.6358988288427,,1,112.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.6358988288427,964.421815392973,990.0,0.0932849655098327,0.0012635898828842,989.9054514446073,0.0894947119568986,,,,25.39414133967732,,,,,0.4505435953153708,,,,0.9,,,,0.97,,,,24.49591196741795,,,,24.49591196741795,587.9018872180308,0.120292699412528,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
1999-09-24,1999-10-05,210.5,0.9673914433674238,203.6358988288427,0.954,1999,9,24,1999.09,1998,12,359,52,0.017594141658812,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4468760200110202,112.6358988288427,112.6358988288427,,1,112.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.6358988288427,964.421815392973,990.0,0.0932849655098327,0.0012635898828842,989.9054514446073,0.0894947119568986,,,,25.39414133967732,,,,,0.4505435953153708,,,,0.9,,,,0.97,,,,24.49591196741795,,,,24.49591196741795,587.9018872180308,0.120292699412528,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
1999-09-25,1999-10-06,210.5,0.9673914433674238,203.6358988288427,0.954,1999,9,25,1999.09,1998,12,360,52,0.017594141658812,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4468760200110202,112.6358988288427,112.6358988288427,,1,112.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.6358988288427,964.421815392973,990.0,0.0932849655098327,0.0012635898828842,989.9054514446073,0.0894947119568986,,,,25.39414133967732,,,,,0.4505435953153708,,,,0.9,,,,0.97,,,,24.49591196741795,,,,24.49591196741795,587.9018872180308,0.120292699412528,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
1999-09-26,1999-10-07,210.5,0.9673914433674238,203.6358988288427,0.954,1999,9,26,1999.09,1998,12,361,52,0.017594141658812,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4468760200110202,112.6358988288427,112.6358988288427,,1,112.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.6358988288427,964.421815392973,990.0,0.0932849655098327,0.0012635898828842,989.9054514446073,0.0894947119568986,,,,25.39414133967732,,,,,0.4505435953153708,,,,0.9,,,,0.97,,,,24.49591196741795,,,,24.49591196741795,587.9018872180308,0.120292699412528,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
1999-09-27,1999-10-08,207.3,0.9839661405535636,203.9761809367537,0.947,1999,9,27,1999.09,1998,12,362,52,0.0176235420329355,0.3402821079110083,0.0016682443329817,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4461305216230913,112.9761809367537,112.9761809367537,,1,112.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.9761809367537,964.4238570856204,990.0,0.0934009707738933,0.0012976180936753,989.9053014111324,0.090041224350212,,,,25.391403101161703,,,,,0.4519047237470148,,,,0.9,,,,0.97,,,,24.5672667246079,,,,24.5672667246079,589.6144013905896,0.1204418408648674,57.665774955802846,114.88509909754066,171.1118318640586,224.8123372151288,0.945
1999-09-28,1999-10-09,207.3,0.9839661405535636,203.9761809367537,0.947,1999,9,28,1999.09,1998,12,363,52,0.0176235420329355,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4461305216230913,112.9761809367537,112.9761809367537,,1,112.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.9761809367537,964.4238570856204,990.0,0.0934009707738933,0.0012976180936753,989.9053014111324,0.090041224350212,,,,25.391403101161703,,,,,0.4519047237470148,,,,0.9,,,,0.97,,,,24.5672667246079,,,,24.5672667246079,589.6144013905896,0.1204418408648674,57.665774955802846,114.88509909754066,171.1118318640586,224.8123372151288,0.945
1999-09-29,1999-10-10,204.1,1.0004786708845486,204.1976967275364,0.945,1999,9,29,1999.09,1998,12,364,52,0.0176426809972591,0.2215157907826892,0.0010848104279954,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4456465545809876,113.1976967275364,113.1976967275364,,1,113.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.1976967275364,964.4251861803652,990.0,0.093476487520751,0.0013197696727536,989.9052037428064,0.0903978649109784,,,,25.389619697530296,,,,,0.4527907869101455,,,,0.9,,,,0.97,,,,24.61370759981869,,,,24.61370759981869,590.7289823956485,0.1205386152453084,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
1999-09-30,1999-10-11,204.1,1.0004786708845486,204.1976967275364,0.945,1999,9,30,1999.09,1998,12,365,53,0.0176426809972591,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.4456465545809876,113.1976967275364,113.1976967275364,,1,113.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.1976967275364,964.4251861803652,990.0,0.093476487520751,0.0013197696727536,989.9052037428064,0.0903978649109784,,,,25.389619697530296,,,,,0.4527907869101455,,,,0.9,,,,0.97,,,,24.61370759981869,,,,24.61370759981869,590.7289823956485,0.1205386152453084,57.66426475836273,114.88193064285755,171.10670833136697,224.8046211870583,0.945
