Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2004-10-01,2004-10-12,251.8,0.9438265441427828,237.6555238151527,0.893,2004,10,1,2004.1,2004,1,1,1,0.0205334372576291,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4081537783882782,140.6555238151527,140.6555238151527,,1,140.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.6555238151527,964.625933142891,990.0,0.1031780194824384,0.0040655523815152,989.892756428136,0.1399402861457245,,,,25.12688299909937,,,,,0.5626220952606108,,,,0.91,,,,0.97,,,,30.60395423861944,,,,30.60395423861944,734.4949017268666,0.1287744284135514,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2004-10-02,2004-10-13,248.2,0.9479813894225944,235.288980854688,0.899,2004,10,2,2004.1,2004,1,2,1,0.020328967945845,2.3665429604647272,0.0100580271624631,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4122590001777694,138.288980854688,138.288980854688,,1,138.288980854688,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.288980854688,964.6117338851282,990.0,0.102371243473189,0.0038288980854687,989.8937998584412,0.1352534651391397,,,,25.146812508174108,,,,,0.5531559234187521,,,,0.91,,,,0.97,,,,30.11290497970069,,,,30.11290497970069,722.7097195128166,0.1279826401997895,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599327,0.9
2004-10-03,2004-10-14,244.6,0.9504598186669562,232.4824716459375,0.904,2004,10,3,2004.1,2004,1,3,1,0.020086485550209,2.806509208750469,0.012071917460619,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4172357568003128,135.4824716459375,135.4824716459375,,1,135.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.4824716459375,964.5948948298756,990.0,0.1014144789702059,0.0035482471645937,989.8950372738652,0.1297972306843502,,,,25.17034521330509,,,,,0.5419298865837501,,,,0.91,,,,0.97,,,,29.529386007114635,,,,29.529386007114635,708.7052641707512,0.1270176878198664,57.46743245352216,114.4694861788432,170.44100990830913,223.80486210089333,0.905
2004-10-04,2004-10-15,241.0,0.9546176889993,230.06286304883133,0.908,2004,10,4,2004.1,2004,1,4,1,0.019877431367419,2.4196085971061905,0.0105171628529747,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4216238932026659,133.0628630488313,133.0628630488313,,1,133.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.06286304883133,964.580377178293,990.0,0.1005896124030106,0.0033062863048831,989.896104101292,0.1251819525011863,,,,25.19054497049785,,,,,0.5322514521953252,,,,0.91,,,,0.97,,,,29.025289544467867,,,,29.025289544467867,696.6069490672287,0.1261624286502389,57.48459962762596,114.50541666613849,170.49890239459168,223.89158093081016,0.91
2004-10-05,2004-10-16,239.6,0.96136535739679,230.3431396322709,0.908,2004,10,5,2004.1,2004,1,5,1,0.0199016472642282,0.2802765834395302,0.0012167785152489,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4211108703079013,133.34313963227086,133.34313963227086,,1,133.34313963227086,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.34313963227086,964.5820588377936,990.0,0.1006851612382741,0.003334313963227,989.8959805247983,0.1257123563548931,,,,25.188209330649943,,,,,0.5333725585290834,,,,0.91,,,,0.97,,,,29.08373001884625,,,,29.08373001884625,698.0095204523101,0.1262626274230554,57.48261505774227,114.50126251024568,170.49220787070968,223.88155031585387,0.91
2004-10-06,2004-10-17,238.9,0.96136535739679,229.67018388209308,0.908,2004,10,6,2004.1,2004,1,6,1,0.0198435038874128,0.6729557501777208,0.0029300962745917,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4223447657001805,132.67018388209308,132.67018388209308,,1,132.67018388209308,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.67018388209308,964.5780211032928,990.0,0.100455744505259,0.0032670183882093,989.8962772371066,0.1244406896862003,,,,25.193815444127768,,,,,0.5306807355283725,,,,0.91,,,,0.97,,,,28.94339080579477,,,,28.94339080579477,694.6413793390747,0.1260215423550737,57.487380092689065,114.51123681156224,170.50828170137294,223.90563424013249,0.91
2004-10-07,2004-10-18,237.5,0.96136535739679,228.3242723817376,0.91,2004,10,7,2004.1,2004,1,7,1,0.0197272171337821,1.3459115003555269,0.0058947368421053,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2004-10-08,2004-10-19,237.5,0.96136535739679,228.3242723817376,0.91,2004,10,8,2004.1,2004,1,8,2,0.0197272171337821,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2004-10-09,2004-10-20,237.5,0.96136535739679,228.3242723817376,0.91,2004,10,9,2004.1,2004,1,9,2,0.0197272171337821,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2004-10-10,2004-10-21,234.0,0.9593864083389088,224.4964195513047,0.917,2004,10,10,2004.1,2004,1,10,2,0.0193964906492327,3.827852830432904,0.0170508413367283,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4320781605063967,127.49641955130468,127.49641955130468,,1,127.49641955130468,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.4964195513047,964.5469785173076,990.0,0.098691961210672,0.0027496419551304,989.8985583968342,0.1148763160279962,,,,25.236703563498416,,,,,0.5099856782052188,,,,0.91,,,,0.97,,,,27.862029591897816,,,,27.862029591897816,668.6887102055475,0.1241090154024948,57.52385939665093,114.58761561786328,170.63141453640904,224.090232500464,0.915
2004-10-11,2004-10-22,230.6,0.9636039271342212,222.20706559715143,0.921,2004,10,11,2004.1,2004,1,11,2,0.0191986904675938,2.289353954153256,0.0103027954939278,0.55,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2004-10-12,2004-10-23,228.5,0.9731531915938556,222.365504279196,0.921,2004,10,12,2004.1,2004,1,12,2,0.0192123795697225,0.1584386820445615,0.0007125146616519,0.55,3,Normal,37,5,3,2,50,97.0,0.4362187395676691,125.365504279196,125.365504279196,,1,125.365504279196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.365504279196,964.5341930256752,990.0,0.0979655128224531,0.0025365504279195,989.8994979367496,0.1110463139607582,,,,25.254258597113548,,,,,0.501462017116784,,,,0.91,,,,0.97,,,,27.41541403701077,,,,27.41541403701077,657.9699368882584,0.1232898696489754,57.53880348085521,114.61891500622843,170.68189763922328,224.1659703217152,0.92
2004-10-13,2004-10-24,225.8,0.9658491084007156,218.0887286768816,0.929,2004,10,13,2004.1,2004,1,13,2,0.0188428661576825,4.276775602314388,0.0196102550932415,0.55,3,Normal,37,5,3,2,50,97.0,0.4447731003270433,121.0887286768816,121.0887286768816,,1,121.0887286768816,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.0887286768816,964.5085323720612,990.0,0.096507521139846,0.0021088728676881,989.9013836059924,0.1035518261926831,,,,25.289299407738515,,,,,0.4843549147075264,,,,0.9,,,,0.97,,,,26.22549950820985,,,,26.22549950820985,629.4119881970366,0.1202515126174417,57.56863639895237,114.68141822149155,170.7827581911791,224.31739623295604,0.93
2004-10-14,2004-10-25,223.8,0.952777116851418,213.23151875134727,0.932,2004,10,14,2004.1,2004,1,14,2,0.0184232032201164,4.857209925534335,0.0227790429575207,0.55,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2004-10-15,2004-10-26,220.4,0.9626264221408796,212.1628634398499,0.936,2004,10,15,2004.1,2004,1,15,3,0.018330871401203,1.0686553114973951,0.0050369574305843,0.55,3,Normal,37,5,3,2,50,97.0,0.4571959410205661,115.16286343984989,115.16286343984989,,1,115.16286343984989,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.16286343984987,964.4729771806392,990.0,0.0944873398090397,0.0015162863439849,989.903996373847,0.0935919508521429,,,,25.33742724235579,,,,,0.4606514537593995,,,,0.9,,,,0.97,,,,24.989537618229665,,,,24.989537618229665,599.748902837512,0.1177846924436633,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2004-10-16,2004-10-27,217.1,0.9631035616585404,209.0897832360691,0.938,2004,10,16,2004.1,2004,1,16,3,0.0180653572715963,3.0730802037807905,0.0146974192436326,0.55,3,Normal,37,5,3,2,50,97.0,0.4639155414422324,112.08978323606908,112.08978323606908,,1,112.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.08978323606908,964.4545386994164,990.0,0.093439698830478,0.0012089783236069,989.905351322846,0.0886210175063157,,,,25.36219160592324,,,,,0.4483591329442763,,,,0.9,,,,0.96,,,,24.095478679508982,,,,24.095478679508982,578.2914883082154,0.1152398663702492,57.63083281195768,114.81179940582422,170.99332777837125,224.63392581882331,0.94
2004-10-17,2004-10-28,213.8,0.96869764650693,207.1075568231816,0.941,2004,10,17,2004.1,2004,1,17,3,0.0178940929095228,1.9822264128874847,0.0095709999349749,0.55,3,Normal,37,5,3,2,50,97.0,0.4683556770592099,110.1075568231816,110.1075568231816,,1,110.1075568231816,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.1075568231816,964.4426453409392,990.0,0.0927639398260846,0.0010107556823181,989.9062253044916,0.0854849661832665,,,,25.37809499736928,,,,,0.4404302272927264,,,,0.9,,,,0.96,,,,23.68420954229537,,,,23.68420954229537,568.4210290150891,0.1143570515030304,57.64441113766021,114.84027895243734,171.03936049133668,224.7032062488937,0.94
2004-10-18,2004-10-29,210.5,0.9673914433674238,203.6358988288427,0.954,2004,10,18,2004.1,2004,1,18,3,0.017594141658812,3.471657994338898,0.0170483594214242,0.55,3,Normal,37,5,3,2,50,97.0,0.4763403729787798,106.6358988288427,106.6358988288427,,1,106.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.63589882884267,964.421815392973,990.0,0.0915804200552872,0.0006635898828842,989.907755990062,0.0801254238395569,,,,25.405815173249305,,,,,0.4265435953153708,,,,0.89,,,,0.96,,,,22.707368889795408,,,,22.707368889795408,544.9768533550897,0.1115096553230091,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-10-19,2004-10-30,208.6,0.9839661405535636,205.2553369194733,0.945,2004,10,19,2004.1,2004,1,19,3,0.0177340611098424,1.6194380906306094,0.0078898708064577,0.55,3,Normal,37,5,3,2,50,97.0,0.4725821089760773,108.25533691947332,108.25533691947332,,1,108.25533691947332,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.2553369194733,964.4315320215168,990.0,0.0921325012225477,0.0008255336919473,989.9070419650856,0.0826044539600992,,,,25.39290548960869,,,,,0.4330213476778932,,,,0.89,,,,0.96,,,,23.04050317679453,,,,23.04050317679453,552.9720762430688,0.1122528823006141,57.65705423172359,114.8668026693288,171.08224572271857,224.76778055650703,0.945
2004-10-20,2004-10-31,206.0,0.9974093729312636,205.4663308238404,0.945,2004,10,20,2004.1,2004,1,20,3,0.0177522909831798,0.2109939043670579,0.0010269025758188,0.55,3,Normal,37,5,3,2,50,97.0,0.4720968131910837,108.4663308238404,108.4663308238404,,1,108.4663308238404,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.4663308238404,964.4327979849428,990.0,0.0922044309626728,0.000846633082384,989.906948935955,0.0829301538792939,,,,25.39122079713272,,,,,0.4338653232953616,,,,0.89,,,,0.96,,,,23.083878420936447,,,,23.083878420936447,554.0130821024746,0.1123487158620053,57.65561576788708,114.86378471461764,171.07736555520125,224.7604310358112,0.945
2004-10-21,2004-11-01,204.1,1.0004786708845486,204.1976967275364,0.945,2004,10,21,2004.1,2004,1,21,3,0.0176426809972591,1.2686340963039695,0.0062127737806794,0.67,3,Normal,37,5,3,2,50,97.0,0.4750298438940197,107.1976967275364,107.1976967275364,,1,107.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.19769672753642,964.4251861803652,990.0,0.0917719420662055,0.0007197696727536,989.9075082882608,0.0809812509386508,,,,25.40134085695716,,,,,0.4287907869101456,,,,0.89,,,,0.96,,,,22.8229796721934,,,,22.8229796721934,547.7515121326417,0.1117690357822517,57.66426475836272,114.88193064285755,171.10670833136697,224.8046211870583,0.945
2004-10-22,2004-11-02,204.1,1.0004786708845486,204.1976967275364,0.945,2004,10,22,2004.1,2004,1,22,4,0.0176426809972591,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4750298438940197,107.1976967275364,107.1976967275364,,1,107.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.19769672753642,964.4251861803652,990.0,0.0917719420662055,0.0007197696727536,989.9075082882608,0.0809812509386508,,,,25.40134085695716,,,,,0.4287907869101456,,,,0.89,,,,0.96,,,,22.8229796721934,,,,22.8229796721934,547.7515121326417,0.1117690357822517,57.66426475836272,114.88193064285755,171.10670833136697,224.8046211870583,0.945
2004-10-23,2004-11-03,204.1,1.0004786708845486,204.1976967275364,0.945,2004,10,23,2004.1,2004,1,23,4,0.0176426809972591,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4750298438940197,107.1976967275364,107.1976967275364,,1,107.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.19769672753642,964.4251861803652,990.0,0.0917719420662055,0.0007197696727536,989.9075082882608,0.0809812509386508,,,,25.40134085695716,,,,,0.4287907869101456,,,,0.89,,,,0.96,,,,22.8229796721934,,,,22.8229796721934,547.7515121326417,0.1117690357822517,57.66426475836272,114.88193064285755,171.10670833136697,224.8046211870583,0.945
2004-10-24,2004-11-04,210.5,0.9673914433674238,203.6358988288427,0.954,2004,10,24,2004.1,2004,1,24,4,0.017594141658812,0.5617978986936976,0.0027588352639427,0.67,3,Normal,37,5,3,2,50,97.0,0.4763403729787798,106.6358988288427,106.6358988288427,,1,106.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.63589882884267,964.421815392973,990.0,0.0915804200552872,0.0006635898828842,989.907755990062,0.0801254238395569,,,,25.405815173249305,,,,,0.4265435953153708,,,,0.89,,,,0.96,,,,22.707368889795408,,,,22.707368889795408,544.9768533550897,0.1115096553230091,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-10-25,2004-11-05,213.8,0.96869764650693,207.1075568231816,0.941,2004,10,25,2004.1,2004,1,25,4,0.0178940929095228,3.471657994338898,0.0167625848500681,0.67,3,Normal,37,5,3,2,50,97.0,0.4683556770592099,110.1075568231816,110.1075568231816,,1,110.1075568231816,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.1075568231816,964.4426453409392,990.0,0.0927639398260846,0.0010107556823181,989.9062253044916,0.0854849661832665,,,,25.37809499736928,,,,,0.4404302272927264,,,,0.9,,,,0.96,,,,23.68420954229537,,,,23.68420954229537,568.4210290150891,0.1143570515030304,57.64441113766021,114.84027895243734,171.03936049133668,224.7032062488937,0.94
2004-10-26,2004-11-06,212.5,0.973378582958544,206.8429488786906,0.944,2004,10,26,2004.1,2004,1,26,4,0.0178712307831188,0.2646079444909901,0.001279269832138,0.67,3,Normal,37,5,3,2,50,97.0,0.4689548303475823,109.8429488786906,109.8429488786906,,1,109.8429488786906,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.84294887869058,964.441057693272,990.0,0.0926737325722808,0.000984294887869,989.9063419725398,0.0850705074389734,,,,25.38021377182876,,,,,0.4393717955147624,,,,0.9,,,,0.96,,,,23.62926479831173,,,,23.62926479831173,567.1023551594817,0.114237709945674,57.64622313145256,114.8440795518352,171.0455037426792,224.7124524037817,0.945
2004-10-27,2004-11-07,211.8,0.9673914433674238,204.8935077052204,0.945,2004,10,27,2004.1,2004,1,27,4,0.017702799065731,1.9494411734702053,0.0095144116341395,0.67,3,Normal,37,5,3,2,50,97.0,0.4734166596413273,107.89350770522042,107.89350770522042,,1,107.89350770522042,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.8935077052204,964.4293610462312,990.0,0.0920091503540524,0.0007893507705219,989.9072014988752,0.0820473726961721,,,,25.39579307994787,,,,,0.4315740308208816,,,,0.89,,,,0.96,,,,22.966104653976625,,,,22.966104653976625,551.186511695439,0.1120880056727706,57.65952102450253,114.8719780993256,171.0906146241023,224.7803841021236,0.945
2004-10-28,2004-11-08,210.5,0.9673914433674238,203.6358988288427,0.954,2004,10,28,2004.1,2004,1,28,4,0.017594141658812,1.2576088763777022,0.0061757719714966,0.67,3,Normal,37,5,3,2,50,97.0,0.4763403729787798,106.6358988288427,106.6358988288427,,1,106.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.63589882884267,964.421815392973,990.0,0.0915804200552872,0.0006635898828842,989.907755990062,0.0801254238395569,,,,25.405815173249305,,,,,0.4265435953153708,,,,0.89,,,,0.96,,,,22.707368889795408,,,,22.707368889795408,544.9768533550897,0.1115096553230091,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-10-29,2004-11-09,210.5,0.9673914433674238,203.6358988288427,0.954,2004,10,29,2004.1,2004,1,29,5,0.017594141658812,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4763403729787798,106.6358988288427,106.6358988288427,,1,106.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.63589882884267,964.421815392973,990.0,0.0915804200552872,0.0006635898828842,989.907755990062,0.0801254238395569,,,,25.405815173249305,,,,,0.4265435953153708,,,,0.89,,,,0.96,,,,22.707368889795408,,,,22.707368889795408,544.9768533550897,0.1115096553230091,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-10-30,2004-11-10,210.5,0.9673914433674238,203.6358988288427,0.954,2004,10,30,2004.1,2004,1,30,5,0.017594141658812,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4763403729787798,106.6358988288427,106.6358988288427,,1,106.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.63589882884267,964.421815392973,990.0,0.0915804200552872,0.0006635898828842,989.907755990062,0.0801254238395569,,,,25.405815173249305,,,,,0.4265435953153708,,,,0.89,,,,0.96,,,,22.707368889795408,,,,22.707368889795408,544.9768533550897,0.1115096553230091,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-10-31,2004-11-11,217.1,0.9631035616585404,209.0897832360691,0.938,2004,10,31,2004.1,2004,1,31,5,0.0180653572715963,5.453884407226383,0.0260839354406368,0.67,3,Normal,37,5,3,2,50,97.0,0.4639155414422324,112.08978323606908,112.08978323606908,,1,112.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.08978323606908,964.4545386994164,990.0,0.093439698830478,0.0012089783236069,989.905351322846,0.0886210175063157,,,,25.36219160592324,,,,,0.4483591329442763,,,,0.9,,,,0.96,,,,24.095478679508982,,,,24.095478679508982,578.2914883082154,0.1152398663702492,57.63083281195768,114.81179940582422,170.99332777837125,224.63392581882331,0.94
2004-11-01,2004-11-12,220.4,0.9626264221408796,212.1628634398499,0.936,2004,11,1,2004.11,2004,2,32,5,0.018330871401203,3.0730802037807905,0.0144845339752498,0.67,3,Normal,36,5,3,2,47,93.0,0.4383425001537385,119.16286343984989,119.16286343984989,,1,119.16286343984989,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,163.16286343984987,964.4729771806392,990.0,0.095510067081767,0.0019162863439849,989.9025736465744,0.1002608572629249,,,,25.32933560867218,,,,,0.4766514537593995,,,,0.9,,,,0.97,,,,25.849251976696763,,,,25.849251976696763,620.3820474407221,0.1218368358985938,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2004-11-02,2004-11-13,217.1,0.9631035616585404,209.0897832360691,0.938,2004,11,2,2004.11,2004,2,33,5,0.0180653572715963,3.0730802037807905,0.0146974192436326,0.67,3,Normal,36,5,3,2,47,93.0,0.4447850036508001,116.08978323606908,116.08978323606908,,1,116.08978323606908,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.08978323606908,964.4545386994164,990.0,0.0944624261032053,0.0016089783236069,989.9039285955732,0.0951173397328533,,,,25.354272556424,,,,,0.4643591329442763,,,,0.9,,,,0.97,,,,25.207420490751968,,,,25.207420490751968,604.9780917780472,0.1205578775807136,57.63083281195768,114.81179940582422,170.99332777837125,224.63392581882331,0.94
2004-11-03,2004-11-14,213.8,0.96869764650693,207.1075568231816,0.941,2004,11,3,2004.11,2004,2,34,5,0.0178940929095228,1.9822264128874847,0.0095709999349749,0.67,3,Normal,36,5,3,2,47,93.0,0.4490420408918197,114.1075568231816,114.1075568231816,,1,114.1075568231816,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,158.1075568231816,964.4426453409392,990.0,0.0937866670988119,0.0014107556823181,989.9048025772188,0.0918699665744564,,,,25.370287269705376,,,,,0.4564302272927263,,,,0.9,,,,0.97,,,,24.79265531626536,,,,24.79265531626536,595.0237275903687,0.1197090811004647,57.64441113766021,114.84027895243734,171.03936049133668,224.7032062488937,0.94
2004-11-04,2004-11-15,210.5,0.9673914433674238,203.6358988288427,0.954,2004,11,4,2004.11,2004,2,35,5,0.017594141658812,3.471657994338898,0.0170483594214242,0.67,3,Normal,36,5,3,2,47,93.0,0.4566974710002734,110.6358988288427,110.6358988288427,,1,110.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.63589882884267,964.421815392973,990.0,0.0926031473280145,0.0010635898828842,989.9063332627892,0.0863154559177847,,,,25.39820241389837,,,,,0.4425435953153708,,,,0.9,,,,0.96,,,,23.8167116346003,,,,23.8167116346003,571.6010792304072,0.1169573330222015,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-11-05,2004-11-16,210.5,0.9673914433674238,203.6358988288427,0.954,2004,11,5,2004.11,2004,2,36,6,0.017594141658812,0.0,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4566974710002734,110.6358988288427,110.6358988288427,,1,110.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.63589882884267,964.421815392973,990.0,0.0926031473280145,0.0010635898828842,989.9063332627892,0.0863154559177847,,,,25.39820241389837,,,,,0.4425435953153708,,,,0.9,,,,0.96,,,,23.8167116346003,,,,23.8167116346003,571.6010792304072,0.1169573330222015,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-11-06,2004-11-17,210.5,0.9673914433674238,203.6358988288427,0.954,2004,11,6,2004.11,2004,2,37,6,0.017594141658812,0.0,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4566974710002734,110.6358988288427,110.6358988288427,,1,110.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.63589882884267,964.421815392973,990.0,0.0926031473280145,0.0010635898828842,989.9063332627892,0.0863154559177847,,,,25.39820241389837,,,,,0.4425435953153708,,,,0.9,,,,0.96,,,,23.8167116346003,,,,23.8167116346003,571.6010792304072,0.1169573330222015,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-11-07,2004-11-18,210.5,0.9673914433674238,203.6358988288427,0.954,2004,11,7,2004.11,2004,2,38,6,0.017594141658812,0.0,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4566974710002734,110.6358988288427,110.6358988288427,,1,110.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.63589882884267,964.421815392973,990.0,0.0926031473280145,0.0010635898828842,989.9063332627892,0.0863154559177847,,,,25.39820241389837,,,,,0.4425435953153708,,,,0.9,,,,0.96,,,,23.8167116346003,,,,23.8167116346003,571.6010792304072,0.1169573330222015,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2004-11-08,2004-11-19,207.3,0.9839661405535636,203.97618093675368,0.947,2004,11,8,2004.11,2004,2,39,6,0.0176235420329355,0.3402821079110083,0.0016682443329817,0.67,3,Normal,36,5,3,2,47,93.0,0.4559355880323901,110.9761809367537,110.9761809367537,,1,110.9761809367537,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.97618093675368,964.4238570856204,990.0,0.0927191525920751,0.0010976180936753,989.9061832293144,0.0868524131895079,,,,25.395473730504232,,,,,0.4439047237470148,,,,0.9,,,,0.96,,,,23.887397894039,,,,23.887397894039,573.2975494569358,0.1171087613481972,57.66577495580285,114.88509909754066,171.1118318640586,224.8123372151288,0.945
2004-11-09,2004-11-20,212.5,0.973378582958544,206.8429488786906,0.944,2004,11,9,2004.11,2004,2,40,6,0.0178712307831188,2.8667679419368994,0.0138596358129577,0.67,3,Normal,36,5,3,2,47,93.0,0.4496164868280944,113.8429488786906,113.8429488786906,,1,113.8429488786906,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,157.84294887869058,964.441057693272,990.0,0.0936964598450081,0.001384294887869,989.9049192452673,0.0914406474480007,,,,25.372420904547024,,,,,0.4553717955147624,,,,0.9,,,,0.97,,,,24.737242994782054,,,,24.737242994782054,593.6938318747693,0.1195943256895354,57.64622313145256,114.8440795518352,171.0455037426792,224.7124524037817,0.945
2004-11-10,2004-11-21,218.4,0.970108119951116,211.87161339732373,0.936,2004,11,10,2004.11,2004,2,41,6,0.0183057073975287,5.028664518633121,0.023734489193712,0.67,3,Normal,36,5,3,2,47,93.0,0.4389450691801582,118.87161339732371,118.87161339732371,,1,118.87161339732371,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,162.87161339732373,964.471229680384,990.0,0.0954107772945421,0.0018871613397323,989.9027020613656,0.0997676946254376,,,,25.33170468635642,,,,,0.4754864535892949,,,,0.9,,,,0.97,,,,25.788484729933533,,,,25.788484729933533,618.9236335184048,0.1217175076756143,57.61169991664679,114.7716795006786,170.92850413981213,224.53641803480448,0.935
2004-11-11,2004-11-22,223.8,0.952777116851418,213.23151875134727,0.932,2004,11,11,2004.11,2004,2,42,6,0.0184232032201164,1.3599053540235388,0.0063776000939586,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.314212459735513,146.23151875134727,146.23151875134727,,1,146.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.23151875134727,964.479389112508,990.0,0.1016698359379592,0.0046231518751347,989.8937070121872,0.1512941662832109,,,,25.26302373339564,,,,,0.5849260750053891,,,,0.91,,,,0.97,,,,31.98957384680039,,,,31.98957384680039,767.7497723232092,0.1500227266312535,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2004-11-12,2004-11-23,223.8,0.952777116851418,213.23151875134727,0.932,2004,11,12,2004.11,2004,2,43,7,0.0184232032201164,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.314212459735513,146.23151875134727,146.23151875134727,,1,146.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.23151875134727,964.479389112508,990.0,0.1016698359379592,0.0046231518751347,989.8937070121872,0.1512941662832109,,,,25.26302373339564,,,,,0.5849260750053891,,,,0.91,,,,0.97,,,,31.98957384680039,,,,31.98957384680039,767.7497723232092,0.1500227266312535,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2004-11-13,2004-11-24,227.1,0.964344273982758,219.0025846214844,0.926,2004,11,13,2004.11,2004,2,44,7,0.0189218233112962,5.771065870137107,0.026351587950944,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681964,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540403,0.1532025112180352,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2004-11-14,2004-11-25,230.6,0.9636039271342212,222.20706559715143,0.921,2004,11,14,2004.11,2004,2,45,7,0.0191986904675938,3.2044809756670536,0.0144211479822004,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3015205651537073,155.20706559715143,155.20706559715143,,1,155.20706559715143,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.20706559715143,964.5332423935828,990.0,0.1047296814535743,0.0055207065597151,989.8897496119866,0.1704871064233674,,,,25.186020111980387,,,,,0.6208282623886057,,,,0.92,,,,0.97,,,,34.221544222486,,,,34.221544222486,821.3170613396642,0.154007453050695,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2004-11-15,2004-11-26,227.1,0.964344273982758,219.0025846214844,0.926,2004,11,15,2004.11,2004,2,46,7,0.0189218233112962,3.2044809756670536,0.0146321605345688,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681964,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540403,0.1532025112180352,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2004-11-16,2004-11-27,227.1,0.964344273982758,219.0025846214844,0.926,2004,11,16,2004.11,2004,2,47,7,0.0189218233112962,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681964,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540403,0.1532025112180352,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2004-11-17,2004-11-28,227.1,0.964344273982758,219.0025846214844,0.926,2004,11,17,2004.11,2004,2,48,7,0.0189218233112962,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681964,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540403,0.1532025112180352,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2004-11-18,2004-11-29,227.1,0.964344273982758,219.0025846214844,0.926,2004,11,18,2004.11,2004,2,49,7,0.0189218233112962,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3059324624675101,152.0025846214844,152.0025846214844,,1,152.0025846214844,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.0025846214844,964.5140155077288,990.0,0.1036372447573242,0.0052002584621484,989.8911624967805,0.1635049533695871,,,,25.213642035681964,,,,,0.6080103384859377,,,,0.92,,,,0.97,,,,33.55174592725167,,,,33.55174592725167,805.2419022540403,0.1532025112180352,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2004-11-19,2004-11-30,230.6,0.9636039271342212,222.20706559715143,0.921,2004,11,19,2004.11,2004,2,50,8,0.0191986904675938,3.2044809756670536,0.0144211479822004,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3015205651537073,155.20706559715143,155.20706559715143,,1,155.20706559715143,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.20706559715143,964.5332423935828,990.0,0.1047296814535743,0.0055207065597151,989.8897496119866,0.1704871064233674,,,,25.186020111980387,,,,,0.6208282623886057,,,,0.92,,,,0.97,,,,34.221544222486,,,,34.221544222486,821.3170613396642,0.154007453050695,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2004-11-20,2004-12-01,232.0,0.9669015280452232,224.3211545064918,0.917,2004,11,20,2004.11,2004,2,51,8,0.0193813477493608,2.1140889093403814,0.0094243849359254,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2986789192816009,157.3211545064918,157.3211545064918,,1,157.3211545064918,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.3211545064918,964.545926927039,990.0,0.1054503935817585,0.0057321154506491,989.8888174909677,0.1751723673992079,,,,25.16771819652936,,,,,0.6292846180259672,,,,0.92,,,,0.97,,,,34.66247236396767,,,,34.66247236396767,831.8993367352241,0.1545216385865406,57.52508955006044,114.59019196349688,170.63556964104268,224.09646554663087,0.915
2004-11-21,2004-12-02,236.1,0.9631293157413066,227.3948314465225,0.915,2004,11,21,2004.11,2004,2,52,8,0.0196469134369795,3.0736769400306803,0.0135169164597019,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2946417012813974,160.39483144652252,160.39483144652252,,1,160.39483144652252,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.3948314465225,964.5643689886792,990.0,0.1064982379931326,0.0060394831446522,989.8874622788624,0.1820962126704032,,,,25.14099707751272,,,,,0.64157932578609,,,,0.92,,,,0.97,,,,35.30217276837876,,,,35.30217276837876,847.2521464410902,0.1552461528866408,57.50345586603511,114.54489148401396,170.56252767733332,223.9869365989969,0.915
2004-11-22,2004-12-03,237.5,0.96136535739679,228.3242723817376,0.91,2004,11,22,2004.11,2004,2,53,8,0.0197272171337821,0.929440935215098,0.0040707057796341,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.29344230160507,161.3242723817376,161.3242723817376,,1,161.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.3242723817376,964.5699456342904,990.0,0.1068150928574105,0.0061324272381737,989.8870524799044,0.1842160147368868,,,,25.13289083087704,,,,,0.6452970895269503,,,,0.92,,,,0.97,,,,35.49529000316209,,,,35.49529000316209,851.8869600758902,0.1554599939502584,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2004-11-23,2004-12-04,249.6,0.9421339490242648,235.1566336764565,0.899,2004,11,23,2004.11,2004,2,54,8,0.0203175331496458,6.832361294718907,0.0290545122538167,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2849164786572973,168.15663367645652,168.15663367645652,,1,168.15663367645652,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.1566336764565,964.6109398020589,990.0,0.1091443069351556,0.0068156633676456,989.8840400296972,0.2001710538804117,,,,25.07292917375804,,,,,0.672626534705826,,,,0.92,,,,0.97,,,,36.91030615594318,,,,36.91030615594318,885.8473477426364,0.1569605142703596,57.448391765140784,114.42964287856876,170.37683319399108,223.70877539977025,0.9
2004-11-24,2004-12-05,262.9,0.9423080011031612,247.7327734900211,0.879,2004,11,24,2004.11,2004,2,55,8,0.0214041116295378,12.576139813564597,0.0507649417410295,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2704527102172003,180.7327734900211,180.7327734900211,,1,180.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,215.7327734900211,964.6863966409404,990.0,0.1134316273261435,0.0080732773490021,989.8784950953248,0.2312525261399226,,,,24.96084592824475,,,,,0.7229310939600844,,,,0.93,,,,0.97,,,,39.92269979650627,,,,39.92269979650627,958.1447951161508,0.1611522740172058,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2004-11-25,2004-12-06,275.8,0.9449033264811344,260.60433744349683,0.856,2004,11,25,2004.11,2004,2,56,8,0.0225162147551181,12.871563953475745,0.0493912115191348,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2570947232009393,193.6043374434969,193.6043374434969,,1,193.6043374434969,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,228.6043374434969,964.742417349774,990.0,0.1178196604921011,0.0093604337443496,989.8728199057635,0.2653635416795786,,,,24.865039014310003,,,,,0.7744173497739874,,,,0.93,,,,0.97,,,,42.60179694648672,,,,42.60179694648672,1022.4431267156812,0.163473092445069,57.28956976495271,114.09765009686444,169.84292034818748,222.911271263772,0.855
2004-11-26,2004-12-07,282.1,0.929617718133666,262.2451582855072,0.85,2004,11,26,2004.11,2004,2,57,9,0.0226579816758678,1.6408208420103847,0.0062568203460367,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2554861277059569,195.2451582855072,195.2451582855072,,1,195.2451582855072,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,230.2451582855072,964.748980633142,990.0,0.1183790312336956,0.0095245158285507,989.872096452938,0.2698790534976433,,,,24.853236766298128,,,,,0.7809806331420288,,,,0.93,,,,0.97,,,,42.94246005795174,,,,42.94246005795174,1030.619041390842,0.1637492960354301,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2004-11-27,2004-12-08,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2004,11,27,2004.11,2004,2,58,9,0.0240697210302025,16.339575860355186,0.0586520862690202,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.2405013333032092,211.5847341458624,211.5847341458624,,1,211.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,246.5847341458624,964.8143389365836,990.0,0.1238473286831277,0.0123169468291724,989.8638357244876,0.3169077162415853,,,,24.73258907166264,,,,,0.8463389365834496,,,,0.94,,,,0.97,,,,46.80826105034414,,,,46.80826105034414,1123.3982652082589,0.1680216297345141,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2004-11-28,2004-12-09,386.5,0.9136569256890456,353.12840177881617,0.711,2004,11,28,2004.11,2004,2,59,9,0.0305102939136897,74.5436676329537,0.2110950783269042,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.1897326855118434,286.1284017788161,286.1284017788161,,2,143.06420088940806,143.06420088940806,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,321.1284017788161,965.165642008894,990.0,0.1486035282660275,0.0272256803557632,989.8241707913784,0.144791295456195,0.144791295456195,,,24.51373748702796,24.51373748702796,,,,0.5722568035576322,0.5722568035576322,,,0.91,0.91,,,0.97,0.97,,,30.368450851372828,30.368450851372828,,,60.736901702745655,1457.6856408658955,0.171996648801952,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2004-11-29,2004-12-10,415.9,0.9217236918553584,383.34488344264366,0.679,2004,11,29,2004.11,2004,2,60,9,0.0331209979294444,30.216481663827487,0.0788232293397715,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.1747773425284926,316.3448834426436,316.3448834426436,,2,158.1724417213218,158.1724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,351.34488344264366,965.3167244172132,990.0,0.1586385221765237,0.0332689766885287,989.808092501135,0.1770767182197129,0.1770767182197129,,,24.31429136570205,24.31429136570205,,,,0.6326897668852872,0.6326897668852872,,,0.92,0.92,,,0.97,0.97,,,33.668285758927986,33.668285758927986,,,67.33657151785599,1616.0777164285437,0.1756553287294127,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2004-11-30,2004-12-11,388.4,0.9152363441299042,355.4777960600548,0.708,2004,11,30,2004.11,2004,2,61,9,0.0307132815795887,27.867087382588863,0.0783933277730825,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.1884787200286369,288.47779606005474,288.47779606005474,,2,144.23889803002737,144.23889803002737,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,323.47779606005474,965.1773889803004,990.0,0.1493837699092432,0.0276955592120109,989.8229206708788,0.1471866529986631,0.1471866529986631,,,24.49834503757976,24.49834503757976,,,,0.5769555921201095,0.5769555921201095,,,0.91,0.91,,,0.97,0.97,,,30.59858029982385,30.59858029982385,,,61.1971605996477,1468.7318543915444,0.1721546641672915,56.729307728957465,112.9307815989,167.97665216388882,220.1468091936527,0.71
2004-12-01,2004-12-12,361.1,0.9281071158215448,335.13947952315993,0.7390000000000001,2004,12,1,2004.12,2004,3,62,9,0.028956051030801,20.33831653689481,0.0606861255672783,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3520922099893802,217.13947952316,217.13947952316,,1,217.13947952316,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,271.13947952316,965.0756973976156,990.0,0.1320020411700531,0.0134278959046319,989.8545700629252,0.3337491708586588,,,,24.445123494450907,,,,,0.8685579180926397,,,,0.94,,,,0.98,,,,47.96825995966213,,,,47.96825995966213,1151.2382390318912,0.1431292428690045,56.86502937266325,113.21290444670996,168.42655053726062,220.8102372826916,0.74
2004-12-02,2004-12-13,336.0,0.9255268509921096,310.9770219333488,0.774,2004,12,2,2004.12,2004,3,63,9,0.0268684146950413,24.16245758981114,0.0776985303917079,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3794492572679236,192.9770219333488,192.9770219333488,,1,192.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,246.9770219333488,964.9548851096667,990.0,0.1239776087601527,0.0092977021933348,989.8667246890466,0.2636471680879708,,,,24.648192411291863,,,,,0.7719080877333951,,,,0.93,,,,0.97,,,,42.09343483563348,,,,42.09343483563348,1010.2424360552036,0.135358665968109,57.0225218169926,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2004-12-03,2004-12-14,331.6,0.930650519160479,308.6037121536149,0.775,2004,12,3,2004.12,2004,3,64,10,0.0266633607300723,2.3733097797339155,0.0076904770949499,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3823674030896384,190.60371215361488,190.60371215361488,,1,190.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,244.60371215361488,964.943018560768,990.0,0.1231894247004625,0.0090603712153614,989.867750204084,0.2572036397414407,,,,24.66752800357469,,,,,0.7624148486144595,,,,0.93,,,,0.97,,,,41.60836731590063,,,,41.60836731590063,998.6008155816148,0.1348278250625484,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2004-12-04,2004-12-15,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2004,12,4,2004.12,2004,3,65,10,0.0262375737213012,4.928090379294531,0.0162281395869072,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3885725146804603,185.6756217743204,185.6756217743204,,1,185.6756217743204,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.6756217743204,964.9183781088716,990.0,0.1215527895191469,0.0085675621774319,989.8698796483036,0.2440764837200852,,,,24.7074250557118,,,,,0.7427024870972814,,,,0.93,,,,0.97,,,,40.59813317146879,,,,40.59813317146879,974.3551961152508,0.133689141506524,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2004-12-05,2004-12-16,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2004,12,5,2004.12,2004,3,66,10,0.0262375737213012,0.0,0.0,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3885725146804603,185.6756217743204,185.6756217743204,,1,185.6756217743204,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.6756217743204,964.9183781088716,990.0,0.1215527895191469,0.0085675621774319,989.8698796483036,0.2440764837200852,,,,24.7074250557118,,,,,0.7427024870972814,,,,0.93,,,,0.97,,,,40.59813317146879,,,,40.59813317146879,974.3551961152508,0.133689141506524,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2004-12-06,2004-12-17,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2004,12,6,2004.12,2004,3,67,10,0.0259253323833826,3.61390437405862,0.0120438701923375,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3932524316075819,182.06171740026173,182.06171740026173,,1,182.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,236.06171740026173,964.9003085870012,990.0,0.1203525998746256,0.0082061717400261,989.8714412283852,0.2346666858073138,,,,24.73646595557677,,,,,0.7282468696010469,,,,0.93,,,,0.97,,,,39.85473982559968,,,,39.85473982559968,956.5137558143924,0.1328218080297001,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2004-12-07,2004-12-18,325.6,0.932332416103382,303.5674346832612,0.7809999999999999,2004,12,7,2004.12,2004,3,68,10,0.0262282263566337,3.505717282999456,0.0115483971021373,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3887109963659964,185.5674346832612,185.5674346832612,,1,185.5674346832612,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,239.5674346832612,964.9178371734164,990.0,0.1215168602269133,0.0085567434683261,989.8699263963048,0.2437921262568327,,,,24.70829709663156,,,,,0.7422697387330447,,,,0.93,,,,0.97,,,,40.57591003531429,,,,40.57591003531429,973.8218408475432,0.1336635798159665,57.07000441625087,113.63962095052608,169.10857607649805,221.81947232016185,0.78
2004-12-08,2004-12-19,329.0,0.9320842651067592,306.65572322012366,0.779,2004,12,8,2004.12,2004,3,69,10,0.0264950544862186,3.0882885368625352,0.0100708654788278,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3847963402114533,188.6557232201237,188.6557232201237,,1,188.6557232201237,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,242.6557232201237,964.9332786161008,990.0,0.1225424911063141,0.0088655723220123,989.8685919365716,0.2519739493629095,,,,24.683339371108183,,,,,0.7546228928804949,,,,0.93,,,,0.97,,,,41.20952317417292,,,,41.20952317417292,989.0285561801504,0.134383675417634,57.05025975782437,113.59848160272576,169.04273798723025,221.72185596294648,0.78
2004-12-09,2004-12-20,331.6,0.930650519160479,308.6037121536149,0.775,2004,12,9,2004.12,2004,3,70,10,0.0266633607300723,1.9479889334911604,0.0063122666927658,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3823674030896384,190.60371215361488,190.60371215361488,,1,190.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,244.60371215361488,964.943018560768,990.0,0.1231894247004625,0.0090603712153614,989.867750204084,0.2572036397414407,,,,24.66752800357469,,,,,0.7624148486144595,,,,0.93,,,,0.97,,,,41.60836731590063,,,,41.60836731590063,998.6008155816148,0.1348278250625484,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2004-12-10,2004-12-21,340.4,0.9274270610166444,315.69617157006576,0.764,2004,12,10,2004.12,2004,3,71,11,0.0272761492236536,7.092459416450878,0.0224660925762185,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.3737771016136983,197.69617157006576,197.69617157006576,,1,197.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,251.69617157006576,964.9784808578504,990.0,0.1255448540269591,0.0097696171570065,989.864685528816,0.276694606078445,,,,24.60951006488731,,,,,0.7907846862802629,,,,0.93,,,,0.97,,,,43.05513121061882,,,,43.05513121061882,1033.3231490548517,0.1363815436737507,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2004-12-11,2004-12-22,353.8,0.9302022779600488,329.10556594226534,0.7440000000000001,2004,12,11,2004.12,2004,3,72,11,0.0284347208974117,13.409394372199529,0.0407449638045681,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2339674802507231,252.1055659422653,252.1055659422653,,1,252.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,291.10556594226534,965.0455278297112,990.0,0.138632844777874,0.020421113188453,989.8409460420336,0.4497093088789453,,,,24.345708903443324,,,,,1.0084222637690612,,,,0.95,,,,0.98,,,,56.05618623801535,,,,56.05618623801535,1345.348469712368,0.1703288915139442,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2004-12-12,2004-12-23,367.6,0.9205756137792468,338.4035956252511,0.73,2004,12,12,2004.12,2004,3,73,11,0.0292380706620216,9.298029682985828,0.0274761551094229,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2275389534727933,261.40359562525106,261.40359562525106,,1,261.40359562525106,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,300.4035956252511,965.0920179781264,990.0,0.141720751314659,0.0222807191250502,989.8359985295602,0.4834341394754029,,,,24.26054641195859,,,,,1.0456143825010045,,,,0.95,,,,0.98,,,,57.92030278312164,,,,57.92030278312164,1390.087266794919,0.1711574685727119,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205252,0.73
