Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2004-12-13,2004-12-24,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,13,2004.12,2004,3,74,11,0.0298606876718177,7.206215391158423,0.0208507257648894,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-14,2004-12-25,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,14,2004.12,2004,3,75,11,0.0298606876718177,0.0,0.0,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-15,2004-12-26,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,15,2004.12,2004,3,76,11,0.0298606876718177,0.0,0.0,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-16,2004-12-27,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,16,2004.12,2004,3,77,11,0.0298606876718177,0.0,0.0,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-17,2004-12-28,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,17,2004.12,2004,3,78,12,0.0298606876718177,0.0,0.0,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-18,2004-12-29,376.9,0.916980130051498,345.60981101640954,0.72,2004,12,18,2004.12,2004,3,79,12,0.0298606876718177,0.0,0.0,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2227946011531022,268.6098110164096,268.6098110164096,,1,268.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.6098110164096,965.128049055082,990.0,0.1441139593781434,0.0237219622032819,989.8321640784186,0.5104066730246095,,,,24.193708350312004,,,,,1.0744392440656378,,,,0.95,,,,0.98,,,,59.353044471180525,,,,59.353044471180525,1424.4730673083325,0.1717342580542727,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2004-12-19,2004-12-30,382.6,0.9156383537358996,350.32323413935524,0.715,2004,12,19,2004.12,2004,3,80,12,0.0302679274296402,4.7134231229457,0.0134544976285265,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2197970117202393,273.32323413935524,273.32323413935524,,1,273.32323413935524,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,312.32323413935524,965.1516161706968,990.0,0.1456793028507083,0.024664646827871,989.8296560503212,0.5284431992411276,,,,24.14959668038351,,,,,1.0932929365574209,,,,0.95,,,,0.98,,,,60.28442478205976,,,,60.28442478205976,1446.826194769434,0.1720822911736399,56.76399065140654,113.00284461547407,168.09149290945248,220.3159796499861,0.715
2004-12-20,2004-12-31,386.5,0.9136569256890456,353.12840177881617,0.711,2004,12,20,2004.12,2004,3,81,12,0.0305102939136897,2.805167639460876,0.0079437610379974,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2180509967822678,276.1284017788161,276.1284017788161,,2,138.06420088940806,138.06420088940806,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,315.1284017788161,965.165642008894,990.0,0.1466109083398282,0.0252256803557632,989.8281634113044,0.1348123885537586,0.1348123885537586,,,24.527709013856462,24.527709013856462,,,,0.5522568035576322,0.5522568035576322,,,0.91,0.91,,,0.97,0.97,,,29.32379689447223,29.32379689447223,,,58.64759378894446,1407.542250934667,0.1660800816176737,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2004-12-21,2005-01-01,391.3,0.9115350631338028,356.68367020425706,0.7070000000000001,2004,12,21,2004.12,2004,3,82,12,0.0308174691056478,3.5552684254409432,0.0099675671258092,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2158775588349909,279.68367020425706,279.68367020425706,,2,139.84183510212853,139.84183510212853,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,318.68367020425706,965.1834183510211,990.0,0.1477916247910816,0.0259367340408514,989.826271641168,0.1383199459393843,0.1383199459393843,,,24.50453334420733,24.50453334420733,,,,0.5593673404085141,0.5593673404085141,,,0.91,0.91,,,0.97,0.97,,,29.67328889167402,29.67328889167402,,,59.34657778334804,1424.3178668003532,0.166384342040001,56.721162264040615,112.91386073667464,167.94969533190294,220.10711877711464,0.705
2004-12-22,2005-01-02,395.2,0.9119415412488374,360.3992971015405,0.7040000000000001,2004,12,22,2004.12,2004,3,83,12,0.0311384992695731,3.715626897283472,0.0103097506770014,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2136519150266424,283.39929710154047,283.39929710154047,,2,141.69964855077023,141.69964855077023,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,322.39929710154047,965.2019964855076,990.0,0.1490255968233898,0.0266798594203081,989.8242945437564,0.142033122780611,0.142033122780611,,,24.480264935467986,24.480264935467986,,,,0.5667985942030811,0.5667985942030811,,,0.91,0.91,,,0.97,0.97,,,30.037723874782287,30.037723874782287,,,60.075447749564574,1441.8107459895496,0.1666913565945125,56.696062506073964,112.86172027268854,167.8666300879586,219.98481687753872,0.705
2004-12-23,2005-01-03,400.0,0.9183370316404784,367.3348126561914,0.6970000000000001,2004,12,23,2004.12,2004,3,84,12,0.0317377278134949,6.935515554650862,0.0188806378151318,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.209618030600515,290.3348126561914,290.3348126561914,,2,145.1674063280957,145.1674063280957,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.3348126561914,965.2366740632808,990.0,0.1513289045721668,0.0280669625312382,989.8206041328964,0.149093709002249,0.149093709002249,,,24.43483636061333,24.43483636061333,,,,0.5806696253123828,0.5806696253123828,,,0.91,0.91,,,0.97,0.97,,,30.715719036281165,30.715719036281165,,,61.43143807256233,1474.3545137414956,0.167235546308156,56.64889245030278,112.76376787583033,167.71066734538903,219.75537851247097,0.695
2004-12-24,2005-01-04,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2004,12,24,2004.12,2004,3,85,13,0.0320608905180903,3.7403090809658015,0.0100796546625272,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2075051532410228,294.0751217371572,294.0751217371572,,2,147.0375608685786,147.0375608685786,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.0751217371572,965.2553756086858,990.0,0.1525710736396462,0.0288150243474314,989.8186139020128,0.1529715471343248,0.1529715471343248,,,24.410266746192907,24.410266746192907,,,,0.5881502434743143,0.5881502434743143,,,0.92,0.92,,,0.97,0.97,,,31.421678742687007,31.421678742687007,,,62.843357485374014,1508.240579648976,0.1693548120153624,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2004-12-25,2005-01-05,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2004,12,25,2004.12,2004,3,86,13,0.0320608905180903,0.0,0.0,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2075051532410228,294.0751217371572,294.0751217371572,,2,147.0375608685786,147.0375608685786,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.0751217371572,965.2553756086858,990.0,0.1525710736396462,0.0288150243474314,989.8186139020128,0.1529715471343248,0.1529715471343248,,,24.410266746192907,24.410266746192907,,,,0.5881502434743143,0.5881502434743143,,,0.92,0.92,,,0.97,0.97,,,31.421678742687007,31.421678742687007,,,62.843357485374014,1508.240579648976,0.1693548120153624,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2004-12-26,2005-01-06,415.9,0.9217236918553584,383.34488344264366,0.679,2004,12,26,2004.12,2004,3,87,13,0.0331209979294444,12.269761705486417,0.0320071096170564,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2008635130551333,306.3448834426436,306.3448834426436,,2,153.1724417213218,153.1724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,345.34488344264366,965.3167244172132,990.0,0.1566459022503244,0.0312689766885287,989.8120851210608,0.1660372128108761,0.1660372128108761,,,24.32932349103696,24.32932349103696,,,,0.6126897668852872,0.6126897668852872,,,0.92,0.92,,,0.97,0.97,,,32.624152419707826,32.624152419707826,,,65.24830483941565,1565.9593161459757,0.1702078406615231,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2004-12-27,2005-01-07,421.0,0.9160469865705148,385.6557813461868,0.6729999999999999,2004,12,27,2004.12,2004,3,88,13,0.0333206595083105,2.310897903543207,0.005992125660548,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1996599136442878,308.6557813461868,308.6557813461868,,2,154.3278906730934,154.3278906730934,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,347.6557813461868,965.3282789067308,990.0,0.1574133591186598,0.0317311562692373,989.810855484612,0.168557145680419,0.168557145680419,,,24.3140194322008,24.3140194322008,,,,0.6173115626923736,0.6173115626923736,,,0.92,0.92,,,0.97,0.97,,,32.849574522059115,32.849574522059115,,,65.69914904411823,1576.7795770588375,0.17035696655392,56.52273669698448,112.5019660434581,167.29423278943963,219.1436993752974,0.675
2004-12-28,2005-01-08,423.0,0.9160469865705148,387.48787531932777,0.672,2004,12,28,2004.12,2004,3,89,13,0.0334789524275899,1.832093973140957,0.0047281323877066,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1987158951400595,310.4878753193277,310.4878753193277,,2,155.24393765966386,155.24393765966386,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,349.48787531932777,965.3374393765966,990.0,0.1580218036115848,0.0320975750638655,989.8098806213244,0.1705682849164489,0.1705682849164489,,,24.30187295981141,24.30187295981141,,,,0.6209757506386555,0.6209757506386555,,,0.92,0.92,,,0.97,0.97,,,33.02805240517309,33.02805240517309,,,66.05610481034618,1585.3465154483083,0.1704727012578381,56.50999877543551,112.47554528428056,167.2522390050234,219.0820905147576,0.67
2004-12-29,2005-01-09,424.0,0.9160469865705148,388.4039223058983,0.672,2004,12,29,2004.12,2004,3,90,13,0.0335580988872296,0.9160469865705068,0.0023584905660377,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1982472255760499,311.40392230589833,311.40392230589833,,2,155.7019611529491,155.7019611529491,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.4039223058983,965.3420196115296,990.0,0.1583260258580474,0.0322807844611796,989.8093931896808,0.1715782726175235,0.1715782726175235,,,24.295795305533773,24.295795305533773,,,,0.6228078446117965,0.6228078446117965,,,0.92,0.92,,,0.97,0.97,,,33.117212268198536,33.117212268198536,,,66.2344245363971,1589.62618887353,0.170529751973597,56.50362041622471,112.46231642472576,167.2312152039125,219.05125221978173,0.67
2004-12-30,2005-01-10,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2004,12,30,2004.12,2004,3,91,13,0.0336320171634466,0.8555356043635243,0.0021978543795864,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1978115070430767,312.2594579102618,312.2594579102618,,2,156.1297289551309,156.1297289551309,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.25945791026186,965.3462972895512,990.0,0.1586101520735186,0.0324518915820523,989.8089379563444,0.1725242034570317,0.1725242034570317,,,24.29011646333613,24.29011646333613,,,,0.6245189158205237,0.6245189158205237,,,0.92,0.92,,,0.97,0.97,,,33.200434839383696,33.200434839383696,,,66.40086967876739,1593.6208722904178,0.170582546754908,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2004-12-31,2005-01-11,429.1,0.91354014998888,392.0000783602284,0.669,2004,12,31,2004.12,2004,3,92,14,0.0338688067703237,2.7406204499665705,0.0069913773013281,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.1964285321627943,315.0000783602284,315.0000783602284,,2,157.5000391801142,157.5000391801142,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,354.0000783602284,965.3600003918012,990.0,0.1595203212266441,0.0330000156720456,989.8074796631012,0.1755716925111466,0.1755716925111466,,,24.27190757878901,24.27190757878901,,,,0.6300001567204567,0.6300001567204567,,,0.92,0.92,,,0.97,0.97,,,33.46671959355733,33.46671959355733,,,66.93343918711466,1606.4025404907516,0.1707485352225011,56.478527203116,112.41027830403152,167.14852826970233,218.929996642006,0.67
2005-01-01,2005-01-12,436.4,0.9130477348137866,398.4540314727365,0.659,2005,1,1,2005.01,2004,4,93,14,0.0344264283192444,6.4539531125080885,0.0161974847855183,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2283826810928539,307.4540314727365,307.4540314727365,,2,153.72701573636826,153.72701573636826,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,350.4540314727365,965.3922701573636,990.0,0.1583426672787685,0.0314908062945472,989.8101665264268,0.167244350848103,0.167244350848103,,,24.25065201821489,24.25065201821489,,,,0.6149080629454731,0.6149080629454731,,,0.92,0.92,,,0.97,0.97,,,32.636395333425945,32.636395333425945,,,65.27279066685189,1566.5469760044452,0.1638151091748159,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349812,0.66
2005-01-02,2005-01-13,437.4,0.9130477348137866,399.3670792075503,0.659,2005,1,2,2005.01,2004,4,94,14,0.0345053156435323,0.9130477348138584,0.0022862368541382,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2278605441904926,308.3670792075503,308.3670792075503,,2,154.18353960377516,154.18353960377516,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,351.36707920755026,965.3968353960378,990.0,0.1586458934637621,0.03167341584151,989.8096806906948,0.1682413040625173,0.1682413040625173,,,24.244603990594392,24.244603990594392,,,,0.6167341584151006,0.6167341584151006,,,0.92,0.92,,,0.97,0.97,,,32.72515222137637,32.72515222137637,,,65.45030444275274,1570.8073066260656,0.163885076788561,56.42705998148429,112.303576436179,166.97905641959744,218.68164482227505,0.66
2005-01-03,2005-01-14,446.8,0.9138110903666112,408.290795175802,0.647,2005,1,3,2005.01,2004,4,95,14,0.0352763247031892,8.923715968251656,0.0218562751688028,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.222880361436552,317.290795175802,317.290795175802,,2,158.645397587901,158.645397587901,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,360.290795175802,965.4373085782912,990.0,0.1616094891727755,0.0334581590351604,989.804932351792,0.1781391290245854,0.1781391290245854,,,24.18948464447643,24.18948464447643,,,,0.634581590351604,0.634581590351604,,,0.92,0.92,,,0.97,0.97,,,33.59562015162416,33.59562015162416,,,67.19124030324832,1612.5897672779597,0.1645671200456946,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
2005-01-04,2005-01-15,458.5,0.9181201067547992,420.9580689470753,0.637,2005,1,4,2005.01,2004,4,96,14,0.0363707771570273,12.667273771273416,0.0300915333514274,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2161735496070058,329.9580689470754,329.9580689470754,,2,164.9790344735377,164.9790344735377,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,372.9580689470753,965.4943113102617,990.0,0.1658163328606523,0.035991613789415,989.79819205335,0.1926691476544425,0.1926691476544425,,,24.111211595433694,24.111211595433694,,,,0.6599161378941508,0.6599161378941508,,,0.92,0.92,,,0.97,0.97,,,34.82381611931952,34.82381611931952,,,69.64763223863903,1671.5431737273368,0.1654502844258235,56.28830205564546,112.0160909375528,166.52290628063662,218.01422069530545,0.635
2005-01-05,2005-01-16,469.3,0.9171517748188612,430.4193279224916,0.624,2005,1,5,2005.01,2004,4,97,14,0.0371882299325032,9.461258975416229,0.0219814919118129,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2114217324747715,339.4193279224916,339.4193279224916,,2,169.7096639612458,169.7096639612458,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.4193279224916,965.5368869756512,990.0,0.1689584483875433,0.0378838655844983,989.793157686028,0.2038891348134869,0.2038891348134869,,,24.05238157556324,24.05238157556324,,,,0.6788386558449833,0.6788386558449833,,,0.92,0.92,,,0.97,0.97,,,35.734954012810995,35.734954012810995,,,71.46990802562199,1715.277792614928,0.1660471623581273,56.226990284292775,111.88914735116336,166.32169338868147,217.720285308826,0.625
2005-01-06,2005-01-17,481.3,0.9171467087448671,441.42271091890456,0.615,2005,1,6,2005.01,2004,4,98,14,0.0381389222233933,11.003382996412938,0.0249270885349494,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2061516042311605,350.42271091890456,350.42271091890456,,2,175.21135545945228,175.21135545945228,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.42271091890456,965.586402199135,990.0,0.1726127084232524,0.0400845421837809,989.787302749393,0.2173330987277359,0.2173330987277359,,,23.98356745153025,23.98356745153025,,,,0.7008454218378091,0.7008454218378091,,,0.93,0.93,,,0.97,0.97,,,37.18773457798056,37.18773457798056,,,74.37546915596113,1785.011259743067,0.1684903547466658,56.1550843764334,111.74033198630136,166.08596571138563,217.3762802950933,0.615
2005-01-07,2005-01-18,507.2,0.9134424405524312,463.2980058481932,0.595,2005,1,7,2005.01,2004,4,99,15,0.0400289477052838,21.875294929288543,0.0472164668380988,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.196417853846359,372.2980058481932,372.2980058481932,,2,186.1490029240965,186.1490029240965,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,415.2980058481932,965.6848410263168,990.0,0.17987756651785,0.0444596011696386,989.7756628323126,0.2453226448583302,0.2453226448583302,,,23.845499161137468,23.845499161137468,,,,0.7445960116963862,0.7445960116963862,,,0.93,0.93,,,0.97,0.97,,,39.28174956615578,39.28174956615578,,,78.56349913231156,1885.5239791754773,0.169574438354164,56.010198511314535,111.44067972228342,165.61179837334112,216.68543353903,0.595
2005-01-08,2005-01-19,518.7,0.9142368041562136,474.214630315828,0.589,2005,1,8,2005.01,2004,4,100,15,0.0409721440592875,10.916624467634904,0.0230204295054423,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1918962304882787,383.214630315828,383.214630315828,,2,191.607315157914,191.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.214630315828,965.7339658364212,990.0,0.1835030137580239,0.0466429260631656,989.7698540601788,0.2599187686540248,0.2599187686540248,,,23.775969455103503,23.775969455103503,,,,0.7664292606316561,0.7664292606316561,,,0.93,0.93,,,0.97,0.97,,,40.31568189801588,40.31568189801588,,,80.63136379603176,1935.1527311047623,0.1700313711163468,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2005-01-09,2005-01-20,518.7,0.9142368041562136,474.214630315828,0.589,2005,1,9,2005.01,2004,4,101,15,0.0409721440592875,0.0,0.0,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1918962304882787,383.214630315828,383.214630315828,,2,191.607315157914,191.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.214630315828,965.7339658364212,990.0,0.1835030137580239,0.0466429260631656,989.7698540601788,0.2599187686540248,0.2599187686540248,,,23.775969455103503,23.775969455103503,,,,0.7664292606316561,0.7664292606316561,,,0.93,0.93,,,0.97,0.97,,,40.31568189801588,40.31568189801588,,,80.63136379603176,1935.1527311047623,0.1700313711163468,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2005-01-10,2005-01-21,524.5,0.9099737236439024,477.28121805122686,0.584,2005,1,10,2005.01,2004,4,102,15,0.041237097239626,3.0665877353988558,0.0064251171414621,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1906632747283864,386.28121805122686,386.28121805122686,,2,193.14060902561343,193.14060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.28121805122686,965.7477654812304,990.0,0.1845214377291897,0.0472562436102453,989.7682223186604,0.2640942198374998,0.2640942198374998,,,23.756362617592448,23.756362617592448,,,,0.7725624361024537,0.7725624361024537,,,0.93,0.93,,,0.97,0.97,,,40.60478660710749,40.60478660710749,,,81.20957321421498,1949.02975714116,0.1701503644869987,55.9162595124601,111.24653189397829,165.30491270443468,216.23907160195336,0.585
2005-01-11,2005-01-22,548.2,0.9075600591287172,497.5244244143626,0.562,2005,1,11,2005.01,2004,4,103,15,0.0429861102694009,20.243206363135755,0.0406878644942187,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1829055932422139,406.5244244143626,406.5244244143626,,2,203.2622122071813,203.2622122071813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,449.5244244143626,965.8388599098648,990.0,0.1912442737907477,0.0513048848828725,989.7574508413264,0.2924853957614594,0.2924853957614594,,,23.62610553570037,23.62610553570037,,,,0.8130488488287252,0.8130488488287252,,,0.94,0.94,,,0.97,0.97,,,42.9553619417412,42.9553619417412,,,85.9107238834824,2061.857373203577,0.1726763947008393,55.77842253850154,110.96184581793686,164.85537251464012,215.5862688096399,0.56
2005-01-12,2005-01-23,568.8,0.9050646584568895,514.8007777302788,0.55,2005,1,12,2005.01,2004,4,104,15,0.0444787871958959,17.276353315916197,0.0335592991760549,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1767674097176246,423.8007777302788,423.8007777302788,,2,211.90038886513935,211.90038886513935,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,466.8007777302788,965.9166034997862,990.0,0.1969818081023066,0.0547601555460557,989.7482580363516,0.3178531417605429,0.3178531417605429,,,23.5138013948048,23.5138013948048,,,,0.8476015554605576,0.8476015554605576,,,0.94,0.94,,,0.97,0.97,,,44.56800504680648,44.56800504680648,,,89.13601009361295,2139.26424224671,0.1731466111737583,55.65908479788615,110.71553908555838,164.46685427116444,215.0230388981085,0.55
2005-01-13,2005-01-24,588.7,0.9136493485893028,537.8653715145226,0.537,2005,1,13,2005.01,2004,4,105,15,0.0464715680988547,23.064593784243808,0.0428817228357692,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1691873186477165,446.8653715145226,446.8653715145226,,2,223.4326857572613,223.4326857572613,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.8653715145226,966.0203941718152,990.0,0.2046416362963359,0.0593730743029045,989.7359852894008,0.3533529903391722,0.3533529903391722,,,23.362238127246343,23.362238127246343,,,,0.8937307430290452,0.8937307430290452,,,0.94,0.94,,,0.98,0.98,,,47.17197817536163,47.17197817536163,,,94.34395635072326,2264.2549524173583,0.1754044066549019,55.49736078616419,110.38198855898744,163.9413039687849,214.2624973544536,0.535
2005-01-14,2005-01-25,610.4,0.9105003958583956,555.7694416319647,0.526,2005,1,14,2005.01,2004,4,106,16,0.0480184797570017,17.90407011744196,0.0322149236288852,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1637369620985045,464.76944163196464,464.76944163196464,,2,232.38472081598232,232.38472081598232,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,507.76944163196464,966.1009624873436,990.0,0.2110257632649069,0.0629538883263929,989.7260203484086,0.3821973263357924,0.3821973263357924,,,23.24286053472897,23.24286053472897,,,,0.9295388832639292,0.9295388832639292,,,0.94,0.94,,,0.98,0.98,,,48.811267240236,48.811267240236,,,97.622534480472,2342.940827531328,0.1756529365735054,55.3699221879743,110.11933732818711,163.5279207153688,213.66532623706985,0.525
2005-01-15,2005-01-26,683.8,0.92797248643535,634.5475862244923,0.485,2005,1,15,2005.01,2004,4,107,16,0.0548249114497961,78.77814459252772,0.1241485214075928,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1434092603542041,543.5475862244923,543.5475862244923,,2,271.7737931122461,271.7737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,586.5475862244923,966.438190344898,990.0,0.2566942528837636,0.0874190344897969,989.6558867126264,0.5224796468854568,0.5224796468854568,,,22.695216720842968,22.695216720842968,,,,1.0870951724489846,1.0870951724489846,,,0.95,0.95,,,0.98,0.98,,,56.33270404250222,56.33270404250222,,,112.66540808500444,2703.9697940401065,0.1775523389118138,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2005-01-16,2005-01-27,656.5,0.9289439202979792,609.8516836756232,0.497,2005,1,16,2005.01,2004,4,108,16,0.0526911854695738,24.69590254886896,0.0404949321448533,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1492166086211912,518.8516836756233,518.8516836756233,,2,259.4258418378117,259.4258418378117,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,561.8516836756233,966.3394067347024,990.0,0.2423777876380425,0.0775406734702493,989.6800815388916,0.4761590064803757,0.4761590064803757,,,22.86451579770885,22.86451579770885,,,,1.0377033673512468,1.0377033673512468,,,0.94,0.94,,,0.98,0.98,,,53.604121156800105,53.604121156800105,,,107.2082423136002,2572.997815526405,0.1757939597173002,54.983196557383245,109.32322632808852,162.27721035071448,211.86380325444603,0.495
2005-01-17,2005-01-28,623.3,0.9187627851485354,572.6648439830819,0.515,2005,1,17,2005.01,2004,4,109,16,0.0494782425201382,37.1868396925413,0.0649364808810227,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1589062100740522,481.6648439830821,481.6648439830821,,2,240.83242199154105,240.83242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,524.6648439830819,966.1769917979236,990.0,0.2208201994104823,0.0663329687966164,989.7128468317932,0.4104485031993597,0.4104485031993597,,,23.125406530669736,23.125406530669736,,,,0.963329687966164,0.963329687966164,,,0.94,0.94,,,0.98,0.98,,,50.330038900726976,50.330038900726976,,,100.66007780145397,2415.841867234895,0.1757748513097614,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2005-01-18,2005-01-29,627.2,0.9187627851485354,576.2480188451615,0.513,2005,1,18,2005.01,2004,4,110,16,0.0497878288282219,3.5831748620794315,0.0062181122448982,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1579181134234004,485.2480188451616,485.2480188451616,,2,242.6240094225808,242.6240094225808,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,528.2480188451615,966.1931160848034,990.0,0.2228974022290791,0.0670496037690323,989.710052994002,0.4165687882867322,0.4165687882867322,,,23.100368120912037,23.100368120912037,,,,0.970496037690323,0.970496037690323,,,0.94,0.94,,,0.98,0.98,,,50.64955250749651,50.64955250749651,,,101.29910501499302,2431.1785203598324,0.1757908083016112,55.22213772578876,109.81494962237257,163.04932933859524,212.97506197972623,0.515
2005-01-19,2005-01-30,632.5,0.9190079230118428,581.2725113049906,0.512,2005,1,19,2005.01,2004,4,111,16,0.0502219449767511,5.024492459829163,0.0086439533301667,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1565530766209805,490.2725113049906,490.2725113049906,,2,245.1362556524953,245.1362556524953,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.2725113049906,966.2157263008723,990.0,0.225810151481154,0.0680545022609981,989.7061353462578,0.4252268355748098,0.4252268355748098,,,23.065182209810565,23.065182209810565,,,,0.9805450226099812,0.9805450226099812,,,0.94,0.94,,,0.98,0.98,,,51.09605546945797,51.09605546945797,,,102.19211093891592,2452.6106625339826,0.1758075755371412,55.18556603019393,109.73965387703792,162.93101462009247,212.8045879154427,0.51
2005-01-20,2005-01-31,636.5,0.9262821612419124,589.5785956304773,0.507,2005,1,20,2005.01,2004,4,112,16,0.0509395906624732,8.306084325486609,0.0140881714279405,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1543475300399727,498.5785956304772,498.5785956304772,,2,249.2892978152386,249.2892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.5785956304773,966.2531036803372,990.0,0.2306252728292621,0.0697157191260954,989.6996590080448,0.4397339408859746,0.4397339408859746,,,23.00682138682167,23.00682138682167,,,,0.9971571912609544,0.9971571912609544,,,0.94,0.94,,,0.98,0.98,,,51.83023665730455,51.83023665730455,,,103.66047331460906,2487.851359550619,0.1758212969108177,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2005-01-21,2005-02-01,649.8,0.9273116098950026,602.5670841097726,0.501,2005,1,21,2005.01,2004,4,113,17,0.0520617960670843,12.988488479295368,0.0215552572017511,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1510205293315059,511.5670841097726,511.5670841097726,,2,255.7835420548863,255.7835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,554.5670841097726,966.3102683364392,990.0,0.2381548313679841,0.074626833643909,989.687218334988,0.4629045687568712,0.4629045687568712,,,22.914045429792107,22.914045429792107,,,,1.0231341682195452,1.0231341682195452,,,0.94,0.94,,,0.98,0.98,,,52.96601553755461,52.96601553755461,,,105.9320310751092,2542.3687458026207,0.1758012242431268,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2005-01-22,2005-02-02,653.8,0.9286601129740986,607.1579818624656,0.5,2005,1,22,2005.01,2004,4,114,17,0.052458449632917,4.590897752692968,0.0075612902899016,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1498786192694959,516.1579818624656,516.1579818624656,,2,258.0789909312328,258.0789909312328,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,559.1579818624656,966.3286319274498,990.0,0.2408162213695452,0.0764631927449862,989.6827205858856,0.4712360725699142,0.4712360725699142,,,22.88285258586576,22.88285258586576,,,,1.0323159637249313,1.0323159637249313,,,0.94,0.94,,,0.98,0.98,,,53.368592778241904,53.368592778241904,,,106.7371855564838,2561.692453355611,0.1757980439111843,55.00097964173946,109.35980514776828,162.3346047716901,211.9463084463237,0.5
2005-01-23,2005-02-03,663.3,0.925069744727904,613.5987616780187,0.495,2005,1,23,2005.01,2004,4,115,17,0.0530149330089808,6.440779815553127,0.0104967288361851,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1483053840446822,522.5987616780187,522.5987616780187,,2,261.29938083900936,261.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,565.5987616780187,966.354395046712,990.0,0.2445500067698659,0.0790395046712074,989.676410488559,0.4830494165339609,0.4830494165339609,,,22.838966025312967,22.838966025312967,,,,1.0451975233560369,1.0451975233560369,,,0.95,0.95,,,0.98,0.98,,,54.50464401323053,54.50464401323053,,,109.00928802646104,2616.222912635065,0.1776556519252932,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2005-01-24,2005-02-04,670.1,0.9244035587783672,619.4428247373841,0.495,2005,1,24,2005.01,2004,4,116,17,0.0535198600573099,5.844063059365226,0.0094343865583443,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1469062137229209,528.4428247373841,528.4428247373841,,2,264.22141236869203,264.22141236869203,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,571.4428247373841,966.3777712989496,990.0,0.2479378694129762,0.0813771298949535,989.670685000692,0.4938942910131537,0.4938942910131537,,,22.79901941072943,22.79901941072943,,,,1.0568856494747678,1.0568856494747678,,,0.95,0.95,,,0.98,0.98,,,55.01775517425951,55.01775517425951,,,110.03551034851904,2640.8522483644565,0.1776362659381342,54.91966749223423,109.1925703829878,162.07225171405926,211.56928493579727,0.495
2005-01-25,2005-02-05,676.9,0.9320863125591098,630.9292249712614,0.488,2005,1,25,2005.01,2004,4,117,17,0.0545122850375169,11.486400233877475,0.0182055288917717,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1442317084046075,539.9292249712614,539.9292249712614,,2,269.9646124856307,269.9646124856307,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,582.9292249712614,966.423716899885,990.0,0.2545966521572529,0.0859716899885045,989.6594316578544,0.5155590540754378,0.5155590540754378,,,22.72015570389384,22.72015570389384,,,,1.0798584499425228,1.0798584499425228,,,0.95,0.95,,,0.98,0.98,,,56.019190830135926,56.019190830135926,,,112.03838166027184,2688.9211598465245,0.1775767823488841,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2005-01-26,2005-02-06,683.8,0.92797248643535,634.5475862244923,0.485,2005,1,26,2005.01,2004,4,118,17,0.0548249114497961,3.618361253230887,0.0057022693518698,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1434092603542041,543.5475862244923,543.5475862244923,,2,271.7737931122461,271.7737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,586.5475862244923,966.438190344898,990.0,0.2566942528837636,0.0874190344897969,989.6558867126264,0.5224796468854568,0.5224796468854568,,,22.695216720842968,22.695216720842968,,,,1.0870951724489846,1.0870951724489846,,,0.95,0.95,,,0.98,0.98,,,56.33270404250222,56.33270404250222,,,112.66540808500444,2703.9697940401065,0.1775523389118138,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2005-01-27,2005-02-07,690.8,0.9306408882357202,642.8867255932355,0.482,2005,1,27,2005.01,2004,4,119,17,0.0555454130912555,8.33913936874319,0.0129713976611479,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1415490418098586,551.8867255932355,551.8867255932355,,3,183.96224186441185,183.96224186441185,183.96224186441185,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,594.8867255932355,966.4715469023728,990.0,0.2615285365757887,0.0907546902372942,989.6477167731867,0.2395923666549999,0.2395923666549999,0.2395923666549999,,22.936577504158965,22.936577504158965,22.936577504158965,,,0.7358489674576473,0.7358489674576473,0.7358489674576473,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.34057476627985,37.34057476627985,37.34057476627985,,112.02172429883956,2688.521383172149,0.1742479971031746,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2005-01-28,2005-02-08,704.8,0.9268159686888692,653.219894731915,0.473,2005,1,28,2005.01,2004,4,120,18,0.0564381989048374,10.333169138679525,0.0158188218424062,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1393099027355051,562.219894731915,562.219894731915,,3,187.406631577305,187.406631577305,187.406631577305,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,605.219894731915,966.5128795789276,990.0,0.2675187795547333,0.094887957892766,989.6375932625524,0.248648595444156,0.248648595444156,0.248648595444156,,22.876065088180766,22.876065088180766,22.876065088180766,,,0.7496265263092199,0.7496265263092199,0.7496265263092199,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.939357208589946,37.939357208589946,37.939357208589946,,113.81807162576985,2731.6337190184768,0.174241587777239,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2005-01-29,2005-02-09,709.0,0.9268159686888692,657.1125218004082,0.473,2005,1,29,2005.01,2004,4,121,18,0.0567745218835552,3.892627068493312,0.0059238363892807,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1384846536642934,566.1125218004082,566.1125218004082,,3,188.70417393346943,188.70417393346943,188.70417393346943,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,609.1125218004082,966.5284500872016,990.0,0.2697753749567584,0.0964450087201633,989.6337796163232,0.2521033770363488,0.2521033770363488,0.2521033770363488,,22.853226152085146,22.853226152085146,22.853226152085146,,,0.7548166957338778,0.7548166957338778,0.7548166957338778,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.16389690311836,38.16389690311836,38.16389690311836,,114.49169070935504,2747.800577024521,0.1742345289596091,54.666615005622994,108.67246668410932,161.25718500275275,210.39994562450696,0.475
2005-01-30,2005-02-10,719.0,0.9306410252283802,669.1308971392052,0.467,2005,1,30,2005.01,2004,4,122,18,0.0578129095128273,12.018375338797,0.0179611723060169,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1359973069380899,578.1308971392052,578.1308971392052,,3,192.7102990464018,192.7102990464018,192.7102990464018,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,621.1308971392052,966.5765235885568,990.0,0.276742549066206,0.1012523588556821,989.622005092078,0.2629190719538192,0.2629190719538192,0.2629190719538192,,22.78256243156745,22.78256243156745,22.78256243156745,,,0.7708411961856071,0.7708411961856071,0.7708411961856071,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.85359282685828,38.85359282685828,38.85359282685828,,116.56077848057484,2797.458683533796,0.1741972743732466,54.58472006255868,108.50425410350678,160.9938393028869,210.0227467285844,0.465
2005-01-31,2005-02-11,726.2,0.9340115269596576,678.2791708781035,0.466,2005,1,31,2005.01,2004,4,123,18,0.0586033203638681,9.148273738898183,0.0134874755582642,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1341630465847726,587.2791708781035,587.2791708781035,,3,195.7597236260345,195.7597236260345,195.7597236260345,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,630.2791708781035,966.6131166835124,990.0,0.2820458961612194,0.1049116683512414,989.6130424354876,0.2713029145947882,0.2713029145947882,0.2713029145947882,,22.7286228373804,22.7286228373804,22.7286228373804,,,0.7830388945041381,0.7830388945041381,0.7830388945041381,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.37496269643568,39.37496269643568,39.37496269643568,,118.12488808930702,2834.9973141433684,0.1741537897093049,54.521968667446615,108.37540046406012,160.79220541400102,209.7341558585536,0.465
2005-02-01,2005-02-12,740.6,0.9347005647273534,692.239238237078,0.457,2005,2,1,2005.02,2004,5,124,18,0.0598094701836835,13.960067358974472,0.0201665357695216,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1516816646617763,587.239238237078,587.239238237078,,3,195.74641274569265,195.74641274569265,195.74641274569265,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,634.239238237078,966.6689569529484,990.0,0.2843415873838133,0.1048956952948312,989.6107627173212,0.2712660350294247,0.2712660350294247,0.2712660350294247,,22.67053972934362,22.67053972934362,22.67053972934362,,,0.7829856509827706,0.7829856509827706,0.7829856509827706,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.27166928614135,39.27166928614135,39.27166928614135,,117.815007858424,2827.5601886021773,0.1701940620391049,54.425682919860975,108.17773574383358,160.48301261756026,209.2918950267677,0.455
2005-02-02,2005-02-13,755.3,0.9412549725434286,710.9298807620515,0.451,2005,2,2,2005.02,2004,5,125,18,0.0614243416978412,18.690642524973555,0.0262904162994793,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1476938905528202,605.9298807620514,605.9298807620514,,3,201.97662692068383,201.97662692068383,201.97662692068383,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,652.9298807620514,966.7437195230484,990.0,0.2951767424707545,0.1117789642286154,989.5930442933006,0.2887995756274993,0.2887995756274993,0.2887995756274993,,22.560525194624947,22.560525194624947,22.560525194624947,,,0.8079065076827354,0.8079065076827354,0.8079065076827354,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.32496608345629,40.32496608345629,40.32496608345629,,120.97489825036888,2903.397558008853,0.1701643179221766,54.295559222485984,107.91071546387003,160.0656027275687,208.69547144682855,0.45
2005-02-03,2005-02-14,770.2,0.9440516992938632,727.1086187961336,0.446,2005,2,3,2005.02,2004,5,126,18,0.0628221846639859,16.178738034082013,0.0222507856678538,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.144407585449678,622.1086187961337,622.1086187961337,,3,207.3695395987112,207.3695395987112,207.3695395987112,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,669.1086187961337,966.8084344751844,990.0,0.3045557210412368,0.1166325856388399,989.5788116933198,0.304416750144205,0.304416750144205,0.304416750144205,,22.465960467991213,22.465960467991213,22.465960467991213,,,0.8294781583948447,0.8294781583948447,0.8294781583948447,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.22813068458245,41.22813068458245,41.22813068458245,,123.68439205374736,2968.4254092899364,0.1701044229932666,54.18184206806814,107.67746011511085,159.7012152252121,208.17536804033608,0.445
2005-02-04,2005-02-15,777.7,0.9428241946149308,733.2343761520318,0.442,2005,2,4,2005.02,2004,5,127,19,0.0633514500995355,6.125757355898372,0.0083544328459419,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.143201141974594,628.2343761520318,628.2343761520318,,3,209.411458717344,209.411458717344,209.411458717344,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,675.2343761520318,966.832937504608,990.0,0.3081068847258156,0.1184703128456095,989.5734228024286,0.3104364555467716,0.3104364555467716,0.3104364555467716,,22.430048842273678,22.430048842273678,22.430048842273678,,,0.8376458348693759,0.8376458348693759,0.8376458348693759,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.56754269079234,41.56754269079234,41.56754269079234,,124.702628072377,2992.863073737048,0.1700719880685471,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2005-02-05,2005-02-16,785.2,0.9438024112442972,741.0736533090222,0.436,2005,2,5,2005.02,2004,5,128,19,0.0640287636458995,7.839277156990306,0.0105782699492642,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1416863216377438,636.0736533090222,636.0736533090222,,3,212.02455110300735,212.02455110300735,212.02455110300735,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,683.0736533090222,966.864294613236,990.0,0.3126513932226216,0.1208220959927066,989.5665265107848,0.3182254066059841,0.3182254066059841,0.3182254066059841,,22.384006490942607,22.384006490942607,22.384006490942607,,,0.8480982044120297,0.8480982044120297,0.8480982044120297,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.45145409005249,42.45145409005249,42.45145409005249,,127.35436227015744,3056.5046944837786,0.1718511536626598,54.082893909306506,107.47456987047156,159.38443839204774,207.72362700378915,0.435
2005-02-06,2005-02-17,795.8,0.9427582950331842,750.2470511874078,0.433,2005,2,6,2005.02,2004,5,129,19,0.064821345222592,9.173397878385686,0.0122271695221821,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1399538989641047,645.2470511874078,645.2470511874078,,3,215.08235039580265,215.08235039580265,215.08235039580265,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,692.2470511874078,966.9009882047496,990.0,0.3179693050361785,0.1235741153562223,989.5584565796077,0.327461643631326,0.327461643631326,0.327461643631326,,22.33000673122668,22.33000673122668,22.33000673122668,,,0.8603294015832106,0.8603294015832106,0.8603294015832106,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.40268175311561,43.40268175311561,43.40268175311561,,130.20804525934682,3124.993086224324,0.1735535581956209,54.01751881379381,107.34055395681249,159.17527956330062,207.4255480811752,0.435
2005-02-07,2005-02-18,808.1,0.9443005728234533,763.0892928986326,0.429,2005,2,7,2005.02,2004,5,130,19,0.0659309149064418,12.842241711224688,0.0168292778194315,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1375985759165251,658.0892928986326,658.0892928986326,,3,219.3630976328776,219.3630976328776,219.3630976328776,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,705.0892928986326,966.9523571715944,990.0,0.3254140828397869,0.1274267878695898,989.5471591292908,0.3406123861470091,0.3406123861470091,0.3406123861470091,,22.254189571549173,22.254189571549173,22.254189571549173,,,0.8774523905315101,0.8774523905315101,0.8774523905315101,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.11621962308568,44.11621962308568,44.11621962308568,,132.34865886925704,3176.367812862169,0.1734379712844929,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2005-02-08,2005-02-19,818.9,0.945864747038602,774.5686413499112,0.419,2005,2,8,2005.02,2004,5,131,19,0.0669227306126323,11.47934845127861,0.0148203113816646,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1355593221757686,669.5686413499112,669.5686413499112,,3,223.18954711663707,223.18954711663707,223.18954711663707,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.5686413499112,966.9982745653996,990.0,0.3320687775941514,0.1308705924049733,989.5370606300008,0.3525852683925657,0.3525852683925657,0.3525852683925657,,22.186200796208688,22.186200796208688,22.186200796208688,,,0.8927581884665483,0.8927581884665483,0.8927581884665483,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.74862826310825,44.74862826310825,44.74862826310825,,134.24588478932475,3221.901234943794,0.1733169633040684,53.842568890893816,106.9820591348822,158.61613146428908,206.62951416844643,0.42
2005-02-09,2005-02-20,828.3,0.9395711743495015,778.2468037136922,0.418,2005,2,9,2005.02,2004,5,132,19,0.0672405238408629,3.678162363780871,0.0047262158305426,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.1349186395613238,673.2468037136921,673.2468037136921,,3,224.41560123789736,224.41560123789736,224.41560123789736,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,720.2468037136922,967.0129872148548,990.0,0.3342010456311258,0.1319740411141076,989.5338249132546,0.3564650530779036,0.3564650530779036,0.3564650530779036,,22.16437264532208,22.16437264532208,22.16437264532208,,,0.8976624049515894,0.8976624049515894,0.8976624049515894,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.95017899396913,44.95017899396913,44.95017899396913,,134.85053698190737,3236.412887565777,0.1732747713686946,53.815962165250994,106.92755172740291,158.53114814663817,206.5086027449729,0.42
2005-02-10,2005-02-21,839.3,0.9370631920937934,786.4771371243207,0.413,2005,2,10,2005.02,2004,5,133,19,0.0679516246475413,8.230333410628647,0.0104648094930287,0.78,4,Mod_Dry,36,6,5,4,54,105.0,0.133506741701256,681.4771371243207,681.4771371243207,,3,227.15904570810693,227.15904570810693,227.15904570810693,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.4771371243207,967.0459085484972,990.0,0.3389722534054033,0.1344431411372962,989.5265846054572,0.3652229893275274,0.3652229893275274,0.3652229893275274,,22.115453067632664,22.115453067632664,22.115453067632664,,,0.9086361828324276,0.9086361828324276,0.9086361828324276,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.399264096833846,45.399264096833846,45.399264096833846,,136.19779229050155,3268.7470149720366,0.1731745092915172,53.75618187819015,106.80510544453722,158.34029340590902,206.2371845720426,0.415
2005-02-11,2005-02-22,850.4,0.9394403434210324,798.9000680452458,0.408,2005,2,11,2005.02,2004,5,134,20,0.0690249658791092,12.42293092092518,0.0155500436385262,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.131430706041764,693.9000680452458,693.9000680452458,,3,231.30002268174863,231.30002268174863,231.30002268174863,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,740.9000680452458,967.095600272181,990.0,0.3461739524899976,0.1381700204135738,989.5156560270964,0.3786424159627892,0.3786424159627892,0.3786424159627892,,22.04141333895276,22.04141333895276,22.04141333895276,,,0.9252000907269944,0.9252000907269944,0.9252000907269944,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.07210453610858,46.07210453610858,46.07210453610858,,138.21631360832572,3317.191526599817,0.1730082636574488,53.665459571029366,106.61932455525891,158.05082624197766,205.8257746699712,0.41
2005-02-12,2005-02-23,863.2,0.9392960813836936,810.8003774504042,0.405,2005,2,12,2005.02,2004,5,135,20,0.0700531526117149,11.900309405158284,0.0146772371302777,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1295016664029892,705.8003774504042,705.8003774504042,,3,235.2667924834681,235.2667924834681,235.2667924834681,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,752.8003774504042,967.1432015098017,990.0,0.3530726825799444,0.1429001887252021,989.5040271286948,0.3917230735918057,0.3917230735918057,0.3917230735918057,,21.96910254530147,21.96910254530147,21.96910254530147,,,0.9410671699338724,0.9410671699338724,0.9410671699338724,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.70849609606734,46.70849609606734,46.70849609606734,,140.12548828820204,3363.0117189168486,0.1728236594176639,53.57800516741537,106.44028379352072,157.77197948098876,205.4297352681844,0.405
