Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2005-02-13,2005-02-24,871.3,0.9410154547221344,819.9067656993958,0.402,2005,2,13,2005.02,2004,5,136,20,0.0708399445564277,9.106388248991491,0.0111066143492834,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1280633413366616,714.9067656993958,714.9067656993958,,3,238.30225523313192,238.30225523313192,238.30225523313192,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,761.9067656993958,967.1796270627976,990.0,0.3583517482315337,0.1474533828496978,989.4941948689188,0.4018819014428506,0.4018819014428506,0.4018819014428506,,21.912685904678465,21.912685904678465,21.912685904678465,,,0.9532090209325276,0.9532090209325276,0.9532090209325276,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.18964418347621,47.18964418347621,47.18964418347621,,141.56893255042863,3397.654381210288,0.1726646717321178,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2005-02-14,2005-02-25,884.3,0.9415200798908292,832.5862066474601,0.396,2005,2,14,2005.02,2004,5,137,20,0.0719354482543405,12.67944094806444,0.0152289827129375,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1261130669252846,727.5862066474601,727.5862066474601,,3,242.52873554915337,242.52873554915337,242.52873554915337,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,774.5862066474601,967.2303448265898,990.0,0.3657021487811362,0.15379310332373,989.4805047478952,0.4162421863741637,0.4162421863741637,0.4162421863741637,,21.833917734931177,21.833917734931177,21.833917734931177,,,0.9701149421966134,0.9701149421966134,0.9701149421966134,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.853951914197424,47.853951914197424,47.853951914197424,,143.56185574259231,3445.484537822215,0.1724288182969866,53.41659053201949,106.10994288490768,157.2577731879573,204.7000789760845,0.395
2005-02-15,2005-02-26,892.5,0.9378035504022376,836.9896687339972,0.396,2005,2,15,2005.02,2004,5,138,20,0.0723159073786173,4.403462086536933,0.0052610710156046,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.125449577124195,731.9896687339972,731.9896687339972,,3,243.99655624466567,243.99655624466567,243.99655624466567,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.9896687339972,967.247958674936,990.0,0.3682548804255055,0.1559948343669985,989.4757502852076,0.4212880659459855,0.4212880659459855,0.4212880659459855,,21.80650354432555,21.80650354432555,21.80650354432555,,,0.9759862249786628,0.9759862249786628,0.9759862249786628,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.0831232724797,48.0831232724797,48.0831232724797,,144.24936981743912,3461.984875618539,0.1723430708955176,53.38376038349477,106.0427725435499,157.15326006554562,204.5518773615568,0.395
2005-02-16,2005-02-27,902.4,0.9382341165532342,846.6624667776385,0.3879999999999999,2005,2,16,2005.02,2004,5,139,20,0.0731516371295879,9.672798043641476,0.0114246212902949,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1240163632145234,741.6624667776385,741.6624667776385,,3,247.22082225921284,247.22082225921284,247.22082225921284,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,788.6624667776385,967.2866498671106,990.0,0.3761050492384735,0.1608312333888192,989.4630637173728,0.4324782229123096,0.4324782229123096,0.4324782229123096,,21.743935627349877,21.743935627349877,21.743935627349877,,,0.9888832890368512,0.9888832890368512,0.9888832890368512,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.57872777386436,48.57872777386436,48.57872777386436,,145.7361833215931,3497.6683997182336,0.1721302042315148,53.31141715228782,105.89477828316038,156.92303816825086,204.2255314668216,0.39
2005-02-17,2005-02-28,910.7,0.936489828984384,852.8612872560785,0.386,2005,2,17,2005.02,2004,5,140,20,0.0736872152189251,6.198820478439983,0.0072682633988271,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1231149796209156,747.8612872560785,747.8612872560785,,3,249.28709575202612,249.28709575202612,249.28709575202612,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,794.8612872560785,967.3114451490244,990.0,0.3817852433023827,0.1639306436280392,989.4542841130695,0.4397261846329687,0.4397261846329687,0.4397261846329687,,21.703112779412304,21.703112779412304,21.703112779412304,,,0.9971483830081048,0.9971483830081048,0.9971483830081048,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.89278341374035,48.89278341374035,48.89278341374035,,146.6783502412211,3520.280405789305,0.1719838295312139,53.26485524670697,105.79954283222052,156.7749313619032,204.0156857670773,0.385
2005-02-18,2005-03-01,920.7,0.9359262816371182,861.7073275032947,0.381,2005,2,18,2005.02,2004,5,141,21,0.0744515130962846,8.846040247216251,0.0102657131544264,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1218511165551142,756.7073275032947,756.7073275032947,,3,252.2357758344316,252.2357758344316,252.2357758344316,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,803.7073275032947,967.3468293100132,990.0,0.3898911765966446,0.1683536637516474,989.4417551596516,0.4501732123778737,0.4501732123778737,0.4501732123778737,,21.64475263726069,21.64475263726069,21.64475263726069,,,1.0089431033377263,1.0089431033377263,1.0089431033377263,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33808039561257,49.33808039561257,49.33808039561257,,148.01424118683772,3552.341788484105,0.1717685767111824,53.198179231652354,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2005-02-19,2005-03-02,929.1,0.9344497345850822,868.1972484029999,0.3779999999999999,2005,2,19,2005.02,2004,5,142,21,0.0750122422620191,6.489920899705112,0.0074751687034748,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.120940258902158,763.1972484029999,763.1972484029999,,3,254.399082801,254.399082801,254.399082801,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,810.1972484029999,967.372788993612,990.0,0.3958381160664939,0.1715986242014999,989.432563259732,0.4579153347596802,0.4579153347596802,0.4579153347596802,,21.601858931360464,21.601858931360464,21.601858931360464,,,1.017596331204,1.017596331204,1.017596331204,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.66261726126604,49.66261726126604,49.66261726126604,,148.98785178379808,3575.708442811155,0.1716059939810369,53.14903757762474,105.56270874741934,156.4067478897673,203.4943329353416,0.38
2005-02-20,2005-03-03,946.1,0.9347614620468058,884.3778192424829,0.371,2005,2,20,2005.02,2004,5,143,21,0.0764102435825505,16.18057083948304,0.0182959935080038,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.1187275367104278,779.3778192424829,779.3778192424829,,3,259.79260641416096,259.79260641416096,259.79260641416096,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,826.3778192424829,967.43751127697,990.0,0.4106649339672154,0.1796889096212414,989.4096461564114,0.4775039958179704,0.4775039958179704,0.4775039958179704,,21.4946308836236,21.4946308836236,21.4946308836236,,,1.039170425656644,1.039170425656644,1.039170425656644,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.46377268311216,50.46377268311216,50.46377268311216,,151.3913180493365,3633.391633184076,0.1711839835365967,53.02604707326006,105.31127531257148,156.01603668126634,202.9414739764004,0.37
2005-02-21,2005-03-04,954.6,0.9325178698354396,890.1815585449108,0.371,2005,2,21,2005.02,2004,5,144,21,0.0769116866582802,5.803739302427744,0.0065197253826674,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1179534657757152,785.1815585449108,785.1815585449108,,3,261.7271861816369,261.7271861816369,261.7271861816369,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,832.1815585449108,967.4607262341796,990.0,0.4159831014554958,0.1825907792724553,989.401426119272,0.4846296894700349,0.4846296894700349,0.4846296894700349,,21.456070195622463,21.456070195622463,21.456070195622463,,,1.0469087447265475,1.0469087447265475,1.0469087447265475,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.74835323602714,50.74835323602714,50.74835323602714,,152.24505970808144,3653.8814329939546,0.1710269756171325,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2005-02-22,2005-03-05,968.4,0.9366869328938734,907.0876258144268,0.364,2005,2,22,2005.02,2004,5,145,21,0.0783723708703664,16.906067269516143,0.0186377443461838,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1157550792358411,802.0876258144267,802.0876258144267,,3,267.3625419381424,267.3625419381424,267.3625419381424,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,849.0876258144267,967.5283505032576,990.0,0.4314747168817456,0.1916701006515414,989.3768551824668,0.5056860265815497,0.5056860265815497,0.5056860265815497,,21.342818652627443,21.342818652627443,21.342818652627443,,,1.0694501677525692,1.0694501677525692,1.0694501677525692,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.56740444739687,51.56740444739687,51.56740444739687,,154.7022133421906,3712.8531202125737,0.1705482567941454,52.85179087181908,104.9551780366668,155.46303085807187,202.1597759207753,0.365
2005-02-23,2005-03-06,984.1,0.9384762085525074,923.5544368365224,0.357,2005,2,23,2005.02,2004,5,146,21,0.0797951033426755,16.466811022095612,0.0178298217899313,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1136911868017867,818.5544368365223,818.5544368365223,,3,272.8514789455075,272.8514789455075,272.8514789455075,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,865.5544368365223,967.594217747346,990.0,0.4465638265832675,0.2048435494692179,989.3485926239474,0.5266239194518371,0.5266239194518371,0.5266239194518371,,21.227750957149496,21.227750957149496,21.227750957149496,,,1.0914059157820302,1.0914059157820302,1.0914059157820302,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.34235187345932,52.34235187345932,52.34235187345932,,157.02705562037795,3768.6493348890713,0.1700246886997232,52.72430655559612,104.69475687680472,155.05884475720728,201.58899822389145,0.355
2005-02-24,2005-03-07,998.1,0.9394546367978228,937.669672987907,0.353,2005,2,24,2005.02,2004,5,147,21,0.0810146597461551,14.11523615138458,0.0150535274393657,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1119797334016519,832.669672987907,832.669672987907,,4,208.16741824697675,208.16741824697675,208.16741824697675,208.16741824697675,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,879.669672987907,967.6506786919516,990.0,0.4594981067219865,0.2161357383903256,989.3243661548876,0.3067619783478521,0.3067619783478521,0.3067619783478521,0.3067619783478521,21.366925484588226,21.366925484588226,21.366925484588226,21.366925484588226,,0.8326696729879071,0.8326696729879071,0.8326696729879071,0.8326696729879071,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.36212005773214,39.36212005773214,39.36212005773214,39.36212005773214,157.44848023092857,3778.7635255422856,0.1679146556262347,52.61423448793381,104.46997226160364,154.71013458073264,201.0969508429281,0.355
2005-02-25,2005-03-08,1015.9,0.9326378328193956,947.466774361224,0.349,2005,2,25,2005.02,2004,5,148,22,0.0818611293048097,9.797101373316991,0.0103403112789069,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1108218281013498,842.4667743612241,842.4667743612241,,4,210.61669359030603,210.61669359030603,210.61669359030603,210.61669359030603,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,889.4667743612241,967.6898670974448,990.0,0.4684755302911614,0.2239734194889792,989.30755105022,0.3140170367640883,0.3140170367640883,0.3140170367640883,0.3140170367640883,21.303666916010908,21.303666916010908,21.303666916010908,21.303666916010908,,0.8424667743612242,0.8424667743612242,0.8424667743612242,0.8424667743612242,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.70734452546779,39.70734452546779,39.70734452546779,39.70734452546779,158.82937810187116,3811.905074444908,0.1676358289280939,52.537503620354926,104.31330371579443,154.467162728134,200.75426777790815,0.35
2005-02-26,2005-03-09,1033.8,0.938516124607947,970.2379696196956,0.345,2005,2,26,2005.02,2004,5,149,22,0.0838285605751417,22.771195258471607,0.0234697012191733,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1082208729072485,865.2379696196956,865.2379696196956,,4,216.3094924049239,216.3094924049239,216.3094924049239,216.3094924049239,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,912.2379696196956,967.7809518784788,990.0,0.4893415657869721,0.2421903756957565,989.2684680585172,0.3312052007623539,0.3312052007623539,0.3312052007623539,0.3312052007623539,21.15631097927624,21.15631097927624,21.15631097927624,21.15631097927624,,0.8652379696196956,0.8652379696196956,0.8652379696196956,0.8652379696196956,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.35599336798301,41.35599336798301,41.35599336798301,41.35599336798301,165.42397347193204,3970.175363326369,0.1704983505611239,52.357768950094425,103.94644009100826,153.8984966392263,199.95291087949832,0.345
2005-02-27,2005-03-10,1052.0,0.9334995886171844,982.041567225278,0.3389999999999999,2005,2,27,2005.02,2004,5,150,22,0.084848391408264,11.803597605582356,0.0120194480554758,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1069201177468216,877.041567225278,877.041567225278,,4,219.2603918063195,219.2603918063195,219.2603918063195,219.2603918063195,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,924.041567225278,967.8281662689012,990.0,0.5001576114016489,0.2516332537802224,989.248209134818,0.340293854615335,0.340293854615335,0.340293854615335,0.340293854615335,21.07974901130169,21.07974901130169,21.07974901130169,21.07974901130169,,0.8770415672252779,0.8770415672252779,0.8770415672252779,0.8770415672252779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.76846913087289,41.76846913087289,41.76846913087289,41.76846913087289,167.07387652349155,4009.773036563796,0.1701291290505681,52.263875231786,103.75485098569408,153.60167030036595,199.53498119584611,0.34
2005-02-28,2005-03-11,1052.0,0.9334995886171844,982.041567225278,0.3389999999999999,2005,2,28,2005.02,2004,5,151,22,0.084848391408264,0.0,0.0,0.72,4,Mod_Dry,36,6,5,4,54,105.0,0.1069201177468216,877.041567225278,877.041567225278,,4,219.2603918063195,219.2603918063195,219.2603918063195,219.2603918063195,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,924.041567225278,967.8281662689012,990.0,0.5001576114016489,0.2516332537802224,989.248209134818,0.340293854615335,0.340293854615335,0.340293854615335,0.340293854615335,21.07974901130169,21.07974901130169,21.07974901130169,21.07974901130169,,0.8770415672252779,0.8770415672252779,0.8770415672252779,0.8770415672252779,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.76846913087289,41.76846913087289,41.76846913087289,41.76846913087289,167.07387652349155,4009.773036563796,0.1701291290505681,52.263875231786,103.75485098569408,153.60167030036595,199.53498119584611,0.34
2005-03-01,2005-03-12,1074.1,0.9299642904600628,998.8746443831532,0.331,2005,3,1,2005.03,2004,6,152,22,0.0863027692747044,16.833077157875213,0.016852041697655,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1291453344274875,869.8746443831533,869.8746443831533,,4,217.46866109578832,217.46866109578832,217.46866109578832,217.46866109578832,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,925.8746443831532,967.8954985775326,990.0,0.5018373235383475,0.2458997155065225,989.2522629609552,0.3347608146787319,0.3347608146787319,0.3347608146787319,0.3347608146787319,21.02200356874377,21.02200356874377,21.02200356874377,21.02200356874377,,0.8698746443831532,0.8698746443831532,0.8698746443831532,0.8698746443831532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.31366491913206,41.31366491913206,41.31366491913206,41.31366491913206,165.25465967652823,3966.111832236677,0.1654408394544641,52.13080475838549,103.48337956944596,153.18122545777263,198.9433305117,0.33
2005-03-02,2005-03-13,1098.3,0.9264969595635432,1017.5716106886396,0.3229999999999999,2005,3,2,2005.03,2004,6,153,22,0.0879181871634984,18.6969663054864,0.0183741037083702,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1267724046592647,888.5716106886397,888.5716106886397,,4,222.14290267215992,222.14290267215992,222.14290267215992,222.14290267215992,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,944.5716106886396,967.9552250621643,990.0,0.5189700018262434,0.2608572885509116,989.2201727096228,0.3492899148509234,0.3492899148509234,0.3492899148509234,0.3492899148509234,20.91565773260768,20.91565773260768,20.91565773260768,20.91565773260768,,0.8885716106886395,0.8885716106886395,0.8885716106886395,0.8885716106886395,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.988165986792815,41.988165986792815,41.988165986792815,41.988165986792815,167.95266394717126,4030.8639347321096,0.1650524269574596,52.008984731524194,103.23493519268058,152.79663079026375,198.40256636979169,0.325
2005-03-03,2005-03-14,1121.0,0.932305762261826,1045.114759495507,0.317,2005,3,3,2005.03,2004,6,154,22,0.0902979152204118,27.54314880686752,0.0263541860418878,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1234314211218969,916.1147594955072,916.1147594955072,,4,229.0286898738768,229.0286898738768,229.0286898738768,229.0286898738768,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,972.1147594955072,968.0417892441288,990.0,0.5442087437608232,0.2828918075964057,989.1728994486429,0.3712520269497103,0.3712520269497103,0.3712520269497103,0.3712520269497103,20.759858177564304,20.759858177564304,20.759858177564304,20.759858177564304,,0.9161147594955072,0.9161147594955072,0.9161147594955072,0.9161147594955072,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.96721526994187,42.96721526994187,42.96721526994187,42.96721526994187,171.86886107976747,4124.852665914419,0.1644497501525394,51.8334499658048,102.87704312012876,152.24285781114338,197.62450896983609,0.315
2005-03-04,2005-03-15,1136.3,0.926083285179346,1052.3084369492908,0.313,2005,3,4,2005.03,2004,6,155,23,0.0909194489524187,7.193677453783722,0.0068360921581496,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1225876325518963,923.3084369492908,923.3084369492908,,4,230.8271092373227,230.8271092373227,230.8271092373227,230.8271092373227,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,979.3084369492908,968.0643979446976,990.0,0.5508005597543302,0.2886467495594326,989.160552690686,0.3770976950508122,0.3770976950508122,0.3770976950508122,0.3770976950508122,20.71905705093773,20.71905705093773,20.71905705093773,20.71905705093773,,0.9233084369492908,0.9233084369492908,0.9233084369492908,0.9233084369492908,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.21949973783092,43.21949973783092,43.21949973783092,43.21949973783092,172.8779989513237,4149.07197483177,0.1642845318740464,51.78733412452996,102.78304144825762,152.0974627645177,197.4203575325376,0.315
2005-03-05,2005-03-16,1145.9,0.9264025951197036,1061.5647337476682,0.31,2005,3,5,2005.03,2004,6,156,23,0.0917191929957985,9.256296798377434,0.0087194840824258,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1215187316411577,932.5647337476684,932.5647337476684,,4,233.14118343691703,233.14118343691703,233.14118343691703,233.14118343691703,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,988.5647337476684,968.093489163207,990.0,0.5592824253464689,0.2960517869981346,989.1446657876552,0.3846862788721565,0.3846862788721565,0.3846862788721565,0.3846862788721565,20.66649034557616,20.66649034557616,20.66649034557616,20.66649034557616,,0.9325647337476682,0.9325647337476682,0.9325647337476682,0.9325647337476682,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.542029010633,43.542029010633,43.542029010633,43.542029010633,174.168116042532,4180.034785020768,0.1640673531303757,51.72783950382296,102.6617816440416,151.90993879615783,197.1571274234917,0.31
2005-03-06,2005-03-17,1165.3,0.9275545832128465,1080.8793558179298,0.305,2005,3,6,2005.03,2004,6,157,23,0.0933879763426691,19.31462207026152,0.017869359763695,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.119347269707434,951.8793558179296,951.8793558179296,,4,237.9698389544824,237.9698389544824,237.9698389544824,237.9698389544824,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.8793558179296,968.154192261142,990.0,0.5769810830204137,0.3115034846543438,989.1115154323252,0.4007630912643233,0.4007630912643233,0.4007630912643233,0.4007630912643233,20.55656007991881,20.55656007991881,20.55656007991881,20.55656007991881,,0.9518793558179298,0.9518793558179298,0.9518793558179298,0.9518793558179298,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.20743278132365,44.20743278132365,44.20743278132365,44.20743278132365,176.8297311252946,4243.913547007071,0.1635980280070045,51.60313797353875,102.4076655617264,151.51707153204416,196.60592237963385,0.305
2005-03-07,2005-03-18,1179.0,0.9292375748366252,1095.5711007323812,0.303,2005,3,7,2005.03,2004,6,158,23,0.0946573431032777,14.69174491445142,0.0134101245502278,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1177468079559277,966.5711007323812,966.5711007323812,,4,241.64277518309527,241.64277518309527,241.64277518309527,241.64277518309527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1022.5711007323812,968.2003663165876,990.0,0.5904436381213054,0.3232568805859049,989.0862994812928,0.4132111883788549,0.4132111883788549,0.4132111883788549,0.4132111883788549,20.472721976326447,20.472721976326447,20.472721976326447,20.472721976326447,,0.9665711007323812,0.9665711007323812,0.9665711007323812,0.9665711007323812,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.70667182490802,44.70667182490802,44.70667182490802,44.70667182490802,178.82668729963208,4291.840495191169,0.1632269116811202,51.50778031966324,102.21338781199329,151.21681815093314,196.1848995052336,0.305
2005-03-08,2005-03-19,1192.8,0.9418525805805597,1123.4417581164914,0.299,2005,3,8,2005.03,2004,6,159,23,0.0970653679012648,27.870657384110245,0.0248082797196686,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1148257122080589,994.4417581164914,994.4417581164914,,4,248.61043952912289,248.61043952912289,248.61043952912289,248.61043952912289,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1050.4417581164914,968.2879598112232,990.0,0.6251736715083381,0.3455534064931931,989.0292729219984,0.4373460458968211,0.4373460458968211,0.4373460458968211,0.4373460458968211,20.30396706487837,20.30396706487837,20.30396706487837,20.30396706487837,,0.9944417581164914,0.9944417581164914,0.9944417581164914,0.9944417581164914,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.616630040388095,45.616630040388095,45.616630040388095,45.616630040388095,182.4665201615524,4379.196483877258,0.1624174273773364,51.32568629529568,101.8424958001083,150.6438549865839,195.3820522505896,0.3
2005-03-09,2005-03-20,1204.7,0.9370303853364306,1128.840505214798,0.296,2005,3,9,2005.03,2004,6,160,23,0.0975318196505585,5.398747098306558,0.0047825596914413,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1142765513853116,999.840505214798,999.840505214798,,4,249.9601263036995,249.9601263036995,249.9601263036995,249.9601263036995,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1055.840505214798,968.3049273021036,990.0,0.6329656776296053,0.3498724041718383,989.0171619181988,0.4420999468986853,0.4420999468986853,0.4420999468986853,0.4420999468986853,20.27013466919617,20.27013466919617,20.27013466919617,20.27013466919617,,0.999840505214798,0.999840505214798,0.999840505214798,0.999840505214798,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.787855771253525,45.787855771253525,45.787855771253525,45.787855771253525,183.1514230850141,4395.634154040339,0.1622473876857951,51.29024954118073,101.770331125836,150.53240660520132,195.22596717995785,0.295
2005-03-10,2005-03-21,1218.7,0.9412177385845464,1147.0620580129869,0.294,2005,3,10,2005.03,2004,6,161,23,0.0991061618123219,18.22155279818889,0.0158854114918188,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.1124612213426899,1018.0620580129868,1018.0620580129868,,4,254.51551450324672,254.51551450324672,254.51551450324672,254.51551450324672,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1074.0620580129869,968.3621950394692,990.0,0.6592648259981254,0.3734806754168829,988.967254498585,0.458333888155266,0.458333888155266,0.458333888155266,0.458333888155266,20.14672557096037,20.14672557096037,20.14672557096037,20.14672557096037,,1.0180620580129869,1.0180620580129869,1.0180620580129869,1.0180620580129869,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.33846765021718,46.33846765021718,46.33846765021718,46.33846765021718,185.3538706008688,4448.4928944208505,0.1615900982044078,51.17016307138834,101.52582235668764,150.15489477747514,194.6974876692124,0.295
2005-03-11,2005-03-22,1234.8,0.9393323329887188,1159.88756477447,0.29,2005,3,11,2005.03,2004,6,162,24,0.1002142855965142,12.825506761483211,0.0110575431196876,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1112176765384004,1030.88756477447,1030.88756477447,,4,257.7218911936175,257.7218911936175,257.7218911936175,257.7218911936175,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1086.88756477447,968.4025037750056,990.0,0.6777758666848022,0.3901538342068111,988.9320702991084,0.4699350931648819,0.4699350931648819,0.4699350931648819,0.4699350931648819,20.05963143093808,20.05963143093808,20.05963143093808,20.05963143093808,,1.0308875647744702,1.0308875647744702,1.0308875647744702,1.0308875647744702,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.71939341419652,46.71939341419652,46.71939341419652,46.71939341419652,186.87757365678607,4485.061767762865,0.161116973172415,51.08522204606674,101.35290760315192,149.88800600505888,194.3240691590286,0.29
2005-03-12,2005-03-23,1245.0,0.9400793535300032,1170.398795144854,0.288,2005,3,12,2005.03,2004,6,163,24,0.1011224559005153,10.511230370383828,0.0089808964380238,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1102188421033314,1041.398795144854,1041.398795144854,,4,260.3496987862135,260.3496987862135,260.3496987862135,260.3496987862135,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1097.398795144854,968.4355390704552,990.0,0.6929467146420571,0.40381843368831,988.9032348516696,0.4795505632146472,0.4795505632146472,0.4795505632146472,0.4795505632146472,19.988145217999737,19.988145217999737,19.988145217999737,19.988145217999737,,1.041398795144854,1.041398795144854,1.041398795144854,1.041398795144854,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.02756715251116,47.02756715251116,47.02756715251116,47.02756715251116,188.11026861004464,4514.646446641072,0.1607232247592695,51.01544819505003,101.21088180588312,149.66882587374946,194.0174788608003,0.29
2005-03-13,2005-03-24,1265.4,0.9376877142258724,1186.5500335814188,0.285,2005,3,13,2005.03,2004,6,164,24,0.1025179229014345,16.15123843656488,0.0136119320546599,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1087185507134775,1057.5500335814188,1057.5500335814188,,4,264.3875083953547,264.3875083953547,264.3875083953547,264.3875083953547,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1113.5500335814188,968.4863001055415,990.0,0.71625778042679,0.4248150436558444,988.8589271759172,0.4945143431973169,0.4945143431973169,0.4945143431973169,0.4945143431973169,19.87811272717856,19.87811272717856,19.87811272717856,19.87811272717856,,1.0575500335814187,1.0575500335814187,1.0575500335814187,1.0575500335814187,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.49402951891008,47.49402951891008,47.49402951891008,47.49402951891008,189.9761180756404,4559.426833815368,0.1601079707546985,50.90774676735048,100.99169385315928,149.33066521627208,193.5446920716544,0.285
2005-03-14,2005-03-25,1277.8,0.9359597096036728,1195.969316931573,0.282,2005,3,14,2005.03,2004,6,165,24,0.1033317489828879,9.4192833501545,0.0078758570281058,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1078622989517553,1066.969316931573,1066.969316931573,,4,266.74232923289327,266.74232923289327,266.74232923289327,266.74232923289327,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1122.969316931573,968.5159035674992,990.0,0.7298526223754667,0.4370601120110453,988.8330872656136,0.5033467850849408,0.5033467850849408,0.5033467850849408,0.5033467850849408,19.813836913029323,19.813836913029323,19.813836913029323,19.813836913029323,,1.0669693169315733,1.0669693169315733,1.0669693169315733,1.0669693169315733,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.762105091048056,47.762105091048056,47.762105091048056,47.762105091048056,191.04842036419225,4585.1620887406125,0.1597435800897916,50.84469738648996,100.86339877473058,149.13278146295863,193.2681423906601,0.28
2005-03-15,2005-03-26,1290.3,0.9335684694459698,1204.5833961261349,0.2789999999999999,2005,3,15,2005.03,2004,6,166,24,0.104076005425298,8.614079194561555,0.0071510857797508,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1070909663995502,1075.5833961261349,1075.5833961261349,,4,268.8958490315337,268.8958490315337,268.8958490315337,268.8958490315337,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1131.5833961261349,968.542976387825,990.0,0.7422853139964833,0.4482584149639753,988.8094562710396,0.5114923445366953,0.5114923445366953,0.5114923445366953,0.5114923445366953,19.75498753867782,19.75498753867782,19.75498753867782,19.75498753867782,,1.075583396126135,1.075583396126135,1.075583396126135,1.075583396126135,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.00470384785751,48.00470384785751,48.00470384785751,48.00470384785751,192.01881539143,4608.45156939432,0.1594068256369385,50.78687493630903,100.74575293297391,148.95135620989385,193.0146718790249,0.28
2005-03-16,2005-03-27,1302.8,0.930160230545765,1211.8127483550231,0.278,2005,3,16,2005.03,2004,6,167,24,0.1047006214578739,7.229352228888048,0.0059657337643142,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1064520902054473,1082.8127483550231,1082.8127483550231,,4,270.70318708875567,270.70318708875567,270.70318708875567,270.70318708875567,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1138.8127483550231,968.5656972091158,990.0,0.7527194306154971,0.4576565728615297,988.789623996523,0.518378745754665,0.518378745754665,0.518378745754665,0.518378745754665,19.705548041652545,19.705548041652545,19.705548041652545,19.705548041652545,,1.082812748355023,1.082812748355023,1.082812748355023,1.082812748355023,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.20641368427658,48.20641368427658,48.20641368427658,48.20641368427658,192.8256547371064,4627.815713690552,0.1591216588527046,50.73826247753417,100.6468527232854,148.7988563922387,192.8016539237143,0.28
2005-03-17,2005-03-28,1315.4,0.9302149802071168,1223.6047849644417,0.2739999999999999,2005,3,17,2005.03,2004,6,168,24,0.1057194534209277,11.7920366094188,0.0096371285518971,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1054261977275193,1094.6047849644417,1094.6047849644417,,4,273.6511962411104,273.6511962411104,273.6511962411104,273.6511962411104,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1150.6047849644417,968.6027578956024,990.0,0.7697388648971324,0.4729862204537742,988.7572749146492,0.529709795601746,0.529709795601746,0.529709795601746,0.529709795601746,19.62480722344484,19.62480722344484,19.62480722344484,19.62480722344484,,1.0946047849644418,1.0946047849644418,1.0946047849644418,1.0946047849644418,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.53172040740632,48.53172040740632,48.53172040740632,48.53172040740632,194.12688162962527,4659.045159111007,0.1586516202086171,50.6587282961489,100.48506308144052,148.54943257338502,192.45336362396085,0.275
2005-03-18,2005-03-29,1328.1,0.9328392041321604,1238.903747007922,0.272,2005,3,18,2005.03,2004,6,169,25,0.1070412837414844,15.298962043480287,0.0123487898720371,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1041243117647743,1109.903747007922,1100.0,,4,275.0,275.0,275.0,275.0,9.903747007921991,3.147702537401564,0.6141858609564027,0.5374126283368523,0.4606393957173019,5.143806585509872,44.14770253740157,8.614185860956402,7.537412628336852,6.460639395717303,72.14380658550988,1160.2993010266948,968.6508403477392,990.0,0.7837309499354358,0.48,988.7362690500644,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.55049392232532,19.55049392232532,19.55049392232532,19.55049392232532,,1.1,1.1,1.1,1.1,0.9312701877010618,0.9312701877010618,0.9312701877010618,0.9312701877010618,0.98,0.98,0.98,0.98,48.13502603817695,48.13502603817695,48.13502603817695,48.13502603817695,192.5401041527078,4620.962499664987,0.1554116731164238,50.55511607316939,100.2743281703842,148.224638064093,192.00003026063047,0.27
2005-03-19,2005-03-30,1332.3,0.9328392041321604,1242.8216716652769,0.27,2005,3,19,2005.03,2004,6,170,25,0.1073797924318799,3.9179246573551154,0.0031524431434361,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1037960657920864,1113.8216716652769,1100.0,,4,275.0,275.0,275.0,275.0,13.821671665277108,4.392934405243111,0.8571579327303633,0.7500131911390678,0.6428684495477724,7.178697686616792,45.39293440524311,8.857157932730363,7.750013191139067,6.642868449547772,74.17869768661679,1162.0001055291125,968.6631538252336,990.0,0.7861857193203685,0.48,988.7338142806796,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.535725675445928,19.535725675445928,19.535725675445928,19.535725675445928,,1.1,1.1,1.1,1.1,0.9313016341632792,0.9313016341632792,0.9313016341632792,0.9313016341632792,0.98,0.98,0.98,0.98,48.10028948379497,48.10028948379497,48.10028948379497,48.10028948379497,192.40115793517987,4617.627790444317,0.1548099476551438,50.52853348894058,100.220266304466,148.1413251746641,191.88376903678528,0.27
2005-03-20,2005-03-31,1343.0,0.9274857562547472,1245.6133706501255,0.2689999999999999,2005,3,20,2005.03,2004,6,171,25,0.1076209952241708,2.791698984848381,0.0022412243241988,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1035634355246771,1116.6133706501255,1100.0,,4,275.0,275.0,275.0,275.0,16.61337065012549,5.280218578722055,1.0302865519457671,0.9015007329525458,0.7727149139593251,8.628649872545799,46.280218578722064,9.030286551945768,7.901500732952546,6.772714913959326,75.6286498725458,1163.2120058636206,968.6719277363288,990.0,0.7879348538237819,0.48,988.7320651461764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.525202629847247,19.525202629847247,19.525202629847247,19.525202629847247,,1.1,1.1,1.1,1.1,0.9313236419814788,0.9313236419814788,0.9313236419814788,0.9313236419814788,0.98,0.98,0.98,0.98,48.07551600776677,48.07551600776677,48.07551600776677,48.07551600776677,192.30206403106703,4615.2495367456095,0.1543834295313468,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268736,0.27
2005-03-21,2005-04-01,1351.6,0.9274857562547472,1253.5897481539164,0.267,2005,3,21,2005.03,2004,6,172,25,0.1083101542404983,7.9763775037906735,0.0063628292394198,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1029044790689859,1124.5897481539164,1100.0,,4,275.0,275.0,275.0,275.0,24.58974815391616,7.815346312484982,1.524945621948289,1.334327419204753,1.1437092164612168,12.771419583816922,48.81534631248498,9.524945621948287,8.334327419204753,7.143709216461216,79.77141958381692,1166.674619353638,968.6969963513408,990.0,0.7929324403042198,0.48,988.7270675596956,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.49513642835491,19.49513642835491,19.49513642835491,19.49513642835491,,1.1,1.1,1.1,1.1,0.9313846916617964,0.9313846916617964,0.9313846916617964,0.9313846916617964,0.98,0.98,0.98,0.98,48.004632711282405,48.004632711282405,48.004632711282405,48.004632711282405,192.0185308451296,4608.444740283112,0.1531749371179075,50.45530191032476,100.0713468404223,147.9118652084841,191.5636448937017,0.265
2005-03-22,2005-04-02,1368.8,0.92385003693436,1264.565930555752,0.265,2005,3,22,2005.03,2004,6,173,25,0.1092584964000169,10.976182401835787,0.0086798024022456,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1020112885243611,1135.565930555752,1100.0,,4,275.0,275.0,275.0,275.0,35.565930555751955,11.30390040919248,2.2056391042326795,1.929934216203594,1.654229328174509,18.472227497948687,52.30390040919248,10.20563910423268,8.929934216203595,7.654229328174509,85.47222749794871,1171.4394737296288,968.7314929246036,990.0,0.7998095497128663,0.48,988.7201904502872,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.45376274568328,19.45376274568328,19.45376274568328,19.45376274568328,,1.1,1.1,1.1,1.1,0.9314642676831034,0.9314642676831034,0.9314642676831034,0.9314642676831034,0.98,0.98,0.98,0.98,47.906847295794286,47.906847295794286,47.906847295794286,47.906847295794286,191.6273891831772,4599.057340396252,0.1515360999002722,50.38039177197703,99.91903538934092,147.67723199920377,191.23642918639348,0.265
2005-03-23,2005-04-03,1386.2,0.9228551037764696,1279.2617448549424,0.263,2005,3,23,2005.03,2004,6,174,25,0.110528214755467,14.69581429919026,0.0114877306057929,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1008394103230434,1150.2617448549424,1100.0,,4,275.0,275.0,275.0,275.0,50.26174485494221,15.974663093431245,3.117007432864633,2.727381503756554,2.3377555746484746,26.104937250241303,56.97466309343125,11.117007432864632,9.727381503756554,8.337755574648472,93.10493725024128,1177.8190520300525,968.777679769544,990.0,0.8090171884969829,0.48,988.710982811503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.39836826195888,19.39836826195888,19.39836826195888,19.39836826195888,,1.1,1.1,1.1,1.1,0.9315627699608164,0.9315627699608164,0.9315627699608164,0.9315627699608164,0.98,0.98,0.98,0.98,47.775484528153065,47.775484528153065,47.775484528153065,47.775484528153065,191.10193811261223,4586.446514702693,0.1493845484563299,50.2797073184018,99.71434981228728,147.3619959493733,190.79699175727333,0.265
2005-03-24,2005-04-04,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,3,24,2005.03,2004,6,175,25,0.1121429537869137,18.68910916026357,0.0143989343683151,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0993874302720623,1168.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,68.95085401520578,21.91461251646076,4.276021954431366,3.741519210127445,3.2070164658235245,35.81168386836269,62.91461251646075,12.276021954431364,10.741519210127445,9.207016465823523,102.81168386836268,1185.9321536810194,968.836416969762,990.0,0.8207268197458015,0.48,988.6992731802542,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32792143049205,19.32792143049205,19.32792143049205,19.32792143049205,,1.1,1.1,1.1,1.1,0.93167474058789,0.93167474058789,0.93167474058789,0.93167474058789,0.98,0.98,0.98,0.98,47.6077053688435,47.6077053688435,47.6077053688435,47.6077053688435,190.430821475374,4570.339715408976,0.146716511558413,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-03-25,2005-04-05,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,3,25,2005.03,2004,6,176,26,0.1121429537869137,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0993874302720623,1168.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,68.95085401520578,21.91461251646076,4.276021954431366,3.741519210127445,3.2070164658235245,35.81168386836269,62.91461251646075,12.276021954431364,10.741519210127445,9.207016465823523,102.81168386836268,1185.9321536810194,968.836416969762,990.0,0.8207268197458015,0.48,988.6992731802542,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32792143049205,19.32792143049205,19.32792143049205,19.32792143049205,,1.1,1.1,1.1,1.1,0.93167474058789,0.93167474058789,0.93167474058789,0.93167474058789,0.98,0.98,0.98,0.98,47.6077053688435,47.6077053688435,47.6077053688435,47.6077053688435,190.430821475374,4570.339715408976,0.146716511558413,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-03-26,2005-04-06,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,3,26,2005.03,2004,6,177,26,0.1121429537869137,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0993874302720623,1168.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,68.95085401520578,21.91461251646076,4.276021954431366,3.741519210127445,3.2070164658235245,35.81168386836269,62.91461251646075,12.276021954431364,10.741519210127445,9.207016465823523,102.81168386836268,1185.9321536810194,968.836416969762,990.0,0.8207268197458015,0.48,988.6992731802542,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32792143049205,19.32792143049205,19.32792143049205,19.32792143049205,,1.1,1.1,1.1,1.1,0.93167474058789,0.93167474058789,0.93167474058789,0.93167474058789,0.98,0.98,0.98,0.98,47.6077053688435,47.6077053688435,47.6077053688435,47.6077053688435,190.430821475374,4570.339715408976,0.146716511558413,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-03-27,2005-04-07,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,3,27,2005.03,2004,6,178,26,0.1121429537869137,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0993874302720623,1168.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,68.95085401520578,21.91461251646076,4.276021954431366,3.741519210127445,3.2070164658235245,35.81168386836269,62.91461251646075,12.276021954431364,10.741519210127445,9.207016465823523,102.81168386836268,1185.9321536810194,968.836416969762,990.0,0.8207268197458015,0.48,988.6992731802542,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32792143049205,19.32792143049205,19.32792143049205,19.32792143049205,,1.1,1.1,1.1,1.1,0.93167474058789,0.93167474058789,0.93167474058789,0.93167474058789,0.98,0.98,0.98,0.98,47.6077053688435,47.6077053688435,47.6077053688435,47.6077053688435,190.430821475374,4570.339715408976,0.146716511558413,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-03-28,2005-04-08,1410.3,0.9214484017030796,1299.518680921853,0.259,2005,3,28,2005.03,2004,6,179,26,0.1122784140316481,1.5678269066472694,0.001206467386475,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0992675225788135,1170.518680921853,1100.0,,4,275.0,275.0,275.0,275.0,70.51868092185305,22.41291409144167,4.373251530037399,3.826595088782724,3.2799386475280485,36.62598156406321,63.41291409144166,12.3732515300374,10.826595088782724,9.279938647528049,103.6259815640632,1186.6127607102617,968.8413444257544,990.0,0.8217091391694499,0.48,988.6982908608304,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32201165507611,19.32201165507611,19.32201165507611,19.32201165507611,,1.1,1.1,1.1,1.1,0.9316834569134548,0.9316834569134548,0.9316834569134548,0.9316834569134548,0.98,0.98,0.98,0.98,47.59359392391126,47.59359392391126,47.59359392391126,47.59359392391126,190.37437569564503,4568.985016695481,0.1464960669596509,50.14043896656587,99.43126474435616,146.9261145963903,190.1896062022617,0.26
2005-03-29,2005-04-09,1408.1,0.9246639980161044,1302.0193756064764,0.257,2005,3,29,2005.03,2004,6,180,26,0.1124944740523995,2.5006946846233404,0.0019206278581365,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0990768666095404,1173.0193756064764,1100.0,,4,275.0,275.0,275.0,275.0,73.01937560647639,23.2077085260894,4.528333370944272,3.9622916995762383,3.396250028208203,37.92479198165828,64.20770852608939,12.528333370944267,10.962291699576236,9.396250028208204,104.92479198165827,1187.69833359661,968.849203751906,990.0,0.823275945397169,0.48,988.6967240546028,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.31258552269669,19.31258552269669,19.31258552269669,19.31258552269669,,1.1,1.1,1.1,1.1,0.9316971426751522,0.9316971426751522,0.9316971426751522,0.9316971426751522,0.98,0.98,0.98,0.98,47.57107443724139,47.57107443724139,47.57107443724139,47.57107443724139,190.2842977489656,4566.823145975172,0.1461455192710413,50.12316986442102,99.3961687735606,146.87209090780385,190.114362635104,0.255
2005-03-30,2005-04-10,1405.9,0.9246639980161044,1299.9851148108412,0.259,2005,3,30,2005.03,2004,6,181,26,0.1123187139196566,2.0342607956351912,0.0015648339142184,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0992319054505255,1170.9851148108412,1100.0,,4,275.0,275.0,275.0,275.0,70.98511481084121,22.56116052127511,4.402177662687826,3.851905454851848,3.3016332470158694,36.86823792501055,63.56116052127511,12.402177662687825,10.851905454851847,9.30163324701587,103.86823792501056,1186.8152436388148,968.842810360834,990.0,0.8220013825714853,0.48,988.6979986174284,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.320253476594488,19.320253476594488,19.320253476594488,19.320253476594488,,1.1,1.1,1.1,1.1,0.9316860298277964,0.9316860298277964,0.9316860298277964,0.9316860298277964,0.98,0.98,0.98,0.98,47.58939463507485,47.58939463507485,47.58939463507485,47.58939463507485,190.3575785402994,4568.581884967185,0.1464305832209456,50.13721790382586,99.42471858330472,146.9160380047457,190.17557164223865,0.26
2005-03-31,2005-04-11,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,3,31,2005.03,2004,6,182,26,0.1121429537869137,2.0342607956354186,0.0015672864572201,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.0993874302720623,1168.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,68.95085401520578,21.91461251646076,4.276021954431366,3.741519210127445,3.2070164658235245,35.81168386836269,62.91461251646075,12.276021954431364,10.741519210127445,9.207016465823523,102.81168386836268,1185.9321536810194,968.836416969762,990.0,0.8207268197458015,0.48,988.6992731802542,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32792143049205,19.32792143049205,19.32792143049205,19.32792143049205,,1.1,1.1,1.1,1.1,0.93167474058789,0.93167474058789,0.93167474058789,0.93167474058789,0.98,0.98,0.98,0.98,47.6077053688435,47.6077053688435,47.6077053688435,47.6077053688435,190.430821475374,4570.339715408976,0.146716511558413,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-04-01,2005-04-12,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,4,1,2005.04,2004,7,183,27,0.1121429537869137,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1140258889943039,1149.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,49.950854015205785,15.18775966678554,3.712563474103132,3.3750577037301204,3.3750577037301204,24.30041546685686,60.18775966678554,14.712563474103131,13.375057703730118,13.375057703730118,96.30041546685686,1188.275380844619,968.836416969762,990.0,0.8241087970953263,0.48,988.6958912029048,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32453945314257,19.32453945314257,19.32453945314257,19.32453945314257,,1.1,1.1,1.1,1.1,0.9316797414884596,0.9316797414884596,0.9316797414884596,0.9316797414884596,0.98,0.98,0.98,0.98,47.599630524205104,47.599630524205104,47.599630524205104,47.599630524205104,190.3985220968204,4569.56453032369,0.1466916266573756,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-04-02,2005-04-13,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,4,2,2005.04,2004,7,184,27,0.1121429537869137,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1140258889943039,1149.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,49.950854015205785,15.18775966678554,3.712563474103132,3.3750577037301204,3.3750577037301204,24.30041546685686,60.18775966678554,14.712563474103131,13.375057703730118,13.375057703730118,96.30041546685686,1188.275380844619,968.836416969762,990.0,0.8241087970953263,0.48,988.6958912029048,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.32453945314257,19.32453945314257,19.32453945314257,19.32453945314257,,1.1,1.1,1.1,1.1,0.9316797414884596,0.9316797414884596,0.9316797414884596,0.9316797414884596,0.98,0.98,0.98,0.98,47.599630524205104,47.599630524205104,47.599630524205104,47.599630524205104,190.3985220968204,4569.56453032369,0.1466916266573756,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-04-03,2005-04-14,1392.7,0.9224295632816956,1284.6676527824177,0.261,2005,4,3,2005.04,2004,7,185,27,0.1109952852004008,13.283201232788088,0.0103397958250279,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1152048934052724,1136.6676527824177,1100.0,,4,275.0,275.0,275.0,275.0,36.66765278241769,11.148948481140517,2.7252985176121256,2.4775441069201145,2.4775441069201145,17.838317569824824,56.14894848114053,13.725298517612126,12.477544106920115,12.477544106920115,89.83831756982481,1182.3517911056729,968.7946697658876,990.0,0.8155592861318991,0.48,988.704440713868,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.374836167980405,19.374836167980405,19.374836167980405,19.374836167980405,,1.1,1.1,1.1,1.1,0.9316018286867704,0.9316018286867704,0.9316018286867704,0.9316018286867704,0.98,0.98,0.98,0.98,47.719528960629866,47.719528960629866,47.719528960629866,47.719528960629866,190.87811584251943,4581.074780220466,0.1485817093853831,50.24260766310618,99.6389334677483,147.2458599225701,190.6351285283077,0.26
