Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2005-04-04,2005-04-15,1386.2,0.9228551037764696,1279.2617448549424,0.263,2005,4,4,2005.04,2004,7,186,27,0.110528214755467,5.405907927475481,0.004225802850134,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1156917265721738,1131.2617448549424,1100.0,,4,275.0,275.0,275.0,275.0,31.26174485494221,9.505260259948644,2.323508063543002,2.1122800577663656,2.1122800577663656,15.208416415917831,54.50526025994864,13.323508063543002,12.112280057766366,12.112280057766366,87.20841641591784,1179.941048381258,968.777679769544,990.0,0.8120798636430528,0.48,988.707920136357,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.39530558681288,19.39530558681288,19.39530558681288,19.39530558681288,,1.1,1.1,1.1,1.1,0.9315679474461456,0.9315679474461456,0.9315679474461456,0.9315679474461456,0.98,0.98,0.98,0.98,47.768207072013006,47.768207072013006,47.768207072013006,47.768207072013006,191.072828288052,4585.747878913248,0.1493617932815759,50.2797073184018,99.71434981228728,147.3619959493733,190.79699175727333,0.265
2005-04-05,2005-04-16,1386.2,0.9228551037764696,1279.2617448549424,0.263,2005,4,5,2005.04,2004,7,187,27,0.110528214755467,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1156917265721738,1131.2617448549424,1100.0,,4,275.0,275.0,275.0,275.0,31.26174485494221,9.505260259948644,2.323508063543002,2.1122800577663656,2.1122800577663656,15.208416415917831,54.50526025994864,13.323508063543002,12.112280057766366,12.112280057766366,87.20841641591784,1179.941048381258,968.777679769544,990.0,0.8120798636430528,0.48,988.707920136357,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.39530558681288,19.39530558681288,19.39530558681288,19.39530558681288,,1.1,1.1,1.1,1.1,0.9315679474461456,0.9315679474461456,0.9315679474461456,0.9315679474461456,0.98,0.98,0.98,0.98,47.768207072013006,47.768207072013006,47.768207072013006,47.768207072013006,191.072828288052,4585.747878913248,0.1493617932815759,50.2797073184018,99.71434981228728,147.3619959493733,190.79699175727333,0.265
2005-04-06,2005-04-17,1384.0,0.9228551037764696,1277.231463626634,0.263,2005,4,6,2005.04,2004,7,188,27,0.1103527984573411,2.0302812283082403,0.0015895953757225,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1158756296057423,1129.231463626634,1100.0,,4,275.0,275.0,275.0,275.0,29.231463626633968,8.88794502161168,2.1726087830606327,1.9750988936914844,1.9750988936914844,14.220712034578687,53.88794502161168,13.172608783060632,11.975098893691484,11.975098893691484,86.22071203457868,1179.0356526983635,968.7712988856836,990.0,0.8107731069873291,0.48,988.7092268930128,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.402993227328988,19.402993227328988,19.402993227328988,19.402993227328988,,1.1,1.1,1.1,1.1,0.931554898074426,0.931554898074426,0.931554898074426,0.931554898074426,0.98,0.98,0.98,0.98,47.7864713665797,47.7864713665797,47.7864713665797,47.7864713665797,191.1458854663188,4587.501251191652,0.1496564177361946,50.29364072879908,99.74267371100684,147.40561282156426,190.8577822627224,0.265
2005-04-07,2005-04-18,1384.0,0.9228551037764696,1277.231463626634,0.263,2005,4,7,2005.04,2004,7,189,27,0.1103527984573411,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1158756296057423,1129.231463626634,1100.0,,4,275.0,275.0,275.0,275.0,29.231463626633968,8.88794502161168,2.1726087830606327,1.9750988936914844,1.9750988936914844,14.220712034578687,53.88794502161168,13.172608783060632,11.975098893691484,11.975098893691484,86.22071203457868,1179.0356526983635,968.7712988856836,990.0,0.8107731069873291,0.48,988.7092268930128,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.402993227328988,19.402993227328988,19.402993227328988,19.402993227328988,,1.1,1.1,1.1,1.1,0.931554898074426,0.931554898074426,0.931554898074426,0.931554898074426,0.98,0.98,0.98,0.98,47.7864713665797,47.7864713665797,47.7864713665797,47.7864713665797,191.1458854663188,4587.501251191652,0.1496564177361946,50.29364072879908,99.74267371100684,147.40561282156426,190.8577822627224,0.265
2005-04-08,2005-04-19,1381.8,0.9228551037764696,1275.2011823983255,0.264,2005,4,8,2005.04,2004,7,190,28,0.1101773821592153,2.030281228308468,0.0015921262121871,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1160601182329913,1127.2011823983255,1100.0,,4,275.0,275.0,275.0,275.0,27.2011823983255,8.270629783274645,2.0217095025782466,1.837917729616588,1.837917729616588,13.233007653239431,53.27062978327464,13.021709502578249,11.837917729616589,11.837917729616589,85.23300765323944,1178.1302570154696,968.7649180018232,990.0,0.8094663503316053,0.48,988.7105336496684,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4106808678451,19.4106808678451,19.4106808678451,19.4106808678451,,1.1,1.1,1.1,1.1,0.9315416714032564,0.9315416714032564,0.9315416714032564,0.9315416714032564,0.98,0.98,0.98,0.98,47.80472603207276,47.80472603207276,47.80472603207276,47.80472603207276,191.21890412829103,4589.253699078985,0.1499519501453546,50.30757413919636,99.7709976097264,147.4492296937552,190.91857276817152,0.265
2005-04-09,2005-04-20,1377.5,0.9230739996328156,1271.5344344942034,0.264,2005,4,9,2005.04,2004,7,191,28,0.1098605751402992,3.666747904121849,0.0028837189183794,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1163948029916091,1123.5344344942037,1100.0,,4,275.0,275.0,275.0,275.0,23.534434494203648,7.155740217832191,1.749180942136758,1.5901644928515983,1.5901644928515983,11.449184348531508,52.15574021783218,12.749180942136755,11.590164492851596,11.590164492851596,83.4491843485315,1176.4950856528203,968.753393936982,990.0,0.8071063091896379,0.48,988.7128936908103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.424564973828595,19.424564973828595,19.424564973828595,19.424564973828595,,1.1,1.1,1.1,1.1,0.9315173343875826,0.9315173343875826,0.9315173343875826,0.9315173343875826,0.98,0.98,0.98,0.98,47.837670063748426,47.837670063748426,47.837670063748426,47.837670063748426,191.3506802549937,4592.416326119849,0.1504880049364215,50.33273829018152,99.8221514079384,147.52800305404668,191.02836221770093,0.265
2005-04-10,2005-04-21,1377.5,0.9230739996328156,1271.5344344942034,0.264,2005,4,10,2005.04,2004,7,192,28,0.1098605751402992,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1163948029916091,1123.5344344942037,1100.0,,4,275.0,275.0,275.0,275.0,23.534434494203648,7.155740217832191,1.749180942136758,1.5901644928515983,1.5901644928515983,11.449184348531508,52.15574021783218,12.749180942136755,11.590164492851596,11.590164492851596,83.4491843485315,1176.4950856528203,968.753393936982,990.0,0.8071063091896379,0.48,988.7128936908103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.424564973828595,19.424564973828595,19.424564973828595,19.424564973828595,,1.1,1.1,1.1,1.1,0.9315173343875826,0.9315173343875826,0.9315173343875826,0.9315173343875826,0.98,0.98,0.98,0.98,47.837670063748426,47.837670063748426,47.837670063748426,47.837670063748426,191.3506802549937,4592.416326119849,0.1504880049364215,50.33273829018152,99.8221514079384,147.52800305404668,191.02836221770093,0.265
2005-04-11,2005-04-22,1360.2,0.927139553298028,1261.0952203959778,0.265,2005,4,11,2005.04,2004,7,193,28,0.1089586270422124,10.439214098225875,0.0082778952210666,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1173583069750504,1113.0952203959778,1100.0,,4,275.0,275.0,275.0,275.0,13.095220395977776,3.9816548501283777,0.9732934078091592,0.8848121889174173,0.8848121889174173,6.370647760205404,48.98165485012839,11.97329340780916,10.884812188917415,10.884812188917415,78.3706477602054,1171.839760446855,968.7205849783876,990.0,0.8003872831191723,0.48,988.7196127168808,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4640929584934,19.4640929584934,19.4640929584934,19.4640929584934,,1.1,1.1,1.1,1.1,0.9314448801095688,0.9314448801095688,0.9314448801095688,0.9314448801095688,0.98,0.98,0.98,0.98,47.93128881725018,47.93128881725018,47.93128881725018,47.93128881725018,191.7251552690007,4601.403726456018,0.1520306731547202,50.40409671116297,99.96723212006,147.75147460075158,191.33995811602472,0.265
2005-04-12,2005-04-23,1358.0,0.927139553298028,1259.0555133787225,0.265,2005,4,12,2005.04,2004,7,194,28,0.1087823963559216,2.039707017255296,0.0016200294550807,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1175484308891483,1111.0555133787225,1100.0,,4,275.0,275.0,275.0,275.0,11.05551337872248,3.3614736624494035,0.8216935619320763,0.7469941472109785,0.7469941472109785,5.378357859919045,48.361473662449406,11.821693561932076,10.746994147210977,10.746994147210977,77.37835785991905,1170.9301613715925,968.7141744706188,990.0,0.7990744597115768,0.48,988.7209255402884,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.47181628966957,19.47181628966957,19.47181628966957,19.47181628966957,,1.1,1.1,1.1,1.1,0.9314301759383689,0.9314301759383689,0.9314301759383689,0.9314301759383689,0.98,0.98,0.98,0.98,47.94955093791928,47.94955093791928,47.94955093791928,47.94955093791928,191.7982037516772,4603.156890040251,0.1523349857997758,50.418027903505546,99.99555693121702,147.7951063499859,191.400801192668,0.265
2005-04-13,2005-04-24,1355.9,0.927139553298028,1257.1085203167966,0.266,2005,4,13,2005.04,2004,7,195,28,0.1086141761553712,1.9469930619261504,0.0015487867836863,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1177304883453525,1109.1085203167963,1100.0,,4,275.0,275.0,275.0,275.0,9.10852031679633,2.769482528755641,0.6769846181402678,0.615440561945698,0.615440561945698,4.431172046009026,47.76948252875564,11.676984618140269,10.615440561945697,10.615440561945697,76.43117204600901,1170.0619077088415,968.7080553495672,990.0,0.7978213100952352,0.48,988.7221786899048,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.479188560337622,19.479188560337622,19.479188560337622,19.479188560337622,,1.1,1.1,1.1,1.1,0.9314159732052936,0.9314159732052936,0.9314159732052936,0.9314159732052936,0.98,0.98,0.98,0.98,47.96697380513521,47.96697380513521,47.96697380513521,47.96697380513521,191.86789522054085,4604.829485292979,0.1526263581223595,50.431325859832576,100.02259425095788,147.83675483789142,191.45887867491845,0.265
2005-04-14,2005-04-25,1353.7,0.927139553298028,1255.0688132995406,0.267,2005,4,14,2005.04,2004,7,196,28,0.1084379454690803,2.0397070172557505,0.0016251754450765,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1179218210441483,1107.0688132995406,1100.0,,4,275.0,275.0,275.0,275.0,7.06881329954058,2.1493013410765283,0.5253847722631512,0.4776225202392283,0.4776225202392283,3.4388821457224443,47.14930134107653,11.525384772263152,10.477622520239226,10.477622520239226,75.43888214572246,1169.152308633579,968.7016448417984,990.0,0.7965084866876397,0.48,988.7234915133124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4869118915138,19.4869118915138,19.4869118915138,19.4869118915138,,1.1,1.1,1.1,1.1,0.9314009192690968,0.9314009192690968,0.9314009192690968,0.9314009192690968,0.98,0.98,0.98,0.98,47.98521672903542,47.98521672903542,47.98521672903542,47.98521672903542,191.9408669161417,4606.580805987402,0.1529325443212429,50.44523284677936,100.05087181173948,147.8803186813689,191.51963858459305,0.265
2005-04-15,2005-04-26,1349.4,0.9274857562547472,1251.549279490156,0.267,2005,4,15,2005.04,2004,7,197,29,0.1081338577479495,3.519533809384484,0.0028121416128482,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1182534339041694,1103.549279490156,1100.0,,4,275.0,275.0,275.0,275.0,3.549279490156096,1.079172817952867,0.2637977999440341,0.2398161817673037,0.2398161817673037,1.7266765087245872,46.07917281795287,11.263797799944037,10.239816181767305,10.239816181767305,73.72667650872458,1167.5827867996643,968.6905834498262,990.0,0.7942431974428145,0.48,988.7257568025572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.500238572730908,19.500238572730908,19.500238572730908,19.500238572730908,,1.1,1.1,1.1,1.1,0.9313745227691628,0.9313745227691628,0.9313745227691628,0.9313745227691628,0.98,0.98,0.98,0.98,48.01667192801622,48.01667192801622,48.01667192801622,48.01667192801622,192.0666877120649,4609.600505089558,0.1534631443280499,50.46919285265317,100.09959350321496,147.9553857391514,191.6243545216784,0.265
2005-04-16,2005-04-27,1338.7,0.93062010988263,1245.821141099877,0.268,2005,4,16,2005.04,2004,7,198,29,0.1076389465910293,5.728138390279128,0.0045978818317547,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1187971492194599,1097.821141099877,1097.821141099877,,4,274.45528527496924,274.45528527496924,274.45528527496924,274.45528527496924,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1163.821141099877,968.672580729171,990.0,0.7888140180822967,0.47716748342984,988.7340184984876,0.5328215940300812,0.5328215940300812,0.5328215940300812,0.5328215940300812,19.52861617528665,19.52861617528665,19.52861617528665,19.52861617528665,,1.097821141099877,1.097821141099877,1.097821141099877,1.097821141099877,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.435747319395546,48.435747319395546,48.435747319395546,48.435747319395546,193.74298927758215,4649.831742661973,0.1555142892394133,50.508182498081865,100.17887783261402,148.07754281864538,191.79476222377824,0.27
2005-04-17,2005-04-28,1336.6,0.93062010988263,1243.8668388691233,0.27,2005,4,17,2005.04,2004,7,199,29,0.1074700948782922,1.9543022307536837,0.0015711506808319,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.118983797441337,1095.8668388691233,1095.8668388691233,,4,273.9667097172808,273.9667097172808,273.9667097172808,273.9667097172808,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1161.8668388691233,968.6664386364456,990.0,0.7859933756873945,0.4746268905298602,988.7393797337828,0.5309297403521627,0.5309297403521627,0.5309297403521627,0.5309297403521627,19.542011356984705,19.542011356984705,19.542011356984705,19.542011356984705,,1.0958668388691233,1.0958668388691233,1.0958668388691233,1.0958668388691233,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.38268790693306,48.38268790693306,48.38268790693306,48.38268790693306,193.53075162773223,4644.7380390655735,0.1555879983131338,50.5214421720677,100.20584446275691,148.11910016849276,191.8527545510897,0.27
2005-04-18,2005-04-29,1334.5,0.93062010988263,1241.9125366383698,0.27,2005,4,18,2005.04,2004,7,200,29,0.1073012431655551,1.954302230753456,0.0015736230798051,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1191710330911136,1093.9125366383698,1093.9125366383698,,4,273.47813415959246,273.47813415959246,273.47813415959246,273.47813415959246,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1159.9125366383698,968.6602965437204,990.0,0.7831727332924925,0.4720862976298807,988.7447409690776,0.5290412381075451,0.5290412381075451,0.5290412381075451,0.5290412381075451,19.55540318724945,19.55540318724945,19.55540318724945,19.55540318724945,,1.0939125366383695,1.0939125366383695,1.0939125366383695,1.0939125366383695,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.32950192570912,48.32950192570912,48.32950192570912,48.32950192570912,193.3180077028365,4639.632184868076,0.1556615317098843,50.53470184605351,100.23281109289982,148.16065751834012,191.9107468784011,0.27
2005-04-19,2005-04-30,1334.5,0.93062010988263,1241.9125366383698,0.27,2005,4,19,2005.04,2004,7,201,29,0.1073012431655551,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1191710330911136,1093.9125366383698,1093.9125366383698,,4,273.47813415959246,273.47813415959246,273.47813415959246,273.47813415959246,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1159.9125366383698,968.6602965437204,990.0,0.7831727332924925,0.4720862976298807,988.7447409690776,0.5290412381075451,0.5290412381075451,0.5290412381075451,0.5290412381075451,19.55540318724945,19.55540318724945,19.55540318724945,19.55540318724945,,1.0939125366383695,1.0939125366383695,1.0939125366383695,1.0939125366383695,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.32950192570912,48.32950192570912,48.32950192570912,48.32950192570912,193.3180077028365,4639.632184868076,0.1556615317098843,50.53470184605351,100.23281109289982,148.16065751834012,191.9107468784011,0.27
2005-04-20,2005-05-01,1334.5,0.93062010988263,1241.9125366383698,0.27,2005,4,20,2005.04,2004,7,202,29,0.1073012431655551,0.0,0.0,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1191710330911136,1093.9125366383698,1093.9125366383698,,4,273.47813415959246,273.47813415959246,273.47813415959246,273.47813415959246,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1159.9125366383698,968.6602965437204,990.0,0.7831727332924925,0.4720862976298807,988.7447409690776,0.5290412381075451,0.5290412381075451,0.5290412381075451,0.5290412381075451,19.55540318724945,19.55540318724945,19.55540318724945,19.55540318724945,,1.0939125366383695,1.0939125366383695,1.0939125366383695,1.0939125366383695,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.32950192570912,48.32950192570912,48.32950192570912,48.32950192570912,193.3180077028365,4639.632184868076,0.1556615317098843,50.53470184605351,100.23281109289982,148.16065751834012,191.9107468784011,0.27
2005-04-21,2005-05-02,1334.5,0.93062010988263,1241.9125366383698,0.27,2005,4,21,2005.04,2004,7,203,29,0.1073012431655551,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1191710330911136,1093.9125366383698,1093.9125366383698,,4,273.47813415959246,273.47813415959246,273.47813415959246,273.47813415959246,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1159.9125366383698,968.6602965437204,990.0,0.7831727332924925,0.4720862976298807,988.7447409690776,0.5290412381075451,0.5290412381075451,0.5290412381075451,0.5290412381075451,19.55540318724945,19.55540318724945,19.55540318724945,19.55540318724945,,1.0939125366383695,1.0939125366383695,1.0939125366383695,1.0939125366383695,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.32950192570912,48.32950192570912,48.32950192570912,48.32950192570912,193.3180077028365,4639.632184868076,0.1556615317098843,50.53470184605351,100.23281109289982,148.16065751834012,191.9107468784011,0.27
2005-04-22,2005-05-03,1334.5,0.93062010988263,1241.9125366383698,0.27,2005,4,22,2005.04,2004,7,204,30,0.1073012431655551,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1191710330911136,1093.9125366383698,1093.9125366383698,,4,273.47813415959246,273.47813415959246,273.47813415959246,273.47813415959246,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1159.9125366383698,968.6602965437204,990.0,0.7831727332924925,0.4720862976298807,988.7447409690776,0.5290412381075451,0.5290412381075451,0.5290412381075451,0.5290412381075451,19.55540318724945,19.55540318724945,19.55540318724945,19.55540318724945,,1.0939125366383695,1.0939125366383695,1.0939125366383695,1.0939125366383695,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.32950192570912,48.32950192570912,48.32950192570912,48.32950192570912,193.3180077028365,4639.632184868076,0.1556615317098843,50.53470184605351,100.23281109289982,148.16065751834012,191.9107468784011,0.27
2005-04-23,2005-05-04,1338.7,0.93062010988263,1245.821141099877,0.268,2005,4,23,2005.04,2004,7,205,30,0.1076389465910293,3.908604461507138,0.0031373720773885,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1187971492194599,1097.821141099877,1097.821141099877,,4,274.45528527496924,274.45528527496924,274.45528527496924,274.45528527496924,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1163.821141099877,968.672580729171,990.0,0.7888140180822967,0.47716748342984,988.7340184984876,0.5328215940300812,0.5328215940300812,0.5328215940300812,0.5328215940300812,19.52861617528665,19.52861617528665,19.52861617528665,19.52861617528665,,1.097821141099877,1.097821141099877,1.097821141099877,1.097821141099877,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.435747319395546,48.435747319395546,48.435747319395546,48.435747319395546,193.74298927758215,4649.831742661973,0.1555142892394133,50.508182498081865,100.17887783261402,148.07754281864538,191.79476222377824,0.27
2005-04-24,2005-05-05,1338.7,0.93062010988263,1245.821141099877,0.268,2005,4,24,2005.04,2004,7,206,30,0.1076389465910293,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1187971492194599,1097.821141099877,1097.821141099877,,4,274.45528527496924,274.45528527496924,274.45528527496924,274.45528527496924,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1163.821141099877,968.672580729171,990.0,0.7888140180822967,0.47716748342984,988.7340184984876,0.5328215940300812,0.5328215940300812,0.5328215940300812,0.5328215940300812,19.52861617528665,19.52861617528665,19.52861617528665,19.52861617528665,,1.097821141099877,1.097821141099877,1.097821141099877,1.097821141099877,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.435747319395546,48.435747319395546,48.435747319395546,48.435747319395546,193.74298927758215,4649.831742661973,0.1555142892394133,50.508182498081865,100.17887783261402,148.07754281864538,191.79476222377824,0.27
2005-04-25,2005-05-06,1338.7,0.93062010988263,1245.821141099877,0.268,2005,4,25,2005.04,2004,7,207,30,0.1076389465910293,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1187971492194599,1097.821141099877,1097.821141099877,,4,274.45528527496924,274.45528527496924,274.45528527496924,274.45528527496924,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1163.821141099877,968.672580729171,990.0,0.7888140180822967,0.47716748342984,988.7340184984876,0.5328215940300812,0.5328215940300812,0.5328215940300812,0.5328215940300812,19.52861617528665,19.52861617528665,19.52861617528665,19.52861617528665,,1.097821141099877,1.097821141099877,1.097821141099877,1.097821141099877,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.435747319395546,48.435747319395546,48.435747319395546,48.435747319395546,193.74298927758215,4649.831742661973,0.1555142892394133,50.508182498081865,100.17887783261402,148.07754281864538,191.79476222377824,0.27
2005-04-26,2005-05-07,1343.0,0.9274857562547472,1245.6133706501255,0.2689999999999999,2005,4,26,2005.04,2004,7,208,30,0.1076209952241708,0.2077704497514787,0.0001668017176493,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1188169647880016,1097.6133706501255,1097.6133706501255,,4,274.4033426625314,274.4033426625314,274.4033426625314,274.4033426625314,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1163.6133706501255,968.6719277363288,990.0,0.7885141432063667,0.4768973818451631,988.7345884749484,0.5326203035475496,0.5326203035475496,0.5326203035475496,0.5326203035475496,19.530040435071907,19.530040435071907,19.530040435071907,19.530040435071907,,1.0976133706501254,1.0976133706501254,1.0976133706501254,1.0976133706501254,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.43011235440415,48.43011235440415,48.43011235440415,48.43011235440415,193.7204494176166,4649.290786022799,0.1555221338997892,50.50959219223471,100.18174477345094,148.08196096294898,191.80092764268736,0.27
2005-04-27,2005-05-08,1349.4,0.9274857562547472,1251.549279490156,0.267,2005,4,27,2005.04,2004,7,209,30,0.1081338577479495,5.935908840030607,0.0047428486734846,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1182534339041694,1103.549279490156,1100.0,,4,275.0,275.0,275.0,275.0,3.549279490156096,1.079172817952867,0.2637977999440341,0.2398161817673037,0.2398161817673037,1.7266765087245872,46.07917281795287,11.263797799944037,10.239816181767305,10.239816181767305,73.72667650872458,1167.5827867996643,968.6905834498262,990.0,0.7942431974428145,0.48,988.7257568025572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.500238572730908,19.500238572730908,19.500238572730908,19.500238572730908,,1.1,1.1,1.1,1.1,0.9313745227691628,0.9313745227691628,0.9313745227691628,0.9313745227691628,0.98,0.98,0.98,0.98,48.01667192801622,48.01667192801622,48.01667192801622,48.01667192801622,192.0666877120649,4609.600505089558,0.1534631443280499,50.46919285265317,100.09959350321496,147.9553857391514,191.6243545216784,0.265
2005-04-28,2005-05-09,1353.7,0.927139553298028,1255.0688132995406,0.267,2005,4,28,2005.04,2004,7,210,30,0.1084379454690803,3.519533809384484,0.002804255648845,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1179218210441483,1107.0688132995406,1100.0,,4,275.0,275.0,275.0,275.0,7.06881329954058,2.1493013410765283,0.5253847722631512,0.4776225202392283,0.4776225202392283,3.4388821457224443,47.14930134107653,11.525384772263152,10.477622520239226,10.477622520239226,75.43888214572246,1169.152308633579,968.7016448417984,990.0,0.7965084866876397,0.48,988.7234915133124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4869118915138,19.4869118915138,19.4869118915138,19.4869118915138,,1.1,1.1,1.1,1.1,0.9314009192690968,0.9314009192690968,0.9314009192690968,0.9314009192690968,0.98,0.98,0.98,0.98,47.98521672903542,47.98521672903542,47.98521672903542,47.98521672903542,191.9408669161417,4606.580805987402,0.1529325443212429,50.44523284677936,100.05087181173948,147.8803186813689,191.51963858459305,0.265
2005-04-29,2005-05-10,1355.9,0.927139553298028,1257.1085203167966,0.266,2005,4,29,2005.04,2004,7,211,31,0.1086141761553712,2.0397070172557505,0.0016225385352902,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1177304883453525,1109.1085203167963,1100.0,,4,275.0,275.0,275.0,275.0,9.10852031679633,2.769482528755641,0.6769846181402678,0.615440561945698,0.615440561945698,4.431172046009026,47.76948252875564,11.676984618140269,10.615440561945697,10.615440561945697,76.43117204600901,1170.0619077088415,968.7080553495672,990.0,0.7978213100952352,0.48,988.7221786899048,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.479188560337622,19.479188560337622,19.479188560337622,19.479188560337622,,1.1,1.1,1.1,1.1,0.9314159732052936,0.9314159732052936,0.9314159732052936,0.9314159732052936,0.98,0.98,0.98,0.98,47.96697380513521,47.96697380513521,47.96697380513521,47.96697380513521,191.86789522054085,4604.829485292979,0.1526263581223595,50.431325859832576,100.02259425095788,147.83675483789142,191.45887867491845,0.265
2005-04-30,2005-05-11,1360.2,0.927139553298028,1261.0952203959778,0.265,2005,4,30,2005.04,2004,7,212,31,0.1089586270422124,3.986700079181447,0.0031612998088515,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1173583069750504,1113.0952203959778,1100.0,,4,275.0,275.0,275.0,275.0,13.095220395977776,3.9816548501283777,0.9732934078091592,0.8848121889174173,0.8848121889174173,6.370647760205404,48.98165485012839,11.97329340780916,10.884812188917415,10.884812188917415,78.3706477602054,1171.839760446855,968.7205849783876,990.0,0.8003872831191723,0.48,988.7196127168808,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4640929584934,19.4640929584934,19.4640929584934,19.4640929584934,,1.1,1.1,1.1,1.1,0.9314448801095688,0.9314448801095688,0.9314448801095688,0.9314448801095688,0.98,0.98,0.98,0.98,47.93128881725018,47.93128881725018,47.93128881725018,47.93128881725018,191.7251552690007,4601.403726456018,0.1520306731547202,50.40409671116297,99.96723212006,147.75147460075158,191.33995811602472,0.265
2005-05-01,2005-05-12,1364.5,0.92385003693436,1260.593375396934,0.265,2005,5,1,2005.05,2004,8,213,31,0.1089152676342951,0.5018449990436693,0.000398102202374,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.152309224962842,1068.593375396934,1068.593375396934,,4,267.1483438492335,267.1483438492335,267.1483438492335,267.1483438492335,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1135.593375396934,968.7190077512475,990.0,0.7480729129440287,0.4391713880160143,988.81275569904,0.5048775302362298,0.5048775302362298,0.5048775302362298,0.5048775302362298,19.588870417556173,19.588870417556173,19.588870417556173,19.588870417556173,,1.068593375396934,1.068593375396934,1.068593375396934,1.068593375396934,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.291688050313546,47.291688050313546,47.291688050313546,47.291688050313546,189.16675220125416,4540.002052830101,0.1500616740443282,50.407524310886224,99.97420109389186,147.7622096597417,191.35492781190823,0.265
2005-05-02,2005-05-13,1371.0,0.9230739996328156,1265.5344534965902,0.265,2005,5,2,2005.05,2004,8,214,31,0.1093421767821053,4.941078099656124,0.0039043410363141,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1517145578056103,1073.5344534965902,1073.5344534965902,,4,268.3836133741476,268.3836133741476,268.3836133741476,268.3836133741476,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1140.5344534965902,968.7345368538464,990.0,0.7552043658713674,0.4455947895455673,988.7992008445832,0.5095489420066112,0.5095489420066112,0.5095489420066112,0.5095489420066112,19.555115048730062,19.555115048730062,19.555115048730062,19.555115048730062,,1.0735344534965905,1.0735344534965905,1.0735344534965905,1.0735344534965905,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.42849105905872,47.42849105905872,47.42849105905872,47.42849105905872,189.7139642362349,4553.135141669636,0.1499081780919258,50.37377676341803,99.90558579625306,147.65651414623522,191.20753880408776,0.265
2005-05-03,2005-05-14,1377.5,0.9230739996328156,1271.5344344942034,0.264,2005,5,3,2005.05,2004,8,215,31,0.1098605751402992,5.99998099761342,0.0047186932849365,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1509986633404659,1079.5344344942037,1079.5344344942037,,4,269.8836086235509,269.8836086235509,269.8836086235509,269.8836086235509,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1146.5344344942034,968.753393936982,990.0,0.7638641322596753,0.4533947648424647,988.782741102898,0.5152502677977236,0.5152502677977236,0.5152502677977236,0.5152502677977236,19.51409689811847,19.51409689811847,19.51409689811847,19.51409689811847,,1.0795344344942035,1.0795344344942035,1.0795344344942035,1.0795344344942035,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.59352833699383,47.59352833699383,47.59352833699383,47.59352833699383,190.3741133479753,4568.978720351408,0.1497199825529719,50.33273829018152,99.8221514079384,147.52800305404668,191.02836221770093,0.265
2005-05-04,2005-05-15,1384.0,0.9228551037764696,1277.231463626634,0.263,2005,5,4,2005.05,2004,8,216,31,0.1103527984573411,5.697029132430316,0.0044604516054231,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1503251411101522,1085.231463626634,1085.231463626634,,4,271.3078659066585,271.3078659066585,271.3078659066585,271.3078659066585,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1152.231463626634,968.7712988856836,990.0,0.7720866485332861,0.4608009027146241,988.767112448752,0.5206929589769164,0.5206929589769164,0.5206929589769164,0.5206929589769164,19.47512060409148,19.47512060409148,19.47512060409148,19.47512060409148,,1.085231463626634,1.085231463626634,1.085231463626634,1.085231463626634,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.749131615388926,47.749131615388926,47.749131615388926,47.749131615388926,190.9965264615557,4583.9166350773385,0.1495394780827202,50.29364072879908,99.74267371100684,147.40561282156426,190.8577822627224,0.265
2005-05-05,2005-05-16,1390.5,0.9194528978279308,1278.4992544297374,0.263,2005,5,5,2005.05,2004,8,217,31,0.1104623355827293,1.2677908031037075,0.0009916242021347,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1501760750620379,1086.4992544297374,1086.4992544297374,,4,271.6248136074344,271.6248136074344,271.6248136074344,271.6248136074344,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1153.4992544297374,968.7752833710648,990.0,0.7739164496924049,0.4624490307586589,988.763634519549,0.5219080247091613,0.5219080247091613,0.5219080247091613,0.5219080247091613,19.46644312377491,19.46644312377491,19.46644312377491,19.46644312377491,,1.0864992544297376,1.0864992544297376,1.0864992544297376,1.0864992544297376,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.78361286637268,47.78361286637268,47.78361286637268,47.78361286637268,191.13445146549068,4587.226835171778,0.1494990715115781,50.28494013633375,99.724987107888,147.37837665907952,190.8198221798285,0.265
2005-05-06,2005-05-17,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,5,6,2005.05,2004,8,218,32,0.1121429537869137,19.451599585468102,0.0149863914533394,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1479254776142322,1105.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,5.950854015205778,1.4567194724722476,0.3099403132919676,0.3099403132919676,0.3099403132919676,3.5643136028576268,48.45671947247224,10.309940313291968,10.309940313291968,10.309940313291968,118.56431360285762,1169.076600099056,968.836416969762,990.0,0.796399216637813,0.48,988.723600783362,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.35224903360001,19.35224903360001,19.35224903360001,19.35224903360001,,1.1,1.1,1.1,1.1,0.931637756410692,0.931637756410692,0.931637756410692,0.931637756410692,0.98,0.98,0.98,0.98,47.66573583975429,47.66573583975429,47.66573583975429,47.66573583975429,190.6629433590172,4575.910640616411,0.1468953487485308,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-05-07,2005-05-18,1414.7,0.9216787399758842,1303.8989134438834,0.257,2005,5,7,2005.05,2004,8,219,32,0.1126568661215515,5.948059428677652,0.0045617488958308,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1472506787300603,1111.8989134438834,1100.0,,4,275.0,275.0,275.0,275.0,11.898913443883428,2.912754853450632,0.6197350752022621,0.6197350752022621,0.6197350752022621,7.126953364826013,49.91275485345063,10.619735075202264,10.619735075202264,10.619735075202264,122.126953364826,1171.1522250038554,968.8551108708236,990.0,0.79939496392309,0.48,988.7206050360768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.330559385253267,19.330559385253267,19.330559385253267,19.330559385253267,,1.1,1.1,1.1,1.1,0.931670816046605,0.931670816046605,0.931670816046605,0.931670816046605,0.98,0.98,0.98,0.98,47.61400249788494,47.61400249788494,47.61400249788494,47.61400249788494,190.45600999153976,4570.944239796953,0.1460665455180905,50.11019029874317,99.36979042139455,146.8314863640189,190.0578090972556,0.255
2005-05-08,2005-05-19,1414.7,0.9216787399758842,1303.8989134438834,0.257,2005,5,8,2005.05,2004,8,220,32,0.1126568661215515,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1472506787300603,1111.8989134438834,1100.0,,4,275.0,275.0,275.0,275.0,11.898913443883428,2.912754853450632,0.6197350752022621,0.6197350752022621,0.6197350752022621,7.126953364826013,49.91275485345063,10.619735075202264,10.619735075202264,10.619735075202264,122.126953364826,1171.1522250038554,968.8551108708236,990.0,0.79939496392309,0.48,988.7206050360768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.330559385253267,19.330559385253267,19.330559385253267,19.330559385253267,,1.1,1.1,1.1,1.1,0.931670816046605,0.931670816046605,0.931670816046605,0.931670816046605,0.98,0.98,0.98,0.98,47.61400249788494,47.61400249788494,47.61400249788494,47.61400249788494,190.45600999153976,4570.944239796953,0.1460665455180905,50.11019029874317,99.36979042139455,146.8314863640189,190.0578090972556,0.255
2005-05-09,2005-05-20,1421.3,0.9216787399758842,1309.9819931277243,0.257,2005,5,9,2005.05,2004,8,221,32,0.1131824442062354,6.08307968384088,0.0046436361077886,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.146566900161413,1117.9819931277243,1100.0,,4,275.0,275.0,275.0,275.0,17.98199312772431,4.4018420677241785,0.9365621420689744,0.9365621420689744,0.9365621420689744,10.770464633793209,51.40184206772418,10.936562142068976,10.936562142068976,10.936562142068976,125.7704646337932,1173.274966351862,968.8742291212584,990.0,0.8024587143222752,0.48,988.7175412856776,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.308377384419213,19.308377384419213,19.308377384419213,19.308377384419213,,1.1,1.1,1.1,1.1,0.9317031663909584,0.9317031663909584,0.9317031663909584,0.9317031663909584,0.98,0.98,0.98,0.98,47.5610163776449,47.5610163776449,47.5610163776449,47.5610163776449,190.2440655105796,4565.857572253911,0.1452264737291168,50.06817859799151,99.28441039976884,146.70006051116712,189.8747624317685,0.255
2005-05-10,2005-05-21,1423.6,0.922600244802966,1313.4137085015025,0.256,2005,5,10,2005.05,2004,8,222,32,0.1134789444145298,3.4317153737781614,0.0026128213460581,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1461839470360457,1121.4137085015025,1100.0,,4,275.0,275.0,275.0,275.0,21.41370850150247,5.2418973935969575,1.1152973177865868,1.1152973177865868,1.1152973177865868,12.825919154545751,52.241897393596965,11.115297317786586,11.115297317786586,11.115297317786586,127.82591915454572,1174.47249202917,968.8850145124334,990.0,0.8041871018977713,0.48,988.7158128981024,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29586360566892,19.29586360566892,19.29586360566892,19.29586360566892,,1.1,1.1,1.1,1.1,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.98,0.98,0.98,0.98,47.53108983074398,47.53108983074398,47.53108983074398,47.53108983074398,190.12435932297592,4562.984623751422,0.1447558816329793,50.04442300193491,99.23613657567851,146.62576351138975,189.7713096994131,0.255
2005-05-11,2005-05-22,1423.6,0.922600244802966,1313.4137085015025,0.256,2005,5,11,2005.05,2004,8,223,32,0.1134789444145298,0.0,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1461839470360457,1121.4137085015025,1100.0,,4,275.0,275.0,275.0,275.0,21.41370850150247,5.2418973935969575,1.1152973177865868,1.1152973177865868,1.1152973177865868,12.825919154545751,52.241897393596965,11.115297317786586,11.115297317786586,11.115297317786586,127.82591915454572,1174.47249202917,968.8850145124334,990.0,0.8041871018977713,0.48,988.7158128981024,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29586360566892,19.29586360566892,19.29586360566892,19.29586360566892,,1.1,1.1,1.1,1.1,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.98,0.98,0.98,0.98,47.53108983074398,47.53108983074398,47.53108983074398,47.53108983074398,190.12435932297592,4562.984623751422,0.1447558816329793,50.04442300193491,99.23613657567851,146.62576351138975,189.7713096994131,0.255
2005-05-12,2005-05-23,1425.8,0.9212244995326636,1313.4818914336715,0.256,2005,5,12,2005.05,2004,8,224,32,0.1134848354198692,0.0681829321690656,5.191006637681445e-05,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1461763586176518,1121.4818914336715,1100.0,,4,275.0,275.0,275.0,275.0,21.48189143367153,5.258588007200844,1.1188485121703926,1.1188485121703926,1.1188485121703926,12.866757889959516,52.25858800720084,11.118848512170391,11.118848512170391,11.118848512170391,127.8667578899595,1174.4962850315414,968.8852288016489,990.0,0.8042214423135653,0.48,988.7157785576863,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.295614976037733,19.295614976037733,19.295614976037733,19.295614976037733,,1.1,1.1,1.1,1.1,0.9317211101908944,0.9317211101908944,0.9317211101908944,0.9317211101908944,0.98,0.98,0.98,0.98,47.53049498145407,47.53049498145407,47.53049498145407,47.53049498145407,190.12197992581628,4562.927518219589,0.1447465558267401,50.043950883211394,99.2351771923391,146.6242869756849,189.7692538021577,0.255
2005-05-13,2005-05-24,1432.4,0.9212244995326636,1319.5619731305874,0.254,2005,5,13,2005.05,2004,8,225,33,0.1140101544784827,6.08008169691584,0.0046076514939962,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1455028289004802,1127.5619731305874,1100.0,,4,275.0,275.0,275.0,275.0,27.56197313058737,6.746941339258367,1.4355194338847592,1.4355194338847592,1.4355194338847592,16.50847348967473,53.74694133925836,11.43551943388476,11.43551943388476,11.43551943388476,131.50847348967474,1176.6179802070278,968.904337629839,990.0,0.8072836827730299,0.48,988.712716317227,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.273443907387968,19.273443907387968,19.273443907387968,19.273443907387968,,1.1,1.1,1.1,1.1,0.9317511206905744,0.9317511206905744,0.9317511206905744,0.9317511206905744,0.98,0.98,0.98,0.98,47.477410626112,47.477410626112,47.477410626112,47.477410626112,189.909642504448,4557.831420106753,0.1439186990618546,50.00179986839459,99.14952704891324,146.49247765281098,189.5857494995353,0.255
2005-05-14,2005-05-25,1423.6,0.922600244802966,1313.4137085015025,0.256,2005,5,14,2005.05,2004,8,226,33,0.1134789444145298,6.148264629084907,0.0046811332859465,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1461839470360457,1121.4137085015025,1100.0,,4,275.0,275.0,275.0,275.0,21.41370850150247,5.2418973935969575,1.1152973177865868,1.1152973177865868,1.1152973177865868,12.825919154545751,52.241897393596965,11.115297317786586,11.115297317786586,11.115297317786586,127.82591915454572,1174.47249202917,968.8850145124334,990.0,0.8041871018977713,0.48,988.7158128981024,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.29586360566892,19.29586360566892,19.29586360566892,19.29586360566892,,1.1,1.1,1.1,1.1,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.9317207652874264,0.98,0.98,0.98,0.98,47.53108983074398,47.53108983074398,47.53108983074398,47.53108983074398,190.12435932297592,4562.984623751422,0.1447558816329793,50.04442300193491,99.23613657567851,146.62576351138975,189.7713096994131,0.255
2005-05-15,2005-05-26,1414.7,0.9216787399758842,1303.8989134438834,0.257,2005,5,15,2005.05,2004,8,227,33,0.1126568661215515,9.51479505761904,0.0072971876573532,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1472506787300603,1111.8989134438834,1100.0,,4,275.0,275.0,275.0,275.0,11.898913443883428,2.912754853450632,0.6197350752022621,0.6197350752022621,0.6197350752022621,7.126953364826013,49.91275485345063,10.619735075202264,10.619735075202264,10.619735075202264,122.126953364826,1171.1522250038554,968.8551108708236,990.0,0.79939496392309,0.48,988.7206050360768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.330559385253267,19.330559385253267,19.330559385253267,19.330559385253267,,1.1,1.1,1.1,1.1,0.931670816046605,0.931670816046605,0.931670816046605,0.931670816046605,0.98,0.98,0.98,0.98,47.61400249788494,47.61400249788494,47.61400249788494,47.61400249788494,190.45600999153976,4570.944239796953,0.1460665455180905,50.11019029874317,99.36979042139455,146.8314863640189,190.0578090972556,0.255
2005-05-16,2005-05-27,1414.7,0.9216787399758842,1303.8989134438834,0.257,2005,5,16,2005.05,2004,8,228,33,0.1126568661215515,0.0,0.0,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1472506787300603,1111.8989134438834,1100.0,,4,275.0,275.0,275.0,275.0,11.898913443883428,2.912754853450632,0.6197350752022621,0.6197350752022621,0.6197350752022621,7.126953364826013,49.91275485345063,10.619735075202264,10.619735075202264,10.619735075202264,122.126953364826,1171.1522250038554,968.8551108708236,990.0,0.79939496392309,0.48,988.7206050360768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.330559385253267,19.330559385253267,19.330559385253267,19.330559385253267,,1.1,1.1,1.1,1.1,0.931670816046605,0.931670816046605,0.931670816046605,0.931670816046605,0.98,0.98,0.98,0.98,47.61400249788494,47.61400249788494,47.61400249788494,47.61400249788494,190.45600999153976,4570.944239796953,0.1460665455180905,50.11019029874317,99.36979042139455,146.8314863640189,190.0578090972556,0.255
2005-05-17,2005-05-28,1410.3,0.9214484017030796,1299.518680921853,0.259,2005,5,17,2005.05,2004,8,229,33,0.1122784140316481,4.380232522030384,0.0033706576029542,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1477470103498619,1107.518680921853,1100.0,,4,275.0,275.0,275.0,275.0,7.518680921853048,1.8405104339952767,0.3915979646798462,0.3915979646798462,0.3915979646798462,4.503376593818231,48.84051043399528,10.391597964679846,10.391597964679846,10.391597964679846,119.50337659381825,1169.623706363355,968.8413444257544,990.0,0.7971888545450485,0.48,988.7228111454548,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.346531939700483,19.346531939700483,19.346531939700483,19.346531939700483,,1.1,1.1,1.1,1.1,0.9316466074523008,0.9316466074523008,0.9316466074523008,0.9316466074523008,0.98,0.98,0.98,0.98,47.652107014203,47.652107014203,47.652107014203,47.652107014203,190.608428056812,4574.602273363487,0.1466761739212537,50.14043896656587,99.43126474435616,146.9261145963903,190.1896062022617,0.26
2005-05-18,2005-05-29,1408.1,0.9246639980161044,1302.0193756064764,0.257,2005,5,18,2005.05,2004,8,230,33,0.1124944740523995,2.5006946846233404,0.0019206278581365,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1474632433258276,1110.0193756064764,1100.0,,4,275.0,275.0,275.0,275.0,10.019375606476387,2.4526596536686998,0.5218424795039786,0.5218424795039786,0.5218424795039786,6.0011885142957535,49.4526596536687,10.52184247950398,10.52184247950398,10.52184247950398,121.00118851429576,1170.4963446126767,968.849203751906,990.0,0.7984483324306674,0.48,988.7215516675692,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.337413135663223,19.337413135663223,19.337413135663223,19.337413135663223,,1.1,1.1,1.1,1.1,0.9316605219959914,0.9316605219959914,0.9316605219959914,0.9316605219959914,0.98,0.98,0.98,0.98,47.630358015562535,47.630358015562535,47.630358015562535,47.630358015562535,190.5214320622501,4572.514369494004,0.1463276473696913,50.12316986442102,99.3961687735606,146.87209090780385,190.114362635104,0.255
2005-05-19,2005-05-30,1403.7,0.9246639980161044,1297.9508540152058,0.259,2005,5,19,2005.05,2004,8,231,33,0.1121429537869137,4.06852159127061,0.0031345729144402,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1479254776142322,1105.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,5.950854015205778,1.4567194724722476,0.3099403132919676,0.3099403132919676,0.3099403132919676,3.5643136028576268,48.45671947247224,10.309940313291968,10.309940313291968,10.309940313291968,118.56431360285762,1169.076600099056,968.836416969762,990.0,0.796399216637813,0.48,988.723600783362,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.35224903360001,19.35224903360001,19.35224903360001,19.35224903360001,,1.1,1.1,1.1,1.1,0.931637756410692,0.931637756410692,0.931637756410692,0.931637756410692,0.98,0.98,0.98,0.98,47.66573583975429,47.66573583975429,47.66573583975429,47.66573583975429,190.6629433590172,4575.910640616411,0.1468953487485308,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2005-05-20,2005-05-31,1392.7,0.9224295632816956,1284.6676527824177,0.261,2005,5,20,2005.05,2004,8,232,34,0.1109952852004008,13.283201232788088,0.0103397958250279,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1494549968500831,1092.6676527824177,1092.6676527824177,,4,273.1669131956044,273.1669131956044,273.1669131956044,273.1669131956044,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1159.6676527824177,968.7946697658876,990.0,0.7828192926756544,0.470467948617143,988.7467127587072,0.5278400159907346,0.5278400159907346,0.5278400159907346,0.5278400159907346,19.42420297682881,19.42420297682881,19.42420297682881,19.42420297682881,,1.0926676527824175,1.0926676527824175,1.0926676527824175,1.0926676527824175,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.95062138083206,47.95062138083206,47.95062138083206,47.95062138083206,191.80248552332824,4603.259652559878,0.1493012493214955,50.24260766310618,99.6389334677483,147.2458599225701,190.6351285283077,0.26
2005-05-21,2005-06-01,1384.0,0.9228551037764696,1277.231463626634,0.263,2005,5,21,2005.05,2004,8,233,34,0.1103527984573411,7.436189155783722,0.0058221155425258,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1503251411101522,1085.231463626634,1085.231463626634,,4,271.3078659066585,271.3078659066585,271.3078659066585,271.3078659066585,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1152.231463626634,968.7712988856836,990.0,0.7720866485332861,0.4608009027146241,988.767112448752,0.5206929589769164,0.5206929589769164,0.5206929589769164,0.5206929589769164,19.47512060409148,19.47512060409148,19.47512060409148,19.47512060409148,,1.085231463626634,1.085231463626634,1.085231463626634,1.085231463626634,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.749131615388926,47.749131615388926,47.749131615388926,47.749131615388926,190.9965264615557,4583.9166350773385,0.1495394780827202,50.29364072879908,99.74267371100684,147.40561282156426,190.8577822627224,0.265
