Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2005-05-22,2005-06-02,1375.3,0.9230739996328156,1269.5036716950112,0.264,2005,5,22,2005.05,2004,8,234,34,0.1096851172344489,7.727791931622733,0.0060872544947465,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1512402085010484,1077.5036716950112,1077.5036716950112,,4,269.3759179237528,269.3759179237528,269.3759179237528,269.3759179237528,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1144.5036716950112,968.7470115396128,990.0,0.7609331344051709,0.4507547732035146,988.7883120923914,0.5133170517369788,0.5133170517369788,0.5133170517369788,0.5133170517369788,19.52798350104149,19.52798350104149,19.52798350104149,19.52798350104149,,1.0775036716950113,1.0775036716950113,1.0775036716950113,1.0775036716950113,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.53780267060843,47.53780267060843,47.53780267060843,47.53780267060843,190.1512106824337,4563.629056378409,0.1497838997413439,50.34666701593758,99.85046643108922,147.571607867233,191.0891397178379,0.265
2005-05-23,2005-06-03,1360.2,0.927139553298028,1261.0952203959778,0.265,2005,5,23,2005.05,2004,8,235,34,0.1089586270422124,8.408451299033459,0.0066675784374103,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1522486144541194,1069.0952203959778,1069.0952203959778,,4,267.27380509899444,267.27380509899444,267.27380509899444,267.27380509899444,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1136.0952203959778,968.7205849783876,990.0,0.7487972253137823,0.439823786514771,988.8113789881714,0.5053510088840124,0.5053510088840124,0.5053510088840124,0.5053510088840124,19.585443000900067,19.585443000900067,19.585443000900067,19.585443000900067,,1.0690952203959778,1.0690952203959778,1.0690952203959778,1.0690952203959778,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.30561931506555,47.30561931506555,47.30561931506555,47.30561931506555,189.2224772602622,4541.339454246293,0.1500461457627658,50.40409671116297,99.96723212006,147.75147460075158,191.33995811602472,0.265
2005-05-24,2005-06-04,1345.1,0.9274857562547472,1247.5610907382604,0.268,2005,5,24,2005.05,2004,8,236,34,0.1077892782397857,13.534129657717356,0.0108484704742662,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1539002790527729,1055.5610907382604,1055.5610907382604,,4,263.8902726845651,263.8902726845651,263.8902726845651,263.8902726845651,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1122.5610907382604,968.6780491423202,990.0,0.7292634299315099,0.4222294179597385,988.8485071521088,0.4926592711130479,0.4926592711130479,0.4926592711130479,0.4926592711130479,19.67779873867544,19.67779873867544,19.67779873867544,19.67779873867544,,1.0555610907382604,1.0555610907382604,1.0555610907382604,1.0555610907382604,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.92700452497289,46.92700452497289,46.92700452497289,46.92700452497289,187.70801809989155,4504.992434397396,0.1504599810730013,50.4963433308405,100.1548028895825,148.04044859454658,191.7430142490873,0.27
2005-05-25,2005-06-05,1332.3,0.9328392041321604,1242.8216716652769,0.27,2005,5,25,2005.05,2004,8,237,34,0.1073797924318799,4.73941907298331,0.0038134345264778,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1544871676905473,1050.8216716652769,1050.8216716652769,,4,262.70541791631933,262.70541791631933,262.70541791631933,262.70541791631933,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1117.8216716652769,968.6631538252336,990.0,0.7224230312694722,0.4160681731648602,988.8615087955656,0.4882528415529847,0.4882528415529847,0.4882528415529847,0.4882528415529847,19.71010212877895,19.71010212877895,19.71010212877895,19.71010212877895,,1.0508216716652772,1.0508216716652772,1.0508216716652772,1.0508216716652772,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.79299474243643,46.79299474243643,46.79299474243643,46.79299474243643,187.17197896974568,4492.127495273897,0.1506024421982849,50.52853348894058,100.220266304466,148.1413251746641,191.88376903678528,0.27
2005-05-26,2005-06-06,1317.5,0.9302149802071168,1225.5582364228765,0.2739999999999999,2005,5,26,2005.05,2004,8,238,34,0.1058882316269365,17.26343524240065,0.014086181080051,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1566633019091805,1033.5582364228765,1033.5582364228765,,4,258.3895591057191,258.3895591057191,258.3895591057191,258.3895591057191,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.5582364228765,968.6088973144716,990.0,0.6975067329814711,0.3936257073497394,988.9088675596688,0.4723689846547256,0.4723689846547256,0.4723689846547256,0.4723689846547256,19.827601260542234,19.827601260542234,19.827601260542234,19.827601260542234,,1.0335582364228764,1.0335582364228764,1.0335582364228764,1.0335582364228764,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.29862295012536,46.29862295012536,46.29862295012536,46.29862295012536,185.19449180050145,4444.667803212034,0.1511103155253084,50.64551846459025,100.4581942377307,148.50801702839334,192.39554819288705,0.275
2005-05-27,2005-06-07,1313.3,0.9310850028714198,1222.7939342710354,0.2739999999999999,2005,5,27,2005.05,2004,8,239,35,0.1056493959210174,2.764302151840865,0.0022606443116589,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1570174619114872,1030.7939342710356,1030.7939342710356,,4,257.6984835677589,257.6984835677589,257.6984835677589,257.6984835677589,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1097.7939342710356,968.600209507709,990.0,0.6935170185355153,0.3900321145523462,988.916450866912,0.4698498774447383,0.4698498774447383,0.4698498774447383,0.4698498774447383,19.846391481758367,19.846391481758367,19.846391481758367,19.846391481758367,,1.0307939342710355,1.0307939342710355,1.0307939342710355,1.0307939342710355,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.2185539440895,46.2185539440895,46.2185539440895,46.2185539440895,184.874215776358,4436.981178632592,0.1511900006983352,50.66421151459944,100.4962159669955,148.5666235935301,192.47736201008576,0.275
2005-05-28,2005-06-08,1307.0,0.9310850028714198,1216.9280987529455,0.276,2005,5,28,2005.05,2004,8,240,35,0.1051425877322544,5.86583551809008,0.0048201989288447,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1577743173132029,1024.9280987529455,1024.9280987529455,,4,256.2320246882364,256.2320246882364,256.2320246882364,256.2320246882364,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1091.9280987529455,968.581774024652,990.0,0.685050864179509,0.3824065283788291,988.9325426074416,0.4645265552099076,0.4645265552099076,0.4645265552099076,0.4645265552099076,19.886242027579648,19.886242027579648,19.886242027579648,19.886242027579648,,1.0249280987529454,1.0249280987529454,1.0249280987529454,1.0249280987529454,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.047819055877845,46.047819055877845,46.047819055877845,46.047819055877845,184.19127622351127,4420.590629364273,0.1513575669854796,50.703798554818135,100.57674261200296,148.69076314932,192.65069672052087,0.275
2005-05-29,2005-06-09,1284.0,0.9359597096036728,1201.7722671311162,0.28,2005,5,29,2005.05,2004,8,241,35,0.1038331238801284,15.155831621829291,0.0126112342881812,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1597640461934976,1009.7722671311162,1009.7722671311162,,4,252.44306678277903,252.44306678277903,252.44306678277903,252.44306678277903,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1076.7722671311162,968.5341414109836,990.0,0.6631764680242914,0.3627039472704511,988.9741195847052,0.450912226472781,0.450912226472781,0.450912226472781,0.450912226472781,19.989065947249006,19.989065947249006,19.989065947249006,19.989065947249006,,1.0097722671311162,1.0097722671311162,1.0097722671311162,1.0097722671311162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.601474438854034,45.601474438854034,45.601474438854034,45.601474438854034,182.4058977554161,4377.741546129988,0.1517807514320974,50.80575926364904,100.7841738981549,149.01060342666736,193.0974396770477,0.28
2005-05-30,2005-06-10,1275.7,0.9359597096036728,1194.0038015414054,0.282,2005,5,30,2005.05,2004,8,242,35,0.1031619284531774,7.768465589710559,0.0065062318726974,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1608035081229528,1002.0038015414056,1002.0038015414056,,4,250.50095038535144,250.50095038535144,250.50095038535144,250.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.0038015414057,968.5097262334156,990.0,0.6519642496473896,0.3526049420038273,988.9954308083488,0.4440120286862072,0.4440120286862072,0.4440120286862072,0.4440120286862072,20.041692546246832,20.041692546246832,20.041692546246832,20.041692546246832,,1.0020038015414057,1.0020038015414057,1.0020038015414057,1.0020038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.369783830643904,45.369783830643904,45.369783830643904,45.369783830643904,181.4791353225756,4355.499247741815,0.1519920917239075,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
2005-05-31,2005-06-11,1255.2,0.942088475173866,1182.5094540382363,0.286,2005,5,31,2005.05,2004,8,243,35,0.1021688168289036,11.494347503169363,0.0097203007247988,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1623665665795105,990.5094540382364,990.5094540382364,,4,247.6273635095591,247.6273635095591,247.6273635095591,247.6273635095591,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1057.5094540382363,968.473601141263,990.0,0.6353744697459079,0.3424075632305889,989.0222179670236,0.4338995294457638,0.4338995294457638,0.4338995294457638,0.4338995294457638,20.114717296314755,20.114717296314755,20.114717296314755,20.114717296314755,,0.9905094540382364,0.9905094540382364,0.9905094540382364,0.9905094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.01274555295299,45.01274555295299,45.01274555295299,45.01274555295299,180.05098221181197,4321.223573083487,0.1522617697447939,50.93473762261007,101.0466202994136,149.41539557720785,193.66313221889985,0.285
2005-06-01,2005-06-12,1234.8,0.9393323329887188,1159.88756477447,0.29,2005,6,1,2005.06,2004,9,244,35,0.1002142855965142,22.621889263766214,0.0195035190916671,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1388065575401741,998.88756477447,998.88756477447,,4,249.72189119361752,249.72189119361752,249.72189119361752,249.72189119361752,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1062.88756477447,968.4025037750056,990.0,0.6431366914270702,0.349110051819576,989.0077532567532,0.4412589703460149,0.4412589703460149,0.4412589703460149,0.4412589703460149,20.163990511401806,20.163990511401806,20.163990511401806,20.163990511401806,,0.99888756477447,0.99888756477447,0.99888756477447,0.99888756477447,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.50467703398826,45.50467703398826,45.50467703398826,45.50467703398826,182.01870813595303,4368.448995262873,0.1569278899643561,51.08522204606674,101.35290760315192,149.88800600505888,194.3240691590286,0.29
2005-06-02,2005-06-13,1214.7,0.9412177385845464,1143.297187058649,0.295,2005,6,2,2005.06,2004,9,245,35,0.0987808769618672,16.590377715821205,0.0145109932077267,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1408207785538276,982.2971870586488,982.2971870586488,,4,245.57429676466225,245.57429676466225,245.57429676466225,245.57429676466225,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1046.297187058649,968.3503625878984,990.0,0.6191918163733077,0.3358377496469191,989.0449704339798,0.4267455451708192,0.4267455451708192,0.4267455451708192,0.4267455451708192,20.267862300910288,20.267862300910288,20.267862300910288,20.267862300910288,,0.9822971870586488,0.9822971870586488,0.9822971870586488,0.9822971870586488,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.97941376293696,44.97941376293696,44.97941376293696,44.97941376293696,179.91765505174786,4318.023721241948,0.1573673556519635,51.195032962210256,101.57645533035787,150.23305827893054,194.8068811127834,0.295
2005-06-03,2005-06-14,1202.7,0.9377823966270896,1127.8708884234006,0.297,2005,6,3,2005.06,2004,9,246,36,0.0974480447597818,15.426298635248036,0.0136773621817757,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1427468353448279,966.8708884234009,966.8708884234009,,4,241.71772210585016,241.71772210585016,241.71772210585016,241.71772210585016,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1030.8708884234006,968.301879935045,990.0,0.5980490212644709,0.3234967107387206,989.0784542679968,0.4134671658979642,0.4134671658979642,0.4134671658979642,0.4134671658979642,20.363107167053823,20.363107167053823,20.363107167053823,20.363107167053823,,0.9668708884234009,0.9668708884234009,0.9668708884234009,0.9668708884234009,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.48109567882789,44.48109567882789,44.48109567882789,44.48109567882789,177.9243827153115,4270.185185167476,0.1577524382813212,51.29662271819437,101.78330897600053,150.552447329708,195.25403032741508,0.295
2005-06-04,2005-06-15,1165.3,0.9275545832128465,1080.8793558179298,0.305,2005,6,4,2005.06,2004,9,247,36,0.0933879763426691,46.99153260547109,0.0434752799676809,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1489527939759447,919.8793558179296,919.8793558179296,,4,229.9698389544824,229.9698389544824,229.9698389544824,229.9698389544824,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,983.8793558179296,968.154192261142,990.0,0.5549890511479038,0.2859034846543438,989.1591074641976,0.3743055189529558,0.3743055189529558,0.3743055189529558,0.3743055189529558,20.630609684102744,20.630609684102744,20.630609684102744,20.630609684102744,,0.9198793558179298,0.9198793558179298,0.9198793558179298,0.9198793558179298,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.8751725010731,42.8751725010731,42.8751725010731,42.8751725010731,171.5006900042924,4116.0165601030185,0.1586677449996381,51.60313797353875,102.4076655617264,151.51707153204416,196.60592237963385,0.305
2005-06-05,2005-06-16,1155.5,0.9223243580646068,1065.7457957436532,0.31,2005,6,5,2005.06,2004,9,248,36,0.0920804367522516,15.133560074276602,0.0141999716393126,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1510679194259996,904.7457957436532,904.7457957436532,,4,226.1864489359133,226.1864489359133,226.1864489359133,226.1864489359133,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,968.7457957436532,968.1066296437656,990.0,0.5411216455021524,0.2737966365949225,989.1850817179028,0.3621060643226277,0.3621060643226277,0.3621060643226277,0.3621060643226277,20.716346009814576,20.716346009814576,20.716346009814576,20.716346009814576,,0.9047457957436532,0.9047457957436532,0.9047457957436532,0.9047457957436532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.34505244813887,42.34505244813887,42.34505244813887,42.34505244813887,169.3802097925555,4065.125035021332,0.1589311545670849,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2005-06-06,2005-06-17,1117.2,0.932305762261826,1041.571997598912,0.318,2005,6,6,2005.06,2004,9,249,36,0.089991820592546,24.17379814474112,0.0232089555023251,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1545740480457864,880.571997598912,880.571997598912,,4,220.142999399728,220.142999399728,220.142999399728,220.142999399728,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,944.571997598912,968.0306548495964,990.0,0.5189703563655369,0.2544575980791296,989.2265720455551,0.3430360032632926,0.3430360032632926,0.3430360032632926,0.3430360032632926,20.85288119269542,20.85288119269542,20.85288119269542,20.85288119269542,,0.880571997598912,0.880571997598912,0.880571997598912,0.880571997598912,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.4852665547724,41.4852665547724,41.4852665547724,41.4852665547724,165.94106621908958,3982.585589258149,0.1593179027485626,51.85611654719743,102.9232499493715,152.31433636490138,197.72489459765544,0.32
2005-06-07,2005-06-18,1094.5,0.9309323387482832,1018.905444759996,0.3229999999999999,2005,6,7,2005.06,2004,9,250,36,0.0880334304272636,22.666552838916004,0.0222459826429282,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1580126996356601,857.905444759996,857.905444759996,,4,214.476361189999,214.476361189999,214.476361189999,214.476361189999,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,921.905444759996,967.9594171121028,990.0,0.4982002083458131,0.2363243558079968,989.2654754358464,0.3256207925553958,0.3256207925553958,0.3256207925553958,0.3256207925553958,20.98043753118789,20.98043753118789,20.98043753118789,20.98043753118789,,0.8579054447599961,0.8579054447599961,0.8579054447599961,0.8579054447599961,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.66463797836919,40.66463797836919,40.66463797836919,40.66463797836919,162.65855191347674,3903.805245923442,0.1596404776812151,52.00052683439382,103.21768712512258,152.76993377745873,198.3650361846933,0.325
2005-06-08,2005-06-19,1074.1,0.9299642904600628,998.8746443831532,0.331,2005,6,8,2005.06,2004,9,251,36,0.0863027692747044,20.03080037684288,0.0200533675466481,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1611813863784922,837.8746443831533,837.8746443831533,,4,209.46866109578832,209.46866109578832,209.46866109578832,209.46866109578832,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,901.8746443831532,967.8954985775326,990.0,0.4798452916658375,0.2202997155065225,989.2998549928276,0.3106059346644529,0.3106059346644529,0.3106059346644529,0.3106059346644529,21.09375048063061,21.09375048063061,21.09375048063061,21.09375048063061,,0.8378746443831532,0.8378746443831532,0.8378746443831532,0.8378746443831532,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.10178211200849,39.10178211200849,39.10178211200849,39.10178211200849,156.40712844803394,3753.7710827528144,0.156583340389646,52.13080475838549,103.48337956944596,153.18122545777263,198.9433305117,0.33
2005-06-09,2005-06-20,1052.0,0.9334995886171844,982.041567225278,0.3389999999999999,2005,6,9,2005.06,2004,9,252,36,0.084848391408264,16.833077157875213,0.0171409008739176,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1639441805451265,821.041567225278,821.041567225278,,3,273.68052240842604,273.68052240842604,273.68052240842604,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,885.041567225278,967.8281662689012,990.0,0.4644205596088204,0.2068332537802223,989.3287461866108,0.5298231274159693,0.5298231274159693,0.5298231274159693,,20.97075679029388,20.97075679029388,20.97075679029388,,,1.0947220896337042,1.0947220896337042,1.0947220896337042,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.865782006879904,51.865782006879904,51.865782006879904,,155.5973460206397,3734.3363044953526,0.158442729120188,52.263875231786,103.75485098569408,153.60167030036595,199.53498119584611,0.34
2005-06-10,2005-06-21,1033.8,0.938516124607947,970.2379696196956,0.345,2005,6,10,2005.06,2004,9,253,37,0.0838285605751417,11.803597605582356,0.0121656727268764,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1659386717911145,809.2379696196956,809.2379696196956,,3,269.74598987323185,269.74598987323185,269.74598987323185,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,873.2379696196956,967.7809518784788,990.0,0.4536045139941433,0.1973903756957565,989.34900511031,0.5147258770844597,0.5147258770844597,0.5147258770844597,,21.05332735474695,21.05332735474695,21.05332735474695,,,1.0789839594929274,1.0789839594929274,1.0789839594929274,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.32142150668006,51.32142150668006,51.32142150668006,,153.9642645200402,3695.1423484809648,0.1586871152655359,52.357768950094425,103.94644009100826,153.8984966392263,199.95291087949832,0.345
2005-06-11,2005-06-22,980.6,0.9384762085525074,920.2697701065888,0.357,2005,6,11,2005.06,2004,9,254,37,0.0795113081372092,49.96819951310681,0.0542973388198107,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.174948700076666,759.2697701065888,759.2697701065888,,3,253.0899233688629,253.0899233688629,253.0899233688629,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,823.2697701065888,967.5810790804264,990.0,0.4078169208148025,0.1696348850532944,989.422548194132,0.4532222170564063,0.4532222170564063,0.4532222170564063,,21.388246896649264,21.388246896649264,21.388246896649264,,,1.0123596934754515,1.0123596934754515,1.0123596934754515,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.918482885830535,48.918482885830535,48.918482885830535,,146.7554486574916,3522.1307677797986,0.1594700308807208,52.749794891233904,104.74681870768948,155.1396349055312,201.7030585008212,0.355
2005-06-12,2005-06-23,971.9,0.936753403834816,910.4306331870577,0.362,2005,6,12,2005.06,2004,9,255,37,0.0786612067073617,9.839136919531144,0.0108071241903276,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1768393924053309,749.4306331870578,749.4306331870578,,3,249.8102110623525,249.8102110623525,249.8102110623525,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,813.4306331870578,967.5417225327484,990.0,0.3988009786176225,0.1647153165935288,989.4364837047888,0.4415706489863881,0.4415706489863881,0.4415706489863881,,21.453190523054328,21.453190523054328,21.453190523054328,,,0.9992408442494102,0.9992408442494102,0.9992408442494102,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.43117577833952,48.43117577833952,48.43117577833952,,145.29352733501855,3487.044656040445,0.1595876962382113,52.82598360067777,104.9024534518967,155.3811843145984,202.0441588655977,0.36
2005-06-13,2005-06-24,946.1,0.9347614620468058,884.3778192424829,0.371,2005,6,13,2005.06,2004,9,256,37,0.0764102435825505,26.052813944574726,0.029458918323947,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.182048889622656,723.3778192424829,723.3778192424829,,3,241.12593974749436,241.12593974749436,241.12593974749436,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.3778192424829,967.43751127697,990.0,0.3749278821743867,0.1516889096212414,989.4733832082044,0.4114481095289472,0.4114481095289472,0.4114481095289472,,21.62442382170556,21.62442382170556,21.62442382170556,,,0.9645037589899772,0.9645037589899772,0.9645037589899772,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.12066539376902,47.12066539376902,47.12066539376902,,141.36199618130706,3392.687908351369,0.1598434437245285,53.02604707326006,105.31127531257148,156.01603668126634,202.9414739764004,0.37
2005-06-14,2005-06-25,942.7,0.9347614620468058,881.1996302715237,0.372,2005,6,14,2005.06,2004,9,257,37,0.0761356480554596,3.178188970959127,0.0036066617163466,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1827054783833614,720.1996302715237,720.1996302715237,,3,240.0665434238413,240.0665434238413,240.0665434238413,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,784.1996302715237,967.424798521086,990.0,0.372015597459962,0.1500998151357619,989.4778845874044,0.4078459170623416,0.4078459170623416,0.4078459170623416,,21.64524014925597,21.64524014925597,21.64524014925597,,,0.960266173695365,0.960266173695365,0.960266173695365,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.95879938696972,46.95879938696972,46.95879938696972,,140.87639816090916,3381.03355586182,0.1598688802417006,53.050285839956274,105.36082047355262,156.0930095426928,203.0503511425357,0.37
2005-06-15,2005-06-26,941.0,0.9347614620468058,879.6105357860444,0.372,2005,6,15,2005.06,2004,9,258,37,0.0759983502919142,1.5890944854795634,0.0018065887353878,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1830355520425025,718.6105357860444,718.6105357860444,,3,239.5368452620148,239.5368452620148,239.5368452620148,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,782.6105357860444,967.418442143144,990.0,0.3705594551027497,0.1493052678930221,989.4801352770044,0.4060507298468427,0.4060507298468427,0.4060507298468427,,21.65564240401326,21.65564240401326,21.65564240401326,,,0.958147381048059,0.958147381048059,0.958147381048059,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.87770412488991,46.87770412488991,46.87770412488991,,140.63311237466974,3375.194696992073,0.1598811140307637,53.06240180348182,105.38558635566028,156.13148628735829,203.10477770854504,0.37
2005-06-16,2005-06-27,937.6,0.9326874517306334,874.4877547426419,0.374,2005,6,16,2005.06,2004,9,259,37,0.0755557420097642,5.1227810434023695,0.0058580363368381,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1841077809573006,713.4877547426419,713.4877547426419,,3,237.82925158088065,237.82925158088065,237.82925158088065,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,777.4877547426419,967.3979510189704,990.0,0.3673842056479083,0.1467438773713209,989.4858719169808,0.4002903845509935,0.4002903845509935,0.4002903845509935,,21.68763051345924,21.68763051345924,21.68763051345924,,,0.9513170063235225,0.9513170063235225,0.9513170063235225,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.61227623806838,46.61227623806838,46.61227623806838,,139.83682871420513,3356.083889140923,0.159907131867568,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2005-06-17,2005-06-28,855.2,0.9392513868179134,803.2477860066797,0.407,2005,6,17,2005.06,2004,9,260,38,0.0694006087109771,71.2399687359623,0.0886899036350034,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.200436282308858,642.2477860066796,642.2477860066796,,3,214.08259533555983,214.08259533555983,214.08259533555983,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.2477860066797,967.1129911440266,990.0,0.3260856730473505,0.1226743358020038,989.5512399911506,0.3244273891039452,0.3244273891039452,0.3244273891039452,,22.11382145802004,22.11382145802004,22.11382145802004,,,0.8563303813422395,0.8563303813422395,0.8563303813422395,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.78269087627024,42.78269087627024,42.78269087627024,,128.3480726288107,3080.353743091457,0.1597864007405348,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
2005-06-18,2005-06-29,800.4,0.9453775660656584,756.680203878953,0.43,2005,6,18,2005.06,2004,9,261,38,0.0653771696151415,46.56758212772661,0.0615419590588048,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2127715237886088,595.680203878953,595.680203878953,,3,198.5600679596509,198.5600679596509,198.5600679596509,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,659.680203878953,966.9267208155158,990.0,0.2990899732631611,0.1082720815515811,989.5926379451852,0.2791169532415331,0.2791169532415331,0.2791169532415331,,22.386800176428004,22.386800176428004,22.386800176428004,,,0.7942402718386039,0.7942402718386039,0.7942402718386039,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.33757879051024,39.33757879051024,39.33757879051024,,118.01273637153076,2832.305672916737,0.1559611785356147,53.97147105328793,107.24617610704318,159.02802801454575,207.21579770250776,0.43
2005-06-19,2005-06-30,777.7,0.9428241946149308,733.2343761520318,0.442,2005,6,19,2005.06,2004,9,262,38,0.0633514500995355,23.44582772692104,0.0319758981431875,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2195750843610441,572.2343761520318,572.2343761520318,,3,190.7447920506773,190.7447920506773,190.7447920506773,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,636.2343761520318,966.832937504608,990.0,0.2854981890736416,0.0988937504608127,989.6156080604655,0.2575844604461301,0.2575844604461301,0.2575844604461301,,22.52508609541128,22.52508609541128,22.52508609541128,,,0.7629791682027093,0.7629791682027093,0.7629791682027093,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.0226900186541,38.0226900186541,38.0226900186541,,114.06807005596232,2737.633681343096,0.1555683609033504,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2005-06-20,2005-07-01,755.3,0.9412549725434286,710.9298807620515,0.451,2005,6,20,2005.06,2004,9,263,38,0.0614243416978412,22.304495389980392,0.0313736923901299,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2264639655143244,549.9298807620514,549.9298807620514,,2,274.9649403810257,274.9649403810257,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,613.9298807620514,966.7437195230484,990.0,0.2725680468185806,0.0899719523048206,989.6374600008768,0.5347986430128437,0.5347986430128437,,,22.35894183481553,22.35894183481553,,,,1.099859761524103,1.099859761524103,,,0.94,0.94,,,0.98,0.98,,,55.55862706445077,55.55862706445077,,,111.11725412890154,2666.814099093637,0.1562984720937514,54.295559222485984,107.91071546387003,160.0656027275687,208.69547144682855,0.45
2005-06-21,2005-07-02,737.7,0.9360778698073658,690.5446445568938,0.4589999999999999,2005,6,21,2005.06,2004,9,264,38,0.0596630572897156,20.38523620515776,0.0295205188626703,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2331492992800051,529.5446445568939,529.5446445568939,,2,264.7723222784469,264.7723222784469,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,593.5446445568938,966.6621785782276,990.0,0.2607505185837065,0.0818178578227575,989.6574316235937,0.4959523780598648,0.4959523780598648,,,22.499300667306123,22.499300667306123,,,,1.0590892891137875,1.0590892891137875,,,0.94,0.94,,,0.98,0.98,,,53.83497809176539,53.83497809176539,,,107.6699561835308,2584.078948404739,0.1559203406068264,54.43741888379205,108.20182410243312,160.5206815904739,209.3457508186065,0.46
2005-06-22,2005-07-03,721.9,0.9306410252283802,671.8297561123678,0.467,2005,6,22,2005.06,2004,9,265,38,0.0580460909281085,18.71488844452608,0.0278565935406348,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.239644044544332,510.8297561123677,510.8297561123677,,2,255.41487805618385,255.41487805618385,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,574.8297561123678,966.5873190244496,990.0,0.2499013078912276,0.074331902444947,989.6757667896636,0.4615733699113666,0.4615733699113666,,,22.626874395303,22.626874395303,,,,1.0216595122247354,1.0216595122247354,,,0.94,0.94,,,0.98,0.98,,,52.22683335497529,52.22683335497529,,,104.45366670995058,2506.8880010388143,0.1554763922848336,54.56624763803578,108.46631919108206,160.93446867559558,209.9377510037469,0.465
2005-06-23,2005-07-04,704.8,0.9268159686888692,653.219894731915,0.473,2005,6,23,2005.06,2004,9,266,38,0.0564381989048374,18.60986138045268,0.0284894283388142,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2464713663782014,492.21989473191496,492.21989473191496,,2,246.10994736595748,246.10994736595748,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,556.219894731915,966.5128795789276,990.0,0.239112982453284,0.068443978946383,989.6924430386003,0.4286063328995363,0.4286063328995363,,,22.75095712677321,22.75095712677321,,,,0.98443978946383,0.98443978946383,,,0.94,0.94,,,0.98,0.98,,,50.60014673418252,50.60014673418252,,,101.20029346836505,2428.807043240761,0.154925308130577,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2005-06-24,2005-07-05,676.9,0.9320863125591098,630.9292249712614,0.488,2005,6,24,2005.06,2004,9,267,39,0.0545122850375169,22.2906697606536,0.0353299052863955,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2551791764081518,469.92922497126136,469.92922497126136,,2,234.96461248563068,234.96461248563068,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,533.9292249712614,966.423716899885,990.0,0.2261908550558037,0.0639858449942522,989.70982329995,0.3907188434999988,0.3907188434999988,,,22.89538755656491,22.89538755656491,,,,0.9398584499425228,0.9398584499425228,,,0.94,0.94,,,0.98,0.98,,,48.61534757246788,48.61534757246788,,,97.23069514493577,2333.536683478458,0.1541071348365018,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2005-06-25,2005-07-06,663.3,0.925069744727904,613.5987616780187,0.495,2005,6,25,2005.06,2004,9,268,39,0.0530149330089808,17.3304632932427,0.0282439671909519,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2623864486944378,452.5987616780187,452.5987616780187,,2,226.29938083900936,226.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,516.5987616780187,966.354395046712,990.0,0.2161442096684166,0.0605197523356037,989.723336037996,0.3624673007896716,0.3624673007896716,,,23.00647369049425,23.00647369049425,,,,0.9051975233560374,0.9051975233560374,,,0.94,0.94,,,0.98,0.98,,,47.0496459630128,47.0496459630128,,,94.0992919260256,2258.3830062246147,0.1533563915101306,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2005-06-26,2005-07-07,643.1,0.9272259040961328,596.298978924223,0.504,2005,6,26,2005.06,2004,9,269,39,0.0515202317790528,17.29978275379574,0.0290119275149625,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2699987853248692,435.29897892422304,435.29897892422304,,2,217.64948946211152,217.64948946211152,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,499.29897892422304,966.2833454051588,990.0,0.2077745686464209,0.0570597957848446,989.7351656355688,0.3353171854825134,0.3353171854825134,,,23.11650304492728,23.11650304492728,,,,0.870597957848446,0.870597957848446,,,0.94,0.94,,,0.98,0.98,,,45.467672814814975,45.467672814814975,,,90.93534562962996,2182.448295111119,0.152499583000604,55.07553886105429,109.51319990677344,162.57536553289273,212.2925781615706,0.505
2005-06-27,2005-07-08,623.3,0.9187627851485354,572.6648439830819,0.515,2005,6,27,2005.06,2004,9,270,39,0.0494782425201382,23.63413494114093,0.0412704484821476,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2811417562848617,411.6648439830821,411.6648439830821,,2,205.83242199154105,205.83242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,475.6648439830821,966.1769917979236,990.0,0.1999255939427209,0.0523329687966164,989.7477414372609,0.2999238510327165,0.2999238510327165,,,23.27082578830418,23.27082578830418,,,,0.8233296879661641,0.8233296879661641,,,0.94,0.94,,,0.97,0.97,,,42.84441077640755,42.84441077640755,,,85.6888215528151,2056.5317172675627,0.1496317129524133,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2005-06-28,2005-07-09,616.8,0.9125308648746,562.8490374546532,0.525,2005,6,28,2005.06,2004,9,271,39,0.048630156836082,9.81580652842888,0.017439501314275,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2860447283130891,401.8490374546532,401.8490374546532,,2,200.92451872732656,200.92451872732656,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,465.8490374546532,966.132820668546,990.0,0.1966657319960102,0.0503698074909306,989.752964460513,0.2858004086120411,0.2858004086120411,,,23.33434338335501,23.33434338335501,,,,0.8036980749093063,0.8036980749093063,,,0.94,0.94,,,0.97,0.97,,,41.93697652989769,41.93697652989769,,,83.87395305979538,2012.9748734350887,0.1490167833262979,55.319080204431934,110.0145956311602,163.3631761489687,213.42758352648488,0.525
2005-06-29,2005-07-10,601.4,0.9156905775604852,550.6963133448759,0.531,2005,6,29,2005.06,2004,9,272,39,0.0475801614729972,12.152724109777296,0.0220679234911939,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.2923571414925617,389.6963133448759,389.6963133448759,,2,194.848156672438,194.848156672438,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,453.6963133448759,966.078133410052,990.0,0.1926297719595528,0.0479392626689751,989.7594309653716,0.2687830451612298,0.2687830451612298,,,23.41251451015836,23.41251451015836,,,,0.7793926266897517,0.7793926266897517,,,0.93,0.93,,,0.97,0.97,,,40.37086467180106,40.37086467180106,,,80.74172934360212,1937.8015042464515,0.1466175229196373,55.40619916080797,110.19408802444325,163.64553015293717,213.83513279343683,0.53
2005-06-30,2005-07-11,585.0,0.9075913662187352,530.9409492379601,0.542,2005,6,30,2005.06,2004,9,273,39,0.0458732980141597,19.75536410691575,0.0372082133338366,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.3032352283828876,369.9409492379601,369.9409492379601,,2,184.9704746189801,184.9704746189801,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,433.9409492379601,965.9892342715708,990.0,0.1860689499314258,0.043988189847592,989.7699428602208,0.2422260396600291,0.2422260396600291,,,23.53848254899018,23.53848254899018,,,,0.7398818984759202,0.7398818984759202,,,0.93,0.93,,,0.97,0.97,,,38.53049274094979,38.53049274094979,,,77.06098548189958,1849.463651565589,0.1451404070311441,55.54619177872698,110.48267355390092,164.09987886542837,214.49182273971545,0.54
2005-07-01,2005-07-12,576.3,0.911538398058414,525.3195788010638,0.544,2005,7,1,2005.07,2004,10,274,40,0.0453876116084119,5.6213704368963135,0.0107008584178909,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2569864239747361,390.3195788010639,390.3195788010639,,2,195.15978940053196,195.15978940053196,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,449.3195788010639,965.9639381046048,990.0,0.1911762438822721,0.0480639157602127,989.7607598403577,0.2696431875720528,0.2696431875720528,,,23.52717854818076,23.52717854818076,,,,0.7806391576021277,0.7806391576021277,,,0.93,0.93,,,0.97,0.97,,,40.633466982142224,40.633466982142224,,,81.26693396428445,1950.4064151428272,0.154699990717574,55.58566702152275,110.56408413750832,164.2281371235672,214.6773968530631,0.545
2005-07-02,2005-07-13,572.5,0.9068868807492966,519.1927392289723,0.547,2005,7,2,2005.07,2004,10,275,40,0.0448582526693832,6.126839572091512,0.0118007034944097,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2600190445661506,384.1927392289723,384.1927392289723,,2,192.0963696144861,192.0963696144861,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,443.1927392289723,965.9363673265304,990.0,0.1891415001129428,0.0468385478457944,989.7640199520412,0.2612469720254567,0.2612469720254567,,,23.56640565348549,23.56640565348549,,,,0.7683854784579446,0.7683854784579446,,,0.93,0.93,,,0.97,0.97,,,40.06232931106987,40.06232931106987,,,80.12465862213975,1922.9918069313544,0.1543254606008723,55.6284923626069,110.65242324954689,164.3673587190523,214.87894350867936,0.545
2005-07-03,2005-07-14,560.3,0.9079371578570226,508.7171895472897,0.555,2005,7,3,2005.07,2004,10,276,40,0.0439531651768858,10.475549681682594,0.0205920890760637,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2653733798933299,373.7171895472897,373.7171895472897,,2,186.8585947736448,186.8585947736448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,432.7171895472897,965.8892273529628,990.0,0.1856625352740076,0.0447434379094579,989.7695940268164,0.2471965160939454,0.2471965160939454,,,23.63317015775987,23.63317015775987,,,,0.7474343790945794,0.7474343790945794,,,0.93,0.93,,,0.97,0.97,,,39.08037753834488,39.08037753834488,,,78.16075507668977,1875.8581218405543,0.1536428425904881,55.70126022407109,110.8025717536716,164.60410045566834,215.22191787434937,0.555
2005-07-04,2005-07-15,548.2,0.9075600591287172,497.5244244143626,0.562,2005,7,4,2005.07,2004,10,277,40,0.0429861102694009,11.192765132927091,0.0224969158973494,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2713434625021854,362.5244244143626,362.5244244143626,,2,181.2622122071813,181.2622122071813,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,421.5244244143626,965.8388599098648,990.0,0.1819453808018178,0.0425048848828725,989.7755497343152,0.2326097236549052,0.2326097236549052,,,23.70408010079579,23.70408010079579,,,,0.7250488488287252,0.7250488488287252,,,0.93,0.93,,,0.97,0.97,,,38.02367351210229,38.02367351210229,,,76.04734702420458,1825.13632858091,0.1528514848566884,55.77842253850154,110.96184581793686,164.85537251464012,215.5862688096399,0.56
2005-07-05,2005-07-16,539.8,0.9134138433079524,493.0607926176327,0.5680000000000001,2005,7,5,2005.07,2004,10,278,40,0.0426004524821634,4.463631796729885,0.0090529035436638,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2737999086954215,358.06079261763267,358.06079261763267,,2,179.03039630881636,179.03039630881636,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,417.0607926176327,965.8187735667792,990.0,0.1804629938582544,0.0416121585235265,989.7779248476182,0.226915213895327,0.226915213895327,,,23.732236066943575,23.732236066943575,,,,0.7161215852352655,0.7161215852352655,,,0.93,0.93,,,0.97,0.97,,,37.60011064312005,37.60011064312005,,,75.20022128624011,1804.805310869763,0.1525171386818373,55.80899853187719,111.02497854744908,164.95501884112176,215.7308679073933,0.57
2005-07-06,2005-07-17,532.7,0.9132268474795916,486.4759416523784,0.5740000000000001,2005,7,6,2005.07,2004,10,279,40,0.0420315213587655,6.584850965254304,0.0135358203797047,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2775060150795023,351.4759416523784,351.4759416523784,,2,175.73797082618918,175.73797082618918,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.4759416523784,965.7891417374356,990.0,0.1782761429841847,0.0402951883304756,989.7814286686852,0.2186422246491388,0.2186422246491388,,,23.7736447066006,23.7736447066006,,,,0.7029518833047569,0.7029518833047569,,,0.93,0.93,,,0.97,0.97,,,36.973031912044895,36.973031912044895,,,73.94606382408979,1774.7055317781546,0.1520035370565755,55.853920131261866,111.11775029141025,165.10149138328924,215.94352116392497,0.575
2005-07-07,2005-07-18,524.5,0.9099737236439024,477.28121805122686,0.584,2005,7,7,2005.07,2004,10,280,40,0.041237097239626,9.194723601151566,0.0192647924397575,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2828521108607931,342.28121805122686,342.28121805122686,,2,171.14060902561343,171.14060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.28121805122686,965.7477654812304,990.0,0.1752225447402598,0.0384562436102453,989.7863212116496,0.2073449085216684,0.2073449085216684,,,23.831210821897365,23.831210821897365,,,,0.6845624361024537,0.6845624361024537,,,0.92,0.92,,,0.97,0.97,,,35.70489422180457,35.70489422180457,,,71.40978844360914,1713.8349226466196,0.1496178473881297,55.9162595124601,111.24653189397829,165.30491270443468,216.23907160195336,0.585
2005-07-08,2005-07-19,518.7,0.9142368041562136,474.214630315828,0.589,2005,7,8,2005.07,2004,10,281,41,0.0409721440592875,3.0665877353988558,0.0064666662295013,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2846812210540398,339.214630315828,339.214630315828,,2,169.607315157914,169.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.214630315828,965.7339658364212,990.0,0.1742041207690941,0.0378429260631656,989.7879529531676,0.2036430611480484,0.2036430611480484,,,23.85034405559845,23.85034405559845,,,,0.6784292606316561,0.6784292606316561,,,0.92,0.92,,,0.97,0.97,,,35.413414019443366,35.413414019443366,,,70.82682803888675,1699.8438729332818,0.1493560584407021,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2005-07-09,2005-07-20,512.9,0.9163152920620284,469.9781132986144,0.59,2005,7,9,2005.07,2004,10,282,41,0.0406061089890002,4.2365170172136,0.009014285766371,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2872474189329403,334.9781132986144,334.9781132986144,,2,167.4890566493072,167.4890566493072,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.9781132986144,965.7149015098436,990.0,0.1727971593980638,0.0369956226597228,989.7902072179422,0.1985832267638829,0.1985832267638829,,,23.876722481334657,23.876722481334657,,,,0.6699562265972288,0.6699562265972288,,,0.92,0.92,,,0.97,0.97,,,35.00980704215009,35.00980704215009,,,70.01961408430019,1680.4707380232046,0.1489848401510799,55.96545358171954,111.34819001454666,165.4655690053199,216.4726695376915,0.59
2005-07-10,2005-07-21,501.5,0.911366860349648,457.0504804653484,0.598,2005,7,10,2005.07,2004,10,283,41,0.0394891615122061,12.927632833265989,0.0282849124676636,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2953721870340209,322.0504804653484,322.0504804653484,,2,161.02524023267418,161.02524023267418,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,381.0504804653484,965.656727162094,990.0,0.1685038496010382,0.0344100960930696,989.797086054306,0.1835326803513522,0.1835326803513522,,,23.95682621186044,23.95682621186044,,,,0.6441009609306968,0.6441009609306968,,,0.92,0.92,,,0.97,0.97,,,33.77161325282589,33.77161325282589,,,67.54322650565179,1621.037436135643,0.1477806706096934,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2005-07-11,2005-07-22,490.2,0.9117871365567036,446.95805434009606,0.605,2005,7,11,2005.07,2004,10,284,41,0.0386171758949843,10.09242612525236,0.0225802533979461,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3020417658639546,311.95805434009606,311.95805434009606,,2,155.97902717004803,155.97902717004803,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,370.95805434009606,965.6113112445304,990.0,0.1651521213675595,0.0323916108680192,989.8024562677645,0.1721906607015456,0.1721906607015456,,,24.01895436253253,24.01895436253253,,,,0.6239161086801921,0.6239161086801921,,,0.92,0.92,,,0.97,0.97,,,32.798114169941464,32.798114169941464,,,65.59622833988293,1574.30948015719,0.1467614862355068,56.11866747173972,111.6649895110157,165.9666829665577,217.2023485265977,0.605
2005-07-12,2005-07-23,484.7,0.9137096162656928,442.8750510039813,0.611,2005,7,12,2005.07,2004,10,285,41,0.0382644044067439,4.083003336114757,0.0092193121442689,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3048263831840606,307.8750510039813,307.8750510039813,,2,153.93752550199062,153.93752550199062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.8750510039813,965.592937729518,990.0,0.1637961423998462,0.0315750102007962,989.8046288473996,0.1677036968565599,0.1677036968565599,,,24.04398742102495,24.04398742102495,,,,0.6157501020079625,0.6157501020079625,,,0.92,0.92,,,0.97,0.97,,,32.40257781188642,32.40257781188642,,,64.80515562377283,1555.323734970548,0.1463283051887026,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2005-07-13,2005-07-24,479.1,0.9171467087448671,439.4049881596659,0.615,2005,7,13,2005.07,2004,10,286,41,0.0379645909769951,3.4700628443154087,0.0078971858258798,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.307233653776696,304.4049881596659,304.4049881596659,,2,152.20249407983297,152.20249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,363.4049881596659,965.5773224467184,990.0,0.1626437230050549,0.0308809976319331,989.806475279363,0.1639363139311506,0.1639363139311506,,,24.065216518713413,24.065216518713413,,,,0.6088099763193318,0.6088099763193318,,,0.92,0.92,,,0.97,0.97,,,32.06565469966619,32.06565469966619,,,64.13130939933238,1539.151425583977,0.1459503445054863,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2005-07-14,2005-07-25,473.6,0.9185589519257016,435.0295196320124,0.621,2005,7,14,2005.07,2004,10,287,41,0.0375865504962058,4.3754685276534815,0.0100578658003591,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.310323768635736,300.02951963201235,300.02951963201235,,2,150.01475981600618,150.01475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.0295196320124,965.557632838344,990.0,0.1611906153759451,0.0300059039264024,989.8088034806976,0.1592461942553356,0.1592461942553356,,,24.091924448098265,24.091924448098265,,,,0.6000590392640248,0.6000590392640248,,,0.92,0.92,,,0.97,0.97,,,31.63982352847436,31.63982352847436,,,63.27964705694872,1518.7115293667694,0.1454605818714932,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
2005-07-15,2005-07-26,468.2,0.9125762974173286,427.2682224507933,0.628,2005,7,15,2005.07,2004,10,288,42,0.0369159744197485,7.761297181219107,0.0181649296001949,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3159607780462714,292.2682224507933,292.2682224507933,,2,146.13411122539662,146.13411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.2682224507933,965.5227070010284,990.0,0.1586130628065365,0.0284536444901586,989.8129332927032,0.1510920781306062,0.1510920781306062,,,24.139134213544192,24.139134213544192,,,,0.5845364449015866,0.5845364449015866,,,0.91,0.91,,,0.97,0.97,,,30.54607585843683,30.54607585843683,,,61.09215171687366,1466.2116412049677,0.1429831391776611,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2005-07-16,2005-07-27,468.2,0.9125762974173286,427.2682224507933,0.628,2005,7,16,2005.07,2004,10,289,42,0.0369159744197485,0.0,0.0,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3159607780462714,292.2682224507933,292.2682224507933,,2,146.13411122539662,146.13411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.2682224507933,965.5227070010284,990.0,0.1586130628065365,0.0284536444901586,989.8129332927032,0.1510920781306062,0.1510920781306062,,,24.139134213544192,24.139134213544192,,,,0.5845364449015866,0.5845364449015866,,,0.91,0.91,,,0.97,0.97,,,30.54607585843683,30.54607585843683,,,61.09215171687366,1466.2116412049677,0.1429831391776611,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2005-07-17,2005-07-28,468.2,0.9125762974173286,427.2682224507933,0.628,2005,7,17,2005.07,2004,10,290,42,0.0369159744197485,0.0,0.0,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3159607780462714,292.2682224507933,292.2682224507933,,2,146.13411122539662,146.13411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.2682224507933,965.5227070010284,990.0,0.1586130628065365,0.0284536444901586,989.8129332927032,0.1510920781306062,0.1510920781306062,,,24.139134213544192,24.139134213544192,,,,0.5845364449015866,0.5845364449015866,,,0.91,0.91,,,0.97,0.97,,,30.54607585843683,30.54607585843683,,,61.09215171687366,1466.2116412049677,0.1429831391776611,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
