Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2005-07-18,2005-07-29,462.8,0.914318053911822,423.1463953503912,0.636,2005,7,18,2005.07,2004,10,291,42,0.0365598485582738,4.121827100402129,0.0097409008931507,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3190385206713428,288.1463953503912,288.1463953503912,,2,144.0731976751956,144.0731976751956,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.1463953503912,965.5041587790766,990.0,0.1572441903377682,0.0276292790700782,989.815126530592,0.1468475951245088,0.1468475951245088,,,24.16412015639085,24.16412015639085,,,,0.5762927907007823,0.5762927907007823,,,0.91,0.91,,,0.97,0.97,,,30.14645959940195,30.14645959940195,,,60.29291919880389,1447.0300607712936,0.1424871388751348,56.274159830677455,111.98680596132073,166.4764780224319,217.9463748777992,0.635
2005-07-19,2005-07-30,454.2,0.9217880946399624,418.6761525854709,0.64,2005,7,19,2005.07,2004,10,292,42,0.0361736195833846,4.470242764920272,0.0106770895292577,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3224449235198328,283.6761525854709,283.6761525854709,,2,141.83807629273545,141.83807629273545,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,342.6761525854709,965.4840426866348,990.0,0.1557596078697135,0.0267352305170941,989.8175051616132,0.1423117355809716,0.1423117355809716,,,24.191150739397568,24.191150739397568,,,,0.5673523051709418,0.5673523051709418,,,0.91,0.91,,,0.97,0.97,,,29.71197315669054,29.71197315669054,,,59.42394631338108,1426.174711521146,0.1419329616612208,56.3030140768157,112.04655949527708,166.57121993251718,218.08484209259944,0.64
2005-07-20,2005-07-31,444.7,0.9162405497561958,407.4521724765803,0.648,2005,7,20,2005.07,2004,10,293,42,0.0352038677019765,11.2239801088906,0.0275467425800404,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3313272308242744,272.4521724765803,272.4521724765803,,1,272.4521724765803,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.4521724765803,965.4335347761446,990.0,0.1520320868003403,0.024490434495316,989.8234774787044,0.5250864730955306,,,,23.864856229464248,,,,,1.0898086899063213,,,,0.95,,,,0.98,,,,59.383772799640205,,,,59.383772799640205,1425.2105471913646,0.1457441555377975,56.374975114473855,112.19563292879712,166.80770696506727,218.4307568669616,0.65
2005-07-21,2005-08-01,436.4,0.9130477348137866,398.4540314727365,0.659,2005,7,21,2005.07,2004,10,294,42,0.0344264283192444,8.998141003843841,0.0225826326077956,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3388094719509373,263.45403147273646,263.45403147273646,,1,263.45403147273646,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,322.4540314727365,965.3922701573636,990.0,0.1490437742898386,0.0226908062945472,989.8282654194156,0.4910346141692311,,,,23.944960647882727,,,,,1.0538161258909458,,,,0.95,,,,0.98,,,,57.615278392219096,,,,57.615278392219096,1382.766681413258,0.1445970522101777,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349812,0.66
2005-07-22,2005-08-02,428.1,0.91354014998888,391.08653821023967,0.669,2005,7,22,2005.07,2004,10,295,43,0.0337898769013647,7.36749326249685,0.0188385243230649,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3451921424291698,256.0865382102396,256.0865382102396,,1,256.0865382102396,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.08653821023967,965.3554326910512,990.0,0.1465970053096736,0.0212173076420479,989.8321856870484,0.4640000780091415,,,,24.012752917987967,,,,,1.0243461528409583,,,,0.95,,,,0.98,,,,56.16262392479226,,,,56.16262392479226,1347.9029741950144,0.1436066405706873,56.484910226546106,112.42351445301036,167.16955786271302,218.96083023245143,0.67
2005-07-23,2005-08-03,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2005,7,23,2005.07,2004,10,296,43,0.0336320171634466,1.8270802999778084,0.0046937338652899,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3468123824781216,254.2594579102618,254.2594579102618,,1,254.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.2594579102618,965.3462972895512,990.0,0.1459902258742567,0.0208518915820523,989.8331578825436,0.4574136565295601,,,,24.029446936462783,,,,,1.017037831641047,,,,0.95,,,,0.98,,,,55.80069141830172,,,,55.80069141830172,1339.2165940392413,0.1433508943311681,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2005-07-24,2005-08-04,421.0,0.9160469865705148,385.6557813461868,0.6729999999999999,2005,7,24,2005.07,2004,10,297,43,0.0333206595083105,3.603676564074988,0.0093442824881189,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3500530953503747,250.65578134618684,250.65578134618684,,1,250.65578134618684,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,309.6557813461868,965.3282789067308,990.0,0.1447934329193978,0.0201311562692373,989.8350754108112,0.4445601891630833,,,,24.06223631491732,,,,,1.0026231253847473,,,,0.95,,,,0.98,,,,55.08487928703275,,,,55.08487928703275,1322.037102888786,0.1428343148253893,56.52273669698448,112.5019660434581,167.29423278943963,219.1436993752974,0.675
2005-07-25,2005-08-05,415.9,0.9217236918553584,383.34488344264366,0.679,2005,7,25,2005.07,2004,10,298,43,0.0331209979294444,2.310897903543207,0.0060282476781484,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3521633021096493,248.3448834426436,248.3448834426436,,1,248.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,307.3448834426436,965.3167244172132,990.0,0.1440259760510624,0.0196689766885287,989.8363050472605,0.4364137086530577,,,,24.08316692139419,,,,,0.9933795337705744,,,,0.94,,,,0.98,,,,54.0495085295693,,,,54.0495085295693,1297.1882047096628,0.1409944696383465,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2005-07-26,2005-08-06,413.9,0.9200615198899856,380.8134630824652,0.684,2005,7,26,2005.07,2004,10,299,43,0.0329022832103249,2.5314203601785152,0.0066474024833264,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3545042733186294,245.8134630824651,245.8134630824651,,1,245.8134630824651,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,304.81346308246515,965.3040673154125,990.0,0.1431852829425161,0.019162692616493,989.8376520244408,0.4275758832890285,,,,24.106008825739533,,,,,0.9832538523298604,,,,0.94,,,,0.98,,,,53.54931419457164,,,,53.54931419457164,1285.1835406697192,0.1406182275204265,56.55631076689906,112.57161477614125,167.40495849562998,219.3061999580881,0.685
2005-07-27,2005-08-07,411.9,0.9236168999978376,380.4378011091092,0.684,2005,7,27,2005.07,2004,10,300,43,0.032869826015827,0.375661973355875,0.0009874464952238,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3548543273208598,245.4378011091092,245.4378011091092,,1,245.4378011091092,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,304.4378011091092,965.3021890055456,990.0,0.1430605243535787,0.0190875602218218,989.8378519154246,0.4262720192298768,,,,24.1093908906492,,,,,0.9817512044364368,,,,0.94,,,,0.98,,,,53.47497945835593,,,,53.47497945835593,1283.3995070005424,0.1405616878829014,56.55890517585905,112.57699793178774,167.41351918110124,219.3187697062152,0.685
2005-07-28,2005-08-08,409.9,0.9236417746161232,378.6007634151488,0.6880000000000001,2005,7,28,2005.07,2004,10,301,43,0.0327111059590688,1.837037693960326,0.0048521764124018,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3565761431177248,243.6007634151489,243.6007634151489,,1,243.6007634151489,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,302.6007634151489,965.2930038170756,990.0,0.1424504380345513,0.0187201526830297,989.8388294092824,0.4199244831874534,,,,24.125901109019257,,,,,0.9744030536605957,,,,0.94,,,,0.98,,,,53.11107904900203,,,,53.11107904900203,1274.6658971760485,0.1402825461045462,56.57159218543437,112.6033222886205,167.4553820871503,219.38023746912688,0.69
2005-07-29,2005-08-09,407.9,0.9236417746161232,376.7534798659166,0.6880000000000001,2005,7,29,2005.07,2004,10,302,44,0.0325515006604151,1.8472835492322588,0.0049031625398382,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3583244939052596,241.75347986591663,241.75347986591663,,1,241.75347986591663,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,300.75347986591663,965.2837673993296,990.0,0.1418369490329612,0.0183506959731833,989.839812354994,0.413589322553322,,,,24.14245563311101,,,,,0.9670139194636664,,,,0.94,,,,0.98,,,,52.74449187217035,,,,52.74449187217035,1265.8678049320886,0.1399973581954483,56.58432715374079,112.6297486294412,167.49741318383337,219.441965870007,0.69
2005-07-30,2005-08-10,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2005,7,30,2005.07,2004,10,303,44,0.0320608905180903,5.6783581287594425,0.0153024490086446,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3638077362017932,236.0751217371572,236.0751217371572,,1,236.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.0751217371572,965.2553756086858,990.0,0.1399511474403843,0.0172150243474314,989.8428338282124,0.3944156831944285,,,,24.193042536331983,,,,,0.9443004869486288,,,,0.94,,,,0.98,,,,51.61354013119063,,,,51.61354013119063,1238.724963148575,0.1390918903147323,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2005-07-31,2005-08-11,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2005,7,31,2005.07,2004,10,304,44,0.0320608905180903,0.0,0.0,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3638077362017932,236.0751217371572,236.0751217371572,,1,236.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.0751217371572,965.2553756086858,990.0,0.1399511474403843,0.0172150243474314,989.8428338282124,0.3944156831944285,,,,24.193042536331983,,,,,0.9443004869486288,,,,0.94,,,,0.98,,,,51.61354013119063,,,,51.61354013119063,1238.724963148575,0.1390918903147323,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2005-08-01,2005-08-12,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2005,8,1,2005.08,2004,11,305,44,0.0320608905180903,0.0,0.0,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3099102938015275,256.0751217371572,256.0751217371572,,1,256.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,307.0751217371572,965.2553756086858,990.0,0.1439363872927828,0.0212150243474314,989.8348485883596,0.4639587773782221,,,,24.115514202295827,,,,,1.0243004869486287,,,,0.95,,,,0.98,,,,56.40045437838853,,,,56.40045437838853,1353.6109050813243,0.1519920120604003,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2005-08-02,2005-08-13,394.2,0.9138958790110662,360.25775550616225,0.7040000000000001,2005,8,2,2005.08,2004,11,306,44,0.0311262700757324,10.817366230994937,0.0300267407589783,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3192158898520448,245.25775550616223,245.25775550616223,,1,245.25775550616223,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,296.25775550616225,965.2012887775307,990.0,0.1403439040426369,0.0190515511012324,989.840604544856,0.4256478114217288,,,,24.21366795590361,,,,,0.9810310220246492,,,,0.94,,,,0.98,,,,53.66687024306282,,,,53.66687024306282,1288.0048858335076,0.1489679803496828,56.69701995484822,112.86370906432472,167.86979809100936,219.9894805185476,0.705
2005-08-03,2005-08-14,383.6,0.9169548354437834,351.7438748762353,0.7120000000000001,2005,8,3,2005.08,2004,11,307,44,0.0303906707893067,8.513880629926916,0.0242047729556701,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3269424379897558,236.7438748762353,236.7438748762353,,1,236.7438748762353,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,287.74387487623534,965.1587193743812,990.0,0.1375164160105578,0.017348774975247,989.845134809014,0.3966502879404753,,,,24.289765146692503,,,,,0.9469754995049412,,,,0.94,,,,0.98,,,,51.96668383873251,,,,51.96668383873251,1247.2004121295802,0.1477401244215482,56.75445374925911,112.98302671643152,168.05990487350297,220.2694342532249,0.71
2005-08-04,2005-08-15,372.2,0.9199643168559624,342.4107187337892,0.725,2005,8,4,2005.08,2004,11,308,44,0.0295842860985993,9.333156142446114,0.0272571962027341,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3358539721690428,227.4107187337892,227.4107187337892,,1,227.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,278.4107187337892,965.112053593669,990.0,0.13441684385993,0.0154821437467578,989.8501010123932,0.3660317002640446,,,,24.3720157184602,,,,,0.9096428749351568,,,,0.94,,,,0.98,,,,50.08703424654954,,,,50.08703424654954,1202.088821917189,0.1462776470075699,56.81683363397855,113.1126840552717,168.26664158938226,220.57423171156063,0.725
2005-08-05,2005-08-16,372.2,0.9199643168559624,342.4107187337892,0.725,2005,8,5,2005.08,2004,11,309,45,0.0295842860985993,0.0,0.0,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3358539721690428,227.4107187337892,227.4107187337892,,1,227.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,278.4107187337892,965.112053593669,990.0,0.13441684385993,0.0154821437467578,989.8501010123932,0.3660317002640446,,,,24.3720157184602,,,,,0.9096428749351568,,,,0.94,,,,0.98,,,,50.08703424654954,,,,50.08703424654954,1202.088821917189,0.1462776470075699,56.81683363397855,113.1126840552717,168.26664158938226,220.57423171156063,0.725
2005-08-06,2005-08-17,364.8,0.9221320465724796,336.3937705896405,0.736,2005,8,6,2005.08,2004,11,310,45,0.0290644217789449,6.016948144148728,0.0178866217813785,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3418612651430041,221.3937705896405,221.3937705896405,,1,221.3937705896405,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.3937705896405,965.0819688529484,990.0,0.1324185953987736,0.014278754117928,989.8533026504832,0.3469407209577319,,,,24.424393076577285,,,,,0.8855750823585621,,,,0.94,,,,0.98,,,,48.86659900451596,,,,48.86659900451596,1172.7983761083826,0.145266063990606,56.85674326110357,113.19567082103951,168.3990454901999,220.76962617038257,0.735
2005-08-07,2005-08-18,363.0,0.9274247326812806,336.6551779633048,0.7340000000000001,2005,8,7,2005.08,2004,11,311,45,0.0290870073760295,0.2614073736643263,0.000776484042948,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3415958153257186,221.6551779633048,221.6551779633048,,1,221.6551779633048,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,272.6551779633048,965.0832758898164,990.0,0.1325054096557101,0.0143310355926609,989.8531635547516,0.3477595700454323,,,,24.42212809488971,,,,,0.8866207118532193,,,,0.94,,,,0.98,,,,48.91976054240373,,,,48.91976054240373,1174.0742530176894,0.1453111781567071,56.85501380596585,113.1920741514474,168.39330586278606,220.76115320569173,0.735
2005-08-08,2005-08-19,360.2,0.9281071158215448,334.3041831189205,0.7390000000000001,2005,8,8,2005.08,2004,11,312,45,0.0288838814214747,2.350994844384332,0.0070325020239068,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3439980885883548,219.3041831189205,219.3041831189205,,1,219.3041831189205,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.3041831189205,965.0715209155944,990.0,0.131724636460158,0.0138608366237839,989.854414526916,0.3404296507450953,,,,24.44246396057649,,,,,0.8772167324756821,,,,0.94,,,,0.98,,,,48.44119362113699,,,,48.44119362113699,1162.5886469072875,0.1449015479531263,56.8705368478476,113.22436021064736,168.44483697193652,220.83724375771428,0.74
2005-08-09,2005-08-20,354.7,0.9302022779600488,329.9427479924293,0.7440000000000001,2005,8,9,2005.08,2004,11,313,45,0.0285070534265458,4.361435126491188,0.0132187634158616,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3485453179369129,214.9427479924293,214.9427479924293,,1,214.9427479924293,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,265.9427479924293,965.0497137399624,990.0,0.1302761893701794,0.0129885495984858,989.8567352610312,0.327037107670361,,,,24.479984413398785,,,,,0.8597709919697172,,,,0.94,,,,0.98,,,,47.550695174849785,,,,47.550695174849785,1141.216684196395,0.1441180188507761,56.89924808451536,113.284085860465,168.54018741830106,220.9780911824548,0.745
2005-08-10,2005-08-21,348.4,0.9311167352908428,324.4010705753297,0.7559999999999999,2005,8,10,2005.08,2004,11,314,45,0.0280282524977084,5.541677417099607,0.017082796327618,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.354499446614174,209.4010705753297,209.4010705753297,,1,209.4010705753297,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.4010705753297,965.0220053528766,990.0,0.1284357798958659,0.0118802141150659,989.859684005989,0.3104056825048282,,,,24.52727297060762,,,,,0.8376042823013188,,,,0.94,,,,0.97,,,,45.940609997031785,,,,45.940609997031785,1102.5746399287627,0.1416167027918727,56.93552821389412,113.35957915647867,168.66076546774934,221.15632835090267,0.755
2005-08-11,2005-08-22,343.0,0.936138774045134,321.0955994974811,0.76,2005,8,11,2005.08,2004,11,315,45,0.0277426597965823,3.305471077848665,0.0102943518473058,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3581487886472955,206.09559949748103,206.09559949748103,,1,206.09559949748103,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,257.09559949748103,965.0054779974872,990.0,0.1273380219733332,0.0112191198994962,989.8614428581272,0.3006907488930411,,,,24.55527411174688,,,,,0.8243823979899241,,,,0.94,,,,0.97,,,,45.26704038571712,,,,45.26704038571712,1086.4089692572106,0.1409768319981982,56.95705997658629,113.4043957248932,168.7323764268599,221.26225054246967,0.76
2005-08-12,2005-08-23,340.4,0.9274270610166444,315.69617157006576,0.764,2005,8,12,2005.08,2004,11,316,46,0.0272761492236536,5.3994279274152746,0.0171032417040791,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3642742939455534,200.69617157006576,200.69617157006576,,1,200.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.69617157006576,964.9784808578504,990.0,0.1255448540269591,0.0101392343140131,989.864315911659,0.2851515288249762,,,,24.60068352498373,,,,,0.8027846862802629,,,,0.94,,,,0.97,,,,44.16262273051196,,,,44.16262273051196,1059.902945532287,0.139889636642966,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2005-08-13,2005-08-24,340.4,0.9274270610166444,315.69617157006576,0.764,2005,8,13,2005.08,2004,11,317,46,0.0272761492236536,0.0,0.0,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3642742939455534,200.69617157006576,200.69617157006576,,1,200.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.69617157006576,964.9784808578504,990.0,0.1255448540269591,0.0101392343140131,989.864315911659,0.2851515288249762,,,,24.60068352498373,,,,,0.8027846862802629,,,,0.94,,,,0.97,,,,44.16262273051196,,,,44.16262273051196,1059.902945532287,0.139889636642966,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2005-08-14,2005-08-25,331.6,0.930650519160479,308.6037121536149,0.775,2005,8,14,2005.08,2004,11,318,46,0.0266633607300723,7.092459416450878,0.0229824176998896,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3726461979263425,193.60371215361488,193.60371215361488,,1,193.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.60371215361488,964.943018560768,990.0,0.1231894247004625,0.0093603712153614,989.867450204084,0.265361828097351,,,,24.659069815218743,,,,,0.7744148486144595,,,,0.93,,,,0.97,,,,42.248769111266974,,,,42.248769111266974,1013.9704586704077,0.1369029841424481,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2005-08-15,2005-08-26,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2005,8,15,2005.08,2004,11,319,46,0.0262375737213012,4.928090379294531,0.0162281395869072,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3786935524428215,188.6756217743204,188.6756217743204,,1,188.6756217743204,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.6756217743204,964.9183781088716,990.0,0.1215527895191469,0.0088675621774319,989.8695796483032,0.2520271009092196,,,,24.69917443852263,,,,,0.7547024870972814,,,,0.93,,,,0.97,,,,41.24030964362511,,,,41.24030964362511,989.7674314470028,0.1358038205459681,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2005-08-16,2005-08-27,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2005,8,16,2005.08,2004,11,320,46,0.0259253323833826,3.61390437405862,0.0120438701923375,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.383254488431118,185.06171740026173,185.06171740026173,,1,185.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,236.06171740026173,964.9003085870012,990.0,0.1203525998746256,0.0085061717400261,989.8711412283852,0.2424650853442128,,,,24.728367556039835,,,,,0.7402468696010469,,,,0.93,,,,0.97,,,,40.49820045717375,,,,40.49820045717375,971.95681097217,0.1349662356399564,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2005-08-17,2005-08-28,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2005,8,17,2005.08,2004,11,321,46,0.0255593064738589,4.236410989855472,0.0143206510668772,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3887429422297546,180.82530641040623,180.82530641040623,,1,180.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,231.82530641040623,964.8833012256416,990.0,0.1189177180944566,0.0080825306410406,989.8729997512644,0.2314894472183851,,,,24.758209078404487,,,,,0.7233012256416249,,,,0.93,,,,0.97,,,,39.61887378617588,,,,39.61887378617588,950.8529708682212,0.1339265875084113,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2005-08-18,2005-08-29,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2005,8,18,2005.08,2004,11,322,46,0.0251930729797341,4.2388135894086645,0.0145370711393371,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3943941260358637,176.5864928209976,176.5864928209976,,1,176.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.5864928209976,964.866345971284,990.0,0.1174726680071582,0.0076586492820997,989.8748686827108,0.2207597772468734,,,,24.787762934179863,,,,,0.7063459712839903,,,,0.93,,,,0.97,,,,38.73633297814806,,,,38.73633297814806,929.6719914755536,0.1328468016587035,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2005-08-19,2005-08-30,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2005,8,19,2005.08,2004,11,323,47,0.0248725232987624,3.710065751987429,0.0128877025109737,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3994769602042894,172.87642706901016,172.87642706901016,,1,172.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,223.87642706901016,964.851505708276,990.0,0.1162078728644352,0.007287642706901,989.8765044844288,0.2115755477003066,,,,24.813423228452333,,,,,0.6915057082760406,,,,0.93,,,,0.97,,,,37.96174359438682,,,,37.96174359438682,911.0818462652836,0.1318681907403504,57.15405126925509,113.81482767295287,169.3891873241655,222.2360157399003,0.81
2005-08-20,2005-08-31,307.8,0.9319298381125354,286.8480041710384,0.8079999999999999,2005,8,20,2005.08,2004,11,324,47,0.0247836675603777,1.0284228979717795,0.0035852538034692,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4009091864952602,171.84800417103835,171.84800417103835,,1,171.84800417103835,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.8480041710384,964.847392016684,990.0,0.1158572741492176,0.0071848004171038,989.8769579254335,0.2090639070665832,,,,24.82050200168295,,,,,0.6873920166841535,,,,0.93,,,,0.97,,,,37.74667864774657,,,,37.74667864774657,905.9202875459176,0.1315912193875311,57.15922341719915,113.825614401309,169.4064747300375,222.26170311993383,0.81
2005-08-21,2005-09-01,306.2,0.9319298381125354,285.3569164300584,0.809,2005,8,21,2005.08,2004,11,325,47,0.024654837579557,1.4910877409800491,0.0052253429131286,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4030040744717214,170.3569164300583,170.3569164300583,,1,170.3569164300583,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.3569164300584,964.8414276657202,990.0,0.1153489487829744,0.0070356916430058,989.877615359574,0.2054487073681494,,,,24.830738986485738,,,,,0.6814276657202334,,,,0.93,,,,0.97,,,,37.43459211363105,,,,37.43459211363105,898.4302107271451,0.1311851578085242,57.16670820095525,113.84122590124043,169.43149862469446,222.2988952928645,0.81
2005-08-22,2005-09-02,306.2,0.9319298381125354,285.3569164300584,0.809,2005,8,22,2005.08,2004,11,326,47,0.024654837579557,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4030040744717214,170.3569164300583,170.3569164300583,,1,170.3569164300583,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.3569164300584,964.8414276657202,990.0,0.1153489487829744,0.0070356916430058,989.877615359574,0.2054487073681494,,,,24.830738986485738,,,,,0.6814276657202334,,,,0.93,,,,0.97,,,,37.43459211363105,,,,37.43459211363105,898.4302107271451,0.1311851578085242,57.16670820095525,113.84122590124043,169.43149862469446,222.2988952928645,0.81
2005-08-23,2005-09-03,304.5,0.9339938877104412,284.40113880782934,0.8130000000000001,2005,8,23,2005.08,2004,11,327,47,0.0245722583929964,0.9557776222289932,0.0033606673525833,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4043584371077565,169.40113880782934,169.40113880782934,,1,169.40113880782934,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.4011388078293,964.8376045552312,990.0,0.115023115502669,0.0069401138807829,989.8780367706164,0.2031478050721763,,,,24.837284410313007,,,,,0.6776045552313174,,,,0.92,,,,0.97,,,,36.834010281197706,,,,36.834010281197706,884.016246748745,0.1295142854757925,57.17150589905489,113.851232771979,169.44753877972818,222.32273523576808,0.815
2005-08-24,2005-09-04,303.7,0.9339938877104412,283.65394369766096,0.8160000000000001,2005,8,24,2005.08,2004,11,328,47,0.0245077007354779,0.7471951101683771,0.0026341784655911,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4054235893951659,168.65394369766096,168.65394369766096,,1,168.65394369766096,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.653943697661,964.8346157747908,990.0,0.1147683898969298,0.0068653943697659,989.8783662157332,0.201357968914622,,,,24.842392472028013,,,,,0.6746157747906438,,,,0.92,,,,0.97,,,,36.67908461290831,,,,36.67908461290831,880.2980307097994,0.1293092707782111,57.17525657962822,113.85905581021515,169.46007843867056,222.3413725090731,0.815
2005-08-25,2005-09-05,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2005,8,25,2005.08,2004,11,329,47,0.0243785854204408,1.4943902203366406,0.005296259516716,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4075708179388012,167.15955347732432,167.15955347732432,,1,167.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.1595534773243,964.8286382139094,990.0,0.1142589386854514,0.0067159553477324,989.8790251059668,0.1978018122179491,,,,24.852585079839574,,,,,0.6686382139092973,,,,0.92,,,,0.97,,,,36.36899838433076,,,,36.36899838433076,872.8559612239383,0.1288951514705793,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2005-08-26,2005-09-06,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2005,8,26,2005.08,2004,11,330,48,0.0243785854204408,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4075708179388012,167.15955347732432,167.15955347732432,,1,167.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.1595534773243,964.8286382139094,990.0,0.1142589386854514,0.0067159553477324,989.8790251059668,0.1978018122179491,,,,24.852585079839574,,,,,0.6686382139092973,,,,0.92,,,,0.97,,,,36.36899838433076,,,,36.36899838433076,872.8559612239383,0.1288951514705793,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2005-08-27,2005-09-07,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2005,8,27,2005.08,2004,11,331,48,0.0240697210302025,3.5748193314619243,0.0128320718736519,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4128007959681949,163.5847341458624,163.5847341458624,,1,163.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.5847341458624,964.8143389365836,990.0,0.1130402502769985,0.0063584734145862,989.8806012763084,0.1894221322060057,,,,24.876840207518967,,,,,0.6543389365834495,,,,0.92,,,,0.97,,,,35.625958533111266,,,,35.625958533111266,855.0230047946704,0.1278819481704194,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2005-08-28,2005-09-08,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2005,8,28,2005.08,2004,11,332,48,0.0240697210302025,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4128007959681949,163.5847341458624,163.5847341458624,,1,163.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.5847341458624,964.8143389365836,990.0,0.1130402502769985,0.0063584734145862,989.8806012763084,0.1894221322060057,,,,24.876840207518967,,,,,0.6543389365834495,,,,0.92,,,,0.97,,,,35.625958533111266,,,,35.625958533111266,855.0230047946704,0.1278819481704194,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2005-08-29,2005-09-09,294.0,0.9305225041027758,273.5736162062161,0.8260000000000001,2005,8,29,2005.08,2004,11,333,48,0.023636760440217,5.011117939646283,0.0183172559150183,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4203621737898677,158.57361620621612,158.57361620621612,,1,158.57361620621612,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,209.5736162062161,964.7942944648248,990.0,0.1113319146157554,0.0058573616206216,989.8828107237636,0.1779776828288989,,,,24.91053857610973,,,,,0.6342944648248645,,,,0.92,,,,0.97,,,,34.58140359220113,,,,34.58140359220113,829.953686212827,0.1264062085801948,57.22554680210239,113.9639859681276,169.62836081208718,222.5916844289274,0.825
2005-08-30,2005-09-10,293.2,0.9241832679269448,270.9705341561803,0.8310000000000001,2005,8,30,2005.08,2004,11,334,48,0.0234118541510939,2.60308205003588,0.0096065133360055,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4244003886183324,155.97053415618024,155.97053415618024,,1,155.97053415618024,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,206.97053415618024,964.7838821366248,990.0,0.1104445002805159,0.0055970534156179,989.8839584463036,0.1721718729155651,,,,24.927904436763573,,,,,0.6238821366247209,,,,0.92,,,,0.97,,,,34.03744084549385,,,,34.03744084549385,816.8985802918526,0.1256130706295747,57.23845870355233,113.99093542299026,169.6716025864021,222.656052839158,0.83
2005-08-31,2005-09-11,292.4,0.9241832679269448,270.2311875418386,0.836,2005,8,31,2005.08,2004,11,335,48,0.0233479746036148,0.7393466143415708,0.0027359781121751,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.4255615387923908,155.23118754183866,155.23118754183866,,1,155.23118754183866,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,206.2311875418386,964.7809247501674,990.0,0.110192450298354,0.0055231187541838,989.8842844309474,0.1705402117659407,,,,24.932819469014103,,,,,0.6209247501673547,,,,0.92,,,,0.97,,,,33.88277262135812,,,,33.88277262135812,813.1865429125949,0.1253843900460682,57.242120681095095,113.99857926643908,169.68386906603308,222.6743158345346,0.835
2005-09-01,2005-09-12,292.4,0.9241832679269448,270.2311875418386,0.836,2005,9,1,2005.09,2004,12,336,48,0.0233479746036148,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3367486959139787,179.23118754183864,179.23118754183864,,1,179.23118754183864,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,223.2311875418386,964.7809247501674,990.0,0.1159879048438086,0.0079231187541838,989.876088976402,0.2274246727200387,,,,24.867739553514568,,,,,0.7169247501673547,,,,0.93,,,,0.97,,,,39.44333087844731,,,,39.44333087844731,946.6399410827356,0.1459614311628648,57.242120681095095,113.99857926643908,169.68386906603308,222.6743158345346,0.835
2005-09-02,2005-09-13,291.6,0.9306432589888,271.3755743211341,0.8310000000000001,2005,9,2,2005.09,2004,12,337,49,0.0234468496213459,1.1443867792954734,0.0042169851953634,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3353286316487516,180.3755743211341,180.3755743211341,,1,180.3755743211341,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.3755743211341,964.7855022972848,990.0,0.1163780367003866,0.0080375574321134,989.8755844058676,0.2303390819223749,,,,24.859743026660546,,,,,0.7215022972845365,,,,0.93,,,,0.97,,,,39.68241111722096,,,,39.68241111722096,952.3778668133028,0.1462269079171528,57.23645196154608,113.986746711552,169.66488090748734,222.6460456200236,0.83
2005-09-03,2005-09-14,290.0,0.9306432589888,269.886545106752,0.836,2005,9,3,2005.09,2004,12,338,49,0.0233181974972233,1.4890292143821284,0.0055172413793105,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3371787206509516,178.886545106752,178.886545106752,,1,178.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,222.886545106752,964.7795461804268,990.0,0.1158704131045745,0.0078886545106752,989.8762409323848,0.226550574556091,,,,24.870144177401578,,,,,0.715546180427008,,,,0.93,,,,0.97,,,,39.37129226385613,,,,39.37129226385613,944.9110143325472,0.1458809006143046,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2005-09-04,2005-09-15,286.0,0.9234941651190772,264.1193312240561,0.848,2005,9,4,2005.09,2004,12,339,49,0.0228199102177584,5.7672138826958985,0.0218356371567649,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.344541232852068,173.11933122405608,173.11933122405608,,1,173.11933122405608,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,217.11933122405608,964.7564773248962,990.0,0.1139043174627464,0.0073119331224056,989.8787837494148,0.2121709422741679,,,,24.91013548224452,,,,,0.6924773248962245,,,,0.93,,,,0.97,,,,38.16324940120104,,,,38.16324940120104,915.9179856288248,0.1444924505311071,57.272295250532935,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2005-09-05,2005-09-16,282.1,0.929617718133666,262.2451582855072,0.85,2005,9,5,2005.09,2004,12,340,49,0.0226579816758678,1.8741729385488952,0.0071466445779276,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3470035465857027,171.24515828550722,171.24515828550722,,1,171.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.2451582855072,964.748980633142,990.0,0.1132653948700592,0.0071245158285507,989.8796100893012,0.2075985249617589,,,,24.923030931197577,,,,,0.6849806331420288,,,,0.93,,,,0.97,,,,37.76964022299024,,,,37.76964022299024,906.4713653517656,0.1440241660510288,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2005-09-06,2005-09-17,280.5,0.9387864982494516,263.3296127589712,0.8490000000000001,2005,9,6,2005.09,2004,12,341,49,0.0227516785423751,1.0844544734640067,0.0041182397304348,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3455745027935517,172.32961275897122,172.32961275897122,,1,172.32961275897122,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,216.3296127589712,964.753318451036,990.0,0.1136350952587401,0.0072329612758971,989.8791319434654,0.2102382551242867,,,,24.91557523730513,,,,,0.6893184510358848,,,,0.93,,,,0.97,,,,37.99745599307799,,,,37.99745599307799,911.9389438338716,0.1442961754090965,57.27617906097828,114.06968610626906,169.79801403863897,222.84434237242223,0.85
2005-09-07,2005-09-18,279.7,0.9387864982494516,262.5785835603716,0.8490000000000001,2005,9,7,2005.09,2004,12,342,49,0.0226867896196161,0.7510291985996105,0.0028602073650341,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3465629175316099,171.57858356037158,171.57858356037158,,1,171.57858356037158,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,215.5785835603716,964.7503143342416,990.0,0.1133790625773994,0.0071578583560371,989.8794630790666,0.2084083758328695,,,,24.920740368992227,,,,,0.6863143342414865,,,,0.93,,,,0.97,,,,37.83970213375084,,,,37.83970213375084,908.15285121002,0.1441081051648327,57.27987223838498,114.07739826074938,169.81039782954213,222.8627973705296,0.85
2005-09-08,2005-09-19,278.2,0.9343141393060196,259.92619355493457,0.856,2005,9,8,2005.09,2004,12,343,49,0.0224576231231463,2.6523900054369847,0.0102043967526358,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3500993830418534,168.92619355493463,168.92619355493463,,1,168.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.92619355493463,964.7397047742196,990.0,0.1124748387119095,0.0068926193554934,989.8806325419324,0.2020092103286266,,,,24.938918557384184,,,,,0.6757047742197385,,,,0.92,,,,0.97,,,,36.8810419494361,,,,36.8810419494361,885.1450067864664,0.1418904399169043,57.292896785151655,114.10459856736752,169.85408010106863,222.9279071999977,0.855
2005-09-09,2005-09-20,278.2,0.9343141393060196,259.92619355493457,0.856,2005,9,9,2005.09,2004,12,344,50,0.0224576231231463,0.0,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3500993830418534,168.92619355493463,168.92619355493463,,1,168.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.92619355493463,964.7397047742196,990.0,0.1124748387119095,0.0068926193554934,989.8806325419324,0.2020092103286266,,,,24.938918557384184,,,,,0.6757047742197385,,,,0.92,,,,0.97,,,,36.8810419494361,,,,36.8810419494361,885.1450067864664,0.1418904399169043,57.292896785151655,114.10459856736752,169.85408010106863,222.9279071999977,0.855
2005-09-10,2005-09-21,274.3,0.9388091397245152,257.51534702643454,0.865,2005,9,10,2005.09,2004,12,345,50,0.0222493259830839,2.4108465285000875,0.0093619528169426,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.353376996947132,166.51534702643454,166.51534702643454,,1,166.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.5153470264345,964.7300613881058,990.0,0.1116529592135572,0.0066515347026434,989.8816955060836,0.1962784844080526,,,,24.95535563356995,,,,,0.6660613881057381,,,,0.92,,,,0.97,,,,36.378651724037226,,,,36.378651724037226,873.0876413768934,0.141267897793691,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2005-09-11,2005-09-22,274.3,0.9388091397245152,257.51534702643454,0.865,2005,9,11,2005.09,2004,12,346,50,0.0222493259830839,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.353376996947132,166.51534702643454,166.51534702643454,,1,166.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.5153470264345,964.7300613881058,990.0,0.1116529592135572,0.0066515347026434,989.8816955060836,0.1962784844080526,,,,24.95535563356995,,,,,0.6660613881057381,,,,0.92,,,,0.97,,,,36.378651724037226,,,,36.378651724037226,873.0876413768934,0.141267897793691,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2005-09-12,2005-09-23,270.5,0.9469114551087144,256.1395486069072,0.866,2005,9,12,2005.09,2004,12,347,50,0.0221304569996367,1.375798419527314,0.0053712846259393,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3552750853779947,165.13954860690723,165.13954860690723,,1,165.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,209.13954860690723,964.7245581944276,990.0,0.1111839370250819,0.0065139548606907,989.8823021081143,0.1930447013609231,,,,24.964699212325627,,,,,0.6605581944276289,,,,0.92,,,,0.97,,,,36.091588738821066,,,,36.091588738821066,866.1981297317053,0.1409059590177156,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
2005-09-13,2005-09-24,257.0,0.9420480357358516,242.10634518411396,0.888,2005,9,13,2005.09,2004,12,348,50,0.0209179882239074,14.03320342279332,0.0579629724785673,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3758678853740801,151.1063451841139,151.1063451841139,,1,151.1063451841139,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,195.10634518411396,964.6526380711048,990.0,0.1063998904036751,0.0051106345184113,989.888489475078,0.1615779626792005,,,,25.074273441294046,,,,,0.6044253807364556,,,,0.92,,,,0.97,,,,33.16955369708265,,,,33.16955369708265,796.0692887299837,0.1370040660101588,57.398547367538455,114.32538658088328,170.2090125945251,223.4577534438673,0.89
2005-09-14,2005-09-25,243.2,0.9546176889993,232.16302196462968,0.905,2005,9,14,2005.09,2004,12,349,50,0.020058885097744,9.9433232194842,0.0428290566488192,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3919659523292385,141.16302196462968,141.16302196462968,,1,141.16302196462968,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.16302196462968,964.5929781317876,990.0,0.1030101211243055,0.0041163021964629,989.8928735766792,0.1409556002356421,,,,25.158939844655727,,,,,0.5646520878585188,,,,0.91,,,,0.97,,,,30.753561500555872,,,,30.753561500555872,738.085476013341,0.132465373858035,57.469705655123406,114.47424310071648,170.4486724211921,223.81633548610935,0.905
2005-09-15,2005-09-26,230.6,0.9636039271342212,222.20706559715143,0.921,2005,9,15,2005.09,2004,12,350,50,0.0191986904675938,9.95595636747828,0.0448048595607119,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4095279317759308,131.20706559715143,131.20706559715143,,1,131.20706559715143,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.20706559715146,964.5332423935828,990.0,0.0996160450899379,0.0031207065597151,989.8972632483504,0.1216978135997512,,,,25.24232304116768,,,,,0.5248282623886057,,,,0.91,,,,0.97,,,,28.679308594433884,,,,28.679308594433884,688.3034062664133,0.1290656915762877,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2005-09-16,2005-09-27,225.8,0.9658491084007156,218.0887286768816,0.929,2005,9,16,2005.09,2004,12,351,51,0.0188428661576825,4.118336920269826,0.0188837678373168,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.417261362162484,127.0887286768816,127.0887286768816,,1,127.0887286768816,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,171.0887286768816,964.5085323720612,990.0,0.0982120665943914,0.0027088728676881,989.8990790605376,0.1141386206964236,,,,25.27640806778012,,,,,0.5083549147075264,,,,0.91,,,,0.97,,,,27.816630865838324,,,,27.816630865838324,667.5991407801197,0.127547310833524,57.56863639895237,114.68141822149155,170.7827581911791,224.31739623295604,0.93
2005-09-17,2005-09-28,223.8,0.952777116851418,213.23151875134727,0.932,2005,9,17,2005.09,2004,12,352,51,0.0184232032201164,4.857209925534335,0.0227790429575207,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4267661766556968,122.23151875134728,122.23151875134728,,1,122.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.23151875134727,964.479389112508,990.0,0.0965561995743229,0.0022231518751347,989.9012206485504,0.1055292737247569,,,,25.316302262317663,,,,,0.4889260750053891,,,,0.91,,,,0.97,,,,26.79573130392303,,,,26.79573130392303,643.0975512941527,0.1256649648271274,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2005-09-18,2005-09-29,218.4,0.970108119951116,211.87161339732373,0.936,2005,9,18,2005.09,2004,12,353,51,0.0183057073975287,1.3599053540235388,0.0064185349430142,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4295053902730579,120.87161339732371,120.87161339732371,,1,120.87161339732371,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,164.87161339732373,964.471229680384,990.0,0.0960925954763603,0.0020871613397323,989.901820243184,0.1031782095296344,,,,25.3274123532704,,,,,0.4834864535892949,,,,0.9,,,,0.97,,,,26.21792950162404,,,,26.21792950162404,629.230308038977,0.1237444180521599,57.61169991664679,114.7716795006786,170.92850413981213,224.53641803480448,0.935
2005-09-19,2005-09-30,213.8,0.96869764650693,207.1075568231816,0.941,2005,9,19,2005.09,2004,12,354,51,0.0178940929095228,4.76405657414213,0.023002813838461,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4393852228081247,116.1075568231816,116.1075568231816,,1,116.1075568231816,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.1075568231816,964.4426453409392,990.0,0.0944684852806301,0.0016107556823181,989.903920759037,0.0951467067700513,,,,25.366128711327853,,,,,0.4644302272927263,,,,0.9,,,,0.97,,,,25.22306908791142,,,,25.22306908791142,605.353658109874,0.1217872948472162,57.64441113766021,114.84027895243734,171.03936049133668,224.7032062488937,0.94
2005-09-20,2005-10-01,211.8,0.9673914433674238,204.8935077052204,0.945,2005,9,20,2005.09,2004,12,355,51,0.017702799065731,2.214049117961196,0.0108058529660517,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4441331549212452,113.89350770522042,113.89350770522042,,1,113.89350770522042,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.8935077052204,964.4293610462312,990.0,0.0937136958085978,0.001389350770522,989.9048969534208,0.0915226017852598,,,,25.384013305404363,,,,,0.4555740308208816,,,,0.9,,,,0.97,,,,24.75953627322237,,,,24.75953627322237,594.2288705573367,0.1208409995539918,57.65952102450253,114.8719780993256,171.0906146241023,224.7803841021236,0.945
2005-09-21,2005-10-02,210.5,0.9673914433674238,203.6358988288427,0.954,2005,9,21,2005.09,2004,12,356,51,0.017594141658812,1.2576088763777022,0.0061757719714966,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4468760200110202,112.6358988288427,112.6358988288427,,1,112.6358988288427,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,156.63589882884267,964.421815392973,990.0,0.0932849655098327,0.0012635898828842,989.9054514446073,0.0894947119568986,,,,25.39414133967732,,,,,0.4505435953153708,,,,0.9,,,,0.97,,,,24.49591196741795,,,,24.49591196741795,587.9018872180308,0.120292699412528,57.6680948498676,114.88996632815466,171.11970239327954,224.82419021345123,0.955
2005-09-22,2005-10-03,208.6,0.9839661405535636,205.2553369194733,0.945,2005,9,22,2005.09,2004,12,357,51,0.0177340611098424,1.6194380906306094,0.0078898708064577,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4433502259466292,114.25533691947332,114.25533691947332,,1,114.25533691947332,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.2553369194733,964.4315320215168,990.0,0.0938370466770931,0.0014255336919473,989.9047374196308,0.0921101635421956,,,,25.381095234571948,,,,,0.4570213476778932,,,,0.9,,,,0.97,,,,24.835339720916373,,,,24.835339720916373,596.0481533019927,0.1209972909530721,57.65705423172359,114.8668026693288,171.08224572271857,224.76778055650703,0.945
2005-09-23,2005-10-04,204.1,1.0004786708845486,204.1976967275364,0.945,2005,9,23,2005.09,2004,12,358,52,0.0176426809972591,1.0576401919369118,0.0051794912914621,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4456465545809876,113.1976967275364,113.1976967275364,,1,113.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.19769672753642,964.4251861803652,990.0,0.0934764875207509,0.0013197696727536,989.9052037428064,0.0903978649109784,,,,25.3896196975303,,,,,0.4527907869101455,,,,0.9,,,,0.97,,,,24.61370759981869,,,,24.61370759981869,590.7289823956485,0.1205386152453084,57.66426475836272,114.88193064285755,171.10670833136697,224.8046211870583,0.945
2005-09-24,2005-10-05,204.1,1.0004786708845486,204.1976967275364,0.945,2005,9,24,2005.09,2004,12,359,52,0.0176426809972591,0.0,0.0,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4456465545809876,113.1976967275364,113.1976967275364,,1,113.1976967275364,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.19769672753642,964.4251861803652,990.0,0.0934764875207509,0.0013197696727536,989.9052037428064,0.0903978649109784,,,,25.3896196975303,,,,,0.4527907869101455,,,,0.9,,,,0.97,,,,24.61370759981869,,,,24.61370759981869,590.7289823956485,0.1205386152453084,57.66426475836272,114.88193064285755,171.10670833136697,224.8046211870583,0.945
2005-09-25,2005-10-06,200.9,1.0051803018969805,201.94072265110333,0.958,2005,9,25,2005.09,2004,12,360,52,0.0174476784370553,2.2569740764330675,0.0111764187371582,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4506272870837565,110.9407226511033,110.9407226511033,,1,110.9407226511033,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,154.9407226511033,964.4116443359064,990.0,0.0927070645401488,0.0010940722651103,989.9061988631948,0.0867963849615037,,,,25.407758142326685,,,,,0.4437628906044133,,,,0.9,,,,0.96,,,,23.891316796670534,,,,23.891316796670534,573.3916031200928,0.1183085634389255,57.67962522111926,114.91416094665638,171.15883442595856,224.8831414342022,0.96
2005-09-26,2005-10-07,192.8,1.030388132876244,198.65883201853984,0.965,2005,9,26,2005.09,2004,12,361,52,0.0171641230864018,3.2818906325634885,0.0165202352154028,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4580717558608591,107.65883201853984,107.65883201853984,,1,107.65883201853984,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.65883201853984,964.4026823359628,990.0,0.0915882381881385,0.0007658832018539,989.90764587861,0.0816870428641378,,,,25.42327649978289,,,,,0.4306353280741594,,,,0.89,,,,0.96,,,,22.94095176393027,,,,22.94095176393027,550.5828423343265,0.1154791434683825,57.68975086593379,114.93541238960714,171.19321680797412,224.9349611664107,0.965
2005-09-27,2005-10-08,191.6,1.030388132876244,197.42236625908836,0.968,2005,9,27,2005.09,2004,12,362,52,0.0170572924447852,1.2364657594515336,0.0062630480167016,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4609406812629105,106.42236625908828,106.42236625908828,,1,106.42236625908828,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.4223662590883,964.4051552674816,990.0,0.0911667157701437,0.0006422366259088,989.908191047604,0.0798012965550157,,,,25.423234483567203,,,,,0.4256894650363532,,,,0.89,,,,0.96,,,,22.67743658653742,,,,22.67743658653742,544.2584780768981,0.1148676161482968,57.68695835211359,114.9295513373862,171.183733831454,224.92066775636485,0.97
2005-09-28,2005-10-09,190.4,1.0346906356446437,197.0050970267401,0.97,2005,9,28,2005.09,2004,12,363,52,0.0170212403831103,0.4172692323482181,0.0021180631295624,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4619169827248089,106.00509702674007,106.00509702674007,,1,106.00509702674007,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,150.0050970267401,964.4059898059464,990.0,0.0910244648954795,0.000600509702674,989.908375025402,0.0791697592412682,,,,25.423215460214124,,,,,0.4240203881069603,,,,0.89,,,,0.96,,,,22.588504197000123,,,,22.588504197000123,542.1241007280028,0.1146594912411535,57.68601596443389,114.92757341220526,171.1805336180209,224.9158441693048,0.97
2005-09-29,2005-10-10,189.2,1.0346906356446437,195.76346826396653,0.972,2005,9,29,2005.09,2004,12,364,52,0.0169139636580067,1.2416287627735585,0.0063424947145876,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4648466887463193,104.76346826396652,104.76346826396652,,1,104.76346826396652,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,148.76346826396653,964.408473063472,990.0,0.0906011823627158,0.0004763468263966,989.9089224708108,0.0773050124680756,,,,25.42314439487084,,,,,0.4190538730558661,,,,0.89,,,,0.96,,,,22.32386455015515,,,,22.32386455015515,535.7727492037236,0.1140348847929776,57.683211165958646,114.92168665756904,171.17100925068672,224.90148880778185,0.97
2005-09-30,2005-10-11,189.2,1.0346906356446437,195.76346826396653,0.972,2005,9,30,2005.09,2004,12,365,53,0.0169139636580067,0.0,0.0,0.88,4,Mod_Dry,34,6,4,3,44,91.0,0.4648466887463193,104.76346826396652,104.76346826396652,,1,104.76346826396652,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,148.76346826396653,964.408473063472,990.0,0.0906011823627158,0.0004763468263966,989.9089224708108,0.0773050124680756,,,,25.42314439487084,,,,,0.4190538730558661,,,,0.89,,,,0.96,,,,22.32386455015515,,,,22.32386455015515,535.7727492037236,0.1140348847929776,57.683211165958646,114.92168665756904,171.17100925068672,224.90148880778185,0.97
