Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2006-10-01,2006-10-12,217.5,0.9631035616585404,209.4750246607325,0.938,2006,10,1,2006.1,2006,1,1,1,0.0180986421306872,0.3852414246634055,0.00183908045977,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3484902322758115,136.4750246607325,136.4750246607325,,1,136.4750246607325,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.4750246607325,964.4568501479644,990.0,0.0993664856797951,0.0036475024660732,989.8969860118542,0.1317142491891036,,,,25.30842161470075,,,,,0.54590009864293,,,,0.91,,,,0.97,,,,29.90889555935591,,,,29.90889555935591,717.8134934245418,0.1427802460355195,57.62818837225743,114.80625359741106,170.9843655572451,224.6204412646669,0.94
2006-10-02,2006-10-13,217.9,0.9631035616585404,209.8602660853959,0.938,2006,10,2,2006.1,2006,1,2,1,0.0181319269897782,0.3852414246634339,0.0018357044515833,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3478505072050894,136.86026608539592,136.86026608539592,,1,136.86026608539592,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.8602660853959,964.4591615965124,990.0,0.0994978179836577,0.0036860266085395,989.8968161554076,0.1324620312024778,,,,25.305192527692995,,,,,0.5474410643415837,,,,0.91,,,,0.97,,,,29.98949549868031,,,,29.98949549868031,719.7478919683273,0.1429022084937081,57.62554041760632,114.80070086920138,170.97539323821172,224.6069439463137,0.94
2006-10-03,2006-10-14,218.3,0.9631035616585404,210.24550751005933,0.938,2006,10,3,2006.1,2006,1,3,1,0.0181652118488691,0.3852414246634055,0.0018323408153916,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3472131265230829,137.24550751005933,137.24550751005933,,1,137.24550751005933,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,175.24550751005933,964.4614730450604,990.0,0.0996291502875202,0.0037245507510059,989.8966462989612,0.133211896905664,,,,25.301961356995434,,,,,0.5489820300402373,,,,0.91,,,,0.97,,,,30.070071417720808,,,,30.070071417720808,721.6817140252996,0.1430236097495785,57.6228894908986,114.79514228998976,170.96641238097163,224.59343583537515,0.94
2006-10-04,2006-10-15,218.7,0.970108119951116,212.16264583330903,0.936,2006,10,4,2006.1,2006,1,4,1,0.0183308525999979,1.917138323249702,0.0090361727707522,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3440756487235472,139.16264583330903,139.16264583330903,,1,139.16264583330903,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.16264583330903,964.472975875,990.0,0.1002827201704462,0.0039162645833309,989.8958010152464,0.136974559303445,,,,25.2858505809429,,,,,0.5566505833332361,,,,0.91,,,,0.97,,,,30.470696288346453,,,,30.470696288346453,731.2967109203149,0.143619514965356,57.60969508230667,114.76747595561822,170.92171324846734,224.5262053557366,0.935
2006-10-05,2006-10-16,219.1,0.970108119951116,212.55068908128948,0.936,2006,10,5,2006.1,2006,1,5,1,0.0183643795366234,0.3880432479804483,0.0018256503879507,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3434474868819707,139.55068908128948,139.55068908128948,,1,139.55068908128948,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.55068908128948,964.4753041344876,990.0,0.1004150076413486,0.0039550689081289,989.8956299234504,0.1377424299968498,,,,25.28258335896598,,,,,0.5582027563251579,,,,0.91,,,,0.97,,,,30.55171310148427,,,,30.55171310148427,733.2411144356224,0.1437384806115582,57.60701727034446,114.76186197718376,170.9126452261995,224.51257138591143,0.935
2006-10-06,2006-10-17,219.6,0.970108119951116,213.03574314126504,0.936,2006,10,6,2006.1,2006,1,6,1,0.0184062882074052,0.4850540599755675,0.0022768670309654,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3426655026222212,140.03574314126504,140.03574314126504,,1,140.03574314126504,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.03574314126502,964.4782144588476,990.0,0.1005803669799767,0.0040035743141265,989.895416058706,0.1387052413293516,,,,25.278496358529,,,,,0.5601429725650602,,,,0.91,,,,0.97,,,,30.65294963597736,,,,30.65294963597736,735.6707912634565,0.1438864163543262,57.603670005391706,114.75484450414068,170.90131019836463,224.49552892363,0.935
2006-10-07,2006-10-18,220.0,0.970108119951116,213.4237863892455,0.932,2006,10,7,2006.1,2006,1,7,1,0.0184398151440308,0.3880432479804483,0.0018181818181818,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3420424744356353,140.4237863892455,140.4237863892455,,1,140.4237863892455,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.4237863892455,964.4805427183354,990.0,0.1007126544508791,0.0040423786389245,989.8952449669102,0.1394778687679495,,,,25.275224379806875,,,,,0.5616951455569821,,,,0.91,,,,0.97,,,,30.73391125205548,,,,30.73391125205548,737.6138700493314,0.1440041514210722,57.60099207178968,114.7492302862432,170.89224182666987,224.4818945121553,0.93
2006-10-08,2006-10-19,220.4,0.9626264221408796,212.1628634398499,0.936,2006,10,8,2006.1,2006,1,8,2,0.018330871401203,1.2609229493956209,0.005943184066014,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3440752958196012,139.16286343984987,139.16286343984987,,1,139.16286343984987,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,177.1628634398499,964.4729771806392,990.0,0.1002827943544942,0.0039162863439849,989.8958009193016,0.1369749893168347,,,,25.28584874934565,,,,,0.5566514537593995,,,,0.91,,,,0.97,,,,30.47074172774855,,,,30.47074172774855,731.2978014659652,0.1436195818331198,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2006-10-09,2006-10-20,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,9,2006.1,2006,1,9,2,0.0184232032201164,1.0686553114973951,0.0050117136423136,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3423508889655589,140.23151875134727,140.23151875134727,,1,140.23151875134727,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,178.23151875134727,964.479389112508,990.0,0.100647108665232,0.0040231518751347,989.8953297394596,0.1390947831435973,,,,25.276845843807912,,,,,0.560926075005389,,,,0.91,,,,0.97,,,,30.69379946616107,,,,30.69379946616107,736.6511871878657,0.1439458840132992,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-10,2006-10-21,225.8,0.9658491084007156,218.0887286768816,0.929,2006,10,10,2006.1,2006,1,10,2,0.0188428661576825,4.857209925534335,0.0222717146135999,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3347261476688058,145.0887286768816,145.0887286768816,,1,145.0887286768816,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,183.0887286768816,964.5085323720612,990.0,0.1023029756853005,0.0045088728676881,989.893188151447,0.1489316442076452,,,,25.235724135178103,,,,,0.5803549147075264,,,,0.91,,,,0.97,,,,31.70527909139569,,,,31.70527909139569,760.9266981934966,0.1453778894661262,57.56863639895237,114.68141822149155,170.7827581911791,224.31739623295604,0.93
2006-10-11,2006-10-22,228.5,0.9731531915938556,222.365504279196,0.921,2006,10,11,2006.1,2006,1,11,2,0.0192123795697225,4.276775602314388,0.0192330893057251,0.66,3,Normal,37,5,3,2,50,97.0,0.4362187395676691,125.365504279196,125.365504279196,,1,125.365504279196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.365504279196,964.5341930256752,990.0,0.0979655128224531,0.0025365504279195,989.8994979367496,0.1110463139607582,,,,25.254258597113548,,,,,0.501462017116784,,,,0.91,,,,0.97,,,,27.41541403701077,,,,27.41541403701077,657.9699368882584,0.1232898696489754,57.53880348085521,114.61891500622843,170.68189763922328,224.1659703217152,0.92
2006-10-12,2006-10-23,230.6,0.9636039271342212,222.20706559715143,0.921,2006,10,12,2006.1,2006,1,12,2,0.0191986904675938,0.1584386820445615,0.0007130227007803,0.66,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2006-10-13,2006-10-24,230.6,0.9636039271342212,222.20706559715143,0.921,2006,10,13,2006.1,2006,1,13,2,0.0191986904675938,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2006-10-14,2006-10-25,234.0,0.9593864083389088,224.4964195513047,0.917,2006,10,14,2006.1,2006,1,14,2,0.0193964906492327,2.289353954153256,0.0101977303634905,0.66,3,Normal,37,5,3,2,50,97.0,0.4320781605063967,127.49641955130468,127.49641955130468,,1,127.49641955130468,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.4964195513047,964.5469785173076,990.0,0.098691961210672,0.0027496419551304,989.8985583968342,0.1148763160279962,,,,25.236703563498416,,,,,0.5099856782052188,,,,0.91,,,,0.97,,,,27.862029591897816,,,,27.862029591897816,668.6887102055475,0.1241090154024948,57.52385939665093,114.58761561786328,170.63141453640904,224.090232500464,0.915
2006-10-15,2006-10-26,237.5,0.96136535739679,228.3242723817376,0.91,2006,10,15,2006.1,2006,1,15,3,0.0197272171337821,3.827852830432904,0.0167649842502643,0.66,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2006-10-16,2006-10-27,237.5,0.96136535739679,228.3242723817376,0.91,2006,10,16,2006.1,2006,1,16,3,0.0197272171337821,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2006-10-17,2006-10-28,232.6,0.9669015280452232,224.9012954233189,0.917,2006,10,17,2006.1,2006,1,17,3,0.0194314719245747,3.4229769584186727,0.0152199077020689,0.66,3,Normal,37,5,3,2,50,97.0,0.4313003169564782,127.90129542331891,127.90129542331891,,1,127.90129542331891,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.9012954233189,964.54940777254,990.0,0.0988299870761314,0.0027901295423318,989.8983798833816,0.115611227260284,,,,25.23336088358143,,,,,0.5116051816932756,,,,0.91,,,,0.97,,,,27.946805737167978,,,,27.946805737167978,670.7233376920316,0.1242625378593987,57.52101446392509,114.58165779415422,170.6218067811863,224.0758221300931,0.915
2006-10-18,2006-10-29,228.5,0.9731531915938556,222.365504279196,0.921,2006,10,18,2006.1,2006,1,18,3,0.0192123795697225,2.535791144122925,0.0114037073886202,0.66,3,Normal,37,5,3,2,50,97.0,0.4362187395676691,125.365504279196,125.365504279196,,1,125.365504279196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.365504279196,964.5341930256752,990.0,0.0979655128224531,0.0025365504279195,989.8994979367496,0.1110463139607582,,,,25.254258597113548,,,,,0.501462017116784,,,,0.91,,,,0.97,,,,27.41541403701077,,,,27.41541403701077,657.9699368882584,0.1232898696489754,57.53880348085521,114.61891500622843,170.68189763922328,224.1659703217152,0.92
2006-10-19,2006-10-30,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,19,2006.1,2006,1,19,3,0.0184232032201164,9.133985527848722,0.0428360008939391,0.66,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-20,2006-10-31,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,20,2006.1,2006,1,20,3,0.0184232032201164,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-21,2006-11-01,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,21,2006.1,2006,1,21,3,0.0184232032201164,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-22,2006-11-02,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,22,2006.1,2006,1,22,4,0.0184232032201164,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-23,2006-11-03,227.1,0.964344273982758,219.0025846214844,0.926,2006,10,23,2006.1,2006,1,23,4,0.0189218233112962,5.771065870137107,0.026351587950944,0.49,3,Normal,37,5,3,2,50,97.0,0.442917147154455,122.00258462148442,122.00258462148442,,1,122.00258462148442,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.0025846214844,964.5140155077288,990.0,0.0968190629391424,0.0022002584621484,989.9009806785988,0.1051316647270179,,,,25.28183350614274,,,,,0.4880103384859376,,,,0.91,,,,0.97,,,,26.70912940253091,,,,26.70912940253091,641.0191056607416,0.1219580556489501,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2006-10-24,2006-11-04,228.5,0.9731531915938556,222.365504279196,0.921,2006,10,24,2006.1,2006,1,24,4,0.0192123795697225,3.3629196577116147,0.0151233873644772,0.49,3,Normal,37,5,3,2,50,97.0,0.4362187395676691,125.365504279196,125.365504279196,,1,125.365504279196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.365504279196,964.5341930256752,990.0,0.0979655128224531,0.0025365504279195,989.8994979367496,0.1110463139607582,,,,25.254258597113548,,,,,0.501462017116784,,,,0.91,,,,0.97,,,,27.41541403701077,,,,27.41541403701077,657.9699368882584,0.1232898696489754,57.53880348085521,114.61891500622843,170.68189763922328,224.1659703217152,0.92
2006-10-25,2006-11-05,230.6,0.9636039271342212,222.20706559715143,0.921,2006,10,25,2006.1,2006,1,25,4,0.0191986904675938,0.1584386820445615,0.0007130227007803,0.49,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2006-10-26,2006-11-06,232.0,0.9669015280452232,224.3211545064918,0.917,2006,10,26,2006.1,2006,1,26,4,0.0193813477493608,2.1140889093403814,0.0094243849359254,0.49,3,Normal,37,5,3,2,50,97.0,0.432415748810676,127.3211545064918,127.3211545064918,,1,127.3211545064918,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.3211545064918,964.545926927039,990.0,0.0986322117635767,0.0027321154506491,989.8986356727858,0.1145588971210735,,,,25.238149848625717,,,,,0.5092846180259673,,,,0.91,,,,0.97,,,,27.825323140241625,,,,27.825323140241625,667.8077553657987,0.124042349913264,57.52508955006044,114.59019196349688,170.63556964104268,224.09646554663087,0.915
2006-10-27,2006-11-07,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,27,2006.1,2006,1,27,4,0.0184232032201164,11.089635755144544,0.0520074884805203,0.49,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-28,2006-11-08,220.4,0.9626264221408796,212.1628634398499,0.936,2006,10,28,2006.1,2006,1,28,4,0.018330871401203,1.0686553114973951,0.0050369574305843,0.49,3,Normal,37,5,3,2,50,97.0,0.4571959410205661,115.16286343984989,115.16286343984989,,1,115.16286343984989,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.16286343984987,964.4729771806392,990.0,0.0944873398090397,0.0015162863439849,989.903996373847,0.0935919508521429,,,,25.33742724235579,,,,,0.4606514537593995,,,,0.9,,,,0.97,,,,24.989537618229665,,,,24.989537618229665,599.748902837512,0.1177846924436633,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2006-10-29,2006-11-09,223.8,0.952777116851418,213.23151875134727,0.932,2006,10,29,2006.1,2006,1,29,5,0.0184232032201164,1.0686553114973951,0.0050117136423136,0.49,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2006-10-30,2006-11-10,227.1,0.964344273982758,219.0025846214844,0.926,2006,10,30,2006.1,2006,1,30,5,0.0189218233112962,5.771065870137107,0.026351587950944,0.49,3,Normal,37,5,3,2,50,97.0,0.442917147154455,122.00258462148442,122.00258462148442,,1,122.00258462148442,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.0025846214844,964.5140155077288,990.0,0.0968190629391424,0.0022002584621484,989.9009806785988,0.1051316647270179,,,,25.28183350614274,,,,,0.4880103384859376,,,,0.91,,,,0.97,,,,26.70912940253091,,,,26.70912940253091,641.0191056607416,0.1219580556489501,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2006-10-31,2006-11-11,231.3,0.9669015280452232,223.64432343686016,0.919,2006,10,31,2006.1,2006,1,31,5,0.0193228695449447,4.641738815375788,0.0207550039457462,0.49,3,Normal,37,5,3,2,50,97.0,0.4337244000176257,126.64432343686016,126.64432343686016,,1,126.64432343686016,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.64432343686016,964.5418659406212,990.0,0.0984014738989295,0.002664432343686,989.8989340937576,0.1133371509443404,,,,25.243731002191968,,,,,0.5065772937474406,,,,0.91,,,,0.97,,,,27.68352608132036,,,,27.68352608132036,664.4046259516886,0.1237837189689996,57.52984010399349,114.60014118510468,170.65161564677447,224.12053605828743,0.92
2006-11-01,2006-11-12,235.4,0.9631293157413066,226.7206409255036,0.915,2006,11,1,2006.11,2006,2,32,5,0.0195886633759635,3.07631748864344,0.0135687579043774,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.4101964409608305,133.7206409255036,133.7206409255036,,1,133.7206409255036,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.72064092550357,964.5603238455532,990.0,0.100472945770058,0.0033720640925503,989.8961549901372,0.1264284943298845,,,,25.209402650254408,,,,,0.5348825637020144,,,,0.91,,,,0.97,,,,29.190607839094938,,,,29.190607839094938,700.5745881382786,0.128751434893334,57.50821182485732,114.55484901148388,170.57857982991715,224.0110000650715,0.915
2006-11-02,2006-11-13,239.6,0.96136535739679,230.3431396322709,0.908,2006,11,2,2006.11,2006,2,33,5,0.0199016472642282,3.622498706767232,0.0157265317844948,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.4037454735941734,137.34313963227086,137.34313963227086,,1,137.34313963227086,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.3431396322709,964.5820588377936,990.0,0.1017078885110014,0.003734313963227,989.8945577975256,0.1334022670766414,,,,25.17909669265548,,,,,0.5493725585290833,,,,0.91,,,,0.97,,,,29.94534015066186,,,,29.94534015066186,718.6881636158846,0.1300031778609418,57.48261505774227,114.50126251024568,170.49220787070968,223.88155031585387,0.91
2006-11-03,2006-11-14,243.2,0.9546176889993,232.16302196462968,0.905,2006,11,3,2006.11,2006,2,34,5,0.020058885097744,1.8198823323588729,0.0078388122146175,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.4005805886441668,139.1630219646297,139.1630219646297,,1,139.1630219646297,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.16302196462968,964.5929781317876,990.0,0.1023283029424874,0.0039163021964629,989.893755394861,0.1369753025788753,,,,25.16380196049432,,,,,0.5566520878585188,,,,0.91,,,,0.97,,,,30.32370364416965,,,,30.32370364416965,727.7688874600717,0.130613839308094,57.469705655123406,114.47424310071648,170.4486724211921,223.81633548610935,0.905
2006-11-04,2006-11-15,246.0,0.9504598186669562,233.8131153920712,0.903,2006,11,4,2006.11,2006,2,35,5,0.0202014531698749,1.6500934274415044,0.0070573176559173,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3977535641833106,140.81311539207118,140.81311539207118,,1,140.81311539207118,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.8131153920712,964.6028786923524,990.0,0.1028908347927515,0.0040813115392071,989.893027853668,0.1402551808829012,,,,25.14989398043274,,,,,0.5632524615682848,,,,0.91,,,,0.97,,,,30.66630139150897,,,,30.66630139150897,735.9912333962152,0.131157319126799,57.45796219412063,114.44966880487604,170.40908824064306,223.75706546526857,0.905
2006-11-05,2006-11-16,246.0,0.9504598186669562,233.8131153920712,0.903,2006,11,5,2006.11,2006,2,36,6,0.0202014531698749,0.0,0.0,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3977535641833106,140.81311539207118,140.81311539207118,,1,140.81311539207118,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.8131153920712,964.6028786923524,990.0,0.1028908347927515,0.0040813115392071,989.893027853668,0.1402551808829012,,,,25.14989398043274,,,,,0.5632524615682848,,,,0.91,,,,0.97,,,,30.66630139150897,,,,30.66630139150897,735.9912333962152,0.131157319126799,57.45796219412063,114.44966880487604,170.40908824064306,223.75706546526857,0.905
2006-11-06,2006-11-17,248.2,0.9479813894225944,235.288980854688,0.899,2006,11,6,2006.11,2006,2,37,6,0.020328967945845,1.4758654626167529,0.0062725651547967,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3952586290364181,142.288980854688,142.288980854688,,1,142.288980854688,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.288980854688,964.6117338851282,990.0,0.1033939707459163,0.0042288980854688,989.8923771311688,0.1432211343039389,,,,25.137422111736488,,,,,0.5691559234187521,,,,0.91,,,,0.97,,,,30.97234874047833,,,,30.97234874047833,743.3363697714799,0.1316353559268741,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599327,0.9
2006-11-07,2006-11-18,253.3,0.9438265441427828,239.0712636313669,0.892,2006,11,7,2006.11,2006,2,38,6,0.0206557571777501,3.7822827766789264,0.0158207336140196,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3890053475577903,146.0712636313669,146.0712636313669,,1,146.0712636313669,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.0712636313669,964.6344275817884,990.0,0.104683385328875,0.0046071263631366,989.890709488308,0.1509617610216615,,,,25.10532014549814,,,,,0.5842850545254675,,,,0.91,,,,0.97,,,,31.755041463706373,,,,31.755041463706373,762.1209951289529,0.1328266767881843,57.42038243302397,114.3710493050716,170.28249563521013,223.56762280991305,0.89
2006-11-08,2006-11-19,257.7,0.944431988111484,243.38012333632943,0.885,2006,11,8,2006.11,2006,2,39,6,0.0210280426562588,4.308859704962515,0.0177042383161588,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.382118304178367,150.3801233363294,150.3801233363294,,1,150.3801233363294,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.38012333632943,964.660280740018,990.0,0.1061523147737486,0.0050380123336329,989.8888096728924,0.1600247956379072,,,,25.06850413723659,,,,,0.6015204933453177,,,,0.92,,,,0.97,,,,33.00254452241297,,,,33.00254452241297,792.0610685379114,0.1356008209298441,57.38937187383949,114.3061997023813,170.17813943534125,223.4116007002649,0.885
2006-11-09,2006-11-20,262.9,0.9423080011031612,247.7327734900211,0.879,2006,11,9,2006.11,2006,2,40,6,0.0214041116295378,4.352650153691683,0.0175699407566153,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3754045082119348,154.7327734900211,154.7327734900211,,1,154.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.7327734900211,964.6863966409404,990.0,0.107636172780689,0.0054732773490021,989.8868905498704,0.1694445945051253,,,,25.031049314425047,,,,,0.6189310939600844,,,,0.92,,,,0.97,,,,33.907044394782446,,,,33.907044394782446,813.7690654747787,0.1368694336122961,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2006-11-10,2006-11-21,251.8,0.9438265441427828,237.6555238151527,0.893,2006,11,10,2006.11,2006,2,41,6,0.0205334372576291,10.0772496748684,0.042402758047006,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2006-11-11,2006-11-22,253.3,0.9438265441427828,239.0712636313669,0.892,2006,11,11,2006.11,2006,2,42,6,0.0206557571777501,1.4157398162141988,0.0059218318199764,0.48,3,Normal,36,5,3,2,47,93.0,0.3890053475577903,146.0712636313669,146.0712636313669,,1,146.0712636313669,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.0712636313669,964.6344275817884,990.0,0.104683385328875,0.0046071263631366,989.890709488308,0.1509617610216615,,,,25.10532014549814,,,,,0.5842850545254675,,,,0.91,,,,0.97,,,,31.755041463706373,,,,31.755041463706373,762.1209951289529,0.1328266767881843,57.42038243302397,114.3710493050716,170.28249563521013,223.56762280991305,0.89
2006-11-12,2006-11-23,259.2,0.9440573291363816,244.6996597121501,0.884,2006,11,12,2006.11,2006,2,43,7,0.0211420505991297,5.6283960807832045,0.023001241960876,0.48,3,Normal,36,5,3,2,47,93.0,0.3800577414345389,151.6996597121501,151.6996597121501,,1,151.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.6996597121501,964.6681979582728,990.0,0.1066021567200511,0.005169965971215,989.8882278773089,0.162852377457803,,,,25.05717754157802,,,,,0.6067986388486004,,,,0.92,,,,0.97,,,,33.277088809659425,,,,33.277088809659425,798.650131431826,0.1359915614464056,57.379832267399046,114.28625566887376,170.14605817307918,223.3636649282573,0.885
2006-11-13,2006-11-24,253.3,0.9438265441427828,239.0712636313669,0.892,2006,11,13,2006.11,2006,2,44,7,0.0206557571777501,5.6283960807832045,0.0235427545548169,0.48,3,Normal,36,5,3,2,47,93.0,0.3890053475577903,146.0712636313669,146.0712636313669,,1,146.0712636313669,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.0712636313669,964.6344275817884,990.0,0.104683385328875,0.0046071263631366,989.890709488308,0.1509617610216615,,,,25.10532014549814,,,,,0.5842850545254675,,,,0.91,,,,0.97,,,,31.755041463706373,,,,31.755041463706373,762.1209951289529,0.1328266767881843,57.42038243302397,114.3710493050716,170.28249563521013,223.56762280991305,0.89
2006-11-14,2006-11-25,262.9,0.9423080011031612,247.7327734900211,0.879,2006,11,14,2006.11,2006,2,45,7,0.0214041116295378,8.661509858654199,0.0349631166544183,0.48,3,Normal,36,5,3,2,47,93.0,0.3754045082119348,154.7327734900211,154.7327734900211,,1,154.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.7327734900211,964.6863966409404,990.0,0.107636172780689,0.0054732773490021,989.8868905498704,0.1694445945051253,,,,25.031049314425047,,,,,0.6189310939600844,,,,0.92,,,,0.97,,,,33.907044394782446,,,,33.907044394782446,813.7690654747787,0.1368694336122961,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2006-11-15,2006-11-26,272.0,0.949080371405494,258.1498610222944,0.863,2006,11,15,2006.11,2006,2,46,7,0.0223041479923262,10.417087532273284,0.0403528690312703,0.48,3,Normal,36,5,3,2,47,93.0,0.3602558592583101,165.14986102229437,165.14986102229437,,1,165.14986102229437,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.1498610222944,964.7325994440891,990.0,0.1111874526212367,0.0065149861022294,989.8822975612763,0.1930688416080519,,,,24.956629275579147,,,,,0.6605994440891775,,,,0.92,,,,0.97,,,,36.08217506256772,,,,36.08217506256772,865.9722015016252,0.139772204097571,57.30160044584665,114.12277747730464,169.88328000421714,222.9714430432653,0.865
2006-11-16,2006-11-27,282.1,0.929617718133666,262.2451582855072,0.85,2006,11,16,2006.11,2006,2,47,7,0.0226579816758678,4.095297263212842,0.0156162931281052,0.48,3,Normal,36,5,3,2,47,93.0,0.3546299981590149,169.24515828550722,169.24515828550722,,1,169.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.2451582855072,964.748980633142,990.0,0.1125835766882411,0.0069245158285507,989.8804919074832,0.2027735209171018,,,,24.92873775342395,,,,,0.6769806331420288,,,,0.92,,,,0.97,,,,36.935595999625065,,,,36.935595999625065,886.4543039910013,0.1408437671112812,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2006-11-17,2006-11-28,290.0,0.9306432589888,269.886545106752,0.836,2006,11,17,2006.11,2006,2,48,7,0.0233181974972233,7.641386821244794,0.0283133300262237,0.48,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2006-11-18,2006-11-29,290.0,0.9306432589888,269.886545106752,0.836,2006,11,18,2006.11,2006,2,49,7,0.0233181974972233,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2006-11-19,2006-11-30,290.0,0.9306432589888,269.886545106752,0.836,2006,11,19,2006.11,2006,2,50,8,0.0233181974972233,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2006-11-20,2006-12-01,290.0,0.9306432589888,269.886545106752,0.836,2006,11,20,2006.11,2006,2,51,8,0.0233181974972233,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2006-11-21,2006-12-02,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2006,11,21,2006.11,2006,2,52,8,0.0240697210302025,8.698189039110389,0.0312227770332747,0.47,3,Normal,36,5,3,2,47,93.0,0.3338302089134099,185.5847341458624,185.5847341458624,,1,185.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,229.5847341458624,964.8143389365836,990.0,0.1181538866406348,0.0085584734145862,989.8732876399448,0.2438375848889797,,,,24.81511111847237,,,,,0.7423389365834496,,,,0.93,,,,0.97,,,,40.75511881052322,,,,40.75511881052322,978.1228514525574,0.1462934389979334,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2006-11-22,2006-12-03,306.2,0.9319298381125354,285.3569164300584,0.809,2006,11,22,2006.11,2006,2,53,8,0.024654837579557,6.772182284195934,0.023732322205184,0.47,3,Normal,36,5,3,2,47,93.0,0.3259076428336529,192.3569164300584,192.3569164300584,,1,192.3569164300584,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.3569164300584,964.8414276657202,990.0,0.1204506364527868,0.0092356916430058,989.8703136719045,0.2619559517150657,,,,24.766930054468983,,,,,0.7694276657202334,,,,0.93,,,,0.97,,,,42.16029823621424,,,,42.16029823621424,1011.8471576691416,0.1477458432185849,57.16670820095525,113.84122590124043,169.43149862469446,222.2988952928645,0.81
2006-11-23,2006-12-04,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2006,11,23,2006.11,2006,2,54,8,0.0251930729797341,6.2295763909392585,0.0213644203154619,0.47,3,Normal,36,5,3,2,47,93.0,0.3189448149681332,198.5864928209976,198.5864928209976,,1,198.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.5864928209976,964.866345971284,990.0,0.1225194994608479,0.0098586492820997,989.867621851257,0.2791912131494232,,,,24.72208466682361,,,,,0.7943459712839903,,,,0.93,,,,0.97,,,,43.446869110129526,,,,43.446869110129526,1042.7248586431083,0.1490016519276878,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2006-11-24,2006-12-05,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2006,11,24,2006.11,2006,2,55,8,0.0255593064738589,4.2388135894086645,0.0143287727505234,0.47,3,Normal,36,5,3,2,47,93.0,0.3143747271944971,202.82530641040623,202.82530641040623,,1,202.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.82530641040623,964.8833012256416,990.0,0.1239272235311312,0.0105650612820812,989.8655077151868,0.2912301678624314,,,,24.690976321682665,,,,,0.8113012256416249,,,,0.94,,,,0.97,,,,44.7949441009946,,,,44.7949441009946,1075.07865842387,0.1514236379725045,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2006-11-25,2006-12-06,324.7,0.932332416103382,302.7283355087681,0.7809999999999999,2006,11,25,2006.11,2006,2,56,8,0.0261557281879575,6.9030290983618565,0.0228027187701493,0.47,3,Normal,36,5,3,2,47,93.0,0.3072061287018386,209.72833550876808,209.72833550876808,,1,209.72833550876808,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,253.72833550876808,964.913641677544,990.0,0.1262197424198861,0.0119456671017536,989.8618345904785,0.3113758752496796,,,,24.636817037684903,,,,,0.8389133420350724,,,,0.94,,,,0.97,,,,46.21791011795595,,,,46.21791011795595,1109.2298428309427,0.1526712391830837,57.07536013733972,113.65078100425428,169.12643878743185,221.8459625794152,0.78
2006-11-26,2006-12-07,326.4,0.932332416103382,304.3133006161438,0.78,2006,11,26,2006.11,2006,2,57,9,0.0262926691732348,1.5849651073757514,0.0052083333333333,0.47,3,Normal,36,5,3,2,47,93.0,0.3056060967815165,211.31330061614383,211.31330061614383,,1,211.31330061614383,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,255.31330061614383,964.9215665030808,990.0,0.1267461145957673,0.0122626601232287,989.8609912252808,0.3160958574130826,,,,24.62332886478713,,,,,0.8452532024645755,,,,0.94,,,,0.97,,,,46.54169483864431,,,,46.54169483864431,1117.0006761274635,0.1529400612605864,57.06524093739984,113.629695319344,169.09268997241668,221.79591515811043,0.78
2006-11-27,2006-12-08,340.4,0.9274270610166444,315.69617157006576,0.764,2006,11,27,2006.11,2006,2,58,9,0.0272761492236536,11.382870953921897,0.0360564111288108,0.47,3,Normal,36,5,3,2,47,93.0,0.294587037712491,222.69617157006576,222.69617157006576,,1,222.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.69617157006576,964.9784808578504,990.0,0.1305264038424572,0.0145392343140131,989.8549343618434,0.3510299622995381,,,,24.525423541693627,,,,,0.8907846862802631,,,,0.94,,,,0.98,,,,49.35739199509195,,,,49.35739199509195,1184.5774078822071,0.1563446010435307,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2006-11-28,2006-12-09,343.0,0.936138774045134,321.0955994974811,0.76,2006,11,28,2006.11,2006,2,59,9,0.0277426597965823,5.3994279274152746,0.0168156397529752,0.47,3,Normal,36,5,3,2,47,93.0,0.2896333682104216,228.09559949748103,228.09559949748103,,1,228.09559949748103,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,272.09559949748103,965.0054779974872,990.0,0.1323195717888313,0.0156191198994962,989.8520613083116,0.3682369576658231,,,,24.47834635315855,,,,,0.9123823979899242,,,,0.94,,,,0.98,,,,50.457057354076525,,,,50.457057354076525,1210.9693764978367,0.1571402953919098,56.95705997658629,113.4043957248932,168.7323764268599,221.26225054246967,0.76
2006-11-29,2006-12-10,346.6,0.9311167352908428,322.7250604518062,0.757,2006,11,29,2006.11,2006,2,60,9,0.027883445223036,1.629460954325168,0.0050490685540316,0.47,3,Normal,36,5,3,2,47,93.0,0.2881709894787921,229.72506045180617,229.72506045180617,,1,229.72506045180617,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,273.7250604518062,965.013625302259,990.0,0.1328607211832566,0.0159450120903612,989.8511942667265,0.3735101557107509,,,,24.46405880875657,,,,,0.9189002418072248,,,,0.94,,,,0.98,,,,50.78784941181974,,,,50.78784941181974,1218.908385883674,0.15737187976886,56.94645167153014,113.38231474111284,168.6970922806001,221.21005683080483,0.755
2006-11-30,2006-12-11,349.3,0.93294165040844,325.87651848766814,0.7490000000000001,2006,11,30,2006.11,2006,2,61,9,0.0281557311973345,3.1514580358619355,0.0096707122393698,0.47,3,Normal,36,5,3,2,47,93.0,0.2853841707638082,232.87651848766808,232.87651848766808,,1,232.87651848766808,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,276.87651848766814,965.0293825924384,990.0,0.1339073308630632,0.0165753036975336,989.8495173654392,0.3838145507993549,,,,24.43632022220173,,,,,0.9315060739506724,,,,0.94,,,,0.98,,,,51.42620113548615,,,,51.42620113548615,1234.228827251667,0.1578088577051992,56.92588981422045,113.33952075744509,168.62872236140822,221.10894945381904,0.75
2006-12-01,2006-12-12,369.4,0.9203097002073006,339.9624032565768,0.73,2006,12,1,2006.12,2006,3,62,9,0.0293727516413682,14.08588476890867,0.0414336545276089,0.42,3,Normal,38,5,4,3,54,104.0,0.3059161807416363,235.9624032565768,235.9624032565768,,1,235.9624032565768,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,282.9624032565768,965.0998120162828,990.0,0.1359284734062432,0.0171924806513153,989.8468790459424,0.3940396584658393,,,,24.353027371193814,,,,,0.9438496130263072,,,,0.94,,,,0.98,,,,51.93004564456054,,,,51.93004564456054,1246.3210954694532,0.1527523195127193,56.83310703862132,113.14651860980088,168.32061474127855,220.6538612989872,0.73
2006-12-02,2006-12-13,358.4,0.9281071158215448,332.6335903104417,0.7390000000000001,2006,12,2,2006.12,2006,3,63,9,0.0287395422028221,7.328812946135089,0.0220326905027697,0.42,3,Normal,38,5,4,3,54,104.0,0.3126563372717061,228.6335903104417,228.6335903104417,,1,228.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.6335903104417,965.063167951552,990.0,0.1334945502876005,0.0157267180620883,989.8507787316504,0.3699738604203756,,,,24.41763691967776,,,,,0.9145343612417668,,,,0.94,,,,0.98,,,,50.4506312510548,,,,50.4506312510548,1210.8151500253148,0.1516702844230794,56.881551798216286,113.2472717385222,168.48140984128827,220.8912567077596,0.74
2006-12-03,2006-12-14,367.6,0.9205756137792468,338.4035956252511,0.73,2006,12,3,2006.12,2006,3,64,10,0.0292380706620216,5.770005314809397,0.0170506619592751,0.42,3,Normal,38,5,4,3,54,104.0,0.3073253397554611,234.40359562525109,234.40359562525109,,1,234.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,281.40359562525106,965.0920179781264,990.0,0.135410788215028,0.0168807191250502,989.84770849266,0.3888578244457827,,,,24.366832690087843,,,,,0.9376143825010044,,,,0.94,,,,0.98,,,,51.61623075042255,,,,51.61623075042255,1238.789538010141,0.1525286120410566,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205252,0.73
2006-12-04,2006-12-15,376.9,0.916980130051498,345.60981101640954,0.72,2006,12,4,2006.12,2006,3,65,10,0.0298606876718177,7.206215391158423,0.0208507257648894,0.42,3,Normal,38,5,4,3,54,104.0,0.3009173833756186,241.6098110164096,241.6098110164096,,1,241.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.6098110164096,965.128049055082,990.0,0.1378039962785124,0.0183219622032819,989.8438740415182,0.4130986258645088,,,,24.30272636057173,,,,,0.9664392440656382,,,,0.94,,,,0.98,,,,53.06308545224879,,,,53.06308545224879,1273.5140508539707,0.1535346618089188,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2006-12-05,2006-12-16,386.5,0.9136569256890456,353.12840177881617,0.711,2006,12,5,2006.12,2006,3,66,10,0.0305102939136897,7.518590762406576,0.0212913793524766,0.42,3,Normal,38,5,4,3,54,104.0,0.2945104372124136,249.1284017788161,249.1284017788161,,1,249.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,296.1284017788161,965.165642008894,990.0,0.1403009452401972,0.0198256803557632,989.839873374404,0.4391674014451243,,,,24.23506396406484,,,,,0.9965136071152644,,,,0.95,,,,0.98,,,,55.1424553981423,,,,55.1424553981423,1323.4189295554152,0.1561541216180087,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2006-12-06,2006-12-17,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2006,12,6,2006.12,2006,3,67,10,0.0311776942800442,7.724541277251376,0.0214063413528849,0.42,3,Normal,38,5,4,3,54,104.0,0.2882060462614573,256.8529430560675,256.8529430560675,,1,256.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.8529430560675,965.2042647152804,990.0,0.1428662910518305,0.0213705886112135,989.8357631203368,0.4667768356955034,,,,24.16472156936112,,,,,1.02741177222427,,,,0.95,,,,0.98,,,,56.68720314524976,,,,56.68720314524976,1360.492875485994,0.1570922566549276,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2006-12-07,2006-12-18,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2006,12,7,2006.12,2006,3,68,10,0.0320608905180903,10.222178681089703,0.0275474643334627,0.42,3,Normal,38,5,4,3,54,104.0,0.2802667004813814,267.0751217371572,267.0751217371572,,1,267.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,314.0751217371572,965.2553756086858,990.0,0.1462611105400152,0.0234150243474314,989.8303238651126,0.5046012991793088,,,,24.07034695724755,,,,,1.0683004869486288,,,,0.95,,,,0.98,,,,58.71302732198905,,,,58.71302732198905,1409.112655727737,0.1582241004116064,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2006-12-08,2006-12-19,410.9,0.9236168999978376,379.5141842091114,0.684,2006,12,8,2006.12,2006,3,69,10,0.0327900255156672,8.43906247195423,0.0222364876547126,0.42,3,Normal,38,5,4,3,54,104.0,0.2740345534561001,275.5141842091114,275.5141842091114,,2,137.7570921045557,137.7570921045557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.51418420911136,965.2975709210456,990.0,0.149063751213358,0.0251028368418222,989.8258334119448,0.1342109081744708,0.1342109081744708,,,24.39405158272477,24.39405158272477,,,,0.5510283684182229,0.5510283684182229,,,0.91,0.91,,,0.97,0.97,,,29.09913226510508,29.09913226510508,,,58.19826453021015,1396.7583487250436,0.153349379158232,56.56528388898656,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2006-12-09,2006-12-20,415.9,0.9217236918553584,383.34488344264366,0.679,2006,12,9,2006.12,2006,3,70,10,0.0331209979294444,3.8306992335321866,0.0099928273442192,0.42,3,Normal,38,5,4,3,54,104.0,0.2712961734770631,279.3448834426436,279.3448834426436,,2,139.6724417213218,139.6724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.3448834426436,965.3167244172132,990.0,0.1503359391506934,0.0258689766885287,989.8237950841608,0.1379837932070168,0.1379837932070168,,,24.36908687374045,24.36908687374045,,,,0.5586897668852873,0.5586897668852873,,,0.91,0.91,,,0.97,0.97,,,29.473527410195217,29.473527410195217,,,58.947054820390434,1414.7293156893709,0.1537702924087942,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2006-12-10,2006-12-21,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2006,12,10,2006.12,2006,3,71,11,0.0336320171634466,5.914574467618195,0.0151944271293254,0.42,3,Normal,38,5,4,3,54,104.0,0.2671739835387011,285.2594579102618,285.2594579102618,,2,142.6297289551309,142.6297289551309,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.2594579102618,965.3462972895512,990.0,0.1523001889738876,0.0270518915820523,989.820647919444,0.1439102596308762,0.1439102596308762,,,24.33044037026192,24.33044037026192,,,,0.5705189158205236,0.5705189158205236,,,0.91,0.91,,,0.97,0.97,,,30.04983975504503,30.04983975504503,,,60.09967951009006,1442.3923082421616,0.1543949113856732,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2006-12-11,2006-12-22,434.3,0.912194746936794,396.1661785946496,0.66,2006,12,11,2006.12,2006,3,72,11,0.0342287578305777,6.906720684387777,0.017433897837742,0.45,3,Normal,38,5,4,3,54,104.0,0.2625160996047848,292.16617859464964,292.16617859464964,,2,146.08308929732482,146.08308929732482,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,339.16617859464964,965.3808308929732,990.0,0.1545939338506216,0.0284332357189299,989.8169728304304,0.1509862777978826,0.1509862777978826,,,24.28515565965937,24.28515565965937,,,,0.5843323571892992,0.5843323571892992,,,0.91,0.91,,,0.97,0.97,,,30.720124399251763,30.720124399251763,,,61.440248798503525,1474.5659711640844,0.1550870622435645,56.44932056709578,112.34972448276169,167.0523458392881,218.7890320338963,0.66
2006-12-12,2006-12-23,441.6,0.9127571797598656,403.07357058195663,0.654,2006,12,12,2006.12,2006,3,73,11,0.0348255564982809,6.90739198730705,0.0171368020417071,0.45,3,Normal,38,5,4,3,54,104.0,0.2580174131730965,299.07357058195663,299.07357058195663,,2,149.53678529097832,149.53678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.07357058195663,965.4138310676188,990.0,0.1568879016692844,0.0298147141163913,989.8132973842144,0.1582304449298014,0.1582304449298014,,,24.241235871665825,24.241235871665825,,,,0.5981471411639132,0.5981471411639132,,,0.92,0.92,,,0.97,0.97,,,31.73447853924468,31.73447853924468,,,63.46895707848935,1523.2549698837445,0.157462462713328,56.40286945386818,112.25343728982251,166.89945248210506,218.56505976478763,0.655
