Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2006-12-13,2006-12-24,450.0,0.9186071545171632,413.37321953272345,0.642,2006,12,13,2006.12,2006,3,74,11,0.0357154461676273,10.299648950766825,0.0249161011504555,0.45,3,Normal,38,5,4,3,54,104.0,0.2515886252078967,309.37321953272345,309.37321953272345,,2,154.68660976636173,154.68660976636173,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.37321953272345,965.4601794878972,990.0,0.1603084492913103,0.0318746439065446,989.807816906802,0.1693432935652941,0.1693432935652941,,,24.178294125339622,24.178294125339622,,,,0.6187464390654469,0.6187464390654469,,,0.92,0.92,,,0.97,0.97,,,32.7421313658982,32.7421313658982,,,65.48426273179639,1571.6223055631135,0.1584143810908208,56.337099942915785,112.11716210080516,166.68320013371127,218.24858702821305,0.64
2006-12-14,2006-12-25,457.4,0.9181201067547992,419.94813682964514,0.637,2006,12,14,2006.12,2006,3,75,11,0.0362835190220813,6.574917296921682,0.0156564983156214,0.45,3,Normal,38,5,4,3,54,104.0,0.2476496283210998,315.9481368296452,315.9481368296452,,2,157.97406841482257,157.97406841482257,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,362.94813682964514,965.4897666157332,990.0,0.1624920011611367,0.033189627365929,989.804318371473,0.1766320429294618,0.1766320429294618,,,24.13791971281009,24.13791971281009,,,,0.6318962736592902,0.6318962736592902,,,0.92,0.92,,,0.97,0.97,,,33.38214278285005,33.38214278285005,,,66.7642855657001,1602.3428535768023,0.1589822163987442,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2006-12-15,2006-12-26,466.0,0.9213465808907868,429.3475066951066,0.628,2006,12,15,2006.12,2006,3,76,11,0.0370956245784572,9.399369865461438,0.0218922195165703,0.45,3,Normal,38,5,4,3,54,104.0,0.2422280282946972,325.34750669510663,325.34750669510663,,2,162.67375334755332,162.67375334755332,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.3475066951066,965.532063780128,990.0,0.165613563109076,0.0350695013390213,989.799316935552,0.1873154029473444,0.1873154029473444,,,24.07993775247664,24.07993775247664,,,,0.6506950133902132,0.6506950133902132,,,0.92,0.92,,,0.97,0.97,,,34.292679148104405,34.292679148104405,,,68.58535829620881,1646.0485991090109,0.1597432318266924,56.23395465940631,111.90356485913024,166.34454121289792,217.7536509507418,0.63
2006-12-16,2006-12-27,473.6,0.9185589519257016,435.0295196320124,0.621,2006,12,16,2006.12,2006,3,77,11,0.0375865504962058,5.682012936905835,0.0130612123556861,0.45,3,Normal,38,5,4,3,54,104.0,0.2390642365786411,331.02951963201235,331.02951963201235,,2,165.51475981600618,165.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.0295196320124,965.557632838344,990.0,0.1675005784755759,0.0362059039264024,989.796293517598,0.1939239912864948,0.1939239912864948,,,24.044736687967443,24.044736687967443,,,,0.6620590392640249,0.6620590392640249,,,0.92,0.92,,,0.97,0.97,,,34.84057570348146,34.84057570348146,,,69.68115140696293,1672.3476337671102,0.1601756852406374,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
2006-12-17,2006-12-28,484.7,0.9137096162656928,442.8750510039813,0.611,2006,12,17,2006.12,2006,3,78,12,0.0382644044067439,7.845531371968889,0.0177149996464767,0.45,3,Normal,38,5,4,3,54,104.0,0.2348292137121652,338.8750510039813,338.8750510039813,,2,169.43752550199062,169.43752550199062,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.8750510039813,965.592937729518,990.0,0.1701061054994772,0.0377750102007962,989.7921188842996,0.2032351661563031,0.2032351661563031,,,23.99594598862555,23.99594598862555,,,,0.6777501020079626,0.6777501020079626,,,0.92,0.92,,,0.97,0.97,,,35.59393844206013,35.59393844206013,,,71.18787688412026,1708.5090452188865,0.1607403187936191,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2006-12-18,2006-12-29,493.6,0.9117871365567036,450.0581306043889,0.605,2006,12,18,2006.12,2006,3,79,12,0.0388850224842192,7.183079600407609,0.0159603373696668,0.45,3,Normal,38,5,4,3,54,104.0,0.2310812602370655,346.0581306043889,346.0581306043889,,2,173.02906530219445,173.02906530219445,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,393.0581306043889,965.6252615877196,990.0,0.1724916300900184,0.0392116261208777,989.7882967437891,0.2119495902178713,0.2119495902178713,,,23.95108556585157,23.95108556585157,,,,0.6921162612087778,0.6921162612087778,,,0.92,0.92,,,0.97,0.97,,,36.2804640244484,36.2804640244484,,,72.5609280488968,1741.462273173523,0.161225679783751,56.09817715167204,111.62260717307406,165.89960688425458,217.1045965128949,0.605
2006-12-19,2006-12-30,508.3,0.9134424405524312,464.3027925328008,0.595,2006,12,19,2006.12,2006,3,80,12,0.0401157612748339,14.244661928411912,0.0306796817884863,0.45,3,Normal,38,5,4,3,54,104.0,0.2239917607057099,360.3027925328008,360.3027925328008,,2,180.1513962664004,180.1513962664004,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,407.3027925328008,965.6893625663976,990.0,0.1772223296234393,0.0420605585065601,989.78071711187,0.2297667196295601,0.2297667196295601,,,23.86158782584287,23.86158782584287,,,,0.7206055850656017,0.7206055850656017,,,0.93,0.93,,,0.97,0.97,,,38.04176534038936,38.04176534038936,,,76.08353068077871,1826.0047363386889,0.1638661922874473,56.00347678965064,111.42678475863916,165.5898278336135,216.6534614813626,0.595
2006-12-20,2006-12-31,524.5,0.9099737236439024,477.28121805122686,0.584,2006,12,20,2006.12,2006,3,81,12,0.041237097239626,12.978425518426034,0.0271924078039732,0.45,3,Normal,38,5,4,3,54,104.0,0.2179008854038702,373.28121805122686,373.28121805122686,,2,186.64060902561343,186.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,420.28121805122686,965.7477654812304,990.0,0.1815325078398908,0.0446562436102453,989.77381124855,0.2466201128578224,0.2466201128578224,,,23.77942565446155,23.77942565446155,,,,0.7465624361024538,0.7465624361024538,,,0.93,0.93,,,0.97,0.97,,,39.27635656049972,39.27635656049972,,,78.55271312099944,1885.2651149039864,0.1645837090379038,55.9162595124601,111.24653189397829,165.30491270443468,216.23907160195336,0.585
2006-12-21,2007-01-01,539.8,0.9134138433079524,493.0607926176327,0.5680000000000001,2006,12,21,2006.12,2006,3,82,12,0.0426004524821634,15.779574566405868,0.0320033042632186,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2393214016745165,375.0607926176327,375.0607926176327,,2,187.5303963088164,187.5303963088164,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,429.0607926176327,965.8187735667792,990.0,0.1844482337106529,0.0450121585235265,989.7705396077658,0.2489771063908211,0.2489771063908211,,,23.70278893459569,23.70278893459569,,,,0.7501215852352655,0.7501215852352655,,,0.93,0.93,,,0.97,0.97,,,39.33641806001367,39.33641806001367,,,78.67283612002734,1888.148066880656,0.1595601136775803,55.80899853187719,111.02497854744908,164.95501884112176,215.7308679073933,0.57
2006-12-22,2007-01-02,556.6,0.9084075021595168,505.619615701987,0.56,2006,12,22,2006.12,2006,3,83,12,0.0436855347966516,12.558823084354286,0.0248384807359935,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2333770216493131,387.619615701987,387.619615701987,,2,193.8098078509935,193.8098078509935,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.619615701987,965.8752882706588,990.0,0.1886190605652355,0.0475239231403974,989.7638570162944,0.265926922489821,0.265926922489821,,,23.622641823145727,23.622641823145727,,,,0.7752392314039741,0.7752392314039741,,,0.93,0.93,,,0.97,0.97,,,40.51612536161955,40.51612536161955,,,81.0322507232391,1944.7740173577383,0.1602632655197452,55.72269490613655,110.84680802523243,164.6738684691896,215.3230385252615,0.56
2006-12-23,2007-01-03,572.5,0.9068868807492966,519.1927392289723,0.547,2006,12,23,2006.12,2006,3,84,12,0.0448582526693832,13.573123526985285,0.02614274526863,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2272759056207835,401.1927392289723,401.1927392289723,,2,200.5963696144861,200.5963696144861,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,455.1927392289723,965.9363673265304,990.0,0.1931267399653413,0.0502385478457944,989.7566347121888,0.2848681577752495,0.2848681577752495,,,23.535399227883307,23.535399227883307,,,,0.8023854784579446,0.8023854784579446,,,0.94,0.94,,,0.97,0.97,,,42.22923691254349,42.22923691254349,,,84.45847382508697,2027.003371802088,0.1626726790334397,55.6284923626069,110.65242324954689,164.3673587190523,214.87894350867936,0.545
2006-12-24,2007-01-04,578.7,0.91255285430663,528.0943367872469,0.5429999999999999,2006,12,24,2006.12,2006,3,85,13,0.0456273506984181,8.901597558274602,0.0168560746408094,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.223444925991582,410.0943367872469,410.0943367872469,,2,205.04716839362345,205.04716839362345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.0943367872469,965.9764245155426,990.0,0.1960829900769454,0.0520188673574493,989.7518981425656,0.2976414056574676,0.2976414056574676,,,23.47783222136549,23.47783222136549,,,,0.8201886735744938,0.8201886735744938,,,0.94,0.94,,,0.97,0.97,,,43.06062868391836,43.06062868391836,,,86.12125736783672,2066.910176828081,0.1630793049055785,55.5662057290955,110.52394636756937,164.1648963359486,214.58588186837608,0.545
2006-12-25,2007-01-05,585.0,0.9075913662187352,530.9409492379601,0.542,2006,12,25,2006.12,2006,3,86,13,0.0458732980141597,2.846612450713224,0.0053614483019229,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2222469375725512,412.9409492379601,412.9409492379601,,2,206.4704746189801,206.4704746189801,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,466.9409492379601,965.9892342715708,990.0,0.1970283595255218,0.052588189847592,989.7503834506268,0.3017848121285145,0.3017848121285145,,,23.459364366927502,23.459364366927502,,,,0.8258818984759203,0.8258818984759203,,,0.94,0.94,,,0.97,0.97,,,43.32542105346653,43.32542105346653,,,86.65084210693306,2079.6202105663942,0.1632024092910893,55.54619177872698,110.48267355390092,164.09987886542837,214.49182273971545,0.54
2006-12-26,2007-01-06,597.6,0.9121905599235132,545.1250786102913,0.532,2006,12,26,2006.12,2006,3,87,13,0.0470988067919291,14.184129372331313,0.0260199538214082,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.216464082519964,427.1250786102914,427.1250786102914,,2,213.5625393051457,213.5625393051457,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.1250786102914,966.0530628537464,990.0,0.2017389559960377,0.0554250157220582,989.742836028282,0.3228545686500551,0.3228545686500551,,,23.36691860588556,23.36691860588556,,,,0.8542501572205828,0.8542501572205828,,,0.94,0.94,,,0.98,0.98,,,45.09718757403768,45.09718757403768,,,90.19437514807537,2164.6650035538087,0.1654562937702507,55.44588628544143,110.27588018752871,163.77425419031874,214.0210694226522,0.53
2006-12-27,2007-01-07,610.4,0.9105003958583956,555.7694416319647,0.526,2006,12,27,2006.12,2006,3,88,13,0.0480184797570017,10.644363021673144,0.0191524798312353,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2123182585453135,437.76944163196464,437.76944163196464,,2,218.88472081598232,218.88472081598232,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,491.76944163196464,966.1009624873436,990.0,0.2052739843058185,0.0575538883263929,989.7371721273676,0.3391300113523311,0.3391300113523311,,,23.297079628671604,23.297079628671604,,,,0.8755388832639291,0.8755388832639291,,,0.94,0.94,,,0.98,0.98,,,46.08290701715479,46.08290701715479,,,92.16581403430958,2211.97953682343,0.1658346197726765,55.3699221879743,110.11933732818711,163.5279207153688,213.66532623706985,0.525
2006-12-28,2007-01-08,623.3,0.9187627851485354,572.6648439830819,0.515,2006,12,28,2006.12,2006,3,89,13,0.0494782425201382,16.895402351117472,0.0295031247834319,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979236,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.2724205932323,0.1663474750701923,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2006-12-29,2007-01-09,623.3,0.9187627851485354,572.6648439830819,0.515,2006,12,29,2006.12,2006,3,90,13,0.0494782425201382,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979236,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.2724205932323,0.1663474750701923,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2006-12-30,2007-01-10,623.3,0.9187627851485354,572.6648439830819,0.515,2006,12,30,2006.12,2006,3,91,13,0.0494782425201382,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979236,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.2724205932323,0.1663474750701923,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2006-12-31,2007-01-11,629.9,0.9190079230118428,578.8830907051598,0.512,2006,12,31,2006.12,2006,3,92,14,0.0500154990369258,6.218246722077764,0.0107418005844722,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2038408132741615,460.8830907051598,460.8830907051598,,2,230.4415453525799,230.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.8830907051598,966.2049739081732,990.0,0.2151496178000926,0.0621766181410319,989.7226737640586,0.3758406156874341,0.3758406156874341,,,23.14185924019824,23.14185924019824,,,,0.9217661814103196,0.9217661814103196,,,0.94,0.94,,,0.98,0.98,,,48.19277822591471,48.19277822591471,,,96.38555645182942,2313.253354843905,0.1665026289408772,55.20297951341416,109.77550361519906,162.9873414565705,212.8857349232636,0.51
2007-01-01,2007-01-12,636.5,0.9262821612419124,589.5785956304773,0.507,2007,1,1,2007.01,2006,4,93,14,0.0509395906624732,10.695504925317437,0.0181409315137704,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2357616118192989,450.5785956304772,450.5785956304772,,2,225.2892978152386,225.2892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,509.5785956304772,966.2531036803372,990.0,0.212074548191581,0.0601157191260954,989.7278097326824,0.3592426990941518,0.3592426990941518,,,23.1154633532511,23.1154633532511,,,,0.9011571912609544,0.9011571912609544,,,0.94,0.94,,,0.98,0.98,,,47.06153641386671,47.06153641386671,,,94.1230728277334,2258.953747865602,0.1596446572608035,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2007-01-02,2007-01-13,649.8,0.9273116098950026,602.5670841097726,0.501,2007,1,2,2007.01,2006,4,94,14,0.0520617960670843,12.988488479295368,0.0215552572017511,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2306797096382345,463.5670841097726,463.5670841097726,,2,231.7835420548863,231.7835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,522.5670841097726,966.3102683364392,990.0,0.2196041067303029,0.0627134168219545,989.7176824764476,0.3802250264260567,0.3802250264260567,,,23.0271891135826,23.0271891135826,,,,0.9271341682195452,0.9271341682195452,,,0.94,0.94,,,0.98,0.98,,,48.23324262965187,48.23324262965187,,,96.46648525930374,2315.1956462232897,0.1600925238089008,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2007-01-03,2007-01-14,656.5,0.9289439202979792,609.8516836756232,0.497,2007,1,3,2007.01,2006,4,95,14,0.0526911854695738,7.284599565850726,0.0119448707953807,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2279242703114898,470.8516836756234,470.8516836756234,,2,235.4258418378117,235.4258418378117,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,529.8516836756233,966.3394067347024,990.0,0.2238270630003613,0.0641703367351246,989.7120026002644,0.3922521548147067,0.3922521548147067,,,22.98034371074724,22.98034371074724,,,,0.9417033673512468,0.9417033673512468,,,0.94,0.94,,,0.98,0.98,,,48.8915255600165,48.8915255600165,,,97.783051120033,2346.793226880792,0.1603390688875153,54.983196557383245,109.32322632808852,162.27721035071448,211.86380325444603,0.495
2007-01-04,2007-01-15,663.3,0.925069744727904,613.5987616780187,0.495,2007,1,4,2007.01,2006,4,96,14,0.0530149330089808,3.74707800239537,0.0061067235405563,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2265323998045146,474.5987616780187,474.5987616780187,,2,237.29938083900936,237.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,533.5987616780187,966.354395046712,990.0,0.2259992821321847,0.0649197523356037,989.7090809655324,0.3985112571664482,0.3985112571664482,,,22.956174661653662,22.956174661653662,,,,0.9491975233560376,0.9491975233560376,,,0.94,0.94,,,0.98,0.98,,,49.22877875641896,49.22877875641896,,,98.45755751283792,2362.981380308109,0.1604591854839869,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2007-01-05,2007-01-16,676.9,0.9320863125591098,630.9292249712614,0.488,2007,1,5,2007.01,2006,4,97,14,0.0545122850375169,17.3304632932427,0.027468157453052,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2203099721784664,491.92922497126136,491.92922497126136,,2,245.96461248563068,245.96461248563068,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,550.9292249712614,966.423716899885,990.0,0.2360459275195718,0.0683858449942522,989.695568227486,0.4281010582522796,0.4281010582522796,,,22.843750269348817,22.843750269348817,,,,0.9838584499425228,0.9838584499425228,,,0.94,0.94,,,0.98,0.98,,,50.776524224113615,50.776524224113615,,,101.55304844822724,2437.273162757454,0.1609579084767438,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2007-01-06,2007-01-17,683.8,0.92797248643535,634.5475862244923,0.485,2007,1,6,2007.01,2006,4,98,14,0.0548249114497961,3.618361253230887,0.0057022693518698,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2190537053762019,495.5475862244924,495.5475862244924,,2,247.7737931122461,247.7737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,554.5475862244923,966.438190344898,990.0,0.2381435282460824,0.0691095172448984,989.6927469545092,0.4344120295583543,0.4344120295583543,,,22.82014458005273,22.82014458005273,,,,0.9910951724489846,0.9910951724489846,,,0.94,0.94,,,0.98,0.98,,,51.09715236911275,51.09715236911275,,,102.1943047382255,2452.663313717412,0.161050655548583,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2007-01-07,2007-01-18,704.8,0.9268159686888692,653.219894731915,0.473,2007,1,7,2007.01,2006,4,99,15,0.0564381989048374,18.67230850742272,0.0285850272749055,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2127920492333539,514.219894731915,514.219894731915,,2,257.1099473659575,257.1099473659575,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,573.219894731915,966.5128795789276,990.0,0.2489680549170521,0.0756879578927659,989.67534398719,0.4677098331707348,0.4677098331707348,,,22.694754575091768,22.694754575091768,,,,1.02843978946383,1.02843978946383,,,0.94,0.94,,,0.98,0.98,,,52.73115775195475,52.73115775195475,,,105.4623155039095,2531.095572093828,0.1614499441220966,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2007-01-08,2007-01-19,719.0,0.9306410252283802,669.1308971392052,0.467,2007,1,8,2007.01,2006,4,100,15,0.0578129095128273,15.911002407290312,0.0237786096491972,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2077321501581813,530.1308971392053,530.1308971392053,,2,265.0654485696027,265.0654485696027,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,589.1308971392052,966.5765235885568,990.0,0.2581918244285248,0.0820523588556821,989.6597558167156,0.4970491749035001,0.4970491749035001,,,22.58618305325548,22.58618305325548,,,,1.0602617942784107,1.0602617942784107,,,0.95,0.95,,,0.98,0.98,,,54.67825585896925,54.67825585896925,,,109.35651171793847,2624.556281230524,0.1634306713163001,54.58472006255868,108.50425410350678,160.9938393028869,210.0227467285844,0.465
2007-01-09,2007-01-20,723.3,0.9306410252283802,673.1326535476874,0.467,2007,1,9,2007.01,2006,4,101,15,0.0581586612665201,4.001756408482039,0.0059449744227844,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2064971878387009,534.1326535476874,534.1326535476874,,2,267.0663267738437,267.0663267738437,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,593.1326535476874,966.5925306141908,990.0,0.2605116832160506,0.0836530614190749,989.6558352553648,0.5045681251672294,0.5045681251672294,,,22.558736516006885,22.558736516006885,,,,1.0682653070953747,1.0682653070953747,,,0.95,0.95,,,0.98,0.98,,,55.024055090011714,55.024055090011714,,,110.04811018002344,2641.1546443205625,0.1634865127995565,54.55732816060055,108.44800234105357,160.90580199753148,209.89671234604228,0.465
2007-01-10,2007-01-21,733.4,0.9343619990358528,685.2610900928944,0.46,2007,1,10,2007.01,2006,4,102,15,0.0592065581840259,12.128436545207029,0.0176990007466539,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.2028423939569618,546.2610900928944,546.2610900928944,,2,273.1305450464472,273.1305450464472,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,605.2610900928944,966.6410443603716,990.0,0.267542660923417,0.0885044360371577,989.6439529030396,0.5276997342870665,0.5276997342870665,,,22.47520880838084,22.47520880838084,,,,1.0925221801857887,1.0925221801857887,,,0.94,0.94,,,0.98,0.98,,,55.47495304732208,55.47495304732208,,,110.94990609464416,2662.7977462714603,0.1619089536801275,54.47392466430273,108.276760896242,160.6378855842506,209.51336307044585,0.46
2007-01-11,2007-01-22,748.0,0.9390353350637144,702.3984306276584,0.455,2007,1,11,2007.01,2006,4,103,15,0.0606872244062296,17.137340534764007,0.0243983183724516,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1978933806497696,563.3984306276584,563.3984306276584,,3,187.79947687588609,187.79947687588609,187.79947687588609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.3984306276584,966.7095937225108,990.0,0.2774773510884976,0.0953593722510633,989.6271632766604,0.2496920738295498,0.2496920738295498,0.2496920738295498,,22.6678774803203,22.6678774803203,22.6678774803203,,,0.7511979075035445,0.7511979075035445,0.7511979075035445,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.67288891511633,37.67288891511633,37.67288891511633,,113.018666745349,2712.448001888376,0.1609039283364518,54.35512110479175,108.03292437609277,160.25660451234958,208.9683020971385,0.455
2007-01-12,2007-01-23,777.7,0.9428241946149308,733.2343761520318,0.442,2007,1,12,2007.01,2006,4,104,15,0.0633514500995355,30.83594552437353,0.0420546915519682,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1895710355663673,594.2343761520318,594.2343761520318,,3,198.07812538401063,198.07812538401063,198.07812538401063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.2343761520318,966.832937504608,990.0,0.2953532615374098,0.1076937504608127,989.5969529880016,0.2777643042356678,0.2777643042356678,0.2777643042356678,,22.486251179157897,22.486251179157897,22.486251179157897,,,0.7923125015360425,0.7923125015360425,0.7923125015360425,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.4164279925044,39.4164279925044,39.4164279925044,,118.24928397751324,2837.982815460317,0.1612707857453139,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2007-01-13,2007-01-24,785.2,0.9438024112442972,741.0736533090222,0.436,2007,1,13,2007.01,2006,4,105,15,0.0640287636458995,7.839277156990306,0.0105782699492642,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1875657019775847,602.0736533090222,602.0736533090222,,3,200.6912177696741,200.6912177696741,200.6912177696741,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,661.0736533090222,966.864294613236,990.0,0.2998977700342158,0.1106220959927066,989.5894801339732,0.2851374600344736,0.2851374600344736,0.2851374600344736,,22.44004806070253,22.44004806070253,22.44004806070253,,,0.8027648710786963,0.8027648710786963,0.8027648710786963,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.85436015848649,39.85436015848649,39.85436015848649,,119.56308047545946,2869.5139314110274,0.1613376483451943,54.082893909306506,107.47456987047156,159.38443839204774,207.72362700378915,0.435
2007-01-14,2007-01-25,808.1,0.9443005728234533,763.0892928986326,0.429,2007,1,14,2007.01,2006,4,106,16,0.0659309149064418,22.015639589610373,0.0288506729087796,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1821543052609237,624.0892928986326,624.0892928986326,,3,208.02976429954415,208.02976429954415,208.02976429954415,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.0892928986326,966.9523571715944,990.0,0.3126604596513812,0.1172267878695897,989.570112752479,0.3063567300516657,0.3063567300516657,0.3063567300516657,,22.31139885083281,22.31139885083281,22.31139885083281,,,0.8321190571981768,0.8321190571981768,0.8321190571981768,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.07484820798446,41.07484820798446,41.07484820798446,,123.22454462395338,2957.389070974881,0.1614811605544599,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2007-01-15,2007-01-26,815.8,0.945864747038602,771.6364606340917,0.422,2007,1,15,2007.01,2006,4,107,16,0.0666693901987855,8.54716773545897,0.0110766768698764,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1801366408810917,632.6364606340917,632.6364606340917,,3,210.87882021136383,210.87882021136383,210.87882021136383,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,691.6364606340917,966.9865458425364,990.0,0.3176153394980241,0.1197909381902274,989.5625937223116,0.3147984777703367,0.3147984777703367,0.3147984777703367,,22.261249402005053,22.261249402005053,22.261249402005053,,,0.8435152808454555,0.8435152808454555,0.8435152808454555,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.543797115404814,41.543797115404814,41.543797115404814,,124.63139134621444,2991.1533923091465,0.1615156847873657,53.863779408572185,107.02551169441404,158.68387900247174,206.7259031010619,0.42
2007-01-16,2007-01-27,831.4,0.9395711743495015,781.1594743541756,0.416,2007,1,16,2007.01,2006,4,108,16,0.0674921785842007,9.523013720084007,0.0121908701522914,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1779406184824403,642.1594743541757,642.1594743541757,,3,214.0531581180585,214.0531581180585,214.0531581180585,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,701.1594743541756,967.0246378974168,990.0,0.3231359271618409,0.1226478423062526,989.554216230532,0.3243382598919162,0.3243382598919162,0.3243382598919162,,22.205240073223266,22.205240073223266,22.205240073223266,,,0.8562126324722341,0.8562126324722341,0.8562126324722341,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.953647558422965,42.953647558422965,42.953647558422965,,128.86094267526892,3092.662624206454,0.1649611211357384,53.794834811667656,106.88427465263428,158.46368679563818,206.4126502811945,0.415
2007-01-17,2007-01-28,847.2,0.9362145853436258,793.1609967031198,0.411,2007,1,17,2007.01,2006,4,109,16,0.0685291101151495,12.001522348944263,0.0151312563260551,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1752481533733657,654.1609967031197,654.1609967031197,,3,218.05366556770664,218.05366556770664,218.05366556770664,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,713.1609967031198,967.0726439868124,990.0,0.3300933314220984,0.1262482990109359,989.543658369567,0.3365624100894801,0.3365624100894801,0.3365624100894801,,22.13445197266508,22.13445197266508,22.13445197266508,,,0.8722146622708264,0.8722146622708264,0.8722146622708264,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.61693079014788,43.61693079014788,43.61693079014788,,130.85079237044366,3140.419016890647,0.1649738110097981,53.70743355477621,106.70527327548476,158.1847303334309,206.01605655284047,0.41
2007-01-18,2007-01-29,860.0,0.9392960813836936,807.7946299899762,0.405,2007,1,18,2007.01,2006,4,110,16,0.0697934560311339,14.63363328685648,0.0181155367262568,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1720734390147218,668.7946299899763,668.7946299899763,,3,222.9315433299921,222.9315433299921,222.9315433299921,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,727.7946299899762,967.13117851996,990.0,0.3385765970956385,0.1306383889969929,989.5307850139072,0.3517715166952004,0.3517715166952004,0.3517715166952004,,22.04783497725223,22.04783497725223,22.04783497725223,,,0.8917261733199684,0.8917261733199684,0.8917261733199684,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.418144124160655,44.418144124160655,44.418144124160655,,133.25443237248194,3198.106376939568,0.1649607801603428,53.600152428381215,106.48561961975338,157.84257516174952,205.52997142678737,0.405
2007-01-19,2007-01-30,881.0,0.9415200798908292,829.4791903838203,0.397,2007,1,19,2007.01,2006,4,111,16,0.071667002049162,21.68456039384409,0.0261423802371824,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1675750297432793,690.4791903838203,690.4791903838203,,3,230.1597301279401,230.1597301279401,230.1597301279401,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.4791903838203,967.2179167615352,990.0,0.3511473567442437,0.1371437571151461,989.5117088861406,0.3749231152280629,0.3749231152280629,0.3749231152280629,,21.918869009377307,21.918869009377307,21.918869009377307,,,0.9206389205117606,0.9206389205117606,0.9206389205117606,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.59008664373285,45.59008664373285,45.59008664373285,,136.77025993119855,3282.4862383487653,0.1648869091796161,53.43969987937788,106.1572292759382,157.33135979953337,204.80445362083896,0.395
2007-01-20,2007-01-31,920.7,0.9359262816371182,861.7073275032947,0.381,2007,1,20,2007.01,2006,4,112,16,0.0744515130962846,32.228137119474354,0.0374003284999929,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1613076685824846,722.7073275032947,722.7073275032947,,3,240.90244250109825,240.90244250109825,240.90244250109825,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,781.7073275032947,967.3468293100132,990.0,0.3698303347845187,0.1513536637516474,989.478816001464,0.410686855727099,0.410686855727099,0.410686855727099,,21.72129983572362,21.72129983572362,21.72129983572362,,,0.963609770004393,0.963609770004393,0.963609770004393,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.28789157135834,47.28789157135834,47.28789157135834,,141.86367471407502,3404.728193137801,0.1646309253573483,53.198179231652354,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2007-01-21,2007-02-01,937.6,0.9326874517306334,874.4877547426419,0.374,2007,1,21,2007.01,2006,4,113,17,0.0755557420097642,12.780427239347093,0.0146147583771579,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1589501959817689,735.4877547426419,735.4877547426419,,3,245.162584914214,245.162584914214,245.162584914214,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,794.4877547426419,967.3979510189704,990.0,0.3814429625131778,0.1577438773713209,989.4608131601152,0.4253180442937609,0.4253180442937609,0.4253180442937609,,21.637544096851173,21.637544096851173,21.637544096851173,,,0.980650339656856,0.980650339656856,0.980650339656856,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.93857214671238,47.93857214671238,47.93857214671238,,143.81571644013715,3451.5771945632914,0.1644570957799878,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2007-01-22,2007-02-02,958.0,0.9344704837971508,895.2227234776708,0.367,2007,1,22,2007.01,2006,4,114,17,0.0773472433084707,20.734968735028808,0.0231617989481765,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1552686234996659,756.2227234776708,756.2227234776708,,3,252.0742411592236,252.0742411592236,252.0742411592236,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.2227234776708,967.4808908939108,990.0,0.4004431330671882,0.1681113617388353,989.431445505194,0.449597742461313,0.449597742461313,0.449597742461313,,21.500956868822023,21.500956868822023,21.500956868822023,,,1.0082969646368942,1.0082969646368942,1.0082969646368942,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.97891871001824,48.97891871001824,48.97891871001824,,146.93675613005468,3526.4821471213127,0.1641343011929474,52.94305278073675,105.1416554593502,155.75257702761337,202.56895384117465,0.365
2007-01-23,2007-02-03,989.3,0.9441936167691908,934.0907450697606,0.356,2007,1,23,2007.01,2006,4,115,17,0.0807054403740273,38.86802159208992,0.0416105413711032,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1488078120178988,795.0907450697606,795.0907450697606,,3,265.03024835658687,265.03024835658687,265.03024835658687,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.0907450697606,967.6363629802788,990.0,0.4360592484702985,0.1875453725348803,989.3763953789947,0.4969174017869755,0.4969174017869755,0.4969174017869755,,21.243114996928835,21.243114996928835,21.243114996928835,,,1.0601209934263474,1.0601209934263474,1.0601209934263474,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.87876726723667,50.87876726723667,50.87876726723667,,152.63630180171,3663.27124324104,0.1634062885296124,52.64219300095687,104.52706378725622,154.7986907661832,201.2218837745941,0.355
2007-01-24,2007-02-04,1024.8,0.9384189606249228,961.6917508484212,0.346,2007,1,24,2007.01,2006,4,116,17,0.0830901672733035,27.60100577866058,0.0287004705554669,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1445369577906556,822.6917508484213,822.6917508484213,,3,274.2305836161404,274.2305836161404,274.2305836161404,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.6917508484213,967.7467670033936,990.0,0.4613510067535333,0.2081534006787369,989.3304955925678,0.5319510919842471,0.5319510919842471,0.5319510919842471,,21.05177749718989,21.05177749718989,21.05177749718989,,,1.0969223344645616,1.0969223344645616,1.0969223344645616,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.17081194323006,52.17081194323006,52.17081194323006,,156.51243582969016,3756.298459912564,0.1627469879944506,52.425394330955584,104.0844587446155,154.11240073747248,200.2542593994401,0.345
2007-01-25,2007-02-05,1070.4,0.9299642904600628,995.4337765084512,0.331,2007,1,25,2007.01,2006,4,117,17,0.0860054782903301,33.74202566002998,0.0338968060521136,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1396376165650633,856.4337765084513,856.4337765084513,,4,214.1084441271128,214.1084441271128,214.1084441271128,214.1084441271128,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,915.4337765084512,967.8817351060338,990.0,0.4922699944101345,0.2351470212067609,989.2725829843832,0.324505663408931,0.324505663408931,0.324505663408931,0.324505663408931,21.06634221494036,21.06634221494036,21.06634221494036,21.06634221494036,,0.8564337765084512,0.8564337765084512,0.8564337765084512,0.8564337765084512,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.76109732726096,40.76109732726096,40.76109732726096,40.76109732726096,163.0443893090438,3913.065343417052,0.163792301564181,52.156886957517536,103.5365808767548,153.26360217387457,199.0592054384901,0.33
2007-01-26,2007-02-06,1117.2,0.932305762261826,1041.571997598912,0.318,2007,1,26,2007.01,2006,4,118,17,0.089991820592546,46.13822109046089,0.0442967180346833,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1334521284370454,902.571997598912,902.571997598912,,4,225.642999399728,225.642999399728,225.642999399728,225.642999399728,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,961.571997598912,968.0306548495964,990.0,0.5345480456085648,0.2720575980791296,989.1933943563124,0.3603702306769396,0.3603702306769396,0.3603702306769396,0.3603702306769396,20.802369276038814,20.802369276038814,20.802369276038814,20.802369276038814,,0.902571997598912,0.902571997598912,0.902571997598912,0.902571997598912,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.41872418607182,42.41872418607182,42.41872418607182,42.41872418607182,169.67489674428728,4072.197521862895,0.1629027058479212,51.85611654719743,102.9232499493715,152.31433636490138,197.72489459765544,0.32
2007-01-27,2007-02-07,1155.5,0.9223243580646068,1065.7457957436532,0.31,2007,1,27,2007.01,2006,4,119,17,0.0920804367522516,24.17379814474112,0.0226825179524852,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1304250981379748,926.7457957436532,926.7457957436532,,4,231.6864489359133,231.6864489359133,231.6864489359133,231.6864489359133,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,985.7457957436532,968.1066296437656,990.0,0.5566993347451802,0.2913966365949225,989.15190402866,0.379906966909459,0.379906966909459,0.379906966909459,0.379906966909459,20.665367417984783,20.665367417984783,20.665367417984783,20.665367417984783,,0.9267457957436532,0.9267457957436532,0.9267457957436532,0.9267457957436532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.267988043404806,43.267988043404806,43.267988043404806,43.267988043404806,173.07195217361922,4153.726852166862,0.1623951535767998,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2007-01-28,2007-02-08,1234.8,0.9393323329887188,1159.88756477447,0.29,2007,1,28,2007.01,2006,4,120,18,0.1002142855965142,94.14176903081692,0.0811645644714899,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1198392018514547,1020.88756477447,1020.88756477447,,4,255.22189119361752,255.22189119361752,255.22189119361752,255.22189119361752,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1079.88756477447,968.4025037750056,990.0,0.6676727739012971,0.3771538342068111,988.955173391892,0.4608772797839859,0.4608772797839859,0.4608772797839859,0.4608772797839859,20.09179233710244,20.09179233710244,20.09179233710244,20.09179233710244,,1.0208875647744702,1.0208875647744702,1.0208875647744702,1.0208875647744702,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.34037457327232,46.34037457327232,46.34037457327232,46.34037457327232,185.36149829308928,4448.675959034144,0.159809884959954,51.08522204606674,101.35290760315192,149.88800600505888,194.3240691590286,0.29
2007-01-29,2007-02-09,1296.5,0.930160230545765,1205.9527389025843,0.278,2007,1,29,2007.01,2006,4,121,18,0.1041943166411832,46.06517412811422,0.0381981587189175,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1152615649983844,1066.9527389025843,1066.9527389025843,,4,266.7381847256461,266.7381847256461,266.7381847256461,266.7381847256461,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1125.9527389025843,968.547280036551,990.0,0.7341585922305341,0.4370385605733596,988.828802847196,0.5033311715109378,0.5033311715109378,0.5033311715109378,0.5033311715109378,19.778191639134192,19.778191639134192,19.778191639134192,19.778191639134192,,1.0669527389025844,1.0669527389025844,1.0669527389025844,1.0669527389025844,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.67543985863147,47.67543985863147,47.67543985863147,47.67543985863147,190.70175943452588,4576.842226428621,0.1581336923767545,50.777676099373046,100.72703750894745,148.92249600872296,192.9743544526293,0.28
2007-01-30,2007-02-10,1414.7,0.9216787399758842,1303.8989134438834,0.257,2007,1,30,2007.01,2006,4,122,18,0.1126568661215515,97.94617454129911,0.0751179202094752,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.1066033559556165,1164.8989134438834,1100.0,,4,275.0,275.0,275.0,275.0,64.89891344388343,21.477338262004587,3.2682906050876546,2.80139194721799,1.86759463147866,35.48429799809454,67.47733826200461,10.268290605087657,8.80139194721799,5.86759463147866,111.48429799809456,1186.54702081431,968.8551108708236,990.0,0.8216142568453961,0.48,988.6983857431546,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.308340092331,19.308340092331,19.308340092331,19.308340092331,,1.1,1.1,1.1,1.1,0.9317032195350264,0.9317032195350264,0.9317032195350264,0.9317032195350264,0.98,0.98,0.98,0.98,47.56092723143421,47.56092723143421,47.56092723143421,47.56092723143421,190.24370892573685,4565.849014217683,0.1459037253304103,50.11019029874317,99.36979042139455,146.8314863640189,190.0578090972556,0.255
2007-01-31,2007-02-11,1493.4,0.9352483284381442,1396.6998536895246,0.243,2007,1,31,2007.01,2006,4,123,18,0.1206748673587749,92.8009402456412,0.0664430084964196,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.0995203082701107,1257.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,157.69985368952464,52.18844078933908,7.941719250551598,6.807187929044227,4.538125286029485,86.22438043456025,98.18844078933908,14.9417192505516,12.807187929044227,8.538125286029485,162.22438043456023,1225.937347968935,969.1508764503816,990.0,0.8784662754190815,0.48,988.6415337245808,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.955722494199293,18.955722494199293,18.955722494199293,18.955722494199293,,1.1,1.1,1.1,1.1,0.9320191980066204,0.9320191980066204,0.9320191980066204,0.9320191980066204,0.98,0.98,0.98,0.98,46.70818344459935,46.70818344459935,46.70818344459935,46.70818344459935,186.8327337783974,4483.985610681538,0.1337672752559254,49.45219939661173,98.03321967665616,144.7757342588504,187.19848087621315,0.245
2007-02-01,2007-02-12,1622.6,0.9592632614546616,1556.5005680363336,0.223,2007,2,1,2007.02,2006,5,124,18,0.1344816490783392,159.80071434680914,0.1026666598319409,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.1040796279338193,1394.5005680363336,1100.0,,4,275.0,275.0,275.0,275.0,294.5005680363338,51.0,10.000000000000002,12.725333186755163,9.089523704825115,211.6857111447536,100.0,18.0,19.725333186755165,14.089523704825115,304.68571114475355,1237.725333186755,969.6671556813484,990.0,0.9081320214734558,0.48,988.6118679785266,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.4097775171784,18.4097775171784,18.4097775171784,18.4097775171784,,1.1,1.1,1.1,1.1,0.9317725673725687,0.9317725673725687,0.9317725673725687,0.9317725673725687,0.98,0.98,0.98,0.98,45.35093413640632,45.35093413640632,45.35093413640632,45.35093413640632,181.4037365456253,4353.689677095006,0.1165458852189707,48.26621449285711,95.62722755686262,141.08280998710313,182.0802192002969,0.225
2007-02-02,2007-02-13,1733.6,0.9632601849328992,1669.9078565996745,0.208,2007,2,2,2007.02,2006,5,125,18,0.1442800388102118,113.40728856334044,0.067912303134057,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0970113406914978,1507.9078565996745,1100.0,,4,275.0,275.0,275.0,275.0,407.90785659967423,51.0,10.0,17.62564812467728,12.589748660483773,316.6924598145132,100.0,18.0,24.62564812467728,17.58974866048377,409.69245981451314,1242.6256481246774,970.0335484597836,990.0,0.9209853065565308,0.48,988.5990146934436,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03053145365989,18.03053145365989,18.03053145365989,18.03053145365989,,1.1,1.1,1.1,1.1,0.9310749303796558,0.9310749303796558,0.9310749303796558,0.9310749303796558,0.98,0.98,0.98,0.98,44.3834377685499,44.3834377685499,44.3834377685499,44.3834377685499,177.5337510741996,4260.810025780791,0.1063135012944367,47.397174592254345,93.86648303751294,138.38591375012498,178.35582864336612,0.21
2007-02-03,2007-02-14,1862.4,0.9785922758557924,1822.530254553828,0.193,2007,2,3,2007.02,2006,5,126,18,0.1574666139934507,152.62239795415368,0.0837420380664775,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0888874133064304,1660.5302545538282,1100.0,,4,275.0,275.0,275.0,275.0,560.530254553828,51.0,10.0,18.0,17.300316498574936,464.22993805525306,100.0,18.0,25.0,22.300316498574933,557.2299380552531,1243.0,970.52663620702,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.536461799865222,17.536461799865222,17.536461799865222,17.536461799865222,,1.1,1.1,1.1,1.1,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.98,0.98,0.98,0.98,43.09510599576822,43.09510599576822,43.09510599576822,43.09510599576822,172.3804239830729,4137.130175593748,0.0945830246451919,46.19426088897296,91.43208266180557,134.66418251552508,173.23280542029002,0.195
2007-02-04,2007-02-15,1954.7,0.996720891277626,1948.290326180376,0.181,2007,2,4,2007.02,2006,5,127,19,0.1683322841819844,125.7600716265481,0.0645489380800349,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0831498251688192,1786.290326180376,1100.0,,4,275.0,275.0,275.0,275.0,686.2903261803759,51.0,10.0,17.999999999999996,21.181800190752345,586.1085259896237,100.0,18.0,25.0,26.181800190752345,679.1085259896237,1243.0,970.9329379768903,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.130160029994798,17.130160029994798,17.130160029994798,17.130160029994798,,1.1,1.1,1.1,1.1,0.9276904677148592,0.9276904677148592,0.9276904677148592,0.9276904677148592,0.98,0.98,0.98,0.98,42.013831679492654,42.013831679492654,42.013831679492654,42.013831679492654,168.05532671797062,4033.327841231295,0.0862578458968398,45.17594189870993,89.37357502090185,131.52291875971548,168.92266520199271,0.18
2007-02-05,2007-02-16,2030.3,1.0054021628845649,2041.268011304532,0.173,2007,2,5,2007.02,2006,5,128,19,0.1763655561767115,92.97768512415588,0.0455489845572682,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0793624350662651,1879.268011304532,1100.0,,4,275.0,275.0,275.0,275.0,779.2680113045319,50.99999999999997,10.0,18.0,24.05148183038679,676.2165294741453,100.0,18.0,25.0,29.05148183038679,769.2165294741452,1243.0,971.19961244108,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.863485565805334,16.863485565805334,16.863485565805334,16.863485565805334,,1.1,1.1,1.1,1.1,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.98,0.98,0.98,0.98,41.294275128583976,41.294275128583976,41.294275128583976,41.294275128583976,165.1771005143359,3964.2504123440617,0.0809188698395242,44.49519676012836,87.998545472685,129.4273436870052,166.05380740418124,0.175
2007-02-06,2007-02-17,2118.7,1.016405445904312,2153.458218237466,0.1639999999999999,2007,2,6,2007.02,2006,5,129,19,0.1860587900557169,112.1902069329342,0.0520976938316259,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0752278352224505,1991.458218237466,1100.0,,4,275.0,275.0,275.0,275.0,891.4582182374661,51.0,10.0,18.0,27.5141425381934,784.9440756992727,100.0,18.0,25.0,32.5141425381934,877.9440756992727,1243.0,971.4704163888492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.592681618036142,16.592681618036142,16.592681618036142,16.592681618036142,,1.1,1.1,1.1,1.1,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.98,0.98,0.98,0.98,40.55611878690907,40.55611878690907,40.55611878690907,40.55611878690907,162.22447514763633,3893.387403543271,0.0753320746015734,43.79429850046056,86.58366882261421,127.2731981030024,163.10994793471815,0.165
2007-02-07,2007-02-18,2221.0,1.0211410520422168,2267.954276585764,0.153,2007,2,7,2007.02,2006,5,130,19,0.19595124949701,114.496058348298,0.0504842886518255,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0714300114744283,2105.954276585764,1100.0,,4,275.0,275.0,275.0,275.0,1005.954276585764,51.0,10.0,18.0,31.047971499560614,895.9063050862035,100.0,18.0,25.0,36.04797149956062,988.9063050862036,1243.0,971.7467861848622,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316311822023025,16.316311822023025,16.316311822023025,16.316311822023025,,1.1,1.1,1.1,1.1,0.9225385707340684,0.9225385707340684,0.9225385707340684,0.9225385707340684,0.98,0.98,0.98,0.98,39.79553120858217,39.79553120858217,39.79553120858217,39.79553120858217,159.18212483432868,3820.370996023888,0.0701875370582715,43.06956805908183,85.12154897926628,125.04929941940618,160.07599614320478,0.155
2007-02-08,2007-02-19,2255.7,1.0238661353889726,2309.5348415969056,0.148,2007,2,8,2007.02,2006,5,131,19,0.1995438103139726,41.58056501114152,0.018003869983789,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0701439948349021,2147.5348415969056,1100.0,,4,275.0,275.0,275.0,275.0,1047.5348415969056,51.0,10.0,18.0,32.33132227150943,936.203519325396,100.0,18.0,25.0,37.33132227150943,1029.203519325396,1243.0,971.8471530659236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.215944940961734,16.215944940961734,16.215944940961734,16.215944940961734,,1.1,1.1,1.1,1.1,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.98,0.98,0.98,0.98,39.51759688002613,39.51759688002613,39.51759688002613,39.51759688002613,158.07038752010453,3793.689300482509,0.0684425212701308,42.804112946519645,84.58621408345864,124.23558281512824,158.96716869327258,0.15
