Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2007-02-09,2007-02-20,2349.9,1.0132278911821349,2380.9842214888986,0.139,2007,2,9,2007.02,2006,5,132,19,0.2057170367366408,71.44937989199299,0.0300083382523692,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.068039090111524,2218.9842214888986,1100.0,,4,275.0,275.0,275.0,275.0,1118.9842214888986,51.0,10.0,18.0,34.53655004595366,1005.447671442945,100.0,18.0,25.0,39.53655004595365,1098.447671442945,1243.0,972.0196170863524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.043480920532787,16.043480920532787,16.043480920532787,16.043480920532787,,1.1,1.1,1.1,1.1,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.98,0.98,0.98,0.98,39.03797669998807,39.03797669998807,39.03797669998807,39.03797669998807,156.15190679995231,3747.645763198855,0.065582923813878,42.34524112621654,83.66108372332508,122.83003027466584,157.05345339844794,0.14
2007-02-10,2007-02-21,2446.4,1.0129357214557773,2478.045948969413,0.128,2007,2,10,2007.02,2006,5,133,19,0.2141031699909573,97.06172748051448,0.0391686552547103,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0653740904471015,2316.045948969413,1100.0,,4,275.0,275.0,275.0,275.0,1216.045948969413,51.0,10.0,18.0,37.532282375599166,1099.513666593814,100.0,18.0,25.0,42.532282375599166,1192.513666593814,1243.0,972.2539040147536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.809193992131512,15.809193992131512,15.809193992131512,15.809193992131512,,1.1,1.1,1.1,1.1,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.98,0.98,0.98,0.98,38.3824967552242,38.3824967552242,38.3824967552242,38.3824967552242,153.5299870208968,3684.719688501524,0.0619560694928792,41.71660174973018,82.39420347602444,120.9065602272046,154.43772225673555,0.13
2007-02-11,2007-02-22,2595.6,1.009205118106616,2619.492804557532,0.1159999999999999,2007,2,11,2007.02,2006,5,134,20,0.2263241783137707,141.44685558811898,0.0539978026822682,0.06,1,Wet,55,10,10,8,114,197.0,0.0752053984104285,2422.492804557532,1100.0,,4,275.0,275.0,275.0,275.0,1322.492804557532,45.0,8.0,15.0,53.705291555635824,1200.7875130018963,100.0,18.0,25.0,61.705291555635824,1314.7875130018963,1243.0,972.5953274592767,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.46777054760851,15.46777054760851,15.46777054760851,15.46777054760851,,1.1,1.1,1.1,1.1,0.915051147369683,0.915051147369683,0.915051147369683,0.915051147369683,0.98,0.98,0.98,0.98,37.41974880876207,37.41974880876207,37.41974880876207,37.41974880876207,149.67899523504826,3592.2958856411583,0.0571404490879413,40.790116366128494,80.52814028040996,118.07603228941552,150.59492852614275,0.115
2007-02-12,2007-02-23,2802.9,1.0203548632913415,2859.952646319301,0.098,2007,2,12,2007.02,2006,5,135,20,0.2470999086419875,240.45984176176896,0.0840782598520418,0.06,1,Wet,55,10,10,8,114,197.0,0.0688822593806001,2662.952646319301,1100.0,,4,275.0,275.0,275.0,275.0,1562.952646319301,45.0,8.0,15.0,63.4701582261645,1431.482488093137,100.0,18.0,25.0,71.4701582261645,1545.482488093137,1243.0,973.1757477669776,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.88735023990769,14.88735023990769,14.88735023990769,14.88735023990769,,1.1,1.1,1.1,1.1,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.98,0.98,0.98,0.98,35.76504511315467,35.76504511315467,35.76504511315467,35.76504511315467,143.06018045261868,3433.4443308628483,0.0500218703399631,39.189352953379306,77.30680082780655,113.19684288124374,143.9879906048534,0.1
2007-02-13,2007-02-24,2992.2,1.0206154652226735,3053.8855950392835,0.0819999999999999,2007,2,13,2007.02,2006,5,136,20,0.2638557154113941,193.93294871998248,0.0635036718582406,0.06,1,Wet,55,10,10,8,114,197.0,0.0645079829840403,2856.8855950392835,1100.0,,4,275.0,275.0,275.0,275.0,1756.8855950392835,44.999999999999936,8.0,15.0,71.34560792037699,1617.5399871189063,100.0,18.0,25.0,79.34560792037699,1731.5399871189063,1243.0,973.6438617811292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.419236225755936,14.419236225755936,14.419236225755936,14.419236225755936,,1.1,1.1,1.1,1.1,0.902815286753982,0.902815286753982,0.902815286753982,0.902815286753982,0.98,0.98,0.98,0.98,34.41667714077292,34.41667714077292,34.41667714077292,34.41667714077292,137.66670856309167,3304.0010055142,0.045079196413486,37.87744508871919,74.66924540583385,109.20818959555064,138.60227529310535,0.08
2007-02-14,2007-02-25,3117.8,1.0263133524539487,3199.8397702809216,0.074,2007,2,14,2007.02,2006,5,137,20,0.2764661561522716,145.95417524163804,0.0456129636856236,0.06,1,Wet,55,10,10,8,114,197.0,0.0615655826987564,3002.8397702809216,1100.0,,4,275.0,275.0,275.0,275.0,1902.8397702809216,45.0,8.0,15.0,72.0,1762.8397702809216,100.0,18.0,25.0,80.0,1876.8397702809216,1243.0,973.9844223703572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078675636528104,14.078675636528104,14.078675636528104,14.078675636528104,,1.1,1.1,1.1,1.1,0.8981315119459828,0.8981315119459828,0.8981315119459828,0.8981315119459828,0.98,0.98,0.98,0.98,33.429471788052865,33.429471788052865,33.429471788052865,33.429471788052865,133.71788715221146,3209.229291653075,0.041788932181586,36.91277539869421,72.73117117721513,106.28079204585366,134.65797648525574,0.075
2007-02-15,2007-02-26,3408.2,1.0372685420948726,3535.218645167745,0.0559999999999999,2007,2,15,2007.02,2006,5,138,20,0.3054428909424931,335.3788748868232,0.0948679299780366,0.06,1,Wet,55,10,10,8,114,197.0,0.0557249833102338,3338.218645167745,1100.0,,4,275.0,275.0,275.0,275.0,2238.218645167745,45.0,8.0,15.0,72.0,2098.218645167745,100.0,18.0,25.0,80.0,2212.218645167745,1243.0,974.6951061766648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.367991830220332,13.367991830220332,13.367991830220332,13.367991830220332,,1.1,1.1,1.1,1.1,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.98,0.98,0.98,0.98,31.35692454301137,31.35692454301137,31.35692454301137,31.35692454301137,125.42769817204548,3010.264756129092,0.0354794740470978,34.8765254083421,68.64385243752515,100.11620552314498,126.37441985072964,0.055
2007-02-16,2007-02-27,3544.0,1.0311099251443765,3654.2535747116704,0.051,2007,2,16,2007.02,2006,5,139,20,0.3157275088550882,119.0349295439255,0.0325743485256952,0.06,1,Wet,55,10,10,8,114,197.0,0.0539097782822977,3457.2535747116704,1100.0,,4,275.0,275.0,275.0,275.0,2357.2535747116704,45.0,8.000000000000012,15.000000000000016,72.0,2217.2535747116704,100.0,18.0,25.0,80.0,2331.2535747116704,1243.0,974.9473468606984,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.115751146186724,13.115751146186724,13.115751146186724,13.115751146186724,,1.1,1.1,1.1,1.1,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.98,0.98,0.98,0.98,30.61853286110404,30.61853286110404,30.61853286110404,30.61853286110404,122.47413144441612,2939.379154665987,0.0335154988400277,34.147504597675685,67.18166379698499,97.91384135398272,123.42225056741944,0.05
2007-02-17,2007-02-28,3873.4,1.0312312397498955,3994.371084047245,0.039,2007,2,17,2007.02,2006,5,140,20,0.3451136616616819,340.1175093355746,0.0851492017589299,0.06,1,Wet,55,10,10,8,114,197.0,0.0493194036945591,3797.371084047245,1100.0,,4,275.0,275.0,275.0,275.0,2697.371084047245,45.0,8.0,15.0,72.0,2557.371084047245,100.0,18.0,25.0,80.0,2671.371084047245,1243.0,975.6680720590524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.395025947832847,12.395025947832847,12.395025947832847,12.395025947832847,,1.1,1.1,1.1,1.1,0.8698639636813815,0.8698639636813815,0.8698639636813815,0.8698639636813815,0.98,0.98,0.98,0.98,28.505361736808272,28.505361736808272,28.505361736808272,28.505361736808272,114.02144694723307,2736.514726733594,0.0285455318366921,32.0547570611018,62.9875240212177,91.60487758802525,114.98579606886686,0.04
2007-02-18,2007-03-01,4254.5,1.0218215800636077,4347.339912380618,0.031,2007,2,18,2007.02,2006,5,141,21,0.3756101684296855,352.9688283333735,0.0811919094083642,0.06,1,Wet,55,10,10,8,114,197.0,0.0453150671377159,4150.339912380618,1100.0,,4,275.0,275.0,275.0,275.0,3050.3399123806184,45.0,8.0,15.0,71.99999999999999,2910.3399123806184,100.0,18.0,25.0,80.0,3024.3399123806184,1243.0,976.3156320396564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.3799088123466,0.03
2007-02-19,2007-03-02,4427.0,1.020969416059614,4519.831604895911,0.026,2007,2,19,2007.02,2006,5,142,21,0.3905134506630068,172.4916925152929,0.0381633006699738,0.06,1,Wet,55,10,10,8,114,197.0,0.0435856946056592,4322.831604895911,1100.0,,4,275.0,275.0,275.0,275.0,3222.831604895912,45.0,8.0,15.0,72.0,3082.831604895912,100.0,18.0,25.0,80.0,3196.831604895912,1243.0,976.6312918369596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.431806169925792,11.431806169925792,11.431806169925792,11.431806169925792,,1.1,1.1,1.1,1.1,0.8498677601406772,0.8498677601406772,0.8498677601406772,0.8498677601406772,0.98,0.98,0.98,0.98,25.685852462250296,25.685852462250296,25.685852462250296,25.685852462250296,102.74340984900118,2465.8418363760284,0.0227316897686428,29.230534657757737,57.33490910328979,83.12114103093529,103.68844303886036,0.025
2007-02-20,2007-03-03,4444.5,1.0219479959313147,4542.047867916728,0.025,2007,2,20,2007.02,2006,5,143,21,0.3924329357880053,22.21626302081677,0.0048912437003898,0.06,1,Wet,55,10,10,8,114,197.0,0.0433725063514922,4345.047867916728,1100.0,,4,275.0,275.0,275.0,275.0,3245.047867916728,45.0,8.0,15.0,72.0,3105.047867916728,100.0,18.0,25.0,80.0,3219.047867916728,1243.0,976.6719475982876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.391150408597651,11.391150408597651,11.391150408597651,11.391150408597651,,1.1,1.1,1.1,1.1,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.98,0.98,0.98,0.98,25.56724241224561,25.56724241224561,25.56724241224561,25.56724241224561,102.26896964898243,2454.455271575579,0.0225160484043708,29.11129304874329,57.09644933389005,82.76375832798331,103.21380141119712,0.025
2007-02-21,2007-03-04,4462.0,1.0219479959313147,4559.931957845526,0.025,2007,2,21,2007.02,2006,5,144,21,0.3939781211578533,17.88408992879795,0.0039220080681308,0.04,1,Wet,55,10,10,8,114,197.0,0.0432023990316466,4362.931957845526,1100.0,,4,275.0,275.0,275.0,275.0,3262.931957845526,45.0,8.0,15.0,72.0,3122.931957845526,100.0,18.0,25.0,80.0,3236.931957845526,1243.0,976.7046754828572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.358422524027972,11.358422524027972,11.358422524027972,11.358422524027972,,1.1,1.1,1.1,1.1,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.98,0.98,0.98,0.98,25.47179452678589,25.47179452678589,25.47179452678589,25.47179452678589,101.88717810714355,2445.292274571446,0.0223440128162094,29.015302860470648,56.9044937689567,82.47608726663468,102.83178197130763,0.025
2007-02-22,2007-03-05,4479.6,1.019856096346048,4568.547369191757,0.024,2007,2,22,2007.02,2006,5,145,21,0.3947224926981678,8.615411346230758,0.0018858097881022,0.04,1,Wet,55,10,10,8,114,197.0,0.0431209275246832,4371.547369191757,1100.0,,4,275.0,275.0,275.0,275.0,3271.5473691917573,45.0,8.0,15.0,72.0,3131.5473691917573,100.0,18.0,25.0,80.0,3245.5473691917573,1243.0,976.7204416856208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.342656321264329,11.342656321264329,11.342656321264329,11.342656321264329,,1.1,1.1,1.1,1.1,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.98,0.98,0.98,0.98,25.42582467459993,25.42582467459993,25.42582467459993,25.42582467459993,101.70329869839968,2440.879168761593,0.0222616272700248,28.969060923617093,56.81202184789821,82.33750573770072,102.64774942450164,0.025
2007-02-23,2007-03-06,4497.2,1.019856096346048,4586.496836487447,0.023,2007,2,23,2007.02,2006,5,146,21,0.3962733266725154,17.94946729568983,0.0039135462065283,0.04,1,Wet,55,10,10,8,114,197.0,0.042952171782347,4389.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3289.496836487447,45.0,8.0,15.0,72.0,3149.496836487446,100.0,18.0,25.0,80.0,3263.496836487446,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
2007-02-24,2007-03-07,4532.5,1.016910753737044,4609.147991313153,0.023,2007,2,24,2007.02,2006,5,147,21,0.3982303864494564,22.651154825705813,0.0049143908740609,0.04,1,Wet,55,10,10,8,114,197.0,0.0427410880213187,4412.147991313153,1100.0,,4,275.0,275.0,275.0,275.0,3312.1479913131525,45.0,8.0,15.0,72.0,3172.147991313152,100.0,18.0,25.0,80.0,3286.147991313152,1243.0,976.7947408241032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.268357182782168,11.268357182782168,11.268357182782168,11.268357182782168,,1.1,1.1,1.1,1.1,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.98,0.98,0.98,0.98,25.209287214192013,25.209287214192013,25.209287214192013,25.209287214192013,100.83714885676808,2420.0915725624336,0.0218776114472383,28.751148901069765,56.37628901751732,81.68459122161227,101.78091903827784,0.025
2007-02-25,2007-03-08,4543.1,1.0222834913616965,4644.336129605323,0.022,2007,2,25,2007.02,2006,5,148,22,0.4012706415978999,35.188138292170144,0.0075765701082364,0.04,1,Wet,55,10,10,8,114,197.0,0.0424172571714229,4447.336129605323,1100.0,,4,275.0,275.0,275.0,275.0,3347.336129605322,45.0,8.0,15.0,72.0,3207.336129605322,100.0,18.0,25.0,80.0,3321.336129605322,1243.0,976.8591351171776,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.203962889707514,11.203962889707514,11.203962889707514,11.203962889707514,,1.1,1.1,1.1,1.1,0.8447307266175599,0.8447307266175599,0.8447307266175599,0.8447307266175599,0.98,0.98,0.98,0.98,25.02175286069179,25.02175286069179,25.02175286069179,25.02175286069179,100.08701144276716,2402.0882746264115,0.0215503375831827,28.562296068948264,55.99871840978402,81.11897208075608,101.03034213532464,0.02
2007-02-26,2007-03-09,4497.2,1.019856096346048,4586.496836487447,0.023,2007,2,26,2007.02,2006,5,149,22,0.3962733266725154,57.83929311787597,0.0126107779379113,0.04,1,Wet,55,10,10,8,114,197.0,0.042952171782347,4389.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3289.496836487447,45.0,8.0,15.0,72.0,3149.496836487446,100.0,18.0,25.0,80.0,3263.496836487446,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
2007-02-27,2007-03-10,4479.6,1.019856096346048,4568.547369191757,0.024,2007,2,27,2007.02,2006,5,150,22,0.3947224926981678,17.94946729568983,0.0039289222251985,0.04,1,Wet,55,10,10,8,114,197.0,0.0431209275246832,4371.547369191757,1100.0,,4,275.0,275.0,275.0,275.0,3271.5473691917573,45.0,8.0,15.0,72.0,3131.5473691917573,100.0,18.0,25.0,80.0,3245.5473691917573,1243.0,976.7204416856208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.342656321264329,11.342656321264329,11.342656321264329,11.342656321264329,,1.1,1.1,1.1,1.1,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.98,0.98,0.98,0.98,25.42582467459993,25.42582467459993,25.42582467459993,25.42582467459993,101.70329869839968,2440.879168761593,0.0222616272700248,28.969060923617093,56.81202184789821,82.33750573770072,102.64774942450164,0.025
2007-02-28,2007-03-11,4479.6,1.019856096346048,4568.547369191757,0.024,2007,2,28,2007.02,2006,5,151,22,0.3947224926981678,0.0,0.0,0.04,1,Wet,55,10,10,8,114,197.0,0.0431209275246832,4371.547369191757,1100.0,,4,275.0,275.0,275.0,275.0,3271.5473691917573,45.0,8.0,15.0,72.0,3131.5473691917573,100.0,18.0,25.0,80.0,3245.5473691917573,1243.0,976.7204416856208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.342656321264329,11.342656321264329,11.342656321264329,11.342656321264329,,1.1,1.1,1.1,1.1,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.8478763035179582,0.98,0.98,0.98,0.98,25.42582467459993,25.42582467459993,25.42582467459993,25.42582467459993,101.70329869839968,2440.879168761593,0.0222616272700248,28.969060923617093,56.81202184789821,82.33750573770072,102.64774942450164,0.025
2007-03-01,2007-03-12,4532.5,1.016910753737044,4609.147991313153,0.023,2007,3,1,2007.03,2006,6,152,22,0.3982303864494564,40.60062212139565,0.0088087043848267,0.08,1,Wet,68,14,17,21,195,315.0,0.0683423488665756,4294.147991313153,1100.0,,4,275.0,275.0,275.0,275.0,3194.1479913131525,32.0,4.0,8.0,59.0,3091.1479913131525,100.0,18.0,25.0,80.0,3286.1479913131525,1243.0,976.7947408241032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.268357182782168,11.268357182782168,11.268357182782168,11.268357182782168,,1.1,1.1,1.1,1.1,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.98,0.98,0.98,0.98,25.209287214192013,25.209287214192013,25.209287214192013,25.209287214192013,100.83714885676808,2420.0915725624336,0.0218776114472383,28.751148901069765,56.37628901751732,81.68459122161227,101.78091903827784,0.025
2007-03-02,2007-03-13,4568.0,1.0222834913616965,4669.790988540229,0.022,2007,3,2,2007.03,2006,6,153,22,0.4034699414098757,60.64299722707619,0.0129862337256411,0.08,1,Wet,68,14,17,21,195,315.0,0.067454839150835,4354.790988540229,1100.0,,4,275.0,275.0,275.0,275.0,3254.7909885402287,32.0,4.0,8.0,59.0,3151.7909885402287,100.0,18.0,25.0,80.0,3346.7909885402287,1243.0,976.9057175090286,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.157380497856664,11.157380497856664,11.157380497856664,11.157380497856664,,1.1,1.1,1.1,1.1,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.98,0.98,0.98,0.98,24.886174551442824,24.886174551442824,24.886174551442824,24.886174551442824,99.5446982057713,2389.0727569385112,0.0213167352564721,28.425681219898976,55.72558641064225,80.70980705696793,100.48737992954278,0.02
2007-03-03,2007-03-14,4550.2,1.0222834913616965,4651.59434239399,0.022,2007,3,3,2007.03,2006,6,154,22,0.4018977511828407,18.19664614623889,0.0039119159597381,0.08,1,Wet,68,14,17,21,195,315.0,0.0677187168126707,4336.59434239399,1100.0,,4,275.0,275.0,275.0,275.0,3236.59434239399,32.0,4.0,8.0,59.0,3133.59434239399,100.0,18.0,25.0,80.0,3328.59434239399,1243.0,976.872417646581,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.190680360304285,11.190680360304285,11.190680360304285,11.190680360304285,,1.1,1.1,1.1,1.1,0.8444264499674421,0.8444264499674421,0.8444264499674421,0.8444264499674421,0.98,0.98,0.98,0.98,24.983086768069573,24.983086768069573,24.983086768069573,24.983086768069573,99.93234707227828,2398.3763297346786,0.0214834613073433,28.523341634078804,55.92083739798056,81.00230253582052,100.87552158668804,0.02
2007-03-04,2007-03-15,4532.5,1.016910753737044,4609.147991313153,0.023,2007,3,4,2007.03,2006,6,155,23,0.3982303864494564,42.446351080837296,0.0092091534402531,0.08,1,Wet,68,14,17,21,195,315.0,0.0683423488665756,4294.147991313153,1100.0,,4,275.0,275.0,275.0,275.0,3194.1479913131525,32.0,4.0,8.0,59.0,3091.1479913131525,100.0,18.0,25.0,80.0,3286.1479913131525,1243.0,976.7947408241032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.268357182782168,11.268357182782168,11.268357182782168,11.268357182782168,,1.1,1.1,1.1,1.1,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.98,0.98,0.98,0.98,25.209287214192013,25.209287214192013,25.209287214192013,25.209287214192013,100.83714885676808,2420.0915725624336,0.0218776114472383,28.751148901069765,56.37628901751732,81.68459122161227,101.78091903827784,0.025
2007-03-05,2007-03-16,4514.8,1.016910753737044,4591.148670972007,0.023,2007,3,5,2007.03,2006,6,156,23,0.3966752451719814,17.999320341145907,0.0039204394436077,0.08,1,Wet,68,14,17,21,195,315.0,0.068610280906741,4276.148670972007,1100.0,,4,275.0,275.0,275.0,275.0,3176.148670972006,32.0,4.0,8.0,59.0,3073.148670972006,100.0,18.0,25.0,80.0,3268.148670972006,1243.0,976.7618020678788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.301295939006494,11.301295939006494,11.301295939006494,11.301295939006494,,1.1,1.1,1.1,1.1,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.98,0.98,0.98,0.98,25.305263664375182,25.305263664375182,25.305263664375182,25.305263664375182,101.22105465750072,2429.3053117800173,0.0220469999800879,28.8477518035148,56.569434963760976,81.97395687964475,102.16496630938428,0.025
2007-03-06,2007-03-17,4497.2,1.019856096346048,4586.496836487447,0.023,2007,3,6,2007.03,2006,6,157,23,0.3962733266725154,4.651834484559913,0.0010142456542328,0.08,1,Wet,68,14,17,21,195,315.0,0.0686798685859863,4271.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3171.496836487447,32.0,4.0,8.0,59.0,3068.496836487447,100.0,18.0,25.0,80.0,3263.496836487447,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
2007-03-07,2007-03-18,4462.0,1.0219479959313147,4559.931957845526,0.025,2007,3,7,2007.03,2006,6,158,23,0.3939781211578533,26.564878641920583,0.0058257182097234,0.08,1,Wet,68,14,17,21,195,315.0,0.0690799781470491,4244.931957845526,1100.0,,4,275.0,275.0,275.0,275.0,3144.931957845526,32.0,4.0,8.0,59.0,3041.9319578455265,100.0,18.0,25.0,80.0,3236.9319578455265,1243.0,976.7046754828572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.358422524027972,11.358422524027972,11.358422524027972,11.358422524027972,,1.1,1.1,1.1,1.1,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.98,0.98,0.98,0.98,25.47179452678589,25.47179452678589,25.47179452678589,25.47179452678589,101.88717810714355,2445.292274571446,0.0223440128162094,29.015302860470648,56.9044937689567,82.47608726663468,102.83178197130763,0.025
2007-03-08,2007-03-19,4392.2,1.02116652338414,4485.16760400782,0.027,2007,3,8,2007.03,2006,6,159,23,0.3875184809862756,74.76435383770605,0.0166692441484012,0.08,1,Wet,68,14,17,21,195,315.0,0.0702314891685485,4170.16760400782,1100.0,,4,275.0,275.0,275.0,275.0,3070.16760400782,32.0,4.0,8.0,59.0,2967.1676040078205,100.0,18.0,25.0,80.0,3162.1676040078205,1243.0,976.5678567153344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.495241291550956,11.495241291550956,11.495241291550956,11.495241291550956,,1.1,1.1,1.1,1.1,0.8512702744461619,0.8512702744461619,0.8512702744461619,0.8512702744461619,0.98,0.98,0.98,0.98,25.87100722158873,25.87100722158873,25.87100722158873,25.87100722158873,103.48402888635492,2483.616693272518,0.0230724998534914,29.416578092716,57.70701028018085,83.67894411141017,104.42958825138852,0.025
2007-03-09,2007-03-20,4340.3,1.0209246978869104,4431.119466238558,0.0279999999999999,2007,3,9,2007.03,2006,6,160,23,0.3828487218830114,54.04813776926221,0.0121974002689532,0.08,1,Wet,68,14,17,21,195,315.0,0.0710881307534219,4116.119466238558,1100.0,,4,275.0,275.0,275.0,275.0,3016.119466238558,32.0,4.0,8.0,59.0,2913.1194662385583,100.0,18.0,25.0,80.0,3108.1194662385583,1243.0,976.4689486232164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.59414938366872,11.59414938366872,11.59414938366872,11.59414938366872,,1.1,1.1,1.1,1.1,0.8534329902810441,0.8534329902810441,0.8534329902810441,0.8534329902810441,0.98,0.98,0.98,0.98,26.15990096488107,26.15990096488107,26.15990096488107,26.15990096488107,104.63960385952429,2511.3504926285823,0.0236147106068321,29.706623675237044,58.2872002022484,84.54888097912563,105.5859480813294,0.03
2007-03-10,2007-03-21,4254.5,1.0218215800636077,4347.339912380618,0.031,2007,3,10,2007.03,2006,6,161,23,0.3756101684296855,83.77955385793939,0.019271452324063,0.08,1,Wet,68,14,17,21,195,315.0,0.0724581022760433,4032.3399123806175,1100.0,,4,275.0,275.0,275.0,275.0,2932.3399123806184,32.0,4.0,8.0,59.0,2829.339912380619,100.0,18.0,25.0,80.0,3024.339912380619,1243.0,976.3156320396564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.3799088123466,0.03
2007-03-11,2007-03-22,4203.6,1.0229647142682825,4300.134472898153,0.032,2007,3,11,2007.03,2006,6,162,24,0.3715316184584004,47.20543948246541,0.0109776658799812,0.09,1,Wet,68,14,17,21,195,315.0,0.0732535231131272,3985.134472898153,1100.0,,4,275.0,275.0,275.0,275.0,2885.134472898153,32.0,4.0,8.0,59.0,2782.134472898153,100.0,18.0,25.0,80.0,2977.134472898153,1243.0,976.2292460854036,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.833851921481669,11.833851921481669,11.833851921481669,11.833851921481669,,1.1,1.1,1.1,1.1,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.98,0.98,0.98,0.98,26.86091442811368,26.86091442811368,26.86091442811368,26.86091442811368,107.44365771245472,2578.647785098913,0.0249861157574547,30.409268496748552,59.69308366790524,86.65776998888737,108.39143482398408,0.03
2007-03-12,2007-03-23,4153.0,1.0252753684309102,4257.968605093571,0.033,2007,3,12,2007.03,2006,6,163,24,0.3678884874800844,42.165867804583286,0.0099028132227519,0.09,1,Wet,68,14,17,21,195,315.0,0.073978939070425,3942.968605093569,1100.0,,4,275.0,275.0,275.0,275.0,2842.9686050935693,32.0,4.0,8.0,59.0,2739.9686050935697,100.0,18.0,25.0,80.0,2934.9686050935697,1243.0,976.1520825473214,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.91101545956401,11.91101545956401,11.91101545956401,11.91101545956401,,1.1,1.1,1.1,1.1,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.98,0.98,0.98,0.98,27.086805983342924,27.086805983342924,27.086805983342924,27.086805983342924,108.3472239333717,2600.3333744009205,0.0254457545327511,30.635333067507784,60.1455167956481,87.33672897471037,109.29538137734016,0.035
2007-03-13,2007-03-24,4086.2,1.0216977356980863,4174.86128760952,0.034,2007,3,13,2007.03,2006,6,164,24,0.3607080152494625,83.10731748404943,0.0199066056950686,0.09,1,Wet,68,14,17,21,195,315.0,0.0754516086402395,3859.86128760952,1100.0,,4,275.0,275.0,275.0,275.0,2759.8612876095203,32.0,4.000000000000013,8.0,59.0,2656.861287609521,100.0,18.0,25.0,80.0,2851.8612876095203,1243.0,975.9999961563252,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.063101850559931,12.063101850559931,12.063101850559931,12.063101850559931,,1.1,1.1,1.1,1.1,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.98,0.98,0.98,0.98,27.532286621075727,27.532286621075727,27.532286621075727,27.532286621075727,110.12914648430292,2643.099515623269,0.0263791151124356,31.08063903530345,61.03689371829484,88.67482839800594,111.07794230131536,0.035
2007-03-14,2007-03-25,4053.0,1.02381464457025,4149.520754443223,0.035,2007,3,14,2007.03,2006,6,165,24,0.3585185931838945,25.340533166297067,0.0061068577953641,0.09,1,Wet,68,14,17,21,195,315.0,0.0759123808846369,3834.5207544432233,1100.0,,4,275.0,275.0,275.0,275.0,2734.520754443224,32.0,4.000000000000013,8.0,59.0,2631.520754443224,100.0,18.0,25.0,80.0,2826.520754443224,1243.0,975.9536229806308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.109475026254204,12.109475026254204,12.109475026254204,12.109475026254204,,1.1,1.1,1.1,1.1,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.98,0.98,0.98,0.98,27.668177406093854,27.668177406093854,27.668177406093854,27.668177406093854,110.67270962437544,2656.14503098501,0.026671202814414,31.21635541367597,61.308595907798406,89.08278956350661,111.62164120617892,0.035
2007-03-15,2007-03-26,3938.1,1.0366087978055638,4082.2691066380894,0.037,2007,3,15,2007.03,2006,6,166,24,0.3527080508135309,67.25164780513296,0.0164740848896454,0.09,1,Wet,68,14,17,21,195,315.0,0.0771629678915055,3767.2691066380894,1100.0,,4,275.0,275.0,275.0,275.0,2667.269106638089,32.0,4.0,8.0,59.0,2564.269106638089,100.0,18.0,25.0,80.0,2759.269106638089,1243.0,975.8305524651475,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.232545541737592,12.232545541737592,12.232545541737592,12.232545541737592,,1.1,1.1,1.1,1.1,0.8666860674621477,0.8666860674621477,0.8666860674621477,0.8666860674621477,0.98,0.98,0.98,0.98,28.028924470157687,28.028924470157687,28.028924470157687,28.028924470157687,112.11569788063072,2690.776749135138,0.0274640634784026,31.576331057931394,62.02936225953757,90.16527752860333,113.06493236676047,0.035
2007-03-16,2007-03-27,3841.3,1.0332158534673264,3968.892057924041,0.04,2007,3,16,2007.03,2006,6,167,24,0.3429122738046369,113.3770487140496,0.0285664228352313,0.09,1,Wet,68,14,17,21,195,315.0,0.0793672378595156,3653.892057924041,1100.0,,4,275.0,275.0,275.0,275.0,2553.892057924041,32.0,4.0,8.0,59.0,2450.892057924041,100.0,18.0,25.0,80.0,2645.892057924041,1243.0,975.6140807894104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.449017217474832,12.449017217474832,12.449017217474832,12.449017217474832,,1.1,1.1,1.1,1.1,0.8709024282658508,0.8709024282658508,0.8709024282658508,0.8709024282658508,0.98,0.98,0.98,0.98,28.66370634798208,28.66370634798208,28.66370634798208,28.66370634798208,114.65482539192833,2751.71580940628,0.0288883707892774,32.20867831970121,63.29583615302241,92.06822740607063,115.60434994609794,0.04
2007-03-17,2007-03-28,3793.4,1.0314216084147865,3912.59472936065,0.0409999999999999,2007,3,17,2007.03,2006,6,168,24,0.3380481846167601,56.297328563390685,0.0143887451825582,0.09,1,Wet,68,14,17,21,195,315.0,0.0805092328209197,3597.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2497.59472936065,32.0,4.0,8.0,59.0,2394.59472936065,100.0,18.0,25.0,80.0,2589.59472936065,1243.0,975.4947840693594,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525843,12.568313937525843,12.568313937525843,12.568313937525843,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017804,0.04
2007-03-18,2007-03-29,3730.1,1.0389696969982536,3875.4608667731854,0.043,2007,3,18,2007.03,2006,6,169,25,0.3348398188892031,37.13386258746459,0.0095817926858291,0.09,1,Wet,68,14,17,21,195,315.0,0.0812806555991049,3560.460866773185,1100.0,,4,275.0,275.0,275.0,275.0,2460.460866773185,32.0,4.0,8.0,59.0,2357.460866773185,100.0,18.0,25.0,80.0,2552.460866773185,1243.0,975.4160956462572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.647002360627836,12.647002360627836,12.647002360627836,12.647002360627836,,1.1,1.1,1.1,1.1,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.98,0.98,0.98,0.98,29.24438831060401,29.24438831060401,29.24438831060401,29.24438831060401,116.97755324241604,2807.4612778179853,0.0301841657711834,32.78593932662861,64.45236411282674,93.80695053565503,117.92702027303926,0.045
2007-03-19,2007-03-30,3683.0,1.0379468313635505,3822.7581799119566,0.045,2007,3,19,2007.03,2006,6,170,25,0.3302863067443931,52.70268686122881,0.0137865604835204,0.09,1,Wet,68,14,17,21,195,315.0,0.0824012362736621,3507.7581799119566,1100.0,,4,275.0,275.0,275.0,275.0,2407.758179911957,32.0,4.0,8.0,59.0,2304.758179911957,100.0,18.0,25.0,80.0,2499.758179911957,1243.0,975.3044161431468,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.758681863738571,12.758681863738571,12.758681863738571,12.758681863738571,,1.1,1.1,1.1,1.1,0.8766895809510921,0.8766895809510921,0.8766895809510921,0.8766895809510921,0.98,0.98,0.98,0.98,29.5719137315663,29.5719137315663,29.5719137315663,29.5719137315663,118.2876549262652,2838.903718230365,0.0309430127042431,33.1110509037339,65.10387255139929,94.78682423714989,119.23696231776756,0.045
2007-03-20,2007-03-31,3636.3,1.032832521310025,3755.688897239644,0.047,2007,3,20,2007.03,2006,6,171,25,0.3244915207215053,67.06928267231251,0.0178580506818887,0.09,1,Wet,68,14,17,21,195,315.0,0.0838727617272875,3440.688897239644,1100.0,,4,275.0,275.0,275.0,275.0,2340.688897239644,32.0,4.0,8.0,59.0,2237.6888972396446,100.0,18.0,25.0,80.0,2432.688897239645,1243.0,975.1622931393888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.900804867496571,12.900804867496571,12.900804867496571,12.900804867496571,,1.1,1.1,1.1,1.1,0.8792493256697216,0.8792493256697216,0.8792493256697216,0.8792493256697216,0.98,0.98,0.98,0.98,29.98863008411099,29.98863008411099,29.98863008411099,29.98863008411099,119.95452033644396,2878.908488074655,0.0319394187374274,33.524142925346,65.93186558535,96.0325802207918,120.90345436105552,0.045
2007-03-21,2007-04-01,3574.6,1.032344536529935,3690.218780279906,0.049,2007,3,21,2007.03,2006,6,172,25,0.3188349026161838,65.47011695973833,0.017741527225866,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.064765807728579,3451.218780279906,1100.0,,4,275.0,275.0,275.0,275.0,2351.218780279906,41.0,7.0,12.999999999999984,67.00000000000001,2223.218780279906,100.0,18.0,25.0,80.0,2367.218780279906,1243.0,975.0235588439264,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.039539162958777,13.039539162958777,13.039539162958777,13.039539162958777,,1.1,1.1,1.1,1.1,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.98,0.98,0.98,0.98,30.39525094325705,30.39525094325705,30.39525094325705,30.39525094325705,121.5810037730282,2917.944090552676,0.0329468280912618,33.92671594082008,66.73894293417932,97.24729632646746,122.52948058056464,0.05
2007-03-22,2007-04-02,3544.0,1.0311099251443765,3654.2535747116704,0.051,2007,3,22,2007.03,2006,6,173,25,0.3157275088550882,35.96520556823543,0.0098420114622377,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0654032335506048,3415.2535747116704,1100.0,,4,275.0,275.0,275.0,275.0,2315.2535747116704,41.0,7.0,12.999999999999984,66.99999999999999,2187.2535747116704,100.0,18.0,25.0,80.0,2331.2535747116704,1243.0,974.9473468606984,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.115751146186724,13.115751146186724,13.115751146186724,13.115751146186724,,1.1,1.1,1.1,1.1,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.98,0.98,0.98,0.98,30.61853286110404,30.61853286110404,30.61853286110404,30.61853286110404,122.47413144441612,2939.379154665987,0.0335154988400277,34.147504597675685,67.18166379698499,97.91384135398272,123.42225056741944,0.05
2007-03-23,2007-04-03,3534.9,1.034222584023983,3655.873412266377,0.051,2007,3,23,2007.03,2006,6,174,25,0.315867462819815,1.6198375547064645,0.0004430781299132,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0653742548081929,3416.873412266377,1100.0,,4,275.0,275.0,275.0,275.0,2316.873412266377,41.0,7.0,12.999999999999984,66.99999999999999,2188.8734122663773,100.0,18.0,25.0,80.0,2332.873412266377,1243.0,974.950779373612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.112318633273231,13.112318633273231,13.112318633273231,13.112318633273231,,1.1,1.1,1.1,1.1,0.8829466528692111,0.8829466528692111,0.8829466528692111,0.8829466528692111,0.98,0.98,0.98,0.98,30.60847804874788,30.60847804874788,30.60847804874788,30.60847804874788,122.43391219499148,2938.413892679796,0.0334896475857711,34.137564901457,67.16173192907058,97.88383010256048,123.38204728869356,0.05
2007-03-24,2007-04-04,3513.6,1.0330804501308493,3629.831469579752,0.052,2007,3,24,2007.03,2006,6,175,25,0.3136174389716905,26.04194268662468,0.0071744219820871,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0658432772989514,3390.831469579752,1100.0,,4,275.0,275.0,275.0,275.0,2290.831469579752,41.0,7.0,13.0,67.0,2162.831469579752,100.0,18.0,25.0,80.0,2306.831469579752,1243.0,974.8955952569664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.167502749918713,13.167502749918713,13.167502749918713,13.167502749918713,,1.1,1.1,1.1,1.1,0.883889212366732,0.883889212366732,0.883889212366732,0.883889212366732,0.98,0.98,0.98,0.98,30.7701085337236,30.7701085337236,30.7701085337236,30.7701085337236,123.0804341348944,2953.930419237465,0.0339080299364819,34.297299220266126,67.48205802210734,98.36617850907396,124.0282931803886,0.05
2007-03-25,2007-04-05,3483.3,1.0325129397985602,3596.5523232003247,0.053,2007,3,25,2007.03,2006,6,176,26,0.3107421207245079,33.2791463794274,0.009253068880648,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0664525296791262,3357.5523232003247,1100.0,,4,275.0,275.0,275.0,275.0,2257.552323200325,41.0,7.0,13.0,67.00000000000001,2129.552323200325,100.0,18.0,25.0,80.0,2273.552323200325,1243.0,974.8250751610672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.23802284581798,13.23802284581798,13.23802284581798,13.23802284581798,,1.1,1.1,1.1,1.1,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.98,0.98,0.98,0.98,30.97659197057971,30.97659197057971,30.97659197057971,30.97659197057971,123.90636788231885,2973.752829175652,0.0344514292432323,34.50125772714322,67.89110603404188,98.9822167113264,124.85388172919784,0.055
2007-03-26,2007-04-06,3468.2,1.0335507226582257,3584.560616323257,0.054,2007,3,26,2007.03,2006,6,177,26,0.3097060372503294,11.991706877067372,0.0033453770658696,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0666748384478838,3345.560616323257,1100.0,,4,275.0,275.0,275.0,275.0,2245.5606163232574,41.0,7.0,13.0,67.00000000000001,2117.5606163232583,100.0,18.0,25.0,80.0,2261.5606163232583,1243.0,974.7996641631612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.26343384372406,13.26343384372406,13.26343384372406,13.26343384372406,,1.1,1.1,1.1,1.1,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.98,0.98,0.98,0.98,31.05097623069211,31.05097623069211,31.05097623069211,31.05097623069211,124.20390492276844,2980.893718146442,0.0346496874281251,34.574680939847624,68.03837444206977,99.20404494200577,125.15125943553996,0.055
2007-03-27,2007-04-07,3438.1,1.0334022828729974,3552.9403887456524,0.055,2007,3,27,2007.03,2006,6,178,26,0.3069740495876243,31.620227577604965,0.0088997349006377,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0672682268346128,3313.9403887456524,1100.0,,4,275.0,275.0,275.0,275.0,2213.9403887456524,41.0,7.0,13.0,67.00000000000001,2085.9403887456524,100.0,18.0,25.0,80.0,2229.9403887456524,1243.0,974.7326593951992,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.330438611686148,13.330438611686148,13.330438611686148,13.330438611686148,,1.1,1.1,1.1,1.1,0.8866188911903681,0.8866188911903681,0.8866188911903681,0.8866188911903681,0.98,0.98,0.98,0.98,31.24706254654273,31.24706254654273,31.24706254654273,31.24706254654273,124.98825018617092,2999.7180044681013,0.0351788199380112,34.768184467154505,68.42651436421524,99.78874714556564,125.93522722124634,0.055
2007-03-28,2007-04-08,3408.2,1.0372685420948726,3535.218645167745,0.0559999999999999,2007,3,28,2007.03,2006,6,179,26,0.3054428909424931,17.72174357790755,0.0050129130208484,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0676054366048014,3296.218645167745,1100.0,,4,275.0,275.0,275.0,275.0,2196.218645167745,41.0,7.0,13.0,67.00000000000001,2068.218645167745,100.0,18.0,25.0,80.0,2212.218645167745,1243.0,974.6951061766648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.367991830220332,13.367991830220332,13.367991830220332,13.367991830220332,,1.1,1.1,1.1,1.1,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.98,0.98,0.98,0.98,31.35692454301137,31.35692454301137,31.35692454301137,31.35692454301137,125.42769817204548,3010.264756129092,0.0354794740470978,34.8765254083421,68.64385243752515,100.11620552314498,126.37441985072964,0.055
2007-03-29,2007-04-09,3393.3,1.0372685420948726,3519.7633438905323,0.057,2007,3,29,2007.03,2006,6,180,26,0.3041075529121419,15.45530127721304,0.0043910058055578,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0679022924694204,3280.7633438905323,1100.0,,4,275.0,275.0,275.0,275.0,2180.763343890532,41.0,7.0,13.0,67.00000000000001,2052.763343890532,100.0,18.0,25.0,80.0,2196.763343890532,1243.0,974.6623556572918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.400742349593502,13.400742349593502,13.400742349593502,13.400742349593502,,1.1,1.1,1.1,1.1,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.98,0.98,0.98,0.98,31.45271402489236,31.45271402489236,31.45271402489236,31.45271402489236,125.81085609956943,3019.460546389667,0.0357441236263645,34.970963561149766,68.83330990722641,100.40168015335112,126.75736052282664,0.055
2007-03-30,2007-04-10,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,3,30,2007.03,2006,6,181,26,0.3030995471435259,11.66673343305638,0.0033256591047915,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0681281123466075,3269.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2169.0966104574754,41.0,7.0,13.0,67.0,2041.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-03-31,2007-04-11,3363.7,1.0383592157636452,3492.728894064173,0.0579999999999999,2007,3,31,2007.03,2006,6,182,26,0.3017717764471446,15.367716393302093,0.0043999167583316,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0684278703698348,3253.728894064173,1100.0,,4,275.0,275.0,275.0,275.0,2153.7288940641733,41.0,7.0,13.0,67.0,2025.728894064173,100.0,18.0,25.0,80.0,2169.7288940641733,1243.0,974.605068370755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.458029636130236,13.458029636130236,13.458029636130236,13.458029636130236,,1.1,1.1,1.1,1.1,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.98,0.98,0.98,0.98,31.620216847765032,31.620216847765032,31.620216847765032,31.620216847765032,126.48086739106012,3035.540817385443,0.0362126209125512,35.136032821416634,69.16448778539275,100.90075899807172,127.42698063194142,0.06
2007-04-01,2007-04-12,3348.9,1.0406578034536305,3485.058917985863,0.059,2007,4,1,2007.04,2006,7,183,27,0.3011090905139785,7.669976078310355,0.0022008167605795,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0846470624865334,3190.058917985863,1100.0,,4,275.0,275.0,275.0,275.0,2090.058917985863,30.0,4.0,7.000000000000013,55.0,1994.058917985863,100.0,18.0,25.0,80.0,2162.058917985863,1243.0,974.588815326208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.474282680677176,13.474282680677176,13.474282680677176,13.474282680677176,,1.1,1.1,1.1,1.1,0.8889625308200652,0.8889625308200652,0.8889625308200652,0.8889625308200652,0.98,0.98,0.98,0.98,31.667726635173825,31.667726635173825,31.667726635173825,31.667726635173825,126.6709065406953,3040.101756976688,0.03634684793619,35.182832456100094,69.25838785770652,101.04228021964252,127.6168996296195,0.06
