Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2007-04-02,2007-04-13,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,4,2,2007.04,2006,7,184,27,0.3030995471435259,23.037692471612445,0.006567006279969,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000053,4.0,7.0,55.0,2017.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-04-03,2007-04-14,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,4,3,2007.04,2006,7,185,27,0.3030995471435259,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000053,4.0,7.0,55.0,2017.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-04-04,2007-04-15,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,4,4,2007.04,2006,7,186,27,0.3030995471435259,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000053,4.0,7.0,55.0,2017.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-04-05,2007-04-16,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,4,5,2007.04,2006,7,187,27,0.3030995471435259,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000053,4.0,7.0,55.0,2017.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-04-06,2007-04-17,3378.5,1.0383592157636452,3508.0966104574754,0.0579999999999999,2007,4,6,2007.04,2006,7,188,27,0.3030995471435259,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000053,4.0,7.0,55.0,2017.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2007-04-07,2007-04-18,3363.7,1.0383592157636452,3492.728894064173,0.0579999999999999,2007,4,7,2007.04,2006,7,189,27,0.3017717764471446,15.367716393302093,0.0043999167583316,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0844611789083736,3197.728894064173,1100.0,,4,275.0,275.0,275.0,275.0,2097.7288940641733,30.0,4.0,7.0,55.0,2001.728894064173,100.0,18.0,25.0,80.0,2169.728894064173,1243.0,974.605068370755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.458029636130236,13.458029636130236,13.458029636130236,13.458029636130236,,1.1,1.1,1.1,1.1,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.98,0.98,0.98,0.98,31.620216847765032,31.620216847765032,31.620216847765032,31.620216847765032,126.48086739106012,3035.540817385443,0.0362126209125512,35.136032821416634,69.16448778539275,100.90075899807172,127.42698063194142,0.06
2007-04-08,2007-04-19,3363.7,1.0383592157636452,3492.728894064173,0.0579999999999999,2007,4,8,2007.04,2006,7,190,28,0.3017717764471446,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0844611789083736,3197.728894064173,1100.0,,4,275.0,275.0,275.0,275.0,2097.7288940641733,30.0,4.0,7.0,55.0,2001.728894064173,100.0,18.0,25.0,80.0,2169.728894064173,1243.0,974.605068370755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.458029636130236,13.458029636130236,13.458029636130236,13.458029636130236,,1.1,1.1,1.1,1.1,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.98,0.98,0.98,0.98,31.620216847765032,31.620216847765032,31.620216847765032,31.620216847765032,126.48086739106012,3035.540817385443,0.0362126209125512,35.136032821416634,69.16448778539275,100.90075899807172,127.42698063194142,0.06
2007-04-09,2007-04-20,3363.7,1.0383592157636452,3492.728894064173,0.0579999999999999,2007,4,9,2007.04,2006,7,191,28,0.3017717764471446,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0844611789083736,3197.728894064173,1100.0,,4,275.0,275.0,275.0,275.0,2097.7288940641733,30.0,4.0,7.0,55.0,2001.728894064173,100.0,18.0,25.0,80.0,2169.728894064173,1243.0,974.605068370755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.458029636130236,13.458029636130236,13.458029636130236,13.458029636130236,,1.1,1.1,1.1,1.1,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.98,0.98,0.98,0.98,31.620216847765032,31.620216847765032,31.620216847765032,31.620216847765032,126.48086739106012,3035.540817385443,0.0362126209125512,35.136032821416634,69.16448778539275,100.90075899807172,127.42698063194142,0.06
2007-04-10,2007-04-21,3334.2,1.0406578034536305,3469.761248275095,0.06,2007,4,10,2007.04,2006,7,192,28,0.2997873718509682,22.96764578907869,0.0066193735377315,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0850202590010053,3174.761248275095,1100.0,,4,275.0,275.0,275.0,275.0,2074.7612482750947,29.999999999999947,4.0,7.000000000000013,55.0,1978.7612482750949,100.0,18.0,25.0,80.0,2146.7612482750947,1243.0,974.5563988356304,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.506699171254766,13.506699171254766,13.506699171254766,13.506699171254766,,1.1,1.1,1.1,1.1,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.98,0.98,0.98,0.98,31.76246695613505,31.76246695613505,31.76246695613505,31.76246695613505,127.0498678245402,3049.196827788965,0.0366163141304606,35.27613458102862,69.4455990976475,101.3244536295099,127.99561691838504,0.06
2007-04-11,2007-04-22,3319.5,1.0385787177171042,3447.5620534619275,0.061,2007,4,11,2007.04,2006,7,193,28,0.2978693614191105,22.1991948131672,0.0064390994183485,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0855677129012865,3152.5620534619275,1100.0,,4,275.0,275.0,275.0,275.0,2052.5620534619275,30.0,4.0,7.0,55.0,1956.562053461928,100.0,18.0,25.0,80.0,2124.5620534619275,1243.0,974.5093576847167,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.553740322168396,13.553740322168396,13.553740322168396,13.553740322168396,,1.1,1.1,1.1,1.1,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.98,0.98,0.98,0.98,31.89990674493488,31.89990674493488,31.89990674493488,31.89990674493488,127.59962697973953,3062.391047513748,0.03701155338208,35.41143277288641,69.71709351139603,101.73370781782428,128.54500611671486,0.06
2007-04-12,2007-04-23,3304.8,1.0385787177171042,3432.294946311486,0.061,2007,4,12,2007.04,2006,7,194,28,0.2965502833613124,15.26710715044146,0.0044480755265069,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0859483245509019,3137.294946311486,1100.0,,4,275.0,275.0,275.0,275.0,2037.294946311486,29.999999999999947,4.0,6.999999999999987,55.0,1941.294946311486,100.0,18.0,25.0,80.0,2109.294946311486,1243.0,974.47700595766,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.586092049225226,13.586092049225226,13.586092049225226,13.586092049225226,,1.1,1.1,1.1,1.1,0.8907413550261941,0.8907413550261941,0.8907413550261941,0.8907413550261941,0.98,0.98,0.98,0.98,31.99439819828221,31.99439819828221,31.99439819828221,31.99439819828221,127.97759279312884,3071.4622270350924,0.0372863040021254,35.504402975427006,69.90366520180442,102.01498447459868,128.92268486182903,0.06
2007-04-13,2007-04-24,3275.6,1.0279872952802322,3367.275184419929,0.064,2007,4,13,2007.04,2006,7,195,28,0.2909325759338818,65.01976189155721,0.0193093104455488,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0876079274319299,3072.275184419929,1100.0,,4,275.0,275.0,275.0,275.0,1972.2751844199288,30.0,4.0,6.999999999999987,55.0,1876.2751844199288,100.0,18.0,25.0,80.0,2044.2751844199288,1243.0,974.3392259860328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.72387202085254,13.72387202085254,13.72387202085254,13.72387202085254,,1.1,1.1,1.1,1.1,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.98,0.98,0.98,0.98,32.396522481832854,32.396522481832854,32.396522481832854,32.396522481832854,129.5860899273314,3110.066158255954,0.0384839619069193,35.8997572743821,70.69716133117349,103.21152582048602,130.52995937276387,0.065
2007-04-14,2007-04-25,3246.6,1.0304775940018789,3345.5485566865004,0.066,2007,4,14,2007.04,2006,7,196,28,0.2890553952977135,21.726627733428813,0.0064941899258958,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0881768699516871,3050.5485566865004,1100.0,,4,275.0,275.0,275.0,275.0,1950.5485566865,30.0,4.0,7.000000000000013,55.0,1854.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.53077945444561,32.53077945444561,32.53077945444561,32.53077945444561,130.12311781778246,3122.954827626779,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
2007-04-15,2007-04-26,3246.6,1.0304775940018789,3345.5485566865004,0.066,2007,4,15,2007.04,2006,7,197,29,0.2890553952977135,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0881768699516871,3050.5485566865004,1100.0,,4,275.0,275.0,275.0,275.0,1950.5485566865,30.0,4.0,7.000000000000013,55.0,1854.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.53077945444561,32.53077945444561,32.53077945444561,32.53077945444561,130.12311781778246,3122.954827626779,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
2007-04-16,2007-04-27,3246.6,1.0304775940018789,3345.5485566865004,0.066,2007,4,16,2007.04,2006,7,198,29,0.2890553952977135,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0881768699516871,3050.5485566865004,1100.0,,4,275.0,275.0,275.0,275.0,1950.5485566865,30.0,4.0,7.000000000000013,55.0,1854.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.53077945444561,32.53077945444561,32.53077945444561,32.53077945444561,130.12311781778246,3122.954827626779,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
2007-04-17,2007-04-28,3203.3,1.0257748761805774,3285.864660869244,0.068,2007,4,17,2007.04,2006,7,199,29,0.2838987066991026,59.683895817256136,0.0181638326520324,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0897784998612695,2990.864660869244,1100.0,,4,275.0,275.0,275.0,275.0,1890.864660869244,30.0,4.0,6.999999999999987,55.0,1794.864660869244,100.0,18.0,25.0,80.0,1962.864660869244,1243.0,974.1667132099373,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.896384796948114,13.896384796948114,13.896384796948114,13.896384796948114,,1.1,1.1,1.1,1.1,0.8954814753902924,0.8954814753902924,0.8954814753902924,0.8954814753902924,0.98,0.98,0.98,0.98,32.89926643371888,32.89926643371888,32.89926643371888,32.89926643371888,131.5970657348755,3158.3295776370123,0.0400494479587186,36.39326596584932,71.68791153125049,104.70615653957388,132.53922423342115,0.07
2007-04-18,2007-04-29,3174.7,1.0229381533974078,3247.52175559075,0.07,2007,4,18,2007.04,2006,7,200,29,0.2805858796830409,38.34290527849362,0.0118068201429242,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0908384984618331,2952.52175559075,1100.0,,4,275.0,275.0,275.0,275.0,1852.5217555907504,30.0,4.0,7.000000000000013,55.0,1756.5217555907502,100.0,18.0,25.0,80.0,1924.5217555907504,1243.0,974.0854627677994,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.977635239085842,13.977635239085842,13.977635239085842,13.977635239085842,,1.1,1.1,1.1,1.1,0.8966749606929487,0.8966749606929487,0.8966749606929487,0.8966749606929487,0.98,0.98,0.98,0.98,33.13572843150244,33.13572843150244,33.13572843150244,33.13572843150244,132.54291372600977,3181.0299294242345,0.0408135568292441,36.62508489909901,72.15340119589169,105.40863675987472,133.48419537265409,0.07
2007-04-19,2007-04-30,3146.2,1.0270462736600223,3231.2929861891625,0.072,2007,4,19,2007.04,2006,7,201,29,0.2791837140067437,16.22876940158767,0.0050223763276653,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0912947235861485,2936.2929861891625,1100.0,,4,275.0,275.0,275.0,275.0,1836.2929861891623,30.0,4.0,6.999999999999987,55.0,1740.2929861891623,100.0,18.0,25.0,80.0,1908.2929861891623,1243.0,974.0510732326388,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.012024774246314,14.012024774246314,14.012024774246314,14.012024774246314,,1.1,1.1,1.1,1.1,0.897174142333778,0.897174142333778,0.897174142333778,0.897174142333778,0.98,0.98,0.98,0.98,33.235745260115785,33.235745260115785,33.235745260115785,33.235745260115785,132.94298104046314,3190.6315449711155,0.0411423481586699,36.72305141136823,72.35014018439283,105.70559903428996,133.88381210241116,0.07
2007-04-20,2007-05-01,3117.8,1.0263133524539487,3199.8397702809216,0.074,2007,4,20,2007.04,2006,7,202,29,0.2764661561522716,31.453215908240967,0.0098296221580743,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0921921162240261,2904.8397702809216,1100.0,,4,275.0,275.0,275.0,275.0,1804.8397702809216,30.0,4.0,6.999999999999987,55.0,1708.8397702809216,100.0,18.0,25.0,80.0,1876.8397702809216,1243.0,973.9844223703572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078675636528104,14.078675636528104,14.078675636528104,14.078675636528104,,1.1,1.1,1.1,1.1,0.8981315119459828,0.8981315119459828,0.8981315119459828,0.8981315119459828,0.98,0.98,0.98,0.98,33.429471788052865,33.429471788052865,33.429471788052865,33.429471788052865,133.71788715221146,3209.229291653075,0.041788932181586,36.91277539869421,72.73117117721513,106.28079204585366,134.65797648525574,0.075
2007-04-21,2007-05-02,3075.6,1.0235734721429544,3148.1025709228697,0.077,2007,4,21,2007.04,2006,7,203,29,0.2719960621277359,51.73719935805138,0.0164344071365135,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0937072389968286,2853.1025709228697,1100.0,,4,275.0,275.0,275.0,275.0,1753.1025709228702,30.0,4.0,7.0,55.0,1657.10257092287,100.0,18.0,25.0,80.0,1825.10257092287,1243.0,973.8712820677448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.191815939140456,14.191815939140456,14.191815939140456,14.191815939140456,,1.1,1.1,1.1,1.1,0.8997261410857742,0.8997261410857742,0.8997261410857742,0.8997261410857742,0.98,0.98,0.98,0.98,33.757951563257954,33.757951563257954,33.757951563257954,33.757951563257954,135.03180625303182,3240.763350072764,0.0428930770872078,37.23414126311515,73.37668688482255,107.25550332631724,135.97049719468777,0.075
2007-04-22,2007-05-03,3047.6,1.0216343633285805,3113.532885680181,0.078,2007,4,22,2007.04,2006,7,204,30,0.2690092413227676,34.56968524268859,0.0111030416289104,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0947476743723406,2818.532885680181,1100.0,,4,275.0,275.0,275.0,275.0,1718.5328856801816,30.0,4.0,7.0,55.0,1622.5328856801818,100.0,18.0,25.0,80.0,1790.5328856801818,1243.0,973.7878379999177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.470606673089854,73.85174556421322,107.97303025738675,136.93719210355871,0.08
2007-04-23,2007-05-04,3019.8,1.0193544105152836,3078.246448874054,0.08,2007,4,23,2007.04,2006,7,205,30,0.2659604931827182,35.286436806127774,0.0114631617033245,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0958337822846847,2783.246448874054,1100.0,,4,275.0,275.0,275.0,275.0,1683.2464488740536,30.0,4.0,7.0,55.0,1587.246448874054,100.0,18.0,25.0,80.0,1755.246448874054,1243.0,973.7026638421096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.360434164775436,14.360434164775436,14.360434164775436,14.360434164775436,,1.1,1.1,1.1,1.1,0.902031426208538,0.902031426208538,0.902031426208538,0.902031426208538,0.98,0.98,0.98,0.98,34.24656485529901,34.24656485529901,34.24656485529901,34.24656485529901,136.98625942119605,3287.670226108705,0.0445013944453025,37.71146501684217,74.33570104469203,108.7041757893739,137.92267691254634,0.08
2007-04-24,2007-05-05,3006.0,1.0179920183345053,3060.084007113522,0.0819999999999999,2007,4,24,2007.04,2006,7,206,30,0.2643912582146083,18.16244176053124,0.0059352755409036,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0964025821886713,2765.084007113522,1100.0,,4,275.0,275.0,275.0,275.0,1665.0840071135226,30.0,4.0,7.0,55.0,1569.0840071135226,100.0,18.0,25.0,80.0,1737.0840071135226,1243.0,973.6588234654464,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.404274541438852,14.404274541438852,14.404274541438852,14.404274541438852,,1.1,1.1,1.1,1.1,0.90261682399358,0.90261682399358,0.90261682399358,0.90261682399358,0.98,0.98,0.98,0.98,34.373407868050016,34.373407868050016,34.373407868050016,34.373407868050016,137.49363147220006,3299.847155332801,0.0449313257912462,37.835232442798265,74.58441455991213,109.07999628458944,138.42940656470208,0.08
2007-04-25,2007-05-06,2992.2,1.0206154652226735,3053.8855950392835,0.0819999999999999,2007,4,25,2007.04,2006,7,207,30,0.2638557154113941,6.198412074239059,0.0020296805107263,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0965982486309233,2758.8855950392835,1100.0,,4,275.0,275.0,275.0,275.0,1658.8855950392835,30.0,4.0,7.0,55.0,1562.8855950392835,100.0,18.0,25.0,80.0,1730.8855950392835,1243.0,973.6438617811292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.419236225755936,14.419236225755936,14.419236225755936,14.419236225755936,,1.1,1.1,1.1,1.1,0.902815286753982,0.902815286753982,0.902815286753982,0.902815286753982,0.98,0.98,0.98,0.98,34.41667714077292,34.41667714077292,34.41667714077292,34.41667714077292,137.66670856309167,3304.0010055142,0.045079196413486,37.87744508871919,74.66924540583385,109.20818959555064,138.60227529310535,0.08
2007-04-26,2007-05-07,2992.2,1.0206154652226735,3053.8855950392835,0.0819999999999999,2007,4,26,2007.04,2006,7,208,30,0.2638557154113941,0.0,0.0,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0965982486309233,2758.8855950392835,1100.0,,4,275.0,275.0,275.0,275.0,1658.8855950392835,30.0,4.0,7.0,55.0,1562.8855950392835,100.0,18.0,25.0,80.0,1730.8855950392835,1243.0,973.6438617811292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.419236225755936,14.419236225755936,14.419236225755936,14.419236225755936,,1.1,1.1,1.1,1.1,0.902815286753982,0.902815286753982,0.902815286753982,0.902815286753982,0.98,0.98,0.98,0.98,34.41667714077292,34.41667714077292,34.41667714077292,34.41667714077292,137.66670856309167,3304.0010055142,0.045079196413486,37.87744508871919,74.66924540583385,109.20818959555064,138.60227529310535,0.08
2007-04-27,2007-05-08,2978.4,1.0206678201541772,3039.957035547201,0.083,2007,4,27,2007.04,2006,7,209,30,0.2626522878712781,13.928559492082512,0.0045818277459883,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0970408451667143,2744.957035547201,1100.0,,4,275.0,275.0,275.0,275.0,1644.957035547201,30.0,4.0,7.0,55.0,1548.957035547201,100.0,18.0,25.0,80.0,1716.957035547201,1243.0,973.6102411202864,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.452856886598926,14.452856886598926,14.452856886598926,14.452856886598926,,1.1,1.1,1.1,1.1,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.98,0.98,0.98,0.98,34.513871938939126,34.513871938939126,34.513871938939126,34.513871938939126,138.0554877557565,3313.3317061381567,0.0454136312261749,37.97222512264904,74.85972637135772,109.4960636507757,138.99053728233315,0.085
2007-04-28,2007-05-09,2964.7,1.0221366031430843,3030.3283873383025,0.085,2007,4,28,2007.04,2006,7,210,30,0.2618203726660293,9.62864820889854,0.0031774273207914,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0973491853993798,2735.3283873383025,1100.0,,4,275.0,275.0,275.0,275.0,1635.3283873383027,30.0,4.0,7.0,55.0,1539.3283873383027,100.0,18.0,25.0,80.0,1707.3283873383027,1243.0,973.5869995556442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.476098451241072,14.476098451241072,14.476098451241072,14.476098451241072,,1.1,1.1,1.1,1.1,0.9035634229400844,0.9035634229400844,0.9035634229400844,0.9035634229400844,0.98,0.98,0.98,0.98,34.5810317752824,34.5810317752824,34.5810317752824,34.5810317752824,138.3241271011296,3319.77905042711,0.0456465799809329,38.03770900472789,74.99133524748561,109.69497656949753,139.25884549158448,0.085
2007-04-29,2007-05-10,2937.3,1.0240936948141093,3008.070409777484,0.087,2007,4,29,2007.04,2006,7,211,31,0.2598972834047746,22.25797756081875,0.0073994204020195,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0980695129479439,2713.070409777484,1100.0,,4,275.0,275.0,275.0,275.0,1613.0704097774842,30.0,4.0,7.0,55.0,1517.0704097774842,100.0,18.0,25.0,80.0,1685.0704097774842,1243.0,973.5332734029112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.529824603974092,14.529824603974092,14.529824603974092,14.529824603974092,,1.1,1.1,1.1,1.1,0.90426138559116,0.90426138559116,0.90426138559116,0.90426138559116,0.98,0.98,0.98,0.98,34.736186219648154,34.736186219648154,34.736186219648154,34.736186219648154,138.94474487859262,3334.673877086223,0.0461906557861691,38.18890712612708,75.29523517650878,110.15434845801788,139.87862426576194,0.085
2007-04-30,2007-05-11,2910.1,1.0232102315014835,2977.644094692468,0.09,2007,4,30,2007.04,2006,7,212,31,0.2572684497814292,30.42631508501563,0.0102182511131029,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0990716118577857,2682.644094692468,1100.0,,4,275.0,275.0,275.0,275.0,1582.644094692468,30.0,4.0,7.0,55.0,1486.644094692468,100.0,18.0,25.0,80.0,1654.644094692468,1243.0,973.4598305733956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.60326743348965,14.60326743348965,14.60326743348965,14.60326743348965,,1.1,1.1,1.1,1.1,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.98,0.98,0.98,0.98,34.948059873105194,34.948059873105194,34.948059873105194,34.948059873105194,139.79223949242078,3355.0137478180995,0.0469472626838092,38.39524901472161,75.71001579691492,110.78143966880172,140.72496414383855,0.09
2007-05-01,2007-05-12,2883.1,1.0256864874470466,2957.15671195858,0.092,2007,5,1,2007.05,2006,8,213,31,0.2554983399132213,20.48738273388789,0.0069280679820038,0.41,3,Normal,55,13,13,17,178,276.0,0.0933328960497328,2681.15671195858,1100.0,,4,275.0,275.0,275.0,275.0,1581.1567119585802,45.0,5.0,12.0,63.0,1456.1567119585802,100.0,18.0,25.0,80.0,1634.1567119585802,1243.0,973.4103782702448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.652719736640464,14.652719736640464,14.652719736640464,14.652719736640464,,1.1,1.1,1.1,1.1,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.98,0.98,0.98,0.98,35.09057628912876,35.09057628912876,35.09057628912876,35.09057628912876,140.36230515651505,3368.695323756361,0.0474652914364996,38.53395188984171,75.98886135112564,111.20309246286268,141.2942256155414,0.09
2007-05-02,2007-05-13,2869.6,1.0258232460855696,2943.7023869671507,0.093,2007,5,2,2007.05,2006,8,214,31,0.2543358862339618,13.454324991429528,0.0045705452599409,0.41,3,Normal,55,13,13,17,178,276.0,0.0937594782753695,2667.7023869671507,1100.0,,4,275.0,275.0,275.0,275.0,1567.702386967151,45.0,5.0,12.0,63.0,1442.702386967151,100.0,18.0,25.0,80.0,1620.702386967151,1243.0,973.377902313369,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.685195693516292,14.685195693516292,14.685195693516292,14.685195693516292,,1.1,1.1,1.1,1.1,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.98,0.98,0.98,0.98,35.18410242775055,35.18410242775055,35.18410242775055,35.18410242775055,140.7364097110022,3377.673833064053,0.047809320104537,38.62493998836215,76.17179471139845,111.47974487606274,141.66780428851186,0.095
2007-05-03,2007-05-14,2856.2,1.0223984600210936,2920.1744815122474,0.094,2007,5,3,2007.05,2006,8,215,31,0.2523030752026581,23.527905454903248,0.0080570204293816,0.41,3,Normal,55,13,13,17,178,276.0,0.0945149003072823,2644.1744815122474,1100.0,,4,275.0,275.0,275.0,275.0,1544.1744815122477,45.0,5.0,12.0,63.0,1419.1744815122477,100.0,18.0,25.0,80.0,1597.1744815122477,1243.0,973.3211108174434,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.7419871894419,14.7419871894419,14.7419871894419,14.7419871894419,,1.1,1.1,1.1,1.1,0.9069329967629636,0.9069329967629636,0.9069329967629636,0.9069329967629636,0.98,0.98,0.98,0.98,35.347524926281814,35.347524926281814,35.347524926281814,35.347524926281814,141.39009970512726,3393.3623929230544,0.0484183738335754,38.78383097895824,76.49127596588424,111.96297069221929,142.32050153102068,0.095
2007-05-04,2007-05-15,2829.5,1.02482375465729,2899.7388138028027,0.096,2007,5,4,2007.05,2006,8,216,31,0.2505374335125621,20.43566770944517,0.0070474166887621,0.41,3,Normal,55,13,13,17,178,276.0,0.0951809861930445,2623.7388138028023,1100.0,,4,275.0,275.0,275.0,275.0,1523.7388138028025,45.0,5.0,12.0,63.0,1398.7388138028025,100.0,18.0,25.0,80.0,1576.7388138028025,1243.0,973.271783343662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.79131466322333,14.79131466322333,14.79131466322333,14.79131466322333,,1.1,1.1,1.1,1.1,0.90753479427239,0.90753479427239,0.90753479427239,0.90753479427239,0.98,0.98,0.98,0.98,35.48933304028745,35.48933304028745,35.48933304028745,35.48933304028745,141.9573321611498,3406.975971867595,0.0489552133059124,38.92164169059894,76.7683956543548,112.38218506331536,142.88688855274626,0.095
2007-05-05,2007-05-16,2802.9,1.0203548632913415,2859.952646319301,0.098,2007,5,5,2007.05,2006,8,217,31,0.2470999086419875,39.78616748350122,0.0139114777074037,0.41,3,Normal,55,13,13,17,178,276.0,0.0965050943606378,2583.952646319301,1100.0,,4,275.0,275.0,275.0,275.0,1483.952646319301,45.0,5.0,12.0,63.0,1358.9526463193013,100.0,18.0,25.0,80.0,1536.952646319301,1243.0,973.1757477669776,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.88735023990769,14.88735023990769,14.88735023990769,14.88735023990769,,1.1,1.1,1.1,1.1,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.98,0.98,0.98,0.98,35.76504511315467,35.76504511315467,35.76504511315467,35.76504511315467,143.06018045261868,3433.4443308628483,0.0500218703399631,39.189352953379306,77.30680082780655,113.19684288124374,143.9879906048534,0.1
2007-05-06,2007-05-17,2776.5,1.023966170216683,2843.04207160662,0.1,2007,5,6,2007.05,2006,8,218,32,0.2456388349868119,16.910574712680955,0.005948056443331,0.41,3,Normal,55,13,13,17,178,276.0,0.0970791121089638,2567.04207160662,1100.0,,4,275.0,275.0,275.0,275.0,1467.04207160662,45.0,5.0,12.0,63.0,1342.04207160662,100.0,18.0,25.0,80.0,1520.04207160662,1243.0,973.1349291383608,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.928168868524454,14.928168868524454,14.928168868524454,14.928168868524454,,1.1,1.1,1.1,1.1,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.98,0.98,0.98,0.98,35.882079070279545,35.882079070279545,35.882079070279545,35.882079070279545,143.52831628111818,3444.679590746837,0.0504840634313967,39.30292327491187,77.53523283439121,113.54254789648564,144.4554102665347,0.1
2007-05-07,2007-05-18,2750.2,1.0200605218374936,2805.370447157475,0.102,2007,5,7,2007.05,2006,8,219,32,0.2423840066344058,37.67162444914538,0.0134283956998677,0.41,3,Normal,55,13,13,17,178,276.0,0.0983827288405548,2529.370447157475,1100.0,,4,275.0,275.0,275.0,275.0,1429.3704471574747,45.0,5.0,12.0,63.0,1304.3704471574745,100.0,18.0,25.0,80.0,1482.3704471574745,1243.0,973.0439976310696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01910037581554,15.01910037581554,15.01910037581554,15.01910037581554,,1.1,1.1,1.1,1.1,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.98,0.98,0.98,0.98,36.14245463265783,36.14245463265783,36.14245463265783,36.14245463265783,144.56981853063132,3469.675644735152,0.0515332364312584,39.5553780121329,78.04307730527617,114.31127370986366,145.49518272668018,0.1
2007-05-08,2007-05-19,2724.0,1.0183095322629807,2773.87516588436,0.104,2007,5,8,2007.05,2006,8,220,32,0.2396628143324086,31.495281273115324,0.0113542533061591,0.41,3,Normal,55,13,13,17,178,276.0,0.0994997912647617,2497.8751658843594,1100.0,,4,275.0,275.0,275.0,275.0,1397.8751658843594,45.0,5.0,12.0,63.0,1272.8751658843594,100.0,18.0,25.0,80.0,1450.8751658843594,1243.0,972.9679745383417,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.09512346854372,15.09512346854372,15.09512346854372,15.09512346854372,,1.1,1.1,1.1,1.1,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.98,0.98,0.98,0.98,36.359769815155225,36.359769815155225,36.359769815155225,36.359769815155225,145.4390792606209,3490.537902254901,0.0524317319861264,39.76589006108228,78.46661298130198,114.95254324609851,146.36295339600858,0.105
2007-05-09,2007-05-20,2698.1,1.021139196728779,2755.135666693919,0.107,2007,5,9,2007.05,2006,8,221,32,0.2380437216023546,18.73949919044071,0.0068016611366828,0.41,3,Normal,55,13,13,17,178,276.0,0.1001765551281152,2479.135666693919,1100.0,,4,275.0,275.0,275.0,275.0,1379.1356666939191,45.0,5.0,12.0,63.0,1254.1356666939191,100.0,18.0,25.0,80.0,1432.1356666939191,1243.0,972.9227412644336,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.140356742451631,15.140356742451631,15.140356742451631,15.140356742451631,,1.1,1.1,1.1,1.1,0.9115845525154664,0.9115845525154664,0.9115845525154664,0.9115845525154664,0.98,0.98,0.98,0.98,36.488905970281785,36.488905970281785,36.488905970281785,36.488905970281785,145.95562388112714,3502.934973147052,0.0529758391376311,39.890893222135695,78.71813936056161,115.33344829253276,146.87857297274064,0.105
2007-05-10,2007-05-21,2672.2,1.0177113622297345,2719.5283021502964,0.109,2007,5,10,2007.05,2006,8,222,32,0.2349672453057855,35.607364543622225,0.0130932134500927,0.41,3,Normal,55,13,13,17,178,276.0,0.1014881881471026,2443.5283021502964,1100.0,,4,275.0,275.0,275.0,275.0,1343.5283021502964,45.0,4.999999999999994,11.999999999999991,63.0,1218.5283021502964,100.0,18.0,25.0,80.0,1396.528302150297,1243.0,972.8367924534664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.226305553418982,15.226305553418982,15.226305553418982,15.226305553418982,,1.1,1.1,1.1,1.1,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.98,0.98,0.98,0.98,36.733932082560415,36.733932082560415,36.733932082560415,36.733932082560415,146.93572833024166,3526.4574799258003,0.0540298581243157,40.12791105056048,79.1951140573358,116.05591005758455,147.85689648538872,0.11
2007-05-11,2007-05-22,2646.5,1.0183034719609216,2694.940138544579,0.11,2007,5,11,2007.05,2006,8,223,32,0.2328428279702516,24.588163605717448,0.0091238255180675,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1191121076898421,2373.940138544579,1100.0,,4,275.0,275.0,275.0,275.0,1273.940138544579,35.0,4.000000000000006,8.0,57.0,1169.940138544579,100.0,18.0,25.0,80.0,1371.940138544579,1243.0,972.7774417137284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.285656293156949,15.285656293156949,15.285656293156949,15.285656293156949,,1.1,1.1,1.1,1.1,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.98,0.98,0.98,0.98,36.90285831128642,36.90285831128642,36.90285831128642,36.90285831128642,147.6114332451457,3542.674397883497,0.0547735480777188,40.29119975713281,79.5237587260958,116.55380721282869,148.53138566332012,0.11
2007-05-12,2007-05-23,2595.6,1.009205118106616,2619.492804557532,0.1159999999999999,2007,5,12,2007.05,2006,8,224,32,0.2263241783137707,75.44733398704693,0.0288022680786828,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1225428065469419,2298.492804557532,1100.0,,4,275.0,275.0,275.0,275.0,1198.492804557532,35.0,4.0,8.000000000000009,57.0,1094.492804557532,100.0,18.0,25.0,80.0,1296.492804557532,1243.0,972.5953274592767,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.46777054760851,15.46777054760851,15.46777054760851,15.46777054760851,,1.1,1.1,1.1,1.1,0.915051147369683,0.915051147369683,0.915051147369683,0.915051147369683,0.98,0.98,0.98,0.98,37.41974880876207,37.41974880876207,37.41974880876207,37.41974880876207,149.67899523504826,3592.2958856411583,0.0571404490879413,40.790116366128494,80.52814028040996,118.07603228941552,150.59492852614275,0.115
2007-05-13,2007-05-24,2557.8,1.0113338445768485,2586.7897076586632,0.118,2007,5,13,2007.05,2006,8,225,33,0.2234986307417084,32.70309689886881,0.0126423484684685,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1240920354096125,2265.7897076586632,1100.0,,4,275.0,275.0,275.0,275.0,1165.7897076586632,35.0,4.000000000000006,7.999999999999992,57.0,1061.7897076586632,100.0,18.0,25.0,80.0,1263.7897076586632,1243.0,972.5163889495208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546709057364366,15.546709057364366,15.546709057364366,15.546709057364366,,1.1,1.1,1.1,1.1,0.9158388179695842,0.9158388179695842,0.9158388179695842,0.9158388179695842,0.98,0.98,0.98,0.98,37.64309253779005,37.64309253779005,37.64309253779005,37.64309253779005,150.5723701511602,3613.7368836278447,0.0582081990296169,41.00536610493289,80.96157287960892,118.73320834158832,151.4864633305366,0.12
2007-05-14,2007-05-25,2532.8,1.0119035094976967,2562.9492088557668,0.121,2007,5,14,2007.05,2006,8,226,33,0.2214388116451382,23.840498802896946,0.0093019786426203,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1252463368727119,2241.9492088557668,1100.0,,4,275.0,275.0,275.0,275.0,1141.9492088557663,35.0,4.0,8.0,57.0,1037.9492088557663,100.0,18.0,25.0,80.0,1239.9492088557663,1243.0,972.4588429179277,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.604255088957489,15.604255088957489,15.604255088957489,15.604255088957489,,1.1,1.1,1.1,1.1,0.9164012472042146,0.9164012472042146,0.9164012472042146,0.9164012472042146,0.98,0.98,0.98,0.98,37.80563088330494,37.80563088330494,37.80563088330494,37.80563088330494,151.22252353321977,3629.340564797275,0.0590033243775179,41.16190054919621,81.27681500070526,119.21128385954674,152.1352734399341,0.12
2007-05-15,2007-05-26,2507.9,1.0126595043363178,2539.6487709250514,0.122,2007,5,15,2007.05,2006,8,227,33,0.2194256538079244,23.300437930714917,0.0091746694257363,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1263954306103035,2218.6487709250514,1100.0,,4,275.0,275.0,275.0,275.0,1118.6487709250514,34.999999999999964,4.0,8.0,57.0,1014.6487709250514,100.0,18.0,25.0,80.0,1216.6487709250516,1243.0,972.4026004815432,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.660497525342024,15.660497525342024,15.660497525342024,15.660497525342024,,1.1,1.1,1.1,1.1,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.98,0.98,0.98,0.98,37.96425514424067,37.96425514424067,37.96425514424067,37.96425514424067,151.85702057696267,3644.568493847104,0.0597944969066134,41.31454979342137,81.58426806076103,119.67763594562912,152.76838886165783,0.12
2007-05-16,2007-05-27,2470.9,1.0109946101670468,2498.066582261757,0.126,2007,5,16,2007.05,2006,8,228,33,0.2158329527074157,41.5821886632948,0.0166457487396697,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.128499377190085,2177.066582261757,1100.0,,4,275.0,275.0,275.0,275.0,1077.0665822617566,35.00000000000004,4.0,8.0,57.0,973.0665822617564,100.0,18.0,25.0,80.0,1175.0665822617564,1243.0,972.3022296813216,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.760868325563775,15.760868325563775,15.760868325563775,15.760868325563775,,1.1,1.1,1.1,1.1,0.917881604830714,0.917881604830714,0.917881604830714,0.917881604830714,0.98,0.98,0.98,0.98,38.24675412536307,38.24675412536307,38.24675412536307,38.24675412536307,152.98701650145227,3671.688396034855,0.061242169279146,41.586193154205816,82.13146868074013,120.50784391346092,153.89595885069804,0.125
2007-05-17,2007-05-28,2446.4,1.0129357214557773,2478.045948969413,0.128,2007,5,17,2007.05,2006,8,229,33,0.2141031699909573,20.02063329234352,0.0080792018003822,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1295375495896271,2157.045948969413,1100.0,,4,275.0,275.0,275.0,275.0,1057.045948969413,35.0,4.0,7.999999999999992,57.0,953.045948969413,100.0,18.0,25.0,80.0,1155.045948969413,1243.0,972.2539040147536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.809193992131512,15.809193992131512,15.809193992131512,15.809193992131512,,1.1,1.1,1.1,1.1,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.98,0.98,0.98,0.98,38.3824967552242,38.3824967552242,38.3824967552242,38.3824967552242,153.5299870208968,3684.719688501524,0.0619560694928792,41.71660174973018,82.39420347602444,120.9065602272046,154.43772225673555,0.13
2007-05-18,2007-05-29,2409.9,1.0135959838385495,2442.664961452521,0.132,2007,5,18,2007.05,2006,8,230,33,0.2110462526694977,35.38098751689222,0.0144845846955012,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1314138471979057,2121.664961452521,1100.0,,4,275.0,275.0,275.0,275.0,1021.6649614525209,35.0,4.0,8.0,57.0,917.6649614525209,100.0,18.0,25.0,80.0,1119.6649614525209,1243.0,972.1685016310925,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.894596375792911,15.894596375792911,15.894596375792911,15.894596375792911,,1.1,1.1,1.1,1.1,0.9190874043082458,0.9190874043082458,0.9190874043082458,0.9190874043082458,0.98,0.98,0.98,0.98,38.621940925485056,38.621940925485056,38.621940925485056,38.621940925485056,154.48776370194022,3707.706328846565,0.0632455806014733,41.94643176175271,82.85730649340077,121.6095075397662,155.39325206021803,0.13
2007-05-19,2007-05-30,2385.8,1.0167396317966448,2425.7374135404348,0.135,2007,5,19,2007.05,2006,8,231,33,0.2095837125298935,16.927547912085632,0.0069783101079268,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1323308937761285,2104.7374135404348,1100.0,,4,275.0,275.0,275.0,275.0,1004.7374135404352,34.999999999999964,4.0,8.0,57.0,900.7374135404352,100.0,18.0,25.0,80.0,1102.7374135404352,1243.0,972.127642032684,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.935455974201384,15.935455974201384,15.935455974201384,15.935455974201384,,1.1,1.1,1.1,1.1,0.9194451268838124,0.9194451268838124,0.9194451268838124,0.9194451268838124,0.98,0.98,0.98,0.98,38.73629567300452,38.73629567300452,38.73629567300452,38.73629567300452,154.94518269201808,3718.684384608434,0.0638754969219323,42.05613570095977,83.07838322880174,121.9451455032062,155.84964609272458,0.135
2007-05-20,2007-05-31,2349.9,1.0132278911821349,2380.9842214888986,0.139,2007,5,20,2007.05,2006,8,232,34,0.2057170367366408,44.75319205153664,0.0187960893010669,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1348181970728346,2059.9842214888986,1100.0,,4,275.0,275.0,275.0,275.0,959.9842214888986,35.0,4.0,7.999999999999992,57.0,855.9842214888986,100.0,18.0,25.0,80.0,1057.9842214888986,1243.0,972.0196170863524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.043480920532787,16.043480920532787,16.043480920532787,16.043480920532787,,1.1,1.1,1.1,1.1,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.98,0.98,0.98,0.98,39.03797669998807,39.03797669998807,39.03797669998807,39.03797669998807,156.15190679995231,3747.645763198855,0.065582923813878,42.34524112621654,83.66108372332508,122.83003027466584,157.05345339844794,0.14
2007-05-21,2007-06-01,2314.3,1.0187255375081037,2357.6365114550044,0.142,2007,5,21,2007.05,2006,8,233,34,0.2036997945897123,23.347710033894145,0.0099030151257223,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1361533037176695,2036.636511455005,1100.0,,4,275.0,275.0,275.0,275.0,936.6365114550044,35.0,4.0,7.999999999999992,57.0,832.6365114550043,100.0,18.0,25.0,80.0,1034.6365114550044,1243.0,971.9632605448916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.0998374619938,16.0998374619938,16.0998374619938,16.0998374619938,,1.1,1.1,1.1,1.1,0.9208336671487212,0.9208336671487212,0.9208336671487212,0.9208336671487212,0.98,0.98,0.98,0.98,39.19498096709947,39.19498096709947,39.19498096709947,39.19498096709947,156.77992386839787,3762.718172841549,0.066498768197156,42.49556106888537,83.96410737330538,123.29032411707485,157.67994277749492,0.14
2007-05-22,2007-06-02,2279.0,1.020808360515656,2326.42225361518,0.146,2007,5,22,2007.05,2006,8,234,34,0.2010028827123515,31.21425783982432,0.0134172795980258,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1379801106618444,2005.42225361518,1100.0,,4,275.0,275.0,275.0,275.0,905.42225361518,35.0,4.0,8.0,57.0,801.42225361518,100.0,18.0,25.0,80.0,1003.42225361518,1243.0,971.8879157845884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.175182222296893,16.175182222296893,16.175182222296893,16.175182222296893,,1.1,1.1,1.1,1.1,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.98,0.98,0.98,0.98,39.404465541433886,39.404465541433886,39.404465541433886,39.404465541433886,157.61786216573554,3782.828691977653,0.0677511839997243,42.6959661944893,84.36814989997511,123.90420250106638,158.51580038272795,0.145
2007-05-23,2007-06-03,2244.1,1.025972665065243,2302.385257672912,0.149,2007,5,23,2007.05,2006,8,235,34,0.1989260862629396,24.03699594226828,0.0104400407630142,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1394206286416393,1981.385257672912,1100.0,,4,275.0,275.0,275.0,275.0,881.3852576729117,35.0,4.0,8.0,57.0,777.3852576729117,100.0,18.0,25.0,80.0,979.3852576729116,1243.0,971.8298954495554,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.233202557329903,16.233202557329903,16.233202557329903,16.233202557329903,,1.1,1.1,1.1,1.1,0.9219006465881864,0.9219006465881864,0.9219006465881864,0.9219006465881864,0.98,0.98,0.98,0.98,39.56544951797929,39.56544951797929,39.56544951797929,39.56544951797929,158.26179807191716,3798.283153726012,0.0687381912060525,42.84984102018897,84.67842444027265,124.3757237468161,159.15808605415,0.15
