Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2007-05-24,2007-06-04,2209.5,1.0220830948148358,2258.29259799338,0.154,2007,5,24,2007.05,2006,8,236,34,0.195116480466628,44.09265967953206,0.0195247771341547,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.142142785343771,1937.29259799338,1100.0,,4,275.0,275.0,275.0,275.0,837.2925979933798,35.0,4.0,8.0,56.99999999999999,733.2925979933798,100.0,18.0,25.0,80.0,935.2925979933796,1243.0,971.7234648917082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33963311517705,16.33963311517705,16.33963311517705,16.33963311517705,,1.1,1.1,1.1,1.1,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.98,0.98,0.98,0.98,39.859983972840645,39.859983972840645,39.859983972840645,39.859983972840645,159.43993589136258,3826.558461392703,0.0706019831234597,43.13105983847221,85.24557534363812,125.2378661245282,160.3330586517017,0.155
2007-05-25,2007-06-05,2186.6,1.022626276279428,2236.0746157125973,0.157,2007,5,25,2007.05,2006,8,237,34,0.1931968467975684,22.217982280782508,0.0099361542430917,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1435551379834894,1915.0746157125973,1100.0,,4,275.0,275.0,275.0,275.0,815.0746157125972,35.0,4.0,8.0,57.0,711.0746157125972,100.0,18.0,25.0,80.0,913.0746157125972,1243.0,971.6698352793064,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.393262727578946,16.393262727578946,16.393262727578946,16.393262727578946,,1.1,1.1,1.1,1.1,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.98,0.98,0.98,0.98,40.00801317293085,40.00801317293085,40.00801317293085,40.00801317293085,160.03205269172338,3840.769264601361,0.0715682972147707,43.2722561828687,85.53038218703888,125.6709290960418,160.9235486626776,0.155
2007-05-26,2007-06-06,2163.8,1.0201081192842985,2207.3099485073653,0.16,2007,5,26,2007.05,2006,8,238,34,0.1907115795510363,28.764667205231945,0.013031548752219,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1454258837627528,1886.309948507365,1100.0,,4,275.0,275.0,275.0,275.0,786.3099485073652,35.0,4.0,8.0,56.3399651578486,682.9699833495167,100.0,18.0,25.0,79.33996515784861,884.9699833495167,1243.0,971.6004033239832,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.462694682901954,16.462694682901954,16.462694682901954,16.462694682901954,,1.1,1.1,1.1,1.1,0.923611775250288,0.923611775250288,0.923611775250288,0.923611775250288,0.98,0.98,0.98,0.98,40.1992695675237,40.1992695675237,40.1992695675237,40.1992695675237,160.7970782700948,3859.1298784822743,0.0728475302613615,43.45455243278532,85.89813847829694,126.2302387724087,161.68646289545816,0.16
2007-05-27,2007-06-07,2152.5,1.0212530007573986,2198.2470841303,0.16,2007,5,27,2007.05,2006,8,239,35,0.1899285480688579,9.062864377065123,0.004122768747195,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1460254410513631,1877.2470841303,1100.0,,4,275.0,275.0,275.0,275.0,777.2470841303003,35.0,4.0,8.0,55.69060104360406,674.5564830866961,100.0,18.0,25.0,78.69060104360406,876.5564830866962,1243.0,971.5785274444524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.484570562432808,16.484570562432808,16.484570562432808,16.484570562432808,,1.1,1.1,1.1,1.1,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.98,0.98,0.98,0.98,40.25943611997786,40.25943611997786,40.25943611997786,40.25943611997786,161.03774447991145,3864.905867517875,0.0732573447464043,43.51189155903671,86.01382085159668,126.40619926582038,161.92653243059615,0.16
2007-05-28,2007-06-08,2129.9,1.0213057268689278,2175.2790676581303,0.163,2007,5,28,2007.05,2006,8,240,35,0.1879441114456624,22.96801647217035,0.0105586528246683,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1475672729869935,1854.2790676581296,1100.0,,4,275.0,275.0,275.0,275.0,754.2790676581299,35.0,4.0,8.0,54.04491762036444,653.2341500377654,100.0,18.0,25.0,77.04491762036444,855.2341500377654,1243.0,971.523087404692,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540010602193163,16.540010602193163,16.540010602193163,16.540010602193163,,1.1,1.1,1.1,1.1,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.98,0.98,0.98,0.98,40.41171527605293,40.41171527605293,40.41171527605293,40.41171527605293,161.64686110421172,3879.524666501082,0.0743108613085851,43.65687947188978,86.30636577911513,126.85125491724932,162.53392074050345,0.165
2007-05-29,2007-06-09,2074.2,1.0098602833637191,2094.6521997530263,0.1689999999999999,2007,5,29,2007.05,2006,8,241,35,0.1809779500586614,80.62686790510406,0.0384917686643207,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1532473983212335,1773.6521997530258,1100.0,,4,275.0,275.0,275.0,275.0,673.6521997530258,35.0,4.0,8.0,48.267914624048565,578.3842851289772,100.0,18.0,25.0,71.26791462404857,780.3842851289772,1243.0,971.32847082699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.734627179895213,16.734627179895213,16.734627179895213,16.734627179895213,,1.1,1.1,1.1,1.1,0.925434815388948,0.925434815388948,0.925434815388948,0.925434815388948,0.98,0.98,0.98,0.98,40.94394189425236,40.94394189425236,40.94394189425236,40.94394189425236,163.77576757700942,3930.618421848226,0.0781875709945163,44.16286060206667,87.3275652431382,128.40551243009568,164.6567315172122,0.17
2007-05-30,2007-06-10,2030.3,1.0054021628845649,2041.268011304532,0.173,2007,5,30,2007.05,2006,8,242,35,0.1763655561767115,53.38418844849389,0.0261524641315361,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1572551954090808,1720.268011304532,1100.0,,4,275.0,275.0,275.0,275.0,620.2680113045319,34.999999999999986,4.000000000000004,8.0,44.44287931465493,528.8251319898768,100.0,18.0,25.0,67.44287931465493,730.8251319898768,1243.0,971.19961244108,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.863485565805334,16.863485565805334,16.863485565805334,16.863485565805334,,1.1,1.1,1.1,1.1,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.98,0.98,0.98,0.98,41.294275128583976,41.294275128583976,41.294275128583976,41.294275128583976,165.1771005143359,3964.2504123440617,0.0809188698395242,44.49519676012836,87.998545472685,129.4273436870052,166.05380740418124,0.175
2007-05-31,2007-06-11,1986.9,1.003839146668378,1994.5280005154004,0.178,2007,5,31,2007.05,2006,8,243,35,0.1723272192445306,46.74001078913148,0.0234341211439766,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.1609403327088169,1673.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,573.5280005154004,34.999999999999986,4.0,8.0,41.09390657898508,485.4340939364154,100.0,18.0,25.0,64.09390657898507,687.4340939364154,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
2007-06-01,2007-06-12,1959.0,0.996720891277626,1952.5762260128693,0.181,2007,6,1,2007.06,2006,9,244,35,0.1687025859275119,41.95177450253118,0.0214853453317907,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1316209818475512,1695.5762260128693,1100.0,,4,275.0,275.0,275.0,275.0,595.5762260128693,38.0,6.0,11.0,37.07867554943933,503.49755046343,100.0,18.0,25.0,53.078675549439325,656.4975504634299,1243.0,970.9467847301952,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.116313276689837,17.116313276689837,17.116313276689837,17.116313276689837,,1.1,1.1,1.1,1.1,0.9276194298542928,0.9276194298542928,0.9276194298542928,0.9276194298542928,0.98,0.98,0.98,0.98,41.976656201111815,41.976656201111815,41.976656201111815,41.976656201111815,167.90662480444726,4029.758995306736,0.0859923533675865,45.14088125053614,89.30273146538923,131.4148890817976,168.7746216084206,0.18
2007-06-02,2007-06-13,1933.4,0.9879730990479076,1910.1471896992248,0.185,2007,6,2,2007.06,2006,9,245,35,0.165036717190013,42.42903631364448,0.0222124433878445,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1345446054554925,1653.1471896992248,1100.0,,4,275.0,275.0,275.0,275.0,553.1471896992248,38.0,6.0,11.0,34.43717912524357,463.7100105739812,100.0,18.0,25.0,50.43717912524357,616.7100105739812,1243.0,970.809706305182,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.253391701703165,17.253391701703165,17.253391701703165,17.253391701703165,,1.1,1.1,1.1,1.1,0.9282973433276294,0.9282973433276294,0.9282973433276294,0.9282973433276294,0.98,0.98,0.98,0.98,42.34375484921242,42.34375484921242,42.34375484921242,42.34375484921242,169.3750193968497,4065.000465524393,0.0886711873881927,45.4872757783549,90.00271630453403,132.4824496153408,170.2379642826131,0.185
2007-06-03,2007-06-14,1915.6,0.9902947400833249,1897.008604103617,0.186,2007,6,3,2007.06,2006,9,246,36,0.1639015433945525,13.138585595607765,0.0069259493958995,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1354764545843685,1640.008604103617,1100.0,,4,275.0,275.0,275.0,275.0,540.008604103617,38.0,6.0,11.000000000000004,33.61921270683997,451.38939139677706,100.0,18.0,25.0,49.61921270683997,604.389391396777,1243.0,970.767258567104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.295839439781233,17.295839439781233,17.295839439781233,17.295839439781233,,1.1,1.1,1.1,1.1,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.98,0.98,0.98,0.98,42.45700765214152,42.45700765214152,42.45700765214152,42.45700765214152,169.82803060856608,4075.872734605585,0.0895241224742963,45.59403148348608,90.21848921034696,132.81163890415638,170.68945891964498,0.185
2007-06-04,2007-06-15,1888.9,0.9899083225314544,1869.8378304296648,0.1889999999999999,2007,6,4,2007.06,2006,9,247,36,0.1615539885491229,27.17077367395268,0.0145310856544758,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1374450745500987,1612.8378304296646,1100.0,,4,275.0,275.0,275.0,275.0,512.8378304296643,38.000000000000014,6.0,11.000000000000004,31.92764703064059,425.9101833990237,100.0,18.0,25.0,47.92764703064057,578.9101833990237,1243.0,970.679476067542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.81397882693128,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2007-06-05,2007-06-16,1810.1,0.9752458682262276,1765.2925460762942,0.1989999999999999,2007,6,5,2007.06,2006,9,248,36,0.1525212759809918,104.54528435337008,0.0592226396614783,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1455849346734242,1508.2925460762942,1100.0,,4,275.0,275.0,275.0,275.0,408.29254607629423,38.0,6.0,11.000000000000004,25.41899119541132,327.87355488088286,100.0,18.0,25.0,41.41899119541132,480.87355488088286,1243.0,970.3417143796312,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.721383627254184,17.721383627254184,17.721383627254184,17.721383627254184,,1.1,1.1,1.1,1.1,0.9301870184433924,0.9301870184433924,0.9301870184433924,0.9301870184433924,0.98,0.98,0.98,0.98,43.58084817995854,43.58084817995854,43.58084817995854,43.58084817995854,174.32339271983415,4183.76142527602,0.0987504270084308,46.649755165382274,92.35352560194472,136.07197921680122,175.16847995620944,0.2
2007-06-06,2007-06-17,1784.4,0.9734610609239788,1737.0439171127475,0.2019999999999999,2007,6,6,2007.06,2006,9,249,36,0.1500805944385413,28.24862896354671,0.0162624725173906,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1479525056724969,1480.0439171127475,1100.0,,4,275.0,275.0,275.0,275.0,380.0439171127475,38.0,6.0,11.0,23.66032168795316,301.3835954247944,100.0,18.0,25.0,39.66032168795316,454.3835954247944,1243.0,970.2504495783644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.812648428520973,17.812648428520973,17.812648428520973,17.812648428520973,,1.1,1.1,1.1,1.1,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.98,0.98,0.98,0.98,43.81903762953071,43.81903762953071,43.81903762953071,43.81903762953071,175.27615051812282,4206.627612434948,0.1009048469018909,46.87259312901253,92.80447981639944,136.76136471073607,176.11734202268056,0.2
2007-06-07,2007-06-18,1758.9,0.9651670162839668,1697.6322649418696,0.206,2007,6,7,2007.06,2006,9,250,36,0.1466754276909775,39.41165217087814,0.0232156592359698,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1513873206272974,1440.6322649418696,1100.0,,4,275.0,275.0,275.0,275.0,340.6322649418694,38.000000000000014,6.000000000000003,11.0,21.206677973034672,264.4255869688347,100.0,18.0,25.0,37.20667797303467,417.4255869688347,1243.0,970.1231196251966,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.93997838168839,17.93997838168839,17.93997838168839,17.93997838168839,,1.1,1.1,1.1,1.1,0.930844542062224,0.930844542062224,0.930844542062224,0.930844542062224,0.98,0.98,0.98,0.98,44.14960769885376,44.14960769885376,44.14960769885376,44.14960769885376,176.59843079541503,4238.362339089961,0.1040263162066268,47.18147646923562,93.42972990153564,137.71761842205052,177.43451566849686,0.205
2007-06-08,2007-06-19,1708.5,0.960332669804875,1640.7283663616288,0.212,2007,6,8,2007.06,2006,9,251,36,0.1417589308536447,56.90389858024059,0.0346820959196475,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1566377502023118,1383.7283663616288,1100.0,,4,275.0,275.0,275.0,275.0,283.7283663616288,38.0,5.999999999999997,11.000000000000002,17.664022808506076,211.06434355312268,100.0,18.0,25.0,33.66402280850608,364.0643435531228,1243.0,969.939276260553,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12382174633224,18.12382174633224,18.12382174633224,18.12382174633224,,1.1,1.1,1.1,1.1,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.98,0.98,0.98,0.98,44.623218683841685,44.623218683841685,44.623218683841685,44.623218683841685,178.49287473536674,4283.828993648802,0.1087888028236999,47.62290675436381,94.3236593117931,139.08572392299305,179.32121885292702,0.21
2007-06-09,2007-06-20,1659.1,0.9601272066915184,1592.947048621898,0.218,2007,6,9,2007.06,2006,9,252,36,0.1376306250009319,47.78131773973087,0.0299955467955245,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1613361851684509,1335.947048621898,1100.0,,4,275.0,275.0,275.0,275.0,235.9470486218979,38.00000000000001,6.0,11.0,14.689310420040336,166.25773820185756,100.0,18.0,25.0,30.689310420040336,319.25773820185765,1243.0,969.7849058493938,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.27819215749146,18.27819215749146,18.27819215749146,18.27819215749146,,1.1,1.1,1.1,1.1,0.931579394078994,0.931579394078994,0.931579394078994,0.931579394078994,0.98,0.98,0.98,0.98,45.01744983515811,45.01744983515811,45.01744983515811,45.01744983515811,180.06979934063244,4321.675184175178,0.1130419240843038,47.9893020373815,95.06598622442776,140.22268264537269,180.89123450171056,0.22
2007-06-10,2007-06-21,1634.7,0.952820334117674,1557.5754001821615,0.222,2007,6,10,2007.06,2006,9,253,37,0.1345745145757387,35.371648439736425,0.0227094293063434,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.165000037860089,1300.5754001821615,1100.0,,4,275.0,275.0,275.0,275.0,200.57540018216147,38.0,6.0,10.926286391246151,12.487184447138462,133.1619293437769,100.0,18.0,24.926286391246148,28.48718444713846,286.16192934377693,1242.926286391246,969.6706282159732,990.0,0.921773865944252,0.48,988.5982261340556,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.392663138082604,18.392663138082604,18.392663138082604,18.392663138082604,,1.1,1.1,1.1,1.1,0.9317503813351932,0.9317503813351932,0.9317503813351932,0.9317503813351932,0.98,0.98,0.98,0.98,45.3076954792082,45.3076954792082,45.3076954792082,45.3076954792082,181.2307819168328,4349.538766003987,0.1163544197575523,48.2580855026298,95.61074881504204,141.05754798061562,182.04528054276832,0.22
2007-06-11,2007-06-22,1586.7,0.9534432723914394,1512.828440303497,0.23,2007,6,11,2007.06,2006,9,254,37,0.1307083772422221,44.74695987866448,0.02957834390639,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1698804657244821,1255.828440303497,1100.0,,4,275.0,275.0,275.0,275.0,155.82844030349702,37.59285330278917,5.999999999999999,8.48870881030723,9.701381497493976,94.04549669290664,99.59285330278917,18.0,22.48870881030723,25.701381497493976,247.0454966929066,1240.0815621130964,969.5260611148268,990.0,0.9143122940671382,0.48,988.6056877059328,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.544691811106148,18.544691811106148,18.544691811106148,18.544691811106148,,1.1,1.1,1.1,1.1,0.9319166957741364,0.9319166957741364,0.9319166957741364,0.9319166957741364,0.98,0.98,0.98,0.98,45.690350499779214,45.690350499779214,45.690350499779214,45.690350499779214,182.76140199911688,4386.273647978804,0.1208077513154446,48.59491741285781,96.29368930062552,142.10482201465342,183.4944810768312,0.23
2007-06-12,2007-06-23,1551.3,0.9535133627079254,1479.1852795688046,0.235,2007,6,12,2007.06,2006,9,255,37,0.1278016081547447,33.643160734692394,0.0227443858449562,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1737442925844406,1222.1852795688044,1100.0,,4,275.0,275.0,275.0,275.0,122.18527956880465,29.476604409594888,5.705149240566753,6.656007447327879,7.606865654089002,72.74065281722609,91.47660440959488,17.705149240566755,20.65600744732788,23.606865654089003,225.7406528172261,1229.8377610974894,969.4173678262993,990.0,0.8874433077966936,0.48,988.6325566922033,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680254085904,18.680254085904,18.680254085904,18.680254085904,,1.1,1.1,1.1,1.1,0.9320065167826764,0.9320065167826764,0.9320065167826764,0.9320065167826764,0.98,0.98,0.98,0.98,46.028784353969,46.028784353969,46.028784353969,46.028784353969,184.115137415876,4418.763297981024,0.1244706393167644,48.845817947563255,96.80259062092604,142.8856851863206,184.57615414426832,0.235
2007-06-13,2007-06-24,1528.0,0.9527005563334368,1455.7264500774916,0.237,2007,6,13,2007.06,2006,9,256,37,0.1257747652866952,23.45882949131305,0.0161148610647723,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.176544157720236,1198.7264500774916,1100.0,,4,275.0,275.0,275.0,275.0,98.72645007749156,23.81727589418084,4.609795334357583,5.378094556750512,6.146393779143443,58.77489051305918,85.81727589418084,16.60979533435758,19.37809455675051,22.146393779143445,211.7748905130592,1221.8051657852886,969.3415777617888,990.0,0.8725023011334065,0.48,988.6474976988666,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77098515707776,18.77098515707776,18.77098515707776,18.77098515707776,,1.1,1.1,1.1,1.1,0.9320358357240432,0.9320358357240432,0.9320358357240432,0.9320358357240432,0.98,0.98,0.98,0.98,46.25380381398625,46.25380381398625,46.25380381398625,46.25380381398625,185.015215255945,4440.365166142679,0.1270947678707742,49.01954922243818,97.15506819657716,143.4267759604096,185.3262715257248,0.235
2007-06-14,2007-06-25,1504.9,0.9430361883178922,1419.175159799596,0.241,2007,6,14,2007.06,2006,9,257,37,0.122616733806685,36.55129027789553,0.0257553058376929,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1810911064961786,1162.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,62.17515979959603,14.999454893287758,2.9031203019266627,3.3869736855811072,3.8708270692355504,37.01478384956495,76.99945489328776,14.903120301926664,17.386973685581108,19.870827069235556,190.0147838495649,1209.289548880795,969.223488977814,990.0,0.8544385241578493,0.48,988.665561475842,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.907137718027982,18.907137718027982,18.907137718027982,18.907137718027982,,1.1,1.1,1.1,1.1,0.9320334960358664,0.9320334960358664,0.9320334960358664,0.9320334960358664,0.98,0.98,0.98,0.98,46.58918197695181,46.58918197695181,46.58918197695181,46.58918197695181,186.35672790780723,4472.561469787374,0.131313408793121,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
2007-06-15,2007-06-26,1482.0,0.93578351523448,1386.8311695774994,0.245,2007,6,15,2007.06,2006,9,258,37,0.1198222130514959,32.34399022209664,0.0233222261884626,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1853145542426015,1129.8311695774996,1100.0,,4,275.0,275.0,275.0,275.0,29.831169577499395,7.196624567334484,1.39289507754861,1.625044257140045,1.85719343673148,17.759412238744773,69.19662456733448,13.392895077548609,15.625044257140043,17.857193436731478,170.75941223874474,1198.2145639020234,969.1189930094044,990.0,0.8384540097554974,0.48,988.6815459902444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.027618200840227,19.027618200840227,19.027618200840227,19.027618200840227,,1.1,1.1,1.1,1.1,0.9319850467520536,0.9319850467520536,0.9319850467520536,0.9319850467520536,0.98,0.98,0.98,0.98,46.88362134976246,46.88362134976246,46.88362134976246,46.88362134976246,187.53448539904983,4500.827649577196,0.135225173411831,49.5238976880843,98.17879737772104,144.99948920056428,187.5093324560419,0.245
2007-06-16,2007-06-27,1470.6,0.9321219683645094,1370.7785666768475,0.247,2007,6,16,2007.06,2006,9,259,37,0.1184352681608796,16.05260290065189,0.0117105733127764,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1874846939159839,1113.7785666768475,1100.0,,4,275.0,275.0,275.0,275.0,13.778566676847506,3.324012194414573,0.6433571989189496,0.7505833987387746,0.8578095985585995,8.202804286216606,65.32401219441458,12.643357198918949,14.750583398738776,16.8578095985586,161.2028042862166,1192.7179527920723,969.0671307538788,990.0,0.8305207566071147,0.48,988.6894792433928,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.0874137095138,19.0874137095138,19.0874137095138,19.0874137095138,,1.1,1.1,1.1,1.1,0.9319448314103268,0.9319448314103268,0.9319448314103268,0.9319448314103268,0.98,0.98,0.98,0.98,47.02892673696328,47.02892673696328,47.02892673696328,47.02892673696328,188.11570694785308,4514.7769667484745,0.1372327460618956,49.64009403284106,98.4147595927532,145.36225285853718,188.01350678330127,0.245
2007-06-17,2007-06-28,1448.1,0.9206337571074128,1333.1697436672446,0.251,2007,6,17,2007.06,2006,9,260,38,0.1151858658528499,37.60882300960293,0.0282100784151834,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1927736518330005,1076.1697436672446,1076.1697436672446,,4,269.04243591681114,269.04243591681114,269.04243591681114,269.04243591681114,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1164.1697436672446,968.9471049086684,990.0,0.7893171558083942,0.4490206667674179,988.7616621774245,0.5120491675383492,0.5120491675383492,0.5120491675383492,0.5120491675383492,19.30250810121737,19.30250810121737,19.30250810121737,19.30250810121737,,1.0761697436672446,1.0761697436672446,1.0761697436672446,1.0761697436672446,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.9307469508308,46.9307469508308,46.9307469508308,46.9307469508308,187.7229878033232,4505.351707279757,0.1408095170889044,49.90724223552,98.9574054071342,146.19686085831444,189.17429824806663,0.25
2007-06-18,2007-06-29,1381.8,0.9228551037764696,1275.2011823983255,0.264,2007,6,18,2007.06,2006,9,261,38,0.1101773821592153,57.96856126891908,0.0454583653693726,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.2015368269316133,1018.2011823983256,1018.2011823983256,,4,254.5502955995813,254.5502955995813,254.5502955995813,254.5502955995813,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1106.2011823983255,968.7649180018232,990.0,0.7056511910903667,0.3736615371178231,988.9206872717916,0.4584589575686831,0.4584589575686831,0.4584589575686831,0.4584589575686831,19.697310312399768,19.697310312399768,19.697310312399768,19.697310312399768,,1.0182011823983257,1.0182011823983257,1.0182011823983257,1.0182011823983257,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.31098145008377,45.31098145008377,45.31098145008377,45.31098145008377,181.24392580033503,4349.85421920804,0.1421296720094486,50.30757413919636,99.7709976097264,147.4492296937552,190.91857276817152,0.265
2007-06-19,2007-06-30,1349.4,0.9274857562547472,1251.549279490156,0.267,2007,6,19,2007.06,2006,9,262,38,0.1081338577479495,23.651902908169408,0.0188980995760746,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.2053454899552129,994.549279490156,994.549279490156,,4,248.63731987253905,248.63731987253905,248.63731987253905,248.63731987253905,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1082.549279490156,968.6905834498262,990.0,0.6715144240064108,0.3456394235921248,988.9828461524014,0.4374404749108257,0.4374404749108257,0.4374404749108257,0.4374404749108257,19.85482222766433,19.85482222766433,19.85482222766433,19.85482222766433,,0.994549279490156,0.994549279490156,0.994549279490156,0.994549279490156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.61236588294918,44.61236588294918,44.61236588294918,44.61236588294918,178.44946353179668,4282.787124763121,0.1425828502769716,50.46919285265317,100.09959350321496,147.9553857391514,191.6243545216784,0.265
2007-06-20,2007-07-01,1328.1,0.9328392041321604,1238.903747007922,0.272,2007,6,20,2007.06,2006,9,263,38,0.1070412837414844,12.645532482234106,0.0102070338497032,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.2074414583220698,981.903747007922,981.903747007922,,4,245.47593675198053,245.47593675198053,245.47593675198053,245.47593675198053,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1069.903747007922,968.6508403477392,990.0,0.6532631400114338,0.3355229976063376,989.0112138623824,0.4264042917324206,0.4264042917324206,0.4264042917324206,0.4264042917324206,19.933969222910708,19.933969222910708,19.933969222910708,19.933969222910708,,0.981903747007922,0.981903747007922,0.981903747007922,0.981903747007922,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.22070336236151,44.22070336236151,44.22070336236151,44.22070336236151,176.88281344944602,4245.187522786705,0.1427736528173685,50.55511607316939,100.2743281703842,148.224638064093,192.00003026063047,0.27
2007-06-21,2007-07-02,1296.5,0.930160230545765,1205.9527389025843,0.278,2007,6,21,2007.06,2006,9,264,38,0.1041943166411832,32.951008105337685,0.0273236313848609,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2131095122632,948.9527389025844,948.9527389025844,,4,237.2381847256461,237.2381847256461,237.2381847256461,237.2381847256461,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1036.9527389025843,968.547280036551,990.0,0.6057049839831113,0.3091621911220674,989.0851328248948,0.3983060351612696,0.3983060351612696,0.3983060351612696,0.3983060351612696,20.13954675318265,20.13954675318265,20.13954675318265,20.13954675318265,,0.9489527389025844,0.9489527389025844,0.9489527389025844,0.9489527389025844,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.17747300793273,43.17747300793273,43.17747300793273,43.17747300793273,172.70989203173093,4145.037408761542,0.1432144780307864,50.777676099373046,100.72703750894745,148.92249600872296,192.9743544526293,0.28
2007-06-22,2007-07-03,1255.2,0.942088475173866,1182.5094540382363,0.286,2007,6,22,2007.06,2006,9,265,38,0.1021688168289036,23.443284864348016,0.0198250295456749,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2173344146402824,925.5094540382364,925.5094540382364,,4,231.3773635095591,231.3773635095591,231.3773635095591,231.3773635095591,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1013.5094540382364,968.473601141263,990.0,0.5821401371665114,0.2904075632305889,989.1274522996029,0.3788953402110579,0.3788953402110579,0.3788953402110579,0.3788953402110579,20.274955818128817,20.274955818128817,20.274955818128817,20.274955818128817,,0.9255094540382364,0.9255094540382364,0.9255094540382364,0.9255094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.39393418503138,42.39393418503138,42.39393418503138,42.39393418503138,169.57573674012554,4069.817681763013,0.1434032820296101,50.93473762261007,101.0466202994136,149.41539557720785,193.66313221889985,0.285
2007-06-23,2007-07-04,1234.8,0.9393323329887188,1159.88756477447,0.29,2007,6,23,2007.06,2006,9,266,38,0.1002142855965142,22.621889263766214,0.0195035190916671,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2215732005454954,902.88756477447,902.88756477447,,4,225.72189119361752,225.72189119361752,225.72189119361752,225.72189119361752,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,990.88756477447,968.4025037750056,990.0,0.5614109159287973,0.272310051819576,989.1662790322516,0.3606219618894135,0.3606219618894135,0.3606219618894135,0.3606219618894135,20.40315329535673,20.40315329535673,20.40315329535673,20.40315329535673,,0.90288756477447,0.90288756477447,0.90288756477447,0.90288756477447,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.6192173998784,41.6192173998784,41.6192173998784,41.6192173998784,166.47686959951358,3995.444870388325,0.1435284545290245,51.08522204606674,101.35290760315192,149.88800600505888,194.3240691590286,0.29
2007-06-24,2007-07-05,1194.8,0.9410294037825192,1124.3419316393538,0.298,2007,6,24,2007.06,2006,9,267,39,0.0971431428936401,35.545633135116304,0.0316146112982629,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2285781511548533,867.3419316393538,867.3419316393538,,4,216.83548290983845,216.83548290983845,216.83548290983845,216.83548290983845,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,955.3419316393538,968.2907889280092,990.0,0.5288392202272962,0.243873545311483,989.2272872344612,0.3328162769237477,0.3328162769237477,0.3328162769237477,0.3328162769237477,20.603682029528134,20.603682029528134,20.603682029528134,20.603682029528134,,0.8673419316393538,0.8673419316393538,0.8673419316393538,0.8673419316393538,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.37366053595581,40.37366053595581,40.37366053595581,40.37366053595581,161.49464214382326,3875.871411451757,0.1436348121503882,51.3197840773599,101.8304757860684,150.62529042884498,195.3560492472064,0.3
2007-06-25,2007-07-06,1165.3,0.9275545832128465,1080.8793558179298,0.305,2007,6,25,2007.06,2006,9,268,39,0.0933879763426691,43.462575821424025,0.0402103857266611,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.237769366781477,823.8793558179296,823.8793558179296,,3,274.6264519393099,274.6264519393099,274.6264519393099,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,911.8793558179296,968.154192261142,990.0,0.4890129555303739,0.2091034846543438,989.3018835598152,0.5334851753156832,0.5334851753156832,0.5334851753156832,,20.614206123357608,20.614206123357608,20.614206123357608,,,1.0985058077572396,1.0985058077572396,1.0985058077572396,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.16016270368014,51.16016270368014,51.16016270368014,,153.48048811104042,3683.53171466497,0.1419959473598214,51.60313797353875,102.4076655617264,151.51707153204416,196.60592237963385,0.305
2007-06-26,2007-07-07,1136.3,0.926083285179346,1052.3084369492908,0.313,2007,6,26,2007.06,2006,9,269,39,0.0909194489524187,28.570918868638955,0.0271507077824709,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2442249733785841,795.3084369492908,795.3084369492908,,3,265.10281231643035,265.10281231643035,265.10281231643035,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,883.3084369492908,968.0643979446976,990.0,0.4628324322642904,0.1876542184746454,989.3495133492612,0.4971890663106886,0.4971890663106886,0.4971890663106886,,20.787926338252696,20.787926338252696,20.787926338252696,,,1.0604112492657212,1.0604112492657212,1.0604112492657212,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.80219000039809,49.80219000039809,49.80219000039809,,149.4065700011943,3585.757680028663,0.1419798271639192,51.78733412452996,102.78304144825762,152.0974627645177,197.4203575325376,0.315
2007-06-27,2007-07-08,1079.6,0.9281778283406515,1002.0607834765674,0.3289999999999999,2007,6,27,2007.06,2006,9,270,39,0.0865780516923754,50.24765347272341,0.0501443168930265,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2564714678368708,745.0607834765674,745.0607834765674,,3,248.3535944921892,248.3535944921892,248.3535944921892,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,833.0607834765674,967.9064767480692,990.0,0.4167887657355,0.1625303917382837,989.4206808425264,0.4364442764516749,0.4364442764516749,0.4364442764516749,,21.07775981800533,21.07775981800533,21.07775981800533,,,0.9934143779687564,0.9934143779687564,0.9934143779687564,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.30617544349612,47.30617544349612,47.30617544349612,,141.9185263304884,3406.044631931721,0.1416266644405678,52.10928240271149,103.43948183773244,153.1132608240505,198.8477434474442,0.33
2007-06-28,2007-07-09,1061.2,0.9267113313103056,983.4260647864965,0.336,2007,6,28,2007.06,2006,9,271,39,0.0849680119975532,18.63471869007094,0.0189487744501835,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2613312878338191,726.4260647864965,726.4260647864965,,3,242.1420215954988,242.1420215954988,242.1420215954988,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,814.4260647864965,967.833704259146,990.0,0.3997131270951959,0.1532130323932482,989.4470738405116,0.4149178269296479,0.4149178269296479,0.4149178269296479,,21.198451754435887,21.198451754435887,21.198451754435887,,,0.9685680863819952,0.9685680863819952,0.9685680863819952,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.387102268229846,46.387102268229846,46.387102268229846,,139.16130680468953,3339.871363312549,0.1415066284976915,52.25283417644568,103.73232415986362,153.56677555738898,199.4858631048937,0.335
2007-06-29,2007-07-10,1033.8,0.938516124607947,970.2379696196956,0.345,2007,6,29,2007.06,2006,9,272,39,0.0838285605751417,13.18809516680085,0.0135926397231909,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2648834698777418,713.2379696196956,713.2379696196956,,3,237.74598987323188,237.74598987323188,237.74598987323188,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,801.2379696196956,967.7809518784788,990.0,0.3876284183766135,0.1466189848098478,989.4657525968136,0.4000105587542143,0.4000105587542143,0.4000105587542143,,21.284790159580613,21.284790159580613,21.284790159580613,,,0.9509839594929276,0.9509839594929276,0.9509839594929276,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.73045368085564,45.73045368085564,45.73045368085564,,137.1913610425669,3292.5926650216056,0.1413997033081913,52.357768950094425,103.94644009100826,153.8984966392263,199.95291087949832,0.345
2007-06-30,2007-07-11,1033.8,0.938516124607947,970.2379696196956,0.345,2007,6,30,2007.06,2006,9,273,39,0.0838285605751417,0.0,0.0,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.2648834698777418,713.2379696196956,713.2379696196956,,3,237.74598987323188,237.74598987323188,237.74598987323188,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,801.2379696196956,967.7809518784788,990.0,0.3876284183766135,0.1466189848098478,989.4657525968136,0.4000105587542143,0.4000105587542143,0.4000105587542143,,21.284790159580613,21.284790159580613,21.284790159580613,,,0.9509839594929276,0.9509839594929276,0.9509839594929276,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.73045368085564,45.73045368085564,45.73045368085564,,137.1913610425669,3292.5926650216056,0.1413997033081913,52.357768950094425,103.94644009100826,153.8984966392263,199.95291087949832,0.345
2007-07-01,2007-07-12,1024.8,0.9384189606249228,961.6917508484212,0.346,2007,7,1,2007.07,2006,10,274,40,0.0830901672733035,8.546218771274425,0.0088866508044129,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2360423699171139,734.6917508484213,734.6917508484213,,3,244.89725028280705,244.89725028280705,244.89725028280705,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,814.6917508484213,967.7467670033936,990.0,0.3999565844427764,0.1573458754242106,989.442697540133,0.4243993284277757,0.4243993284277757,0.4243993284277757,,21.27153120831164,21.27153120831164,21.27153120831164,,,0.9795890011312282,0.9795890011312282,0.9795890011312282,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.076655220060005,47.076655220060005,47.076655220060005,,141.22996566018003,3389.519175844321,0.1468557524129582,52.425394330955584,104.0844587446155,154.11240073747248,200.2542593994401,0.345
2007-07-02,2007-07-13,1007.0,0.937710008500456,944.2739785599592,0.349,2007,7,2,2007.07,2006,10,275,40,0.0815852717475804,17.417772288461947,0.0184456764497783,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2403963311010439,717.2739785599592,717.2739785599592,,3,239.0913261866531,239.0913261866531,239.0913261866531,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,797.2739785599592,967.6770959142398,990.0,0.3839960759712774,0.1486369892799796,989.4673669347488,0.4045438819699165,0.4045438819699165,0.4045438819699165,,21.38572713853904,21.38572713853904,21.38572713853904,,,0.9563653047466124,0.9563653047466124,0.9563653047466124,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.20731984813229,46.20731984813229,46.20731984813229,,138.6219595443969,3326.9270290655263,0.1468026893590764,52.56254887298897,104.36443762892736,154.5464563783416,200.86608294985032,0.35
2007-07-03,2007-07-14,980.6,0.9384762085525074,920.2697701065888,0.357,2007,7,3,2007.07,2006,10,276,40,0.0795113081372092,24.00420845337044,0.0260838823930837,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2466668007292123,693.2697701065888,693.2697701065888,,3,231.0899233688629,231.0899233688629,231.0899233688629,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,773.2697701065888,967.5810790804264,990.0,0.3649389971632398,0.1379809310319766,989.4970800718048,0.377955761526232,0.377955761526232,0.377955761526232,,21.538045229852266,21.538045229852266,21.538045229852266,,,0.9243596934754518,0.9243596934754518,0.9243596934754518,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.97904496603099,44.97904496603099,44.97904496603099,,134.93713489809298,3238.491237554232,0.1466278033695099,52.749794891233904,104.74681870768948,155.1396349055312,201.7030585008212,0.355
2007-07-04,2007-07-15,954.6,0.9325178698354396,890.1815585449108,0.371,2007,7,4,2007.07,2006,10,277,40,0.0769116866582802,30.08821156167812,0.0338000841208845,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2550041593436892,663.1815585449108,663.1815585449108,,3,221.06051951497025,221.06051951497025,221.06051951497025,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,743.1815585449108,967.4607262341796,990.0,0.3474965556782091,0.1289544675634732,989.5235489767584,0.3458982152477675,0.3458982152477675,0.3458982152477675,,21.71692452733099,21.71692452733099,21.71692452733099,,,0.8842420780598809,0.8842420780598809,0.8842420780598809,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.38428506425972,43.38428506425972,43.38428506425972,,130.15285519277916,3123.6685246267,0.1462093366723152,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2007-07-05,2007-07-16,920.7,0.9359262816371182,861.7073275032947,0.381,2007,7,5,2007.07,2006,10,278,40,0.0744515130962846,28.47423104161589,0.0330439699568494,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2634305091239137,634.7073275032948,634.7073275032948,,3,211.56910916776488,211.56910916776488,211.56910916776488,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,714.7073275032947,967.3468293100132,990.0,0.3309897550743738,0.1204121982509884,989.5485980466748,0.3168609538074467,0.3168609538074467,0.3168609538074467,,21.884907782854057,21.884907782854057,21.884907782854057,,,0.8462764366710598,0.8462764366710598,0.8462764366710598,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.41575411887562,41.41575411887562,41.41575411887562,,124.24726235662683,2981.934296559045,0.1441873109244876,53.198179231652354,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2007-07-06,2007-07-17,904.0,0.9363866288294004,846.4935124617778,0.3879999999999999,2007,7,6,2007.07,2006,10,279,40,0.0731370394766976,15.21381504151691,0.0179727485415357,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2681650794225665,619.4935124617779,619.4935124617779,,3,206.4978374872593,206.4978374872593,206.4978374872593,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,699.4935124617778,967.2859740498468,990.0,0.3221701521517552,0.1158480537385333,989.5619817941096,0.3018647472086064,0.3018647472086064,0.3018647472086064,,21.974142997054035,21.974142997054035,21.974142997054035,,,0.8259913499490371,0.8259913499490371,0.8259913499490371,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.15606462672723,40.15606462672723,40.15606462672723,,120.46819388018169,2891.236653124361,0.1423143734791721,53.31268331401608,105.89736828033944,156.92706666119085,204.23124070180907,0.39
2007-07-07,2007-07-18,879.4,0.9415200798908292,827.9727582559951,0.397,2007,7,7,2007.07,2006,10,280,40,0.0715368463133179,18.520754205782737,0.0223687965831074,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2741636095348628,600.9727582559951,600.9727582559951,,3,200.3242527519984,200.3242527519984,200.3242527519984,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,680.9727582559951,967.211891033024,990.0,0.3114334830469537,0.1102918274767985,989.5782746894764,0.2840962376755981,0.2840962376755981,0.2840962376755981,,22.082287418776804,22.082287418776804,22.082287418776804,,,0.8012970110079936,0.8012970110079936,0.8012970110079936,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.1472518535859,39.1472518535859,39.1472518535859,,117.4417555607577,2818.6021334581847,0.1418425357473496,53.45090441143044,106.18015601098328,157.36703815666118,204.85505950920484,0.395
2007-07-08,2007-07-19,871.3,0.9410154547221344,819.9067656993958,0.402,2007,7,8,2007.07,2006,10,281,41,0.0708399445564277,8.06599255659944,0.0098376948380453,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2768607474611638,592.9067656993958,592.9067656993958,,3,197.6355885664653,197.6355885664653,197.6355885664653,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,672.9067656993958,967.1796270627976,990.0,0.306757545332983,0.1071627062797582,989.5860797483872,0.2765251257949416,0.2765251257949416,0.2765251257949416,,22.129927559794847,22.129927559794847,22.129927559794847,,,0.790542354265861,0.790542354265861,0.790542354265861,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.70515704434563,38.70515704434563,38.70515704434563,,116.11547113303688,2786.7713071928856,0.141620335373118,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2007-07-09,2007-07-20,850.4,0.9394403434210324,798.9000680452458,0.408,2007,7,9,2007.07,2006,10,282,41,0.0690249658791092,21.006697654149768,0.0262945248027692,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2841406692521946,571.9000680452459,571.9000680452459,,3,190.63335601508203,190.63335601508203,190.63335601508203,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.9000680452459,967.095600272181,990.0,0.2945797495914469,0.0987600272180983,989.6066602231904,0.2572836350124181,0.2572836350124181,0.2572836350124181,,22.25377631599713,22.25377631599713,22.25377631599713,,,0.7625334240603279,0.7625334240603279,0.7625334240603279,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.54276907616501,37.54276907616501,37.54276907616501,,112.62830722849505,2703.0793734838808,0.1409792184698078,53.665459571029366,106.61932455525891,158.05082624197766,205.8257746699712,0.41
2007-07-10,2007-07-21,823.6,0.9403527541516776,774.4745283193217,0.419,2007,7,10,2007.07,2006,10,283,41,0.0669145992467893,24.42553972592418,0.0315382092409543,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.2931019571329351,547.4745283193216,547.4745283193216,,2,273.73726415966087,273.73726415966087,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,627.4745283193217,966.9978981132772,990.0,0.2804200164169981,0.0889898113277287,989.6305901722552,0.5300424418232981,0.5300424418232981,,,22.10264961715473,22.10264961715473,,,,1.0949490566386435,1.0949490566386435,,,0.94,0.94,,,0.98,0.98,,,54.676561919952704,54.676561919952704,,,109.3531238399054,2624.47497215773,0.1411965401589273,53.84324967638848,106.98345381429004,158.61830592990063,206.632607925429,0.42
2007-07-11,2007-07-22,808.1,0.9443005728234533,763.0892928986326,0.429,2007,7,11,2007.07,2006,10,284,41,0.0659309149064418,11.385235420689128,0.0149199255272495,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.2974750165052496,536.0892928986326,536.0892928986326,,2,268.0446464493163,268.0446464493163,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,616.0892928986326,966.9523571715944,990.0,0.2738198799412363,0.084435717159453,989.6417444028992,0.5082649399107373,0.5082649399107373,,,22.181122291394125,22.181122291394125,,,,1.0721785857972652,1.0721785857972652,,,0.94,0.94,,,0.98,0.98,,,53.72959791719226,53.72959791719226,,,107.45919583438452,2579.0207000252285,0.1408212601518695,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2007-07-12,2007-07-23,792.8,0.9427582950331842,747.4187763023084,0.433,2007,7,12,2007.07,2006,10,285,41,0.0645769822725194,15.670516596324203,0.0209661799959731,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3037119312456038,520.4187763023084,520.4187763023084,,2,260.2093881511542,260.2093881511542,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,600.4187763023084,966.8896751052092,990.0,0.2647355224940918,0.0781675105209233,989.657096966985,0.4790346992678708,0.4790346992678708,,,22.28838716250793,22.28838716250793,,,,1.0408375526046167,1.0408375526046167,,,0.94,0.94,,,0.98,0.98,,,52.41125284845562,52.41125284845562,,,104.82250569691124,2515.74013672587,0.140246016049393,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2007-07-13,2007-07-24,777.7,0.9428241946149308,733.2343761520318,0.442,2007,7,13,2007.07,2006,10,286,41,0.0633514500995355,14.184400150276476,0.019344974283278,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3095872307450747,506.2343761520319,506.2343761520319,,2,253.117188076016,253.117188076016,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.2343761520318,966.832937504608,990.0,0.2565126818272649,0.0724937504608127,989.670993567712,0.4533197111211269,0.4533197111211269,,,22.38473635198262,22.38473635198262,,,,1.012468752304064,1.012468752304064,,,0.94,0.94,,,0.98,0.98,,,51.20313562049451,51.20313562049451,,,102.40627124098906,2457.750509783737,0.1396637617816157,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2007-07-14,2007-07-25,770.2,0.9440516992938632,727.1086187961336,0.446,2007,7,14,2007.07,2006,10,287,41,0.0628221846639859,6.125757355898372,0.0084248174172941,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3121954466388276,500.10861879613367,500.10861879613367,,2,250.05430939806683,250.05430939806683,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,580.1086187961337,966.8084344751844,990.0,0.2529615181426861,0.0700434475184534,989.6769950343388,0.4424326356199805,0.4424326356199805,,,22.426127923534413,22.426127923534413,,,,1.000217237592267,1.000217237592267,,,0.94,0.94,,,0.98,0.98,,,50.67707910395534,50.67707910395534,,,101.35415820791069,2432.499796989856,0.1393934215437051,54.18184206806814,107.67746011511085,159.7012152252121,208.17536804033608,0.445
2007-07-15,2007-07-26,750.9,0.9412549725434286,706.7883588828606,0.452,2007,7,15,2007.07,2006,10,288,42,0.0610665142074791,20.32025991327305,0.0287501338383543,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3211711075134187,479.7883588828605,479.7883588828605,,2,239.89417944143025,239.89417944143025,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,559.7883588828605,966.7271534355314,990.0,0.2411816573233973,0.0659576717765721,989.6928606709,0.4072613300901037,0.4072613300901037,,,22.55844590527855,22.55844590527855,,,,0.9595767177657212,0.9595767177657212,,,0.94,0.94,,,0.98,0.98,,,48.90483797855693,48.90483797855693,,,97.80967595711384,2347.4322229707323,0.1383860878972461,54.32451049471045,107.97011422863822,160.15842946993766,208.82804769227693,0.45
