Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2007-07-16,2007-07-27,740.6,0.9347005647273534,692.239238237078,0.457,2007,7,16,2007.07,2006,10,289,42,0.0598094701836835,14.549120645782526,0.0210174746563553,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3279213131259356,465.2392382370781,465.2392382370781,,2,232.61961911853905,232.61961911853905,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,545.239238237078,966.6689569529484,990.0,0.2327473844852625,0.0630478476474156,989.7042047678672,0.3829693408575348,0.3829693408575348,,,22.65227847406145,22.65227847406145,,,,0.930478476474156,0.930478476474156,,,0.94,0.94,,,0.98,0.98,,,47.61909845748608,47.61909845748608,,,95.23819691497216,2285.716725959332,0.1375798880709431,54.425682919860975,108.17773574383358,160.48301261756026,209.2918950267677,0.455
2007-07-17,2007-07-28,726.2,0.9340115269596576,678.2791708781035,0.466,2007,7,17,2007.07,2006,10,290,42,0.0586033203638681,13.960067358974472,0.0205815952462489,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3346704568653121,451.27917087810346,451.27917087810346,,2,225.63958543905173,225.63958543905173,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.2791708781035,966.6131166835124,990.0,0.2246545918133933,0.0602558341756207,989.7150895740108,0.3603593392419654,0.3603593392419654,,,22.741613551256727,22.741613551256727,,,,0.9025583417562072,0.9025583417562072,,,0.94,0.94,,,0.98,0.98,,,46.37239271125017,46.37239271125017,,,92.74478542250034,2225.874850140008,0.136735417221249,54.521968667446615,108.37540046406012,160.79220541400102,209.7341558585536,0.465
2007-07-18,2007-07-29,711.9,0.9320971968572026,663.5599944426425,0.469,2007,7,18,2007.07,2006,10,291,42,0.0573315835198443,14.719176435461009,0.0221821335805881,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3420941616449749,436.5599944426425,436.5599944426425,,2,218.27999722132125,218.27999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,516.5599944426425,966.5542399777704,990.0,0.2161217359087782,0.0573119988885285,989.7265662652028,0.3372607161904654,0.3372607161904654,,,22.83506557124169,22.83506557124169,,,,0.873119988885285,0.873119988885285,,,0.94,0.94,,,0.98,0.98,,,45.0442270885178,45.0442270885178,,,90.0884541770356,2162.1229002488544,0.1357653489232807,54.62273918326039,108.58234020806492,161.11607412441958,210.1977974076369,0.47
2007-07-19,2007-07-30,695.0,0.9313799209999172,647.3090450949422,0.479,2007,7,19,2007.07,2006,10,292,42,0.0559275014962029,16.250949347700153,0.0251053951290246,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3506825707444044,420.3090450949424,420.3090450949424,,2,210.1545225474712,210.1545225474712,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,500.3090450949424,966.4892361803796,990.0,0.2081100149761801,0.0540618090189884,989.7378281760048,0.3126415815689388,0.3126415815689388,,,22.93595041405608,22.93595041405608,,,,0.8406180901898846,0.8406180901898846,,,0.93,0.93,,,0.97,0.97,,,42.65590610229045,42.65590610229045,,,85.31181220458089,2047.483492909941,0.1317945621972083,54.73300031109825,108.8088606362835,161.4708108199163,210.70614647032016,0.48
2007-07-20,2007-07-31,683.8,0.92797248643535,634.5475862244923,0.485,2007,7,20,2007.07,2006,10,293,42,0.0548249114497961,12.761458870450044,0.02011111404013,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3577351879165311,407.5475862244924,407.5475862244924,,2,203.7737931122461,203.7737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,487.5475862244924,966.438190344898,990.0,0.2038718921040749,0.0515095172448984,989.7446185906508,0.2939585711253331,0.2939585711253331,,,23.012469674627727,23.012469674627727,,,,0.8150951724489847,0.8150951724489847,,,0.94,0.94,,,0.97,0.97,,,41.94499568756577,41.94499568756577,,,83.88999137513153,2013.3597930031567,0.1322044133431667,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2007-07-21,2007-08-01,670.1,0.9244035587783672,619.4428247373841,0.495,2007,7,21,2007.07,2006,10,294,42,0.0535198600573099,15.104761487108364,0.0243844320797679,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3664583573088248,392.44282473738406,392.44282473738406,,2,196.22141236869203,196.22141236869203,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.44282473738406,966.3777712989496,990.0,0.1988555506507917,0.0484885649474767,989.7526558844016,0.2725836241965161,0.2725836241965161,,,23.10230096125575,23.10230096125575,,,,0.7848856494747679,0.7848856494747679,,,0.93,0.93,,,0.97,0.97,,,40.1167114604368,40.1167114604368,,,80.23342292087361,1925.6021501009664,0.1295251469817073,54.91966749223423,109.1925703829878,162.07225171405926,211.56928493579727,0.495
2007-07-22,2007-08-02,663.3,0.925069744727904,613.5987616780187,0.495,2007,7,22,2007.07,2006,10,295,43,0.0530149330089808,5.844063059365226,0.009524241938467,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3699485953642072,386.5987616780187,386.5987616780187,,2,193.29938083900936,193.29938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,466.5987616780187,966.354395046712,990.0,0.1969147179004489,0.0473197523356037,989.755765529764,0.2645284716593418,0.2645284716593418,,,23.13684201139255,23.13684201139255,,,,0.7731975233560374,0.7731975233560374,,,0.93,0.93,,,0.97,0.97,,,39.57840007048672,39.57840007048672,,,79.15680014097343,1899.7632033833625,0.1290041719192881,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2007-07-23,2007-08-03,656.5,0.9289439202979792,609.8516836756232,0.497,2007,7,23,2007.07,2006,10,296,43,0.0526911854695738,3.74707800239537,0.0061442447445769,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3722216500770374,382.8516836756234,382.8516836756234,,2,191.4258418378117,191.4258418378117,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,462.8516836756234,966.3394067347024,990.0,0.195670300851683,0.0465703367351246,989.7577593624133,0.2594267667609802,0.2594267667609802,,,23.158925860949665,23.158925860949665,,,,0.7657033673512467,0.7657033673512467,,,0.93,0.93,,,0.97,0.97,,,39.232200525542325,39.232200525542325,,,78.46440105108465,1883.145625226032,0.1286614485970976,54.983196557383245,109.32322632808852,162.27721035071448,211.86380325444603,0.495
2007-07-24,2007-08-04,647.1,0.9272259040961328,600.0078825406075,0.502,2007,7,24,2007.07,2006,10,297,43,0.0518406810515084,9.843801135015838,0.0164061196885186,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3783283630188592,373.0078825406075,373.0078825406075,,2,186.50394127030376,186.50394127030376,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,453.0078825406075,966.3000315301624,990.0,0.1924011418031537,0.0446015765081215,989.7629972816889,0.2462590729003624,0.2462590729003624,,,23.21670667862585,23.21670667862585,,,,0.7460157650812149,0.7460157650812149,,,0.93,0.93,,,0.97,0.97,,,38.318836922178455,38.318836922178455,,,76.63767384435691,1839.304172264565,0.1277277783749285,55.049054319153655,109.45870721626837,162.48982526636846,212.1695254518101,0.5
2007-07-25,2007-08-05,636.5,0.9262821612419124,589.5785956304773,0.507,2007,7,25,2007.07,2006,10,298,43,0.0509395906624732,10.42928691013026,0.0176893920291958,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3850207617480637,362.5785956304772,362.5785956304772,,2,181.2892978152386,181.2892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.5785956304772,966.2531036803372,990.0,0.1889375409842913,0.0425157191260954,989.7685467398896,0.23267926247581,0.23267926247581,,,23.28276379707677,23.28276379707677,,,,0.7251571912609545,0.7251571912609545,,,0.93,0.93,,,0.97,0.97,,,37.35342156929136,37.35342156929136,,,74.70684313858271,1792.964235325985,0.1267122715991639,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2007-07-26,2007-08-06,623.3,0.9187627851485354,572.6648439830819,0.515,2007,7,26,2007.07,2006,10,299,43,0.0494782425201382,16.913751647395202,0.0295351667299047,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3963924141407677,345.66484398308205,345.66484398308205,,2,172.83242199154105,172.83242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,425.6648439830821,966.1769917979236,990.0,0.1833204278910604,0.0391329687966164,989.7775466033124,0.2114677732755957,0.2114677732755957,,,23.38908703211287,23.38908703211287,,,,0.6913296879661641,0.6913296879661641,,,0.92,0.92,,,0.97,0.97,,,35.38889929193269,35.38889929193269,,,70.77779858386538,1698.6671660127688,0.1235937552785348,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2007-07-27,2007-08-07,620.7,0.9184185612174464,570.062400947669,0.522,2007,7,27,2007.07,2006,10,300,43,0.0492533914418786,2.6024430354131027,0.0045651897600803,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3982020207307767,343.06240094766895,343.06240094766895,,2,171.53120047383447,171.53120047383447,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,423.0624009476689,966.1652808042644,990.0,0.1824561479162,0.0386124801895337,989.7789313718944,0.208293192729231,0.208293192729231,,,23.40535737490052,23.40535737490052,,,,0.6861248018953379,0.6861248018953379,,,0.92,0.92,,,0.97,0.97,,,35.14689571508273,35.14689571508273,,,70.29379143016547,1687.0509943239713,0.123308941816386,55.26700882481325,109.90734711554848,163.19455209880502,213.184388440778,0.52
2007-07-28,2007-08-08,616.8,0.9125308648746,562.8490374546532,0.525,2007,7,28,2007.07,2006,10,301,43,0.048630156836082,7.213363493015777,0.0128158049725667,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.4033053001681443,335.8490374546532,335.8490374546532,,2,167.9245187273266,167.9245187273266,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.8490374546532,966.132820668546,990.0,0.1800605659443497,0.0371698074909306,989.7827696265648,0.1996182605952961,0.1996182605952961,,,23.450330697423443,23.450330697423443,,,,0.6716980749093063,0.6716980749093063,,,0.92,0.92,,,0.97,0.97,,,34.47399805630882,34.47399805630882,,,68.94799611261764,1654.7519067028236,0.1224982038246313,55.319080204431934,110.0145956311602,163.3631761489687,213.42758352648488,0.525
2007-07-29,2007-08-09,604.0,0.9156905775604852,553.0771088465332,0.529,2007,7,29,2007.07,2006,10,302,44,0.0477858622043404,9.771928608119993,0.0176682933569602,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.410431016523932,326.0771088465332,326.0771088465332,,2,163.0385544232666,163.0385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,406.0771088465332,966.0888469898092,990.0,0.1768152760006936,0.0352154217693066,989.78796930223,0.1881576412250297,0.1881576412250297,,,23.510964671195712,23.510964671195712,,,,0.6521542176930664,0.6521542176930664,,,0.92,0.92,,,0.97,0.97,,,33.55747952729419,33.55747952729419,,,67.11495905458838,1610.7590173101212,0.1213482857653602,55.38918964591043,110.1590375243193,163.59037967577058,213.7554973463845,0.53
2007-07-30,2007-08-10,585.0,0.9075913662187352,530.9409492379601,0.542,2007,7,30,2007.07,2006,10,303,44,0.0458732980141597,22.13615960857305,0.041692319344259,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.4275428375336366,303.9409492379601,303.9409492379601,,2,151.97047461898006,151.97047461898006,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,383.9409492379601,965.9892342715708,990.0,0.1694637838797653,0.030788189847592,989.7997480262726,0.1634357193595633,0.1634357193595633,,,23.647078035342226,23.647078035342226,,,,0.6078818984759202,0.6078818984759202,,,0.92,0.92,,,0.97,0.97,,,31.460474848047472,31.460474848047472,,,62.920949696094944,1510.1027927062785,0.1185083760941834,55.54619177872698,110.48267355390092,164.09987886542837,214.49182273971545,0.54
2007-07-31,2007-08-11,578.7,0.91255285430663,528.0943367872469,0.5429999999999999,2007,7,31,2007.07,2006,10,304,44,0.0456273506984181,2.846612450713224,0.0053903483760706,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.4298474423736367,301.09433678724685,301.09433678724685,,2,150.54716839362342,150.54716839362342,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,381.0943367872469,965.9764245155426,990.0,0.168518414431189,0.0302188673574493,989.8012627182112,0.1603813983460349,0.1603813983460349,,,23.66445680432269,23.66445680432269,,,,0.6021886735744938,0.6021886735744938,,,0.92,0.92,,,0.97,0.97,,,31.18873070009561,31.18873070009561,,,62.37746140019122,1497.0590736045892,0.1181180275093939,55.5662057290955,110.52394636756937,164.1648963359486,214.58588186837608,0.545
2007-08-01,2007-08-12,572.5,0.9068868807492966,519.1927392289723,0.547,2007,8,1,2007.08,2006,11,305,44,0.0448582526693832,8.901597558274602,0.0171450732756662,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3543963274086794,335.1927392289723,335.1927392289723,,2,167.59636961448615,167.59636961448615,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,406.1927392289723,965.9363673265304,990.0,0.1768536772347139,0.0370385478457944,989.7861077749196,0.1988380478054657,0.1988380478054657,,,23.65090240058372,23.65090240058372,,,,0.6703854784579446,0.6703854784579446,,,0.92,0.92,,,0.97,0.97,,,34.700912229998906,34.700912229998906,,,69.40182445999781,1665.6437870399477,0.133672563609158,55.6284923626069,110.65242324954689,164.3673587190523,214.87894350867936,0.545
2007-08-02,2007-08-13,566.4,0.9070042435332224,513.7272035372172,0.5529999999999999,2007,8,2,2007.08,2006,11,306,44,0.0443860303856155,5.465535691755122,0.0106389843756038,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3581667443987518,329.7272035372172,329.7272035372172,,2,164.8636017686086,164.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.7272035372172,965.9117724159172,990.0,0.1750385546802566,0.0359454407074434,989.7890160046124,0.1923992942359601,0.1923992942359601,,,23.684844294458948,23.684844294458948,,,,0.6594544070744344,0.6594544070744344,,,0.92,0.92,,,0.97,0.97,,,34.18407924726073,34.18407924726073,,,68.36815849452145,1640.8358038685146,0.133082612763699,55.66654889791538,110.730939788141,164.4911352380728,215.0582117670573,0.555
2007-08-03,2007-08-14,560.3,0.9079371578570226,508.7171895472897,0.555,2007,8,3,2007.08,2006,11,307,44,0.0439531651768858,5.010013989927472,0.0098483284875549,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3616940881509088,324.7171895472897,324.7171895472897,,2,162.35859477364485,162.35859477364485,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,395.7171895472897,965.8892273529628,990.0,0.1733747123957788,0.0349434379094579,989.7916818496948,0.1865892816637071,0.1865892816637071,,,23.71586521506834,23.71586521506834,,,,0.6494343790945795,0.6494343790945795,,,0.92,0.92,,,0.97,0.97,,,33.70876382279794,33.70876382279794,,,67.41752764559588,1618.020663494301,0.1325245716693613,55.70126022407109,110.8025717536716,164.60410045566834,215.22191787434937,0.555
2007-08-04,2007-08-15,560.3,0.9079371578570226,508.7171895472897,0.555,2007,8,4,2007.08,2006,11,308,44,0.0439531651768858,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3616940881509088,324.7171895472897,324.7171895472897,,2,162.35859477364485,162.35859477364485,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,395.7171895472897,965.8892273529628,990.0,0.1733747123957788,0.0349434379094579,989.7916818496948,0.1865892816637071,0.1865892816637071,,,23.71586521506834,23.71586521506834,,,,0.6494343790945795,0.6494343790945795,,,0.92,0.92,,,0.97,0.97,,,33.70876382279794,33.70876382279794,,,67.41752764559588,1618.020663494301,0.1325245716693613,55.70126022407109,110.8025717536716,164.60410045566834,215.22191787434937,0.555
2007-08-05,2007-08-16,548.2,0.9075600591287172,497.5244244143626,0.562,2007,8,5,2007.08,2006,11,309,45,0.0429861102694009,11.192765132927091,0.0224969158973494,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3698310896326083,313.5244244143626,313.5244244143626,,2,156.7622122071813,156.7622122071813,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.5244244143626,965.8388599098648,990.0,0.1696575579235889,0.0327048848828725,989.7976375571936,0.173927532899879,0.173927532899879,,,23.784850114429048,23.784850114429048,,,,0.6270488488287252,0.6270488488287252,,,0.92,0.92,,,0.97,0.97,,,32.64151980441254,32.64151980441254,,,65.28303960882508,1566.792950611802,0.1312157482231549,55.77842253850154,110.96184581793686,164.85537251464012,215.5862688096399,0.56
2007-08-06,2007-08-17,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,2007,8,6,2007.08,2006,11,310,45,0.0421339581670957,9.862871554458538,0.0202248290779075,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3773108602081241,303.66155285990413,303.66155285990413,,2,151.83077642995204,151.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,374.6615528599041,965.7944769878696,990.0,0.1663820655254294,0.0307323105719808,989.8028856239024,0.1631346774760117,0.1631346774760117,,,23.84527395855697,23.84527395855697,,,,0.6073231057198082,0.6073231057198082,,,0.92,0.92,,,0.97,0.97,,,31.694995783050626,31.694995783050626,,,63.38999156610125,1521.35979758643,0.1299876752521271,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
2007-08-07,2007-08-18,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,2007,8,7,2007.08,2006,11,311,45,0.0420012115685263,1.5364189649228592,0.0031605421275229,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3785033670769838,302.1251338949812,302.1251338949812,,2,151.0625669474906,151.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.1251338949812,965.7875631025272,990.0,0.1658718156846801,0.0304250267789962,989.8037031575363,0.161484124652262,0.161484124652262,,,23.854655930356657,23.854655930356657,,,,0.6042502677899624,0.6042502677899624,,,0.92,0.92,,,0.97,0.97,,,31.547037793239426,31.547037793239426,,,63.09407558647885,1514.2578140754922,0.1297897828918041,55.85630816438524,111.1226825574476,165.1092799496669,215.9548317421172,0.575
2007-08-08,2007-08-19,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,2007,8,8,2007.08,2006,11,312,45,0.0420012115685263,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3785033670769838,302.1251338949812,302.1251338949812,,2,151.0625669474906,151.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.1251338949812,965.7875631025272,990.0,0.1658718156846801,0.0304250267789962,989.8037031575363,0.161484124652262,0.161484124652262,,,23.854655930356657,23.854655930356657,,,,0.6042502677899624,0.6042502677899624,,,0.92,0.92,,,0.97,0.97,,,31.547037793239426,31.547037793239426,,,63.09407558647885,1514.2578140754922,0.1297897828918041,55.85630816438524,111.1226825574476,165.1092799496669,215.9548317421172,0.575
2007-08-09,2007-08-20,518.7,0.9142368041562136,474.214630315828,0.589,2007,8,9,2007.08,2006,11,313,45,0.0409721440592875,11.910503579153216,0.0251162718687544,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3880099605477283,290.214630315828,290.214630315828,,2,145.107315157914,145.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.214630315828,965.7339658364212,990.0,0.1619162978908653,0.0280429260631656,989.810040776046,0.1489699218800292,0.1489699218800292,,,23.927105017744587,23.927105017744587,,,,0.580429260631656,0.580429260631656,,,0.91,0.91,,,0.97,0.97,,,30.06502687375273,30.06502687375273,,,60.13005374750546,1443.1212899401312,0.1267992379472955,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2007-08-10,2007-08-21,518.7,0.9142368041562136,474.214630315828,0.589,2007,8,10,2007.08,2006,11,314,45,0.0409721440592875,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.3880099605477283,290.214630315828,290.214630315828,,2,145.107315157914,145.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.214630315828,965.7339658364212,990.0,0.1619162978908653,0.0280429260631656,989.810040776046,0.1489699218800292,0.1489699218800292,,,23.927105017744587,23.927105017744587,,,,0.580429260631656,0.580429260631656,,,0.91,0.91,,,0.97,0.97,,,30.06502687375273,30.06502687375273,,,60.13005374750546,1443.1212899401312,0.1267992379472955,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2007-08-11,2007-08-22,495.8,0.914143919554834,453.2325553152866,0.604,2007,8,11,2007.08,2006,11,315,45,0.0391592927792407,20.982075000541386,0.0462942803963969,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4059726024579198,269.2325553152866,269.2325553152866,,1,269.2325553152866,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.2325553152866,965.6395464989188,990.0,0.1549480811010176,0.0238465110630573,989.821205407836,0.5127718019493424,,,,23.6688871069678,,,,,1.0769302212611465,,,,0.95,,,,0.98,,,,58.20014943266512,,,,58.20014943266512,1396.8035863839627,0.1284112289598852,56.07718657832481,111.57919101789064,165.83089685754163,217.0044683802354,0.605
2007-08-12,2007-08-23,484.7,0.9137096162656928,442.8750510039813,0.611,2007,8,12,2007.08,2006,11,316,46,0.0382644044067439,10.35750431130532,0.0233869672446556,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4154670704138308,258.8750510039813,258.8750510039813,,1,258.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.8750510039813,965.592937729518,990.0,0.1515083195216174,0.0217750102007962,989.8267166702776,0.4741427087021923,,,,23.75963623205744,,,,,1.0355002040159251,,,,0.95,,,,0.98,,,,56.175723304671294,,,,56.175723304671294,1348.217359312111,0.1268432782052703,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2007-08-13,2007-08-24,476.9,0.9185589519257016,438.0607641733672,0.621,2007,8,13,2007.08,2006,11,317,46,0.0378484500245789,4.814286830614208,0.0109899977910573,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4200330525999358,254.0607641733671,254.0607641733671,,1,254.0607641733671,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.06076417336715,965.5712734387802,990.0,0.1499094788767639,0.0208121528346734,989.8292783682886,0.4567002132948329,,,,23.801304716213554,,,,,1.0162430566934684,,,,0.95,,,,0.98,,,,55.22771217764428,,,,55.22771217764428,1325.4650922634626,0.1260731768156879,56.17711364792807,111.78591725962042,166.15815902983792,217.48159998441616,0.62
2007-08-14,2007-08-25,476.9,0.9185589519257016,438.0607641733672,0.621,2007,8,14,2007.08,2006,11,318,46,0.0378484500245789,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4200330525999358,254.0607641733671,254.0607641733671,,1,254.0607641733671,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.06076417336715,965.5712734387802,990.0,0.1499094788767639,0.0208121528346734,989.8292783682886,0.4567002132948329,,,,23.801304716213554,,,,,1.0162430566934684,,,,0.95,,,,0.98,,,,55.22771217764428,,,,55.22771217764428,1325.4650922634626,0.1260731768156879,56.17711364792807,111.78591725962042,166.15815902983792,217.48159998441616,0.62
2007-08-15,2007-08-26,476.9,0.9185589519257016,438.0607641733672,0.621,2007,8,15,2007.08,2006,11,319,46,0.0378484500245789,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4200330525999358,254.0607641733671,254.0607641733671,,1,254.0607641733671,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.06076417336715,965.5712734387802,990.0,0.1499094788767639,0.0208121528346734,989.8292783682886,0.4567002132948329,,,,23.801304716213554,,,,,1.0162430566934684,,,,0.95,,,,0.98,,,,55.22771217764428,,,,55.22771217764428,1325.4650922634626,0.1260731768156879,56.17711364792807,111.78591725962042,166.15815902983792,217.48159998441616,0.62
2007-08-16,2007-08-27,476.9,0.9185589519257016,438.0607641733672,0.621,2007,8,16,2007.08,2006,11,320,46,0.0378484500245789,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4200330525999358,254.0607641733671,254.0607641733671,,1,254.0607641733671,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.06076417336715,965.5712734387802,990.0,0.1499094788767639,0.0208121528346734,989.8292783682886,0.4567002132948329,,,,23.801304716213554,,,,,1.0162430566934684,,,,0.95,,,,0.98,,,,55.22771217764428,,,,55.22771217764428,1325.4650922634626,0.1260731768156879,56.17711364792807,111.78591725962042,166.15815902983792,217.48159998441616,0.62
2007-08-17,2007-08-28,468.2,0.9125762974173286,427.2682224507933,0.628,2007,8,17,2007.08,2006,11,321,46,0.0369159744197485,10.792541722573787,0.02525940651675,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4306428382260291,243.2682224507933,243.2682224507933,,1,243.2682224507933,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.2682224507933,965.5227070010284,990.0,0.1463252399283077,0.0186536444901586,989.8350211155816,0.4187805155734226,,,,23.89353359897961,,,,,0.9730728898031732,,,,0.94,,,,0.98,,,,52.52773815470778,,,,52.52773815470778,1260.6657157129864,0.1229385556768317,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2007-08-18,2007-08-29,468.2,0.9125762974173286,427.2682224507933,0.628,2007,8,18,2007.08,2006,11,322,46,0.0369159744197485,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4306428382260291,243.2682224507933,243.2682224507933,,1,243.2682224507933,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.2682224507933,965.5227070010284,990.0,0.1463252399283077,0.0186536444901586,989.8350211155816,0.4187805155734226,,,,23.89353359897961,,,,,0.9730728898031732,,,,0.94,,,,0.98,,,,52.52773815470778,,,,52.52773815470778,1260.6657157129864,0.1229385556768317,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2007-08-19,2007-08-30,462.8,0.914318053911822,423.1463953503912,0.636,2007,8,19,2007.08,2006,11,323,47,0.0365598485582738,4.121827100402129,0.0097409008931507,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4348376874335339,239.1463953503912,239.1463953503912,,1,239.1463953503912,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.1463953503912,965.5041587790766,990.0,0.1449563674595395,0.0178292790700782,989.8372143534704,0.4047299875922805,,,,23.928325586801428,,,,,0.9565855814015648,,,,0.94,,,,0.98,,,,51.71292286524978,,,,51.71292286524978,1241.1101487659946,0.1222104771149669,56.274159830677455,111.98680596132073,166.4764780224319,217.9463748777992,0.635
2007-08-20,2007-08-31,462.8,0.914318053911822,423.1463953503912,0.636,2007,8,20,2007.08,2006,11,324,47,0.0365598485582738,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4348376874335339,239.1463953503912,239.1463953503912,,1,239.1463953503912,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.1463953503912,965.5041587790766,990.0,0.1449563674595395,0.0178292790700782,989.8372143534704,0.4047299875922805,,,,23.928325586801428,,,,,0.9565855814015648,,,,0.94,,,,0.98,,,,51.71292286524978,,,,51.71292286524978,1241.1101487659946,0.1222104771149669,56.274159830677455,111.98680596132073,166.4764780224319,217.9463748777992,0.635
2007-08-21,2007-09-01,462.8,0.914318053911822,423.1463953503912,0.636,2007,8,21,2007.08,2006,11,325,47,0.0365598485582738,0.0,0.0,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4348376874335339,239.1463953503912,239.1463953503912,,1,239.1463953503912,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.1463953503912,965.5041587790766,990.0,0.1449563674595395,0.0178292790700782,989.8372143534704,0.4047299875922805,,,,23.928325586801428,,,,,0.9565855814015648,,,,0.94,,,,0.98,,,,51.71292286524978,,,,51.71292286524978,1241.1101487659946,0.1222104771149669,56.274159830677455,111.98680596132073,166.4764780224319,217.9463748777992,0.635
2007-08-22,2007-09-02,457.4,0.9181201067547992,419.94813682964514,0.637,2007,8,22,2007.08,2006,11,326,47,0.0362835190220813,3.198258520746037,0.0076158416724764,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4381493424142536,235.9481368296452,235.9481368296452,,1,235.9481368296452,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,306.9481368296452,965.4897666157332,990.0,0.1438942151832769,0.017189627365929,989.8389161574509,0.3939920789049621,,,,23.955157462812377,,,,,0.9437925473185804,,,,0.94,,,,0.98,,,,51.07854514292858,,,,51.07854514292858,1225.885083430286,0.1216306030752767,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2007-08-23,2007-09-03,446.8,0.9138110903666112,408.290795175802,0.647,2007,8,23,2007.08,2006,11,327,47,0.0352763247031892,11.657341653843162,0.0285515661670103,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4506591923552261,224.290795175802,224.290795175802,,1,224.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.290795175802,965.4373085782912,990.0,0.1400227733056168,0.0148581590351603,989.8451190676592,0.35606914592078,,,,24.05174134344732,,,,,0.8971631807032079,,,,0.94,,,,0.98,,,,48.75070628828077,,,,48.75070628828077,1170.0169509187383,0.1194019234925188,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
2007-08-24,2007-09-04,436.4,0.9130477348137866,398.4540314727365,0.659,2007,8,24,2007.08,2006,11,328,47,0.0344264283192444,9.836763703065516,0.0246873238217909,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4617847617701664,214.4540314727365,214.4540314727365,,1,214.4540314727365,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.4540314727365,965.3922701573636,990.0,0.1367559514116099,0.0128908062945472,989.850353242294,0.3255530586772474,,,,24.132530026252947,,,,,0.8578161258909458,,,,0.94,,,,0.98,,,,46.76920705407674,,,,46.76920705407674,1122.4609692978418,0.1173766692263392,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349812,0.66
2007-08-25,2007-09-05,431.2,0.9138167638424228,394.0377885688528,0.665,2007,8,25,2007.08,2006,11,329,47,0.0340448649323488,4.416242903883641,0.0112076634069119,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4669602899465275,210.0377885688528,210.0377885688528,,1,210.0377885688528,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.0377885688528,965.3701889428444,990.0,0.1352893024767407,0.0120075577137705,989.8527031398096,0.3122946470143393,,,,24.170219549950872,,,,,0.8401511542754113,,,,0.94,,,,0.97,,,,45.4094903493756,,,,45.4094903493756,1089.8277683850142,0.1152414607601547,56.4642498455795,112.38067633586635,167.10150700929913,218.86107764929952,0.665
2007-08-26,2007-09-06,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2007,8,26,2007.08,2006,11,330,48,0.0336320171634466,4.778330658591017,0.0122754388146237,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.472692432414625,205.2594579102618,205.2594579102618,,1,205.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.2594579102618,965.3462972895512,990.0,0.1337024029960279,0.0110518915820523,989.855245705422,0.2982575998656164,,,,24.210690816004963,,,,,0.8210378316410472,,,,0.94,,,,0.97,,,,44.4507358102143,,,,44.4507358102143,1066.8176594451434,0.114193078438859,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2007-08-27,2007-09-07,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2007,8,27,2007.08,2006,11,331,48,0.0336320171634466,0.0,0.0,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.472692432414625,205.2594579102618,205.2594579102618,,1,205.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.2594579102618,965.3462972895512,990.0,0.1337024029960279,0.0110518915820523,989.855245705422,0.2982575998656164,,,,24.210690816004963,,,,,0.8210378316410472,,,,0.94,,,,0.97,,,,44.4507358102143,,,,44.4507358102143,1066.8176594451434,0.114193078438859,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2007-08-28,2007-09-08,415.9,0.9217236918553584,383.34488344264366,0.679,2007,8,28,2007.08,2006,11,332,48,0.0331209979294444,5.914574467618195,0.0154288598154803,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4799855376901887,199.3448834426436,199.3448834426436,,1,199.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,270.3448834426436,965.3167244172132,990.0,0.1317381531728336,0.0099344883442643,989.8583273584828,0.2813266426398566,,,,24.260276298629872,,,,,0.7973795337705745,,,,0.93,,,,0.97,,,,42.79810363805635,,,,42.79810363805635,1027.1544873133523,0.1116438629719179,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2007-08-29,2007-09-09,410.9,0.9236168999978376,379.5141842091114,0.684,2007,8,29,2007.08,2006,11,333,48,0.0327900255156672,3.8306992335321866,0.0100936918642847,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4848303638069465,195.51418420911145,195.51418420911145,,1,195.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.5141842091114,965.2975709210456,990.0,0.1304659652354982,0.0095514184209111,989.8599826163436,0.2706230152537143,,,,24.291788680044288,,,,,0.7820567368364457,,,,0.93,,,,0.97,,,,42.0301998275076,,,,42.0301998275076,1008.724795860182,0.1107473753980932,56.56528388898656,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2007-08-30,2007-09-10,410.9,0.9236168999978376,379.5141842091114,0.684,2007,8,30,2007.08,2006,11,334,48,0.0327900255156672,0.0,0.0,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4848303638069465,195.51418420911145,195.51418420911145,,1,195.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.5141842091114,965.2975709210456,990.0,0.1304659652354982,0.0095514184209111,989.8599826163436,0.2706230152537143,,,,24.291788680044288,,,,,0.7820567368364457,,,,0.93,,,,0.97,,,,42.0301998275076,,,,42.0301998275076,1008.724795860182,0.1107473753980932,56.56528388898656,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2007-08-31,2007-09-11,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2007,8,31,2007.08,2006,11,335,48,0.0320608905180903,8.43906247195423,0.0227421941747198,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4958564700824441,187.0751217371572,187.0751217371572,,1,187.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,258.0751217371572,965.2553756086858,990.0,0.1276633245621555,0.0087075121737157,989.863629163264,0.2477697224441338,,,,24.36048383213424,,,,,0.7483004869486287,,,,0.93,,,,0.97,,,,40.32975989553125,,,,40.32975989553125,967.91423749275,0.108683545549297,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2007-09-01,2007-09-12,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2007,9,1,2007.09,2006,12,336,48,0.0320608905180903,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3718923525618331,233.0751217371572,233.0751217371572,,1,233.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,292.0751217371572,965.2553756086858,990.0,0.1389548374772846,0.0166150243474314,989.8444301381752,0.3844685990668594,,,,24.204585930422684,,,,,0.9323004869486288,,,,0.94,,,,0.98,,,,50.98195836140224,,,,50.98195836140224,1223.5670006736536,0.1373898582118209,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2007-09-02,2007-09-13,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2007,9,2,2007.09,2006,12,337,49,0.0311776942800442,10.222178681089703,0.0283278240562982,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3824272536930875,222.85294305606752,222.85294305606752,,1,222.85294305606752,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8529430560675,965.2042647152804,990.0,0.1355600179890999,0.0145705886112134,989.8498693933996,0.351523794798259,,,,24.29408088332116,,,,,0.8914117722242699,,,,0.94,,,,0.98,,,,48.92623349568108,,,,48.92623349568108,1174.229603896346,0.1355849645601454,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2007-09-03,2007-09-14,386.5,0.9136569256890456,353.12840177881617,0.711,2007,9,3,2007.09,2006,12,338,49,0.0305102939136897,7.724541277251376,0.0218745964310446,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2007-09-04,2007-09-15,386.5,0.9136569256890456,353.12840177881617,0.711,2007,9,4,2007.09,2006,12,339,49,0.0305102939136897,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2007-09-05,2007-09-16,386.5,0.9136569256890456,353.12840177881617,0.711,2007,9,5,2007.09,2006,12,340,49,0.0305102939136897,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2007-09-06,2007-09-17,386.5,0.9136569256890456,353.12840177881617,0.711,2007,9,6,2007.09,2006,12,341,49,0.0305102939136897,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2007-09-07,2007-09-18,386.5,0.9136569256890456,353.12840177881617,0.711,2007,9,7,2007.09,2006,12,342,49,0.0305102939136897,0.0,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2007-09-08,2007-09-19,372.2,0.9199643168559624,342.4107187337892,0.725,2007,9,8,2007.09,2006,12,343,49,0.0295842860985993,10.717683045026886,0.0313006645488789,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4030247666028514,204.4107187337892,204.4107187337892,,1,204.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.4107187337892,965.112053593669,990.0,0.1294352940444318,0.0108821437467578,989.8596825622088,0.2957978309705294,,,,24.45183113756921,,,,,0.8176428749351569,,,,0.94,,,,0.97,,,,44.70783592558132,,,,44.70783592558132,1072.9880622139517,0.1305678633277245,56.81683363397855,113.1126840552717,168.26664158938226,220.57423171156063,0.725
2007-09-09,2007-09-20,363.0,0.9274247326812806,336.6551779633048,0.7340000000000001,2007,9,9,2007.09,2006,12,344,50,0.0290870073760295,5.7555407704844015,0.017096249062035,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4099149783908623,198.6551779633048,198.6551779633048,,1,198.6551779633048,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.6551779633048,965.0832758898164,990.0,0.1275238598402119,0.0098655177963304,989.8626106223636,0.2793842799775219,,,,24.499950452569365,,,,,0.7946207118532193,,,,0.93,,,,0.97,,,,43.071379902873886,,,,43.071379902873886,1033.7131176689732,0.1279391576967476,56.85501380596585,113.1920741514474,168.39330586278606,220.76115320569173,0.735
2007-09-10,2007-09-21,353.8,0.9302022779600488,329.10556594226534,0.7440000000000001,2007,9,10,2007.09,2006,12,345,50,0.0284347208974117,7.549612021039536,0.0229397883303011,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4193183412285686,191.1055659422653,191.1055659422653,,1,191.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.1055659422653,965.0455278297112,990.0,0.1250166086155124,0.0091105565942265,989.8658728347904,0.2585595779833516,,,,24.561785427095582,,,,,0.7644222637690612,,,,0.93,,,,0.97,,,,41.53908819202072,,,,41.53908819202072,996.9381166084974,0.126218127223372,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2007-09-11,2007-09-22,353.8,0.9302022779600488,329.10556594226534,0.7440000000000001,2007,9,11,2007.09,2006,12,346,50,0.0284347208974117,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4193183412285686,191.1055659422653,191.1055659422653,,1,191.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.1055659422653,965.0455278297112,990.0,0.1250166086155124,0.0091105565942265,989.8658728347904,0.2585595779833516,,,,24.561785427095582,,,,,0.7644222637690612,,,,0.93,,,,0.97,,,,41.53908819202072,,,,41.53908819202072,996.9381166084974,0.126218127223372,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2007-09-12,2007-09-23,349.3,0.93294165040844,325.87651848766814,0.7490000000000001,2007,9,12,2007.09,2006,12,347,50,0.0281557311973345,3.2290474545971506,0.0099088067762063,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4234732856495219,187.87651848766808,187.87651848766808,,1,187.87651848766808,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.87651848766808,965.0293825924384,990.0,0.1239442312320669,0.0087876518487668,989.8672681169191,0.2498969664188462,,,,24.587988558062,,,,,0.7515060739506726,,,,0.93,,,,0.97,,,,40.88078214632519,,,,40.88078214632519,981.1387715118044,0.1254486893871496,56.92588981422045,113.33952075744509,168.62872236140822,221.10894945381904,0.75
2007-09-13,2007-09-24,349.3,0.93294165040844,325.87651848766814,0.7490000000000001,2007,9,13,2007.09,2006,12,348,50,0.0281557311973345,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4234732856495219,187.87651848766808,187.87651848766808,,1,187.87651848766808,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.87651848766808,965.0293825924384,990.0,0.1239442312320669,0.0087876518487668,989.8672681169191,0.2498969664188462,,,,24.587988558062,,,,,0.7515060739506726,,,,0.93,,,,0.97,,,,40.88078214632519,,,,40.88078214632519,981.1387715118044,0.1254486893871496,56.92588981422045,113.33952075744509,168.62872236140822,221.10894945381904,0.75
2007-09-14,2007-09-25,340.4,0.9274270610166444,315.69617157006576,0.764,2007,9,14,2007.09,2006,12,349,50,0.0272761492236536,10.180346917602376,0.0322472929176556,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4371291527346641,177.69617157006576,177.69617157006576,,1,177.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.69617157006576,964.9784808578504,990.0,0.1205633042114609,0.0077696171570065,989.8716670786316,0.2235443211015705,,,,24.669641899679647,,,,,0.7107846862802629,,,,0.93,,,,0.97,,,,38.79400404159448,,,,38.79400404159448,931.0560969982672,0.1228839863615023,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2007-09-15,2007-09-26,331.6,0.930650519160479,308.6037121536149,0.775,2007,9,15,2007.09,2006,12,350,50,0.0266633607300723,7.092459416450878,0.0229824176998896,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.447175437511611,170.60371215361488,170.60371215361488,,1,170.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.60371215361488,964.943018560768,990.0,0.118160356416005,0.0070603712153614,989.8747792723686,0.2060449173687057,,,,24.725715794231935,,,,,0.6824148486144596,,,,0.93,,,,0.97,,,,37.33026216507727,,,,37.33026216507727,895.9262919618545,0.1209650457687794,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2007-09-16,2007-09-27,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2007,9,16,2007.09,2006,12,351,51,0.0262375737213012,4.928090379294531,0.0162281395869072,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4544322629313858,165.67562177432038,165.67562177432038,,1,165.67562177432038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.6756217743204,964.9183781088716,990.0,0.1164803256048819,0.0065675621774319,989.8769521122176,0.194301569125856,,,,24.76427243422017,,,,,0.6627024870972814,,,,0.92,,,,0.97,,,,35.918050045841696,,,,35.918050045841696,862.0332011002008,0.1182776866841638,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2007-09-17,2007-09-28,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2007,9,17,2007.09,2006,12,352,51,0.0262375737213012,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4544322629313858,165.67562177432038,165.67562177432038,,1,165.67562177432038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.6756217743204,964.9183781088716,990.0,0.1164803256048819,0.0065675621774319,989.8769521122176,0.194301569125856,,,,24.76427243422017,,,,,0.6627024870972814,,,,0.92,,,,0.97,,,,35.918050045841696,,,,35.918050045841696,862.0332011002008,0.1182776866841638,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2007-09-18,2007-09-29,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2007,9,18,2007.09,2006,12,353,51,0.0262375737213012,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4544322629313858,165.67562177432038,165.67562177432038,,1,165.67562177432038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.6756217743204,964.9183781088716,990.0,0.1164803256048819,0.0065675621774319,989.8769521122176,0.194301569125856,,,,24.76427243422017,,,,,0.6627024870972814,,,,0.92,,,,0.97,,,,35.918050045841696,,,,35.918050045841696,862.0332011002008,0.1182776866841638,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2007-09-19,2007-09-30,327.3,0.9278204148314096,303.67562177432035,0.7809999999999999,2007,9,19,2007.09,2006,12,354,51,0.0262375737213012,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4544322629313858,165.67562177432038,165.67562177432038,,1,165.67562177432038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.6756217743204,964.9183781088716,990.0,0.1164803256048819,0.0065675621774319,989.8769521122176,0.194301569125856,,,,24.76427243422017,,,,,0.6627024870972814,,,,0.92,,,,0.97,,,,35.918050045841696,,,,35.918050045841696,862.0332011002008,0.1182776866841638,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2007-09-20,2007-10-01,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2007,9,20,2007.09,2006,12,355,51,0.0259253323833826,3.61390437405862,0.0120438701923375,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2007-09-21,2007-10-02,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2007,9,21,2007.09,2006,12,356,51,0.0259253323833826,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2007-09-22,2007-10-03,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2007,9,22,2007.09,2006,12,357,51,0.0255593064738589,4.236410989855472,0.0143206510668772,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4664915306757055,157.82530641040626,157.82530641040626,,1,157.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.82530641040623,964.8833012256416,990.0,0.1138040817308203,0.0057825306410406,989.8804133876282,0.1762989392723367,,,,24.820813222714253,,,,,0.631301225641625,,,,0.92,,,,0.97,,,,34.29424267131319,,,,34.29424267131319,823.0618241115167,0.1159273460659781,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2007-09-23,2007-10-04,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2007,9,23,2007.09,2006,12,358,52,0.0255593064738589,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4664915306757055,157.82530641040626,157.82530641040626,,1,157.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.82530641040623,964.8833012256416,990.0,0.1138040817308203,0.0057825306410406,989.8804133876282,0.1762989392723367,,,,24.820813222714253,,,,,0.631301225641625,,,,0.92,,,,0.97,,,,34.29424267131319,,,,34.29424267131319,823.0618241115167,0.1159273460659781,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2007-09-24,2007-10-05,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2007,9,24,2007.09,2006,12,359,52,0.0251930729797341,4.2388135894086645,0.0145370711393371,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4732729512430365,153.5864928209976,153.5864928209976,,1,153.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,212.5864928209976,964.866345971284,990.0,0.1123590316435219,0.0053586492820997,989.8822823190744,0.1669380669851169,,,,24.84899828080521,,,,,0.6143459712839904,,,,0.92,,,,0.97,,,,33.41107723544338,,,,33.41107723544338,801.8658536506412,0.1145837617929516,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2007-09-25,2007-10-06,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2007,9,25,2007.09,2006,12,360,52,0.0251930729797341,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4732729512430365,153.5864928209976,153.5864928209976,,1,153.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,212.5864928209976,964.866345971284,990.0,0.1123590316435219,0.0053586492820997,989.8822823190744,0.1669380669851169,,,,24.84899828080521,,,,,0.6143459712839904,,,,0.92,,,,0.97,,,,33.41107723544338,,,,33.41107723544338,801.8658536506412,0.1145837617929516,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2007-09-26,2007-10-07,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2007,9,26,2007.09,2006,12,361,52,0.0248725232987624,3.710065751987429,0.0128877025109737,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4793723522451473,149.87642706901016,149.87642706901016,,1,149.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.87642706901016,964.851505708276,990.0,0.1110942365007989,0.004987642706901,989.8839181207924,0.1589518918711819,,,,24.87346052064517,,,,,0.5995057082760407,,,,0.92,,,,0.97,,,,32.63608916648893,,,,32.63608916648893,783.2661399957343,0.1133683973320446,57.15405126925509,113.81482767295287,169.3891873241655,222.2360157399003,0.81
2007-09-27,2007-10-08,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2007,9,27,2007.09,2006,12,362,52,0.0248725232987624,0.0,0.0,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4793723522451473,149.87642706901016,149.87642706901016,,1,149.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.87642706901016,964.851505708276,990.0,0.1110942365007989,0.004987642706901,989.8839181207924,0.1589518918711819,,,,24.87346052064517,,,,,0.5995057082760407,,,,0.92,,,,0.97,,,,32.63608916648893,,,,32.63608916648893,783.2661399957343,0.1133683973320446,57.15405126925509,113.81482767295287,169.3891873241655,222.2360157399003,0.81
2007-09-28,2007-10-09,306.2,0.9319298381125354,285.3569164300584,0.809,2007,9,28,2007.09,2006,12,363,52,0.024654837579557,2.5195106389518287,0.0088293308971516,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4836048893660656,147.3569164300583,147.3569164300583,,1,147.3569164300583,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.3569164300584,964.8414276657202,990.0,0.110235312419338,0.0047356916430058,989.8850289959375,0.1536386519145549,,,,24.889962678302933,,,,,0.5894276657202333,,,,0.92,,,,0.97,,,,32.10874561044219,,,,32.10874561044219,770.6098946506128,0.1125213504972539,57.16670820095525,113.84122590124043,169.43149862469446,222.2988952928645,0.81
2007-09-29,2007-10-10,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2007,9,29,2007.09,2006,12,364,52,0.0243785854204408,3.1973629527340117,0.0113317550773306,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.4890849815265615,144.15955347732432,144.15955347732432,,1,144.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,203.1595534773243,964.8286382139094,990.0,0.1091453023218151,0.0044159553477324,989.8864387423304,0.1470242492090516,,,,24.91077627921208,,,,,0.5766382139092973,,,,0.91,,,,0.97,,,,31.09659402258718,,,,31.09659402258718,746.3182565420923,0.1102092544425799,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2007-09-30,2007-10-11,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2007,9,30,2007.09,2006,12,365,53,0.0240697210302025,3.5748193314619243,0.0128320718736519,0.35,2,Mod_Wet,46,7,6,4,75,138.0,0.495360955161834,140.5847341458624,140.5847341458624,,1,140.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,199.5847341458624,964.8143389365836,990.0,0.1079266139133621,0.0040584734145862,989.888014912672,0.1397989498556238,,,,24.933877026232945,,,,,0.5623389365834496,,,,0.91,,,,0.97,,,,30.353593320898124,,,,30.353593320898124,728.4862397015551,0.1089564128987968,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
