Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2009-10-01,2009-10-12,259.2,0.9440573291363816,244.6996597121501,0.884,2009,10,1,2009.1,2009,1,1,1,0.0211420505991297,3.0331137778709945,0.0123952513110928,0.46,3,Normal,37,5,3,2,50,97.0,0.3964043109586051,147.6996597121501,147.6996597121501,,1,147.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.6996597121501,964.6681979582728,990.0,0.1055794294473238,0.004769965971215,989.8896506045812,0.1543562045683687,,,,25.06709644174017,,,,,0.5907986388486004,,,,0.92,,,,0.97,,,,32.412467598920344,,,,32.412467598920344,777.8992223740881,0.1324581637630735,57.379832267399046,114.28625566887376,170.14605817307918,223.3636649282573,0.885
2009-10-02,2009-10-13,255.5,0.9420480357358516,240.6932731305101,0.888,2009,10,2,2009.1,2009,1,2,1,0.020795898798476,4.006386581639987,0.0166451954785941,0.46,3,Normal,37,5,3,2,50,97.0,0.4030025382030684,143.6932731305101,143.6932731305101,,1,143.6932731305101,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.6932731305101,964.6441596387832,990.0,0.1042136158399466,0.0043693273130509,989.8914170568468,0.14607164459546,,,,25.10118577346844,,,,,0.5747730925220405,,,,0.91,,,,0.97,,,,31.23293586510588,,,,31.23293586510588,749.5904607625409,0.1297623961770239,57.40872422079607,114.34666765177698,170.24325606979832,223.50894587238616,0.89
2009-10-03,2009-10-14,255.5,0.9420480357358516,240.6932731305101,0.888,2009,10,3,2009.1,2009,1,3,1,0.020795898798476,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4030025382030684,143.6932731305101,143.6932731305101,,1,143.6932731305101,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.6932731305101,964.6441596387832,990.0,0.1042136158399466,0.0043693273130509,989.8914170568468,0.14607164459546,,,,25.10118577346844,,,,,0.5747730925220405,,,,0.91,,,,0.97,,,,31.23293586510588,,,,31.23293586510588,749.5904607625409,0.1297623961770239,57.40872422079607,114.34666765177698,170.24325606979832,223.50894587238616,0.89
2009-10-04,2009-10-15,255.5,0.9420480357358516,240.6932731305101,0.888,2009,10,4,2009.1,2009,1,4,1,0.020795898798476,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4030025382030684,143.6932731305101,143.6932731305101,,1,143.6932731305101,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.6932731305101,964.6441596387832,990.0,0.1042136158399466,0.0043693273130509,989.8914170568468,0.14607164459546,,,,25.10118577346844,,,,,0.5747730925220405,,,,0.91,,,,0.97,,,,31.23293586510588,,,,31.23293586510588,749.5904607625409,0.1297623961770239,57.40872422079607,114.34666765177698,170.24325606979832,223.50894587238616,0.89
2009-10-05,2009-10-16,251.8,0.9438265441427828,237.6555238151527,0.893,2009,10,5,2009.1,2009,1,5,1,0.0205334372576291,3.0377493153574164,0.0127821532047374,0.46,3,Normal,37,5,3,2,50,97.0,0.4081537783882782,140.6555238151527,140.6555238151527,,1,140.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.6555238151527,964.625933142891,990.0,0.1031780194824384,0.0040655523815152,989.892756428136,0.1399402861457245,,,,25.12688299909937,,,,,0.5626220952606108,,,,0.91,,,,0.97,,,,30.60395423861944,,,,30.60395423861944,734.4949017268666,0.1287744284135514,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2009-10-06,2009-10-17,248.2,0.9479813894225944,235.288980854688,0.899,2009,10,6,2009.1,2009,1,6,1,0.020328967945845,2.3665429604647272,0.0100580271624631,0.46,3,Normal,37,5,3,2,50,97.0,0.4122590001777694,138.288980854688,138.288980854688,,1,138.288980854688,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.288980854688,964.6117338851282,990.0,0.102371243473189,0.0038288980854687,989.8937998584412,0.1352534651391397,,,,25.146812508174108,,,,,0.5531559234187521,,,,0.91,,,,0.97,,,,30.11290497970069,,,,30.11290497970069,722.7097195128166,0.1279826401997895,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599327,0.9
2009-10-07,2009-10-18,244.6,0.9504598186669562,232.4824716459375,0.904,2009,10,7,2009.1,2009,1,7,1,0.020086485550209,2.806509208750469,0.012071917460619,0.46,3,Normal,37,5,3,2,50,97.0,0.4172357568003128,135.4824716459375,135.4824716459375,,1,135.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.4824716459375,964.5948948298756,990.0,0.1014144789702059,0.0035482471645937,989.8950372738652,0.1297972306843502,,,,25.17034521330509,,,,,0.5419298865837501,,,,0.91,,,,0.97,,,,29.529386007114635,,,,29.529386007114635,708.7052641707512,0.1270176878198664,57.46743245352216,114.4694861788432,170.44100990830913,223.80486210089333,0.905
2009-10-08,2009-10-19,244.6,0.9504598186669562,232.4824716459375,0.904,2009,10,8,2009.1,2009,1,8,2,0.020086485550209,0.0,0.0,0.46,3,Normal,37,5,3,2,50,97.0,0.4172357568003128,135.4824716459375,135.4824716459375,,1,135.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.4824716459375,964.5948948298756,990.0,0.1014144789702059,0.0035482471645937,989.8950372738652,0.1297972306843502,,,,25.17034521330509,,,,,0.5419298865837501,,,,0.91,,,,0.97,,,,29.529386007114635,,,,29.529386007114635,708.7052641707512,0.1270176878198664,57.46743245352216,114.4694861788432,170.44100990830913,223.80486210089333,0.905
2009-10-09,2009-10-20,230.6,0.9636039271342212,222.20706559715143,0.921,2009,10,9,2009.1,2009,1,9,2,0.0191986904675938,10.275406048786069,0.0462424811793104,0.46,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2009-10-10,2009-10-21,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,10,2009.1,2009,1,10,2,0.0184232032201164,8.97554684580416,0.0420929649536037,0.46,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-11,2009-10-22,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,11,2009.1,2009,1,11,2,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-12,2009-10-23,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,12,2009.1,2009,1,12,2,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-13,2009-10-24,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,13,2009.1,2009,1,13,2,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-14,2009-10-25,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,14,2009.1,2009,1,14,2,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-15,2009-10-26,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,15,2009.1,2009,1,15,3,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-16,2009-10-27,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,16,2009.1,2009,1,16,3,0.0184232032201164,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-17,2009-10-28,220.4,0.9626264221408796,212.1628634398499,0.936,2009,10,17,2009.1,2009,1,17,3,0.018330871401203,1.0686553114973951,0.0050369574305843,0.54,3,Normal,37,5,3,2,50,97.0,0.4571959410205661,115.16286343984989,115.16286343984989,,1,115.16286343984989,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.16286343984987,964.4729771806392,990.0,0.0944873398090397,0.0015162863439849,989.903996373847,0.0935919508521429,,,,25.33742724235579,,,,,0.4606514537593995,,,,0.9,,,,0.97,,,,24.989537618229665,,,,24.989537618229665,599.748902837512,0.1177846924436633,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2009-10-18,2009-10-29,220.4,0.9626264221408796,212.1628634398499,0.936,2009,10,18,2009.1,2009,1,18,3,0.018330871401203,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4571959410205661,115.16286343984989,115.16286343984989,,1,115.16286343984989,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.16286343984987,964.4729771806392,990.0,0.0944873398090397,0.0015162863439849,989.903996373847,0.0935919508521429,,,,25.33742724235579,,,,,0.4606514537593995,,,,0.9,,,,0.97,,,,24.989537618229665,,,,24.989537618229665,599.748902837512,0.1177846924436633,57.6096935806457,114.7674728074165,170.92170816331003,224.5261977100914,0.935
2009-10-19,2009-10-30,227.1,0.964344273982758,219.0025846214844,0.926,2009,10,19,2009.1,2009,1,19,3,0.0189218233112962,6.839721181634502,0.0312312349804273,0.54,3,Normal,37,5,3,2,50,97.0,0.442917147154455,122.00258462148442,122.00258462148442,,1,122.00258462148442,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.0025846214844,964.5140155077288,990.0,0.0968190629391424,0.0022002584621484,989.9009806785988,0.1051316647270179,,,,25.28183350614274,,,,,0.4880103384859376,,,,0.91,,,,0.97,,,,26.70912940253091,,,,26.70912940253091,641.0191056607416,0.1219580556489501,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2009-10-20,2009-10-31,230.6,0.9636039271342212,222.20706559715143,0.921,2009,10,20,2009.1,2009,1,20,3,0.0191986904675938,3.2044809756670536,0.0144211479822004,0.54,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2009-10-21,2009-11-01,230.6,0.9636039271342212,222.20706559715143,0.921,2009,10,21,2009.1,2009,1,21,3,0.0191986904675938,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2009-10-22,2009-11-02,230.6,0.9636039271342212,222.20706559715143,0.921,2009,10,22,2009.1,2009,1,22,4,0.0191986904675938,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2009-10-23,2009-11-03,230.6,0.9636039271342212,222.20706559715143,0.921,2009,10,23,2009.1,2009,1,23,4,0.0191986904675938,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4365297734314866,125.20706559715144,125.20706559715144,,1,125.20706559715144,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.20706559715143,964.5332423935828,990.0,0.0979114996353925,0.0025207065597151,989.8995677938047,0.1107640903938472,,,,25.25556130982812,,,,,0.5008282623886057,,,,0.91,,,,0.97,,,,27.382178458588,,,,27.382178458588,657.1722830061119,0.1232282078204943,57.539912743800926,114.62123851853652,170.68564582112418,224.17159484037305,0.92
2009-10-24,2009-11-04,227.1,0.964344273982758,219.0025846214844,0.926,2009,10,24,2009.1,2009,1,24,4,0.0189218233112962,3.2044809756670536,0.0146321605345688,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.442917147154455,122.00258462148442,122.00258462148442,,1,122.00258462148442,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.0025846214844,964.5140155077288,990.0,0.0968190629391424,0.0022002584621484,989.9009806785988,0.1051316647270179,,,,25.28183350614274,,,,,0.4880103384859376,,,,0.91,,,,0.97,,,,26.70912940253091,,,,26.70912940253091,641.0191056607416,0.1219580556489501,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2009-10-25,2009-11-05,227.1,0.964344273982758,219.0025846214844,0.926,2009,10,25,2009.1,2009,1,25,4,0.0189218233112962,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.442917147154455,122.00258462148442,122.00258462148442,,1,122.00258462148442,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.0025846214844,964.5140155077288,990.0,0.0968190629391424,0.0022002584621484,989.9009806785988,0.1051316647270179,,,,25.28183350614274,,,,,0.4880103384859376,,,,0.91,,,,0.97,,,,26.70912940253091,,,,26.70912940253091,641.0191056607416,0.1219580556489501,57.562277035086254,114.66809272482443,170.76125037104185,224.2850952568976,0.925
2009-10-26,2009-11-06,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,26,2009.1,2009,1,26,4,0.0184232032201164,5.771065870137107,0.0270647880947977,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-27,2009-11-07,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,27,2009.1,2009,1,27,4,0.0184232032201164,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-28,2009-11-08,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,28,2009.1,2009,1,28,4,0.0184232032201164,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-29,2009-11-09,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,29,2009.1,2009,1,29,5,0.0184232032201164,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-30,2009-11-10,223.8,0.952777116851418,213.23151875134727,0.932,2009,10,30,2009.1,2009,1,30,5,0.0184232032201164,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4549046058857428,116.23151875134728,116.23151875134728,,1,116.23151875134728,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.23151875134727,964.479389112508,990.0,0.0948516541197774,0.0016231518751347,989.9035251940048,0.0953516505851434,,,,25.328784430911806,,,,,0.4649260750053891,,,,0.9,,,,0.97,,,,25.212825119190725,,,,25.212825119190725,605.1078028605774,0.1182415492176454,57.60231899548928,114.75201213929807,170.89673519905472,224.48865031209823,0.93
2009-10-31,2009-11-11,237.5,0.96136535739679,228.3242723817376,0.91,2009,10,31,2009.1,2009,1,31,5,0.0197272171337821,15.09275363039032,0.0661022740725374,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4248343769506237,131.3242723817376,131.3242723817376,,1,131.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.3242723817376,964.5699456342904,990.0,0.0999969110392287,0.0031324272381737,989.8968706617226,0.1219164312096989,,,,25.205008596222445,,,,,0.5252970895269503,,,,0.91,,,,0.97,,,,28.66249467664353,,,,28.66249467664353,687.8998722394447,0.1255341553381693,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2009-11-01,2009-11-12,241.0,0.9546176889993,230.06286304883133,0.908,2009,11,1,2009.11,2009,2,32,5,0.019877431367419,1.7385906670937177,0.0075570243891327,0.55,3,Normal,36,5,3,2,47,93.0,0.4042373409056487,137.0628630488313,137.0628630488313,,1,137.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.06286304883133,964.580377178293,990.0,0.1016123396757379,0.0037062863048831,989.8946813740192,0.1328561228900086,,,,25.18144807283632,,,,,0.5482514521953252,,,,0.91,,,,0.97,,,,29.88702137419333,,,,29.88702137419333,717.2885129806398,0.1299080650311204,57.48459962762596,114.50541666613849,170.49890239459168,223.89158093081016,0.91
2009-11-02,2009-11-13,237.5,0.96136535739679,228.3242723817376,0.91,2009,11,2,2009.11,2009,2,33,5,0.0197272171337821,1.7385906670937177,0.0076145678641951,0.55,3,Normal,36,5,3,2,47,93.0,0.4073154335712166,135.3242723817376,135.3242723817376,,1,135.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.3242723817376,964.5699456342904,990.0,0.1010196383119559,0.0035324272381737,989.89544793445,0.1294929623466574,,,,25.19600933781277,,,,,0.5412970895269503,,,,0.91,,,,0.97,,,,29.524978853322807,,,,29.524978853322807,708.5994924797475,0.129311608202389,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2009-11-03,2009-11-14,237.5,0.96136535739679,228.3242723817376,0.91,2009,11,3,2009.11,2009,2,34,5,0.0197272171337821,0.0,0.0,0.55,3,Normal,36,5,3,2,47,93.0,0.4073154335712166,135.3242723817376,135.3242723817376,,1,135.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.3242723817376,964.5699456342904,990.0,0.1010196383119559,0.0035324272381737,989.89544793445,0.1294929623466574,,,,25.19600933781277,,,,,0.5412970895269503,,,,0.91,,,,0.97,,,,29.524978853322807,,,,29.524978853322807,708.5994924797475,0.129311608202389,57.49689637253788,114.53115827016931,170.54038976266003,223.95375205966903,0.91
2009-11-04,2009-11-15,251.8,0.9438265441427828,237.6555238151527,0.893,2009,11,4,2009.11,2009,2,35,5,0.0205334372576291,9.331251433415105,0.039263768346798,0.55,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2009-11-05,2009-11-16,262.9,0.9423080011031612,247.7327734900211,0.879,2009,11,5,2009.11,2009,2,36,6,0.0214041116295378,10.0772496748684,0.040677902777665,0.55,3,Normal,36,5,3,2,47,93.0,0.3754045082119348,154.7327734900211,154.7327734900211,,1,154.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.7327734900211,964.6863966409404,990.0,0.107636172780689,0.0054732773490021,989.8868905498704,0.1694445945051253,,,,25.031049314425047,,,,,0.6189310939600844,,,,0.92,,,,0.97,,,,33.907044394782446,,,,33.907044394782446,813.7690654747787,0.1368694336122961,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2009-11-06,2009-11-17,266.7,0.9476517211449104,252.7387140293476,0.873,2009,11,6,2009.11,2009,2,37,6,0.0218366248921356,5.005940539326502,0.0198067817134862,0.55,3,Normal,36,5,3,2,47,93.0,0.3679689530635223,159.7387140293476,159.7387140293476,,1,159.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.7387140293476,964.7109548561174,990.0,0.1093427434190957,0.0059738714029347,989.884683385178,0.1806070902277361,,,,24.993121438832823,,,,,0.6389548561173903,,,,0.92,,,,0.97,,,,34.95097152259524,,,,34.95097152259524,838.8233165422857,0.1382889505346489,57.3280194967743,114.17796905245548,169.9719590487349,223.10372176131497,0.875
2009-11-07,2009-11-18,262.9,0.9423080011031612,247.7327734900211,0.879,2009,11,7,2009.11,2009,2,38,6,0.0214041116295378,5.005940539326502,0.0202070177021941,0.55,3,Normal,36,5,3,2,47,93.0,0.3754045082119348,154.7327734900211,154.7327734900211,,1,154.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.7327734900211,964.6863966409404,990.0,0.107636172780689,0.0054732773490021,989.8868905498704,0.1694445945051253,,,,25.031049314425047,,,,,0.6189310939600844,,,,0.92,,,,0.97,,,,33.907044394782446,,,,33.907044394782446,813.7690654747787,0.1368694336122961,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2009-11-08,2009-11-19,262.9,0.9423080011031612,247.7327734900211,0.879,2009,11,8,2009.11,2009,2,39,6,0.0214041116295378,0.0,0.0,0.55,3,Normal,36,5,3,2,47,93.0,0.3754045082119348,154.7327734900211,154.7327734900211,,1,154.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.7327734900211,964.6863966409404,990.0,0.107636172780689,0.0054732773490021,989.8868905498704,0.1694445945051253,,,,25.031049314425047,,,,,0.6189310939600844,,,,0.92,,,,0.97,,,,33.907044394782446,,,,33.907044394782446,813.7690654747787,0.1368694336122961,57.35784646714407,114.24029801812377,170.07214941601669,223.2532690193241,0.88
2009-11-09,2009-11-20,266.7,0.9476517211449104,252.7387140293476,0.873,2009,11,9,2009.11,2009,2,40,6,0.0218366248921356,5.005940539326502,0.0198067817134862,0.55,3,Normal,36,5,3,2,47,93.0,0.3679689530635223,159.7387140293476,159.7387140293476,,1,159.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.7387140293476,964.7109548561174,990.0,0.1093427434190957,0.0059738714029347,989.884683385178,0.1806070902277361,,,,24.993121438832823,,,,,0.6389548561173903,,,,0.92,,,,0.97,,,,34.95097152259524,,,,34.95097152259524,838.8233165422857,0.1382889505346489,57.3280194967743,114.17796905245548,169.9719590487349,223.10372176131497,0.875
2009-11-10,2009-11-21,274.3,0.9388091397245152,257.51534702643454,0.865,2009,11,10,2009.11,2009,2,41,6,0.0222493259830839,4.776632997086949,0.018548925538782,0.55,3,Normal,36,5,3,2,47,93.0,0.3611435243525634,164.51534702643454,164.51534702643454,,1,164.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.5153470264345,964.7300613881058,990.0,0.110971141031739,0.0064515347026434,989.8825773242656,0.1915862934635502,,,,24.96092964269628,,,,,0.6580613881057381,,,,0.92,,,,0.97,,,,35.949739110341795,,,,35.949739110341795,862.7937386482031,0.1396023170092906,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2009-11-11,2009-11-22,278.2,0.9343141393060196,259.92619355493457,0.856,2009,11,11,2009.11,2009,2,42,6,0.0224576231231463,2.4108465285000875,0.0092751195850162,0.46,3,Normal,36,5,3,2,47,93.0,0.3577938749768392,166.92619355493463,166.92619355493463,,1,166.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.92619355493463,964.7397047742196,990.0,0.1117930205300913,0.0066926193554934,989.8815143601144,0.1972493228136041,,,,24.944560263081144,,,,,0.6677047742197385,,,,0.92,,,,0.97,,,,36.45263370170395,,,,36.45263370170395,874.8632088408949,0.1402422480133761,57.292896785151655,114.10459856736752,169.85408010106863,222.9279071999977,0.855
2009-11-12,2009-11-23,282.1,0.929617718133666,262.2451582855072,0.85,2009,11,12,2009.11,2009,2,43,7,0.0226579816758678,2.3189647305725885,0.0088427361089653,0.46,3,Normal,36,5,3,2,47,93.0,0.3546299981590149,169.24515828550722,169.24515828550722,,1,169.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.2451582855072,964.748980633142,990.0,0.1125835766882411,0.0069245158285507,989.8804919074832,0.2027735209171018,,,,24.92873775342395,,,,,0.6769806331420288,,,,0.92,,,,0.97,,,,36.935595999625065,,,,36.935595999625065,886.4543039910013,0.1408437671112812,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2009-11-13,2009-11-24,290.0,0.9306432589888,269.886545106752,0.836,2009,11,13,2009.11,2009,2,44,7,0.0233181974972233,7.641386821244794,0.0283133300262237,0.46,3,Normal,36,5,3,2,47,93.0,0.3445892419839396,176.886545106752,176.886545106752,,1,176.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.886545106752,964.7795461804268,990.0,0.1151885949227563,0.0076886545106752,989.8771227505664,0.2215110003694934,,,,24.87606556977,,,,,0.707546180427008,,,,0.93,,,,0.97,,,,38.94037975992144,,,,38.94037975992144,934.5691142381144,0.1442842574627749,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2009-11-14,2009-11-25,306.2,0.9319298381125354,285.3569164300584,0.809,2009,11,14,2009.11,2009,2,45,7,0.024654837579557,15.470371323306324,0.0542141102337645,0.46,3,Normal,36,5,3,2,47,93.0,0.3259076428336529,192.3569164300584,192.3569164300584,,1,192.3569164300584,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.3569164300584,964.8414276657202,990.0,0.1204506364527868,0.0092356916430058,989.8703136719045,0.2619559517150657,,,,24.766930054468983,,,,,0.7694276657202334,,,,0.93,,,,0.97,,,,42.16029823621424,,,,42.16029823621424,1011.8471576691416,0.1477458432185849,57.16670820095525,113.84122590124043,169.43149862469446,222.2988952928645,0.81
2009-11-15,2009-11-26,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2009,11,15,2009.11,2009,2,46,7,0.0248725232987624,2.5195106389518287,0.0087520560978334,0.46,3,Normal,36,5,3,2,47,93.0,0.3230552808608601,194.87642706901016,194.87642706901016,,1,194.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.87642706901016,964.851505708276,990.0,0.1212873743033613,0.0094876427069009,989.8692249829896,0.2688610184933824,,,,24.748858256220345,,,,,0.7795057082760406,,,,0.93,,,,0.97,,,,42.681351913775565,,,,42.681351913775565,1024.3524459306136,0.1482627540863008,57.15405126925509,113.81482767295287,169.3891873241655,222.2360157399003,0.81
2009-11-16,2009-11-27,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2009,11,16,2009.11,2009,2,47,7,0.0240697210302025,9.291692923147764,0.0333532020397168,0.46,3,Normal,36,5,3,2,47,93.0,0.3338302089134099,185.5847341458624,185.5847341458624,,1,185.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,229.5847341458624,964.8143389365836,990.0,0.1181538866406348,0.0085584734145862,989.8732876399448,0.2438375848889797,,,,24.81511111847237,,,,,0.7423389365834496,,,,0.93,,,,0.97,,,,40.75511881052322,,,,40.75511881052322,978.1228514525574,0.1462934389979334,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2009-11-17,2009-11-28,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2009,11,17,2009.11,2009,2,48,7,0.0240697210302025,0.0,0.0,0.46,3,Normal,36,5,3,2,47,93.0,0.3338302089134099,185.5847341458624,185.5847341458624,,1,185.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,229.5847341458624,964.8143389365836,990.0,0.1181538866406348,0.0085584734145862,989.8732876399448,0.2438375848889797,,,,24.81511111847237,,,,,0.7423389365834496,,,,0.93,,,,0.97,,,,40.75511881052322,,,,40.75511881052322,978.1228514525574,0.1462934389979334,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2009-11-18,2009-11-29,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2009,11,18,2009.11,2009,2,49,7,0.0243785854204408,3.5748193314619243,0.0126694959904989,0.46,3,Normal,36,5,3,2,47,93.0,0.329600748420074,189.1595534773243,189.1595534773243,,1,189.1595534773243,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.1595534773243,964.8286382139094,990.0,0.1193725750490878,0.0089159553477324,989.8717114696032,0.253321455096025,,,,24.78975180059789,,,,,0.7566382139092973,,,,0.93,,,,0.97,,,,41.49771167738674,,,,41.49771167738674,995.9450802572816,0.14707179383427,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2009-11-19,2009-11-30,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2009,11,19,2009.11,2009,2,50,8,0.0240697210302025,3.5748193314619243,0.0128320718736519,0.46,3,Normal,36,5,3,2,47,93.0,0.3338302089134099,185.5847341458624,185.5847341458624,,1,185.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,229.5847341458624,964.8143389365836,990.0,0.1181538866406348,0.0085584734145862,989.8732876399448,0.2438375848889797,,,,24.81511111847237,,,,,0.7423389365834496,,,,0.93,,,,0.97,,,,40.75511881052322,,,,40.75511881052322,978.1228514525574,0.1462934389979334,57.2005909842972,113.91191057776172,169.54483186477782,222.46741042154952,0.82
2009-11-20,2009-12-01,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2009,11,20,2009.11,2009,2,51,8,0.0255593064738589,17.240572264543854,0.0582795720682041,0.46,3,Normal,36,5,3,2,47,93.0,0.3143747271944971,202.82530641040623,202.82530641040623,,1,202.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.82530641040623,964.8833012256416,990.0,0.1239272235311312,0.0105650612820812,989.8655077151868,0.2912301678624314,,,,24.690976321682665,,,,,0.8113012256416249,,,,0.94,,,,0.97,,,,44.7949441009946,,,,44.7949441009946,1075.07865842387,0.1514236379725045,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2009-11-21,2009-12-02,331.6,0.930650519160479,308.6037121536149,0.775,2009,11,21,2009.11,2009,2,52,8,0.0266633607300723,12.778405743208625,0.0414071679631898,0.45,3,Normal,36,5,3,2,47,93.0,0.3013573600621726,215.60371215361488,215.60371215361488,,1,215.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,259.60371215361494,964.943018560768,990.0,0.1281709745159606,0.0131207424307229,989.8587082830536,0.3290495427073595,,,,24.58664017957802,,,,,0.8624148486144595,,,,0.94,,,,0.98,,,,47.90472552474297,,,,47.90472552474297,1149.7134125938314,0.1552305550391346,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2009-11-22,2009-12-03,331.6,0.930650519160479,308.6037121536149,0.775,2009,11,22,2009.11,2009,2,53,8,0.0266633607300723,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.3013573600621726,215.60371215361488,215.60371215361488,,1,215.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,259.60371215361494,964.943018560768,990.0,0.1281709745159606,0.0131207424307229,989.8587082830536,0.3290495427073595,,,,24.58664017957802,,,,,0.8624148486144595,,,,0.94,,,,0.98,,,,47.90472552474297,,,,47.90472552474297,1149.7134125938314,0.1552305550391346,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2009-11-23,2009-12-04,367.6,0.9205756137792468,338.4035956252511,0.73,2009,11,23,2009.11,2009,2,54,8,0.0292380706620216,29.79988347163623,0.0880601856980169,0.45,3,Normal,36,5,3,2,47,93.0,0.2748197749736336,245.40359562525109,245.40359562525109,,1,245.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,289.4035956252511,965.0920179781264,990.0,0.1380676147832937,0.0190807191250502,989.8428516660916,0.4261533957541465,,,,24.32468029221124,,,,,0.9816143825010044,,,,0.94,,,,0.98,,,,53.94497538132502,,,,53.94497538132502,1294.6794091518004,0.1594101719919779,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205252,0.73
2009-11-24,2009-12-05,376.9,0.916980130051498,345.60981101640954,0.72,2009,11,24,2009.11,2009,2,55,8,0.0298606876718177,7.206215391158423,0.0208507257648894,0.45,3,Normal,36,5,3,2,47,93.0,0.2690895832108897,252.6098110164096,252.6098110164096,,1,252.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,296.6098110164096,965.128049055082,990.0,0.140460822846778,0.0205219622032819,989.83901721495,0.4515071250778831,,,,24.25946103479012,,,,,1.0104392440656382,,,,0.95,,,,0.98,,,,55.96932256214861,,,,55.96932256214861,1343.2637414915664,0.1619436739875743,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2009-11-25,2009-12-06,386.5,0.9136569256890456,353.12840177881617,0.711,2009,11,25,2009.11,2009,2,56,8,0.0305102939136897,7.518590762406576,0.0212913793524766,0.45,3,Normal,36,5,3,2,47,93.0,0.2633602948149468,260.1284017788161,260.1284017788161,,1,260.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,304.1284017788161,965.165642008894,990.0,0.1429577718084629,0.0220256803557632,989.8350165478356,0.4787370718158447,,,,24.190637467125764,,,,,1.0405136071152643,,,,0.95,,,,0.98,,,,57.47166431260286,,,,57.47166431260286,1379.319943502469,0.1627500479233628,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2009-11-26,2009-12-07,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2009,11,26,2009.11,2009,2,57,9,0.0311776942800442,7.724541277251376,0.0214063413528849,0.45,3,Normal,36,5,3,2,47,93.0,0.2577227144453416,267.8529430560675,267.8529430560675,,1,267.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,311.8529430560675,965.2042647152804,990.0,0.1455231176200962,0.0235705886112134,989.8309062937687,0.5075394842210824,,,,24.119102094267408,,,,,1.07141177222427,,,,0.95,,,,0.98,,,,59.00329249916231,,,,59.00329249916231,1416.0790199798955,0.1635106312268449,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2009-11-27,2009-12-08,410.9,0.9236168999978376,379.5141842091114,0.684,2009,11,27,2009.11,2009,2,58,9,0.0327900255156672,18.66124115304393,0.0491713931376057,0.45,3,Normal,36,5,3,2,47,93.0,0.2450501295328588,286.51418420911136,286.51418420911136,,2,143.25709210455568,143.25709210455568,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,330.51418420911136,965.2975709210456,990.0,0.1517205777816237,0.0273028368418222,989.8209765853766,0.1451832958267846,0.1451832958267846,,,24.37822236850421,24.37822236850421,,,,0.5730283684182228,0.5730283684182228,,,0.91,0.91,,,0.97,0.97,,,30.241289072801443,30.241289072801443,,,60.48257814560287,1451.581875494469,0.1593684259038843,56.56528388898656,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2009-11-28,2009-12-09,415.9,0.9217236918553584,383.34488344264366,0.679,2009,11,28,2009.11,2009,2,59,9,0.0331209979294444,3.8306992335321866,0.0099928273442192,0.45,3,Normal,36,5,3,2,47,93.0,0.2426013858977584,290.3448834426436,290.3448834426436,,2,145.1724417213218,145.1724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,334.3448834426436,965.3167244172132,990.0,0.1529927657189591,0.0280689766885287,989.8189382575924,0.1491040841567372,0.1491040841567372,,,24.353109756222604,24.353109756222604,,,,0.5806897668852872,0.5806897668852872,,,0.91,0.91,,,0.97,0.97,,,30.61404678255537,30.61404678255537,,,61.22809356511075,1469.474245562658,0.159720648976059,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2009-11-29,2009-12-10,415.9,0.9217236918553584,383.34488344264366,0.679,2009,11,29,2009.11,2009,2,60,9,0.0331209979294444,0.0,0.0,0.45,3,Normal,36,5,3,2,47,93.0,0.2426013858977584,290.3448834426436,290.3448834426436,,2,145.1724417213218,145.1724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,334.3448834426436,965.3167244172132,990.0,0.1529927657189591,0.0280689766885287,989.8189382575924,0.1491040841567372,0.1491040841567372,,,24.353109756222604,24.353109756222604,,,,0.5806897668852872,0.5806897668852872,,,0.91,0.91,,,0.97,0.97,,,30.61404678255537,30.61404678255537,,,61.22809356511075,1469.474245562658,0.159720648976059,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2009-11-30,2009-12-11,431.2,0.9138167638424228,394.0377885688528,0.665,2009,11,30,2009.11,2009,2,61,9,0.0340448649323488,10.692905126209212,0.0271367504244856,0.45,3,Normal,36,5,3,2,47,93.0,0.2360179726360166,301.0377885688528,301.0377885688528,,2,150.5188942844264,150.5188942844264,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,345.0377885688528,965.3701889428444,990.0,0.1565439150228662,0.0302075577137705,989.8132485272632,0.1603210120937478,0.1603210120937478,,,24.28273857232533,24.28273857232533,,,,0.6020755771377057,0.6020755771377057,,,0.92,0.92,,,0.97,0.97,,,31.99758876961845,31.99758876961845,,,63.9951775392369,1535.8842609416854,0.1624087318418563,56.4642498455795,112.38067633586635,167.10150700929913,218.86107764929952,0.665
2009-12-01,2009-12-12,431.2,0.9138167638424228,394.0377885688528,0.665,2009,12,1,2009.12,2009,3,62,9,0.0340448649323488,0.0,0.0,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2994636642048383,276.0377885688528,276.0377885688528,,2,138.0188942844264,138.0188942844264,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,330.0377885688528,965.3701889428444,990.0,0.1515623652073681,0.0252075577137705,989.8232300770788,0.1347235711468309,0.1347235711468309,,,24.31831756308775,24.31831756308775,,,,0.5520755771377056,0.5520755771377056,,,0.91,0.91,,,0.97,0.97,,,29.063920921777644,29.063920921777644,,,58.12784184355529,1395.0682042453268,0.1475184450066982,56.4642498455795,112.38067633586635,167.10150700929913,218.86107764929952,0.665
2009-12-02,2009-12-13,436.4,0.9130477348137866,398.4540314727365,0.659,2009,12,2,2009.12,2009,3,63,9,0.0344264283192444,4.416242903883641,0.0110834438983103,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2961445754830415,280.45403147273646,280.45403147273646,,2,140.22701573636823,140.22701573636823,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,334.4540314727365,965.3922701573636,990.0,0.1530290141422371,0.0260908062945472,989.8208801795632,0.1390858172854317,0.1390858172854317,,,24.28952420491413,24.28952420491413,,,,0.5609080629454729,0.5609080629454729,,,0.91,0.91,,,0.97,0.97,,,29.4939427767502,29.4939427767502,,,58.987885553500405,1415.7092532840095,0.1480418841176577,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349812,0.66
2009-12-03,2009-12-14,441.6,0.9127571797598656,403.07357058195663,0.654,2009,12,3,2009.12,2009,3,64,10,0.0348255564982809,4.619539109220169,0.0114607839520474,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2927505264848595,285.07357058195663,285.07357058195663,,2,142.53678529097832,142.53678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.07357058195663,965.4138310676188,990.0,0.154563178422052,0.0270147141163913,989.8184221074616,0.1437221296714041,0.1437221296714041,,,24.260868910171386,24.260868910171386,,,,0.5701471411639133,0.5701471411639133,,,0.91,0.91,,,0.97,0.97,,,29.944388234790267,29.944388234790267,,,59.88877646958053,1437.3306352699326,0.1485802613729132,56.40286945386818,112.25343728982251,166.89945248210506,218.56505976478763,0.655
2009-12-04,2009-12-15,452.1,0.9141203642754724,413.27381668894105,0.642,2009,12,4,2009.12,2009,3,65,10,0.0357068577619245,10.200246106984425,0.0246815687204829,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2855249842474658,295.27381668894105,295.27381668894105,,2,147.63690834447053,147.63690834447053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.27381668894105,965.4597321751004,990.0,0.1579507140295376,0.0290547633377882,989.8129945226328,0.1542247076524533,0.1542247076524533,,,24.19903763988011,24.19903763988011,,,,0.5905476333778821,0.5905476333778821,,,0.92,0.92,,,0.97,0.97,,,31.27674909343208,31.27674909343208,,,62.55349818686416,1501.2839564847393,0.1513609032578667,56.337736667196175,112.11848119123998,166.68529286182863,218.25164845038776,0.64
2009-12-05,2009-12-16,457.4,0.9181201067547992,419.94813682964514,0.637,2009,12,5,2009.12,2009,3,66,10,0.0362835190220813,6.674320140704082,0.0158932009821288,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2809870782874017,301.9481368296452,301.9481368296452,,2,150.97406841482257,150.97406841482257,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,355.94813682964514,965.4897666157332,990.0,0.1601672779139042,0.030389627365929,989.80944309472,0.1612945114856531,0.1612945114856531,,,24.15838196750105,24.15838196750105,,,,0.6038962736592903,0.6038962736592903,,,0.92,0.92,,,0.97,0.97,,,31.92998915784597,31.92998915784597,,,63.859978315691954,1532.6394795766068,0.1520663451391789,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2009-12-06,2009-12-17,457.4,0.9181201067547992,419.94813682964514,0.637,2009,12,6,2009.12,2009,3,67,10,0.0362835190220813,0.0,0.0,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2809870782874017,301.9481368296452,301.9481368296452,,2,150.97406841482257,150.97406841482257,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,355.94813682964514,965.4897666157332,990.0,0.1601672779139042,0.030389627365929,989.80944309472,0.1612945114856531,0.1612945114856531,,,24.15838196750105,24.15838196750105,,,,0.6038962736592903,0.6038962736592903,,,0.92,0.92,,,0.97,0.97,,,31.92998915784597,31.92998915784597,,,63.859978315691954,1532.6394795766068,0.1520663451391789,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2009-12-07,2009-12-18,468.2,0.9125762974173286,427.2682224507933,0.628,2009,12,7,2009.12,2009,3,68,10,0.0369159744197485,7.320085621148165,0.0171322959127651,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2761731245145186,309.2682224507933,309.2682224507933,,2,154.63411122539662,154.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.2682224507933,965.5227070010284,990.0,0.162598302658935,0.0318536444901586,989.8055480528508,0.169228127964245,0.169228127964245,,,24.11361292385816,24.11361292385816,,,,0.6185364449015867,0.6185364449015867,,,0.92,0.92,,,0.97,0.97,,,32.64345788038324,32.64345788038324,,,65.28691576076648,1566.8859782583954,0.1528007755556529,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2009-12-08,2009-12-19,468.2,0.9125762974173286,427.2682224507933,0.628,2009,12,8,2009.12,2009,3,69,10,0.0369159744197485,0.0,0.0,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2761731245145186,309.2682224507933,309.2682224507933,,2,154.63411122539662,154.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.2682224507933,965.5227070010284,990.0,0.162598302658935,0.0318536444901586,989.8055480528508,0.169228127964245,0.169228127964245,,,24.11361292385816,24.11361292385816,,,,0.6185364449015867,0.6185364449015867,,,0.92,0.92,,,0.97,0.97,,,32.64345788038324,32.64345788038324,,,65.28691576076648,1566.8859782583954,0.1528007755556529,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2009-12-09,2009-12-20,468.2,0.9125762974173286,427.2682224507933,0.628,2009,12,9,2009.12,2009,3,70,10,0.0369159744197485,0.0,0.0,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2761731245145186,309.2682224507933,309.2682224507933,,2,154.63411122539662,154.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.2682224507933,965.5227070010284,990.0,0.162598302658935,0.0318536444901586,989.8055480528508,0.169228127964245,0.169228127964245,,,24.11361292385816,24.11361292385816,,,,0.6185364449015867,0.6185364449015867,,,0.92,0.92,,,0.97,0.97,,,32.64345788038324,32.64345788038324,,,65.28691576076648,1566.8859782583954,0.1528007755556529,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2009-12-10,2009-12-21,468.2,0.9125762974173286,427.2682224507933,0.628,2009,12,10,2009.12,2009,3,71,11,0.0369159744197485,0.0,0.0,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2761731245145186,309.2682224507933,309.2682224507933,,2,154.63411122539662,154.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.2682224507933,965.5227070010284,990.0,0.162598302658935,0.0318536444901586,989.8055480528508,0.169228127964245,0.169228127964245,,,24.11361292385816,24.11361292385816,,,,0.6185364449015867,0.6185364449015867,,,0.92,0.92,,,0.97,0.97,,,32.64345788038324,32.64345788038324,,,65.28691576076648,1566.8859782583954,0.1528007755556529,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2009-12-11,2009-12-22,473.6,0.9185589519257016,435.0295196320124,0.621,2009,12,11,2009.12,2009,3,72,11,0.0375865504962058,7.761297181219107,0.0178408517835394,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2712459607334581,317.02951963201235,317.02951963201235,,2,158.51475981600618,158.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0334059039264024,989.8014182408452,0.1778453606917777,0.1778453606917777,,,24.065940041809423,24.065940041809423,,,,0.6340590392640248,0.6340590392640248,,,0.92,0.92,,,0.97,0.97,,,33.39651167389512,33.39651167389512,,,66.79302334779024,1603.0325603469655,0.1535367609174887,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
