Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2009-12-12,2009-12-23,479.1,0.9171467087448671,439.4049881596659,0.615,2009,12,12,2009.12,2009,3,73,11,0.0379645909769951,4.3754685276534815,0.0099577124647105,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2685449714492602,321.4049881596659,321.4049881596659,,2,160.70249407983297,160.70249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,375.4049881596659,965.5773224467184,990.0,0.1666289628574536,0.0342809976319331,989.7990900395108,0.1827965645746378,0.1827965645746378,,,24.038971028217524,24.038971028217524,,,,0.6428099763193318,0.6428099763193318,,,0.92,0.92,,,0.97,0.97,,,33.81949046112127,33.81949046112127,,,67.63898092224254,1623.335542133821,0.153933120344243,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2009-12-13,2009-12-24,484.7,0.9137096162656928,442.8750510039813,0.611,2009,12,13,2009.12,2009,3,74,11,0.0382644044067439,3.4700628443154087,0.0078353089352152,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2664408386349567,324.8750510039813,324.8750510039813,,2,162.43752550199062,162.43752550199062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.8750510039813,965.592937729518,990.0,0.1677813822522447,0.0349750102007962,989.797243607547,0.1867710061499675,0.1867710061499675,,,24.01753487187915,24.01753487187915,,,,0.6497501020079626,0.6497501020079626,,,0.92,0.92,,,0.97,0.97,,,34.15414076056027,34.15414076056027,,,68.30828152112053,1639.3987565068926,0.154238269611865,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2009-12-14,2009-12-25,490.2,0.9117871365567036,446.95805434009606,0.605,2009,12,14,2009.12,2009,3,75,11,0.0386171758949843,4.083003336114757,0.0091350928716186,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2640068768292344,328.95805434009606,328.95805434009606,,2,164.47902717004803,164.47902717004803,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,382.95805434009606,965.6113112445304,990.0,0.1691373612199581,0.0357916108680192,989.795071027912,0.1915016028040191,0.1915016028040191,,,23.99225818057754,23.99225818057754,,,,0.6579161086801921,0.6579161086801921,,,0.92,0.92,,,0.97,0.97,,,34.546990761376904,34.546990761376904,,,69.09398152275381,1658.2555565460916,0.1545871717755852,56.11866747173972,111.6649895110157,165.9666829665577,217.2023485265977,0.605
2009-12-15,2009-12-26,495.8,0.914143919554834,453.2325553152866,0.604,2009,12,15,2009.12,2009,3,76,11,0.0391592927792407,6.274500975190562,0.0138438885327329,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2603519950545355,335.2325553152866,335.2325553152866,,2,167.6162776576433,167.6162776576433,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,389.2325553152866,965.6395464989188,990.0,0.171221143831645,0.0370465110630573,989.7917323451052,0.1988853384220044,0.1988853384220044,,,23.953300507764503,23.953300507764503,,,,0.6704651106305732,0.6704651106305732,,,0.92,0.92,,,0.97,0.97,,,35.14876934723363,35.14876934723363,,,70.29753869446726,1687.1409286672144,0.1551025800553217,56.07718657832481,111.57919101789064,165.83089685754163,217.0044683802354,0.605
2009-12-16,2009-12-27,501.5,0.911366860349648,457.0504804653484,0.598,2009,12,16,2009.12,2009,3,77,11,0.0394891615122061,3.817925150061797,0.0083533992704144,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.258177170888996,339.0504804653484,339.0504804653484,,2,169.52524023267418,169.52524023267418,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,393.0504804653484,965.656727162094,990.0,0.1724890894534367,0.0378100960930696,989.7897008144536,0.2034458375207195,0.2034458375207195,,,23.929527814838792,23.929527814838792,,,,0.6781009609306968,0.6781009609306968,,,0.92,0.92,,,0.97,0.97,,,35.513793617699115,35.513793617699115,,,71.02758723539823,1704.6620936495574,0.1554042502331057,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2009-12-17,2009-12-28,507.2,0.9134424405524312,463.2980058481932,0.595,2009,12,17,2009.12,2009,3,78,12,0.0400289477052838,6.247525382844684,0.0134848959071319,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2546956786139601,345.2980058481932,345.2980058481932,,2,172.64900292409658,172.64900292409658,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.2980058481932,965.6848410263168,990.0,0.1745639133813187,0.0390596011696386,989.7863764854492,0.2110188478440969,0.2110188478440969,,,23.89051661128817,23.89051661128817,,,,0.6905960116963862,0.6905960116963862,,,0.92,0.92,,,0.97,0.97,,,36.10922643314251,36.10922643314251,,,72.21845286628502,1733.2428687908405,0.1558790496714301,56.010198511314535,111.44067972228342,165.61179837334112,216.68543353903,0.595
2009-12-18,2009-12-29,518.7,0.9142368041562136,474.214630315828,0.589,2009,12,18,2009.12,2009,3,79,12,0.0409721440592875,10.916624467634904,0.0230204295054423,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2488324746990866,356.214630315828,356.214630315828,,2,178.107315157914,178.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.214630315828,965.7339658364212,990.0,0.1781893606214926,0.0412429260631656,989.7805677133152,0.2245804031389938,0.2245804031389938,,,23.82202147375511,23.82202147375511,,,,0.7124292606316559,0.7124292606316559,,,0.93,0.93,,,0.97,0.97,,,37.54776222633532,37.54776222633532,,,75.09552445267062,1802.2925868640948,0.1583576710879983,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2009-12-19,2009-12-30,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,2009,12,19,2009.12,2009,3,80,12,0.0420012115685263,11.910503579153216,0.0245009005885432,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2427358549732831,368.1251338949812,368.1251338949812,,2,184.06256694749055,184.06256694749055,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.1251338949812,965.7875631025272,990.0,0.1821448784153074,0.0436250267789962,989.7742300948056,0.2398537931703733,0.2398537931703733,,,23.746813199107915,23.746813199107915,,,,0.7362502677899624,0.7362502677899624,,,0.93,0.93,,,0.97,0.97,,,38.68071565025733,38.68071565025733,,,77.36143130051467,1856.674351212352,0.1591389251583672,55.85630816438524,111.1226825574476,165.1092799496669,215.9548317421172,0.575
2009-12-20,2009-12-31,524.5,0.9099737236439024,477.28121805122686,0.584,2009,12,20,2009.12,2009,3,81,12,0.041237097239626,8.84391584375436,0.0185297797383787,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2472336969005451,359.28121805122686,359.28121805122686,,2,179.64060902561343,179.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.28121805122686,965.7477654812304,990.0,0.1792077845926583,0.0418562436102453,989.7789359717972,0.2284652338027851,0.2284652338027851,,,23.802705256763733,23.802705256763733,,,,0.7185624361024537,0.7185624361024537,,,0.93,0.93,,,0.97,0.97,,,37.840296251667496,37.840296251667496,,,75.68059250333499,1816.3342200800405,0.1585660395612135,55.9162595124601,111.24653189397829,165.30491270443468,216.23907160195336,0.585
2009-12-21,2010-01-01,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,2009,12,21,2009.12,2009,3,82,12,0.0421339581670957,10.38033480867722,0.0212859405212518,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2419710951334709,369.6615528599041,369.6615528599041,,2,184.83077642995204,184.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,423.6615528599041,965.7944769878696,990.0,0.1826551282560566,0.0439323105719808,989.773412561172,0.2418602728115371,0.2418602728115371,,,23.737075300490808,23.737075300490808,,,,0.7393231057198082,0.7393231057198082,,,0.93,0.93,,,0.97,0.97,,,38.82622666351757,38.82622666351757,,,77.65245332703512,1863.6588798488435,0.159234315011385,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
2009-12-22,2010-01-02,554.2,0.9084075021595168,503.4394376968042,0.56,2009,12,22,2009.12,2009,3,83,12,0.0434971674170038,15.777884836900116,0.0313401844501549,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2343876763803819,385.4394376968042,385.4394376968042,,2,192.7197188484021,192.7197188484021,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,439.4394376968042,965.8654774696356,990.0,0.1878950162092707,0.0470878875393608,989.7650170962514,0.2629447689732755,0.2629447689732755,,,23.636594857642542,23.636594857642542,,,,0.7708788753936083,0.7708788753936083,,,0.93,0.93,,,0.97,0.97,,,40.312038012233074,40.312038012233074,,,80.62407602446612,1934.9778245871871,0.1601465240651684,55.7377233753956,110.87782909287336,164.72280793740617,215.39400288238127,0.56
2009-12-23,2010-01-03,566.4,0.9070042435332224,513.7272035372172,0.5529999999999999,2009,12,23,2009.12,2009,3,84,12,0.0443860303856155,10.28776584041299,0.020025736946725,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2296938904296342,395.7272035372172,395.7272035372172,,2,197.8636017686086,197.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,449.7272035372172,965.9117724159172,990.0,0.1913116174108839,0.0491454407074434,989.7595429418816,0.2771632582073918,0.2771632582073918,,,23.57060726775689,23.57060726775689,,,,0.7914544070744344,0.7914544070744344,,,0.93,0.93,,,0.97,0.97,,,41.272461619030025,41.272461619030025,,,82.54492323806005,1981.0781577134408,0.1606785131675045,55.66654889791538,110.730939788141,164.4911352380728,215.0582117670573,0.555
2009-12-24,2010-01-04,578.7,0.91255285430663,528.0943367872469,0.5429999999999999,2009,12,24,2009.12,2009,3,85,13,0.0456273506984181,14.367133250029724,0.0272056188624075,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.223444925991582,410.0943367872469,410.0943367872469,,2,205.04716839362345,205.04716839362345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.0943367872469,965.9764245155426,990.0,0.1960829900769454,0.0520188673574493,989.7518981425656,0.2976414056574676,0.2976414056574676,,,23.47783222136549,23.47783222136549,,,,0.8201886735744938,0.8201886735744938,,,0.94,0.94,,,0.97,0.97,,,43.06062868391836,43.06062868391836,,,86.12125736783672,2066.910176828081,0.1630793049055785,55.5662057290955,110.52394636756937,164.1648963359486,214.58588186837608,0.545
2009-12-25,2010-01-05,591.3,0.9136493485893028,540.2408598208547,0.536,2009,12,25,2009.12,2009,3,86,13,0.0466768102885218,12.146523033607767,0.0224835326925023,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2184210946930765,422.24085982085467,422.24085982085467,,2,211.12042991042733,211.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.24085982085467,966.0310838691936,990.0,0.2001168907154129,0.0544481719641709,989.7454349373204,0.315519608967263,0.315519608967263,,,23.398831459159307,23.398831459159307,,,,0.8444817196417094,0.8444817196417094,,,0.94,0.94,,,0.97,0.97,,,44.18684831582743,44.18684831582743,,,88.37369663165487,2120.968719159717,0.1635820301725416,55.48053732358697,110.34730712771908,163.88669918047927,214.1835691910288,0.535
2009-12-26,2010-01-06,623.3,0.9187627851485354,572.6648439830819,0.515,2009,12,26,2009.12,2009,3,87,13,0.0494782425201382,32.423984162227384,0.0566194773485785,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979236,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.2724205932323,0.1663474750701923,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2009-12-27,2010-01-07,623.3,0.9187627851485354,572.6648439830819,0.515,2009,12,27,2009.12,2009,3,88,13,0.0494782425201382,0.0,0.0,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979236,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.2724205932323,0.1663474750701923,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2009-12-28,2010-01-08,636.5,0.9262821612419124,589.5785956304773,0.507,2009,12,28,2009.12,2009,3,89,13,0.0509395906624732,16.913751647395202,0.0286878658295051,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2001429510408437,471.5785956304772,471.5785956304772,,2,235.7892978152386,235.7892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.5785956304773,966.2531036803372,990.0,0.2213499105104215,0.0643157191260954,989.7143343703636,0.3934625323780743,0.3934625323780743,,,23.067768157648395,23.067768157648395,,,,0.9431571912609544,0.9431571912609544,,,0.94,0.94,,,0.98,0.98,,,49.15329132446385,49.15329132446385,,,98.3065826489277,2359.3579835742653,0.1667404199838728,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2009-12-29,2010-01-09,643.1,0.9272259040961328,596.298978924223,0.504,2009,12,29,2009.12,2009,3,90,13,0.0515202317790528,6.720383293745726,0.0112701573057695,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.1978873084989725,478.29897892422304,478.29897892422304,,2,239.14948946211152,239.14948946211152,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,532.298978924223,966.2833454051588,990.0,0.2252457848836075,0.0656597957848446,989.7090944193316,0.4047404453715464,0.4047404453715464,,,23.021008568801108,23.021008568801108,,,,0.956597957848446,0.956597957848446,,,0.94,0.94,,,0.98,0.98,,,49.75270997274348,49.75270997274348,,,99.50541994548696,2388.1300786916872,0.1668716926616303,55.07553886105429,109.51319990677344,162.57536553289273,212.2925781615706,0.505
2009-12-30,2010-01-10,649.8,0.9273116098950026,602.5670841097726,0.501,2009,12,30,2009.12,2009,3,91,13,0.0520617960670843,6.268105185549644,0.0104023358574424,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.1958288182540408,484.5670841097726,484.5670841097726,,2,242.2835420548863,242.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,538.5670841097726,966.3102683364392,990.0,0.2288794690491435,0.0669134168219545,989.7042071141288,0.4154022411957879,0.4154022411957879,,,22.97853653649397,22.97853653649397,,,,0.9691341682195452,0.9691341682195452,,,0.94,0.94,,,0.98,0.98,,,50.31172600996221,50.31172600996221,,,100.62345201992444,2414.9628484781865,0.1669912855737625,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2009-12-31,2010-01-11,663.3,0.925069744727904,613.5987616780187,0.495,2009,12,31,2009.12,2009,3,92,14,0.0530149330089808,11.031677568246096,0.017978650312262,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.1923080804095879,495.5987616780187,495.5987616780187,,2,247.79938083900936,247.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,549.5987616780187,966.354395046712,990.0,0.2352746444510253,0.0691197523356037,989.6956056032134,0.434501616889735,0.434501616889735,,,22.906708939611587,22.906708939611587,,,,0.9911975233560374,0.9911975233560374,,,0.94,0.94,,,0.98,0.98,,,51.29627762195911,51.29627762195911,,,102.5925552439182,2462.221325854037,0.1671981132480721,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2010-01-01,2010-01-12,676.9,0.9320863125591098,630.9292249712614,0.488,2010,1,1,2010.01,2009,4,93,14,0.0545122850375169,17.3304632932427,0.027468157453052,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2203099721784664,491.92922497126136,491.92922497126136,,2,245.96461248563068,245.96461248563068,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,550.9292249712614,966.423716899885,990.0,0.2360459275195718,0.0683858449942522,989.695568227486,0.4281010582522796,0.4281010582522796,,,22.843750269348817,22.843750269348817,,,,0.9838584499425228,0.9838584499425228,,,0.94,0.94,,,0.98,0.98,,,50.776524224113615,50.776524224113615,,,101.55304844822724,2437.273162757454,0.1609579084767438,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2010-01-02,2010-01-13,690.8,0.9306408882357202,642.8867255932355,0.482,2010,1,2,2010.01,2009,4,94,14,0.0555454130912555,11.957500621974075,0.0185997006096837,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2162122726546192,503.8867255932355,503.8867255932355,,2,251.9433627966177,251.9433627966177,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,562.8867255932355,966.4715469023728,990.0,0.2429778119381075,0.0715546902372942,989.6854674978246,0.4491317548178751,0.4491317548178751,,,22.7647888406338,22.7647888406338,,,,1.0077734511864709,1.0077734511864709,,,0.94,0.94,,,0.98,0.98,,,51.83098767832202,51.83098767832202,,,103.66197535664404,2487.887408559457,0.1612445415807708,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2010-01-03,2010-01-14,704.8,0.9268159686888692,653.219894731915,0.473,2010,1,3,2010.01,2009,4,95,14,0.0564381989048374,10.333169138679525,0.0158188218424062,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2127920492333539,514.219894731915,514.219894731915,,2,257.1099473659575,257.1099473659575,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,573.219894731915,966.5128795789276,990.0,0.2489680549170521,0.0756879578927659,989.67534398719,0.4677098331707348,0.4677098331707348,,,22.694754575091768,22.694754575091768,,,,1.02843978946383,1.02843978946383,,,0.94,0.94,,,0.98,0.98,,,52.73115775195475,52.73115775195475,,,105.4623155039095,2531.095572093828,0.1614499441220966,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2010-01-04,2010-01-15,711.9,0.9320971968572026,663.5599944426425,0.469,2010,1,4,2010.01,2009,4,96,14,0.0573315835198443,10.340099710727486,0.0155827653826729,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2094761606548524,524.5599944426425,524.5599944426425,,2,262.27999722132125,262.27999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,583.5599944426425,966.5542399777704,990.0,0.2549623156189232,0.079823997777057,989.665213686604,0.4866755272739089,0.4866755272739089,,,22.624298181559485,22.624298181559485,,,,1.049119988885285,1.049119988885285,,,0.95,0.95,,,0.98,0.98,,,54.194969321776725,54.194969321776725,,,108.38993864355344,2601.3585274452826,0.1633461021630691,54.62273918326039,108.58234020806492,161.11607412441958,210.1977974076369,0.47
2010-01-05,2010-01-16,719.0,0.9306410252283802,669.1308971392052,0.467,2010,1,5,2010.01,2009,4,97,14,0.0578129095128273,5.570902696562825,0.0083255798235899,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2077321501581813,530.1308971392053,530.1308971392053,,2,265.0654485696027,265.0654485696027,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,589.1308971392052,966.5765235885568,990.0,0.2581918244285248,0.0820523588556821,989.6597558167156,0.4970491749035001,0.4970491749035001,,,22.58618305325548,22.58618305325548,,,,1.0602617942784107,1.0602617942784107,,,0.95,0.95,,,0.98,0.98,,,54.67825585896925,54.67825585896925,,,109.35651171793847,2624.556281230524,0.1634306713163001,54.58472006255868,108.50425410350678,160.9938393028869,210.0227467285844,0.465
2010-01-06,2010-01-17,733.4,0.9343619990358528,685.2610900928944,0.46,2010,1,6,2010.01,2009,4,98,14,0.0592065581840259,16.13019295368906,0.0235387550626906,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.2028423939569618,546.2610900928944,546.2610900928944,,2,273.1305450464472,273.1305450464472,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,605.2610900928944,966.6410443603716,990.0,0.267542660923417,0.0885044360371577,989.6439529030396,0.5276997342870665,0.5276997342870665,,,22.47520880838084,22.47520880838084,,,,1.0925221801857887,1.0925221801857887,,,0.94,0.94,,,0.98,0.98,,,55.47495304732208,55.47495304732208,,,110.94990609464416,2662.7977462714603,0.1619089536801275,54.47392466430273,108.276760896242,160.6378855842506,209.51336307044585,0.46
2010-01-07,2010-01-18,755.3,0.9412549725434286,710.9298807620515,0.451,2010,1,7,2010.01,2009,4,99,15,0.0614243416978412,25.668790669157147,0.0361059386639404,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1955185789223049,571.9298807620514,571.9298807620514,,3,190.6432935873505,190.6432935873505,190.6432935873505,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,630.9298807620514,966.7437195230484,990.0,0.2824231192823487,0.0987719523048206,989.6188049284128,0.2573104547518801,0.2573104547518801,0.2573104547518801,,22.61777495061277,22.61777495061277,22.61777495061277,,,0.7625731743494021,0.7625731743494021,0.7625731743494021,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.158834466373314,38.158834466373314,38.158834466373314,,114.47650339911992,2747.436081578879,0.1610236206085636,54.295559222485984,107.91071546387003,160.0656027275687,208.69547144682855,0.45
2010-01-08,2010-01-19,770.2,0.9440516992938632,727.1086187961336,0.446,2010,1,8,2010.01,2009,4,100,15,0.0628221846639859,16.178738034082013,0.0222507856678538,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1911681369286213,588.1086187961337,588.1086187961337,,3,196.03620626537784,196.03620626537784,196.03620626537784,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,647.1086187961337,966.8084344751844,990.0,0.291802097852831,0.1052434475184534,989.6029544546288,0.2720695090032581,0.2720695090032581,0.2720695090032581,,22.522450470440944,22.522450470440944,22.522450470440944,,,0.7841448250615114,0.7841448250615114,0.7841448250615114,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.07289768123963,39.07289768123963,39.07289768123963,,117.21869304371891,2813.2486330492543,0.161212080304861,54.18184206806814,107.67746011511085,159.7012152252121,208.17536804033608,0.445
2010-01-09,2010-01-20,777.7,0.9428241946149308,733.2343761520318,0.442,2010,1,9,2010.01,2009,4,101,15,0.0633514500995355,6.125757355898372,0.0083544328459419,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1895710355663673,594.2343761520318,594.2343761520318,,3,198.07812538401063,198.07812538401063,198.07812538401063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.2343761520318,966.832937504608,990.0,0.2953532615374098,0.1076937504608127,989.5969529880016,0.2777643042356678,0.2777643042356678,0.2777643042356678,,22.486251179157897,22.486251179157897,22.486251179157897,,,0.7923125015360425,0.7923125015360425,0.7923125015360425,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.4164279925044,39.4164279925044,39.4164279925044,,118.24928397751324,2837.982815460317,0.1612707857453139,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2010-01-10,2010-01-21,792.8,0.9427582950331842,747.4187763023084,0.433,2010,1,10,2010.01,2009,4,102,15,0.0645769822725194,14.184400150276476,0.0189778482960392,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1859733852120657,608.4187763023084,608.4187763023084,,3,202.80625876743613,202.80625876743613,202.80625876743613,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.4187763023084,966.8896751052092,990.0,0.3035761022042367,0.1125256328906925,989.5838982649052,0.2911755050587778,0.2911755050587778,0.2911755050587778,,22.40304765463709,22.40304765463709,22.40304765463709,,,0.8112250350697445,0.8112250350697445,0.8112250350697445,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20796992862232,40.20796992862232,40.20796992862232,,120.62390978586694,2894.973834860807,0.1613873153985072,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2010-01-11,2010-01-22,792.8,0.9427582950331842,747.4187763023084,0.433,2010,1,11,2010.01,2009,4,103,15,0.0645769822725194,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1859733852120657,608.4187763023084,608.4187763023084,,3,202.80625876743613,202.80625876743613,202.80625876743613,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.4187763023084,966.8896751052092,990.0,0.3035761022042367,0.1125256328906925,989.5838982649052,0.2911755050587778,0.2911755050587778,0.2911755050587778,,22.40304765463709,22.40304765463709,22.40304765463709,,,0.8112250350697445,0.8112250350697445,0.8112250350697445,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20796992862232,40.20796992862232,40.20796992862232,,120.62390978586694,2894.973834860807,0.1613873153985072,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2010-01-12,2010-01-23,792.8,0.9427582950331842,747.4187763023084,0.433,2010,1,12,2010.01,2009,4,104,15,0.0645769822725194,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1859733852120657,608.4187763023084,608.4187763023084,,3,202.80625876743613,202.80625876743613,202.80625876743613,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,667.4187763023084,966.8896751052092,990.0,0.3035761022042367,0.1125256328906925,989.5838982649052,0.2911755050587778,0.2911755050587778,0.2911755050587778,,22.40304765463709,22.40304765463709,22.40304765463709,,,0.8112250350697445,0.8112250350697445,0.8112250350697445,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20796992862232,40.20796992862232,40.20796992862232,,120.62390978586694,2894.973834860807,0.1613873153985072,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2010-01-13,2010-01-24,808.1,0.9443005728234533,763.0892928986326,0.429,2010,1,13,2010.01,2009,4,105,15,0.0659309149064418,15.670516596324203,0.0205356263574331,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1821543052609237,624.0892928986326,624.0892928986326,,3,208.02976429954415,208.02976429954415,208.02976429954415,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.0892928986326,966.9523571715944,990.0,0.3126604596513812,0.1172267878695897,989.570112752479,0.3063567300516657,0.3063567300516657,0.3063567300516657,,22.31139885083281,22.31139885083281,22.31139885083281,,,0.8321190571981768,0.8321190571981768,0.8321190571981768,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.07484820798446,41.07484820798446,41.07484820798446,,123.22454462395338,2957.389070974881,0.1614811605544599,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2010-01-14,2010-01-25,831.4,0.9395711743495015,781.1594743541756,0.416,2010,1,14,2010.01,2009,4,106,16,0.0674921785842007,18.070181455542983,0.0231325126927283,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1779406184824403,642.1594743541757,642.1594743541757,,3,214.0531581180585,214.0531581180585,214.0531581180585,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,701.1594743541756,967.0246378974168,990.0,0.3231359271618409,0.1226478423062526,989.554216230532,0.3243382598919162,0.3243382598919162,0.3243382598919162,,22.205240073223266,22.205240073223266,22.205240073223266,,,0.8562126324722341,0.8562126324722341,0.8562126324722341,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.953647558422965,42.953647558422965,42.953647558422965,,128.86094267526892,3092.662624206454,0.1649611211357384,53.794834811667656,106.88427465263428,158.46368679563818,206.4126502811945,0.415
2010-01-15,2010-01-26,847.2,0.9362145853436258,793.1609967031198,0.411,2010,1,15,2010.01,2009,4,107,16,0.0685291101151495,12.001522348944263,0.0151312563260551,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1752481533733657,654.1609967031197,654.1609967031197,,3,218.05366556770664,218.05366556770664,218.05366556770664,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,713.1609967031198,967.0726439868124,990.0,0.3300933314220984,0.1262482990109359,989.543658369567,0.3365624100894801,0.3365624100894801,0.3365624100894801,,22.13445197266508,22.13445197266508,22.13445197266508,,,0.8722146622708264,0.8722146622708264,0.8722146622708264,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.61693079014788,43.61693079014788,43.61693079014788,,130.85079237044366,3140.419016890647,0.1649738110097981,53.70743355477621,106.70527327548476,158.1847303334309,206.01605655284047,0.41
2010-01-16,2010-01-27,855.2,0.9392513868179134,803.2477860066797,0.407,2010,1,16,2010.01,2009,4,108,16,0.0694006087109771,10.086789303559726,0.0125575065120389,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1730474735461569,664.2477860066796,664.2477860066796,,3,221.4159286688932,221.4159286688932,221.4159286688932,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,723.2477860066797,967.1129911440266,990.0,0.3359407455111186,0.1292743358020038,989.5347849186868,0.3470100931196945,0.3470100931196945,0.3470100931196945,,22.074783681540467,22.074783681540467,22.074783681540467,,,0.8856637146755728,0.8856637146755728,0.8856637146755728,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.170086928247976,44.170086928247976,44.170086928247976,,132.5102607847439,3180.2462588338544,0.1649680996240455,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
2010-01-17,2010-01-28,871.3,0.9410154547221344,819.9067656993958,0.402,2010,1,17,2010.01,2009,4,109,16,0.0708399445564277,16.658979692716116,0.0203181390734173,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1695314709123426,680.9067656993958,680.9067656993958,,3,226.96892189979852,226.96892189979852,226.96892189979852,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,739.9067656993958,967.1796270627976,990.0,0.3455981250431279,0.1342720297098187,989.5201298452472,0.3646126465901547,0.3646126465901547,0.3646126465901547,,21.97589013585941,21.97589013585941,21.97589013585941,,,0.9078756875991943,0.9078756875991943,0.9078756875991943,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.07500739908647,45.07500739908647,45.07500739908647,,135.22502219725942,3245.400532734226,0.1649273159514789,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2010-01-18,2010-01-29,895.8,0.9367077700178248,839.1028203819673,0.3929999999999999,2010,1,18,2010.01,2009,4,110,16,0.0724984836810019,19.19605468257157,0.0228768801823754,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.165653119765139,700.1028203819673,700.1028203819673,,3,233.3676067939891,233.3676067939891,233.3676067939891,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,759.1028203819673,967.2564112815276,990.0,0.3567262726851984,0.1400514101909836,989.5032223171236,0.3854328310305265,0.3854328310305265,0.3854328310305265,,21.861378204565483,21.861378204565483,21.861378204565483,,,0.9334704271759564,0.9334704271759564,0.9334704271759564,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.10425905468338,46.10425905468338,46.10425905468338,,138.31277716405015,3319.5066519372035,0.1648341225942834,53.36797131572276,106.01047115485856,157.10300833036226,204.4806365498969,0.395
2010-01-19,2010-01-30,912.3,0.9356925408393166,853.6323050077084,0.386,2010,1,19,2010.01,2009,4,111,16,0.073753831152666,14.529484625741247,0.0170207764402848,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1628335750469809,714.6323050077084,714.6323050077084,,3,238.21076833590288,238.21076833590288,238.21076833590288,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,773.6323050077084,967.3145292200307,990.0,0.3651491623233093,0.1473161525038542,989.4875346851728,0.4015738301644489,0.4015738301644489,0.4015738301644489,,21.77143163497762,21.77143163497762,21.77143163497762,,,0.9528430733436112,0.9528430733436112,0.9528430733436112,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.86744891448959,46.86744891448959,46.86744891448959,,140.6023467434688,3374.456321843251,0.1647106674836997,53.25906283094085,105.78769539207129,156.7565068504407,203.9895814138591,0.385
2010-01-20,2010-01-31,929.1,0.9344497345850822,868.1972484029999,0.3779999999999999,2010,1,20,2010.01,2009,4,112,16,0.0750122422620191,14.56494339529138,0.0167760764297315,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1601018665466663,729.1972484029999,729.1972484029999,,3,243.06574946766665,243.06574946766665,243.06574946766665,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,788.1972484029999,967.372788993612,990.0,0.3756787535166931,0.1545986242014999,989.4697226222818,0.4180847527043851,0.4180847527043851,0.4180847527043851,,21.678848875965446,21.678848875965446,21.678848875965446,,,0.9722629978706664,0.9722629978706664,0.9722629978706664,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.61929057293364,47.61929057293364,47.61929057293364,,142.8578717188009,3428.588921251222,0.1645454094465053,53.14903757762474,105.56270874741934,156.4067478897673,203.4943329353416,0.38
2010-01-21,2010-02-01,946.1,0.9347614620468058,884.3778192424829,0.371,2010,1,21,2010.01,2009,4,113,17,0.0764102435825505,16.18057083948304,0.0182959935080038,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1571726438357092,745.3778192424829,745.3778192424829,,3,248.45927308082764,248.45927308082764,248.45927308082764,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,804.3778192424829,967.43751127697,990.0,0.3905055714174146,0.1626889096212414,989.4468055189614,0.4368151962853492,0.4368151962853492,0.4368151962853492,,21.572479045706128,21.572479045706128,21.572479045706128,,,0.9938370923233104,0.9938370923233104,0.9938370923233104,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.437107734622,48.437107734622,48.437107734622,,145.311323203866,3487.4717568927845,0.1643090996202652,53.02604707326006,105.31127531257148,156.01603668126634,202.9414739764004,0.37
2010-01-22,2010-02-02,963.2,0.928981543145668,894.7950223579074,0.367,2010,1,22,2010.01,2009,4,114,17,0.0773102899317232,10.417203115424511,0.0116419994022471,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1553428400101243,755.7950223579074,755.7950223579074,,3,251.93167411930247,251.93167411930247,251.93167411930247,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.7950223579074,967.4791800894316,990.0,0.400051215706449,0.1678975111789537,989.4320512731148,0.4490901494062676,0.4490901494062676,0.4490901494062676,,21.50378103427684,21.50378103427684,21.50378103427684,,,1.0077266964772098,1.0077266964772098,1.0077266964772098,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.957647204769685,48.957647204769685,48.957647204769685,,146.8729416143091,3524.950598743417,0.1641414379209204,52.94633267101087,105.14835816919636,155.7629864942792,202.58366903329068,0.365
2010-01-23,2010-02-03,963.2,0.928981543145668,894.7950223579074,0.367,2010,1,23,2010.01,2009,4,115,17,0.0773102899317232,0.0,0.0,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1553428400101243,755.7950223579074,755.7950223579074,,3,251.93167411930247,251.93167411930247,251.93167411930247,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,814.7950223579074,967.4791800894316,990.0,0.400051215706449,0.1678975111789537,989.4320512731148,0.4490901494062676,0.4490901494062676,0.4490901494062676,,21.50378103427684,21.50378103427684,21.50378103427684,,,1.0077266964772098,1.0077266964772098,1.0077266964772098,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.957647204769685,48.957647204769685,48.957647204769685,,146.8729416143091,3524.950598743417,0.1641414379209204,52.94633267101087,105.14835816919636,155.7629864942792,202.58366903329068,0.365
2010-01-24,2010-02-04,971.9,0.936753403834816,910.4306331870577,0.362,2010,1,24,2010.01,2009,4,116,17,0.0786612067073617,15.635610829150211,0.0171738628503921,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1526750033809999,771.4306331870578,771.4306331870578,,3,257.14354439568586,257.14354439568586,257.14354439568586,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,830.4306331870578,967.5417225327484,990.0,0.4143786678606504,0.1757153165935288,989.409906015546,0.4678318683173679,0.4678318683173679,0.4678318683173679,,21.40035161448032,21.40035161448032,21.40035161448032,,,1.0285741775827435,1.0285741775827435,1.0285741775827435,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.73011591003132,49.73011591003132,49.73011591003132,,149.19034773009398,3580.568345522255,0.1638678909647817,52.82598360067777,104.9024534518967,155.3811843145984,202.0441588655977,0.36
2010-01-25,2010-02-05,989.3,0.9441936167691908,934.0907450697606,0.356,2010,1,25,2010.01,2009,4,117,17,0.0807054403740273,23.660111882702957,0.0253295646141274,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1488078120178988,795.0907450697606,795.0907450697606,,3,265.03024835658687,265.03024835658687,265.03024835658687,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.0907450697606,967.6363629802788,990.0,0.4360592484702985,0.1875453725348803,989.3763953789947,0.4969174017869755,0.4969174017869755,0.4969174017869755,,21.243114996928835,21.243114996928835,21.243114996928835,,,1.0601209934263474,1.0601209934263474,1.0601209934263474,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.87876726723667,50.87876726723667,50.87876726723667,,152.63630180171,3663.27124324104,0.1634062885296124,52.64219300095687,104.52706378725622,154.7986907661832,201.2218837745941,0.355
2010-01-26,2010-02-06,1007.0,0.937710008500456,944.2739785599592,0.349,2010,1,26,2010.01,2009,4,118,17,0.0815852717475804,10.183233490198631,0.0107841936995111,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1472030397490973,805.2739785599592,805.2739785599592,,3,268.4246595199864,268.4246595199864,268.4246595199864,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,864.2739785599592,967.6770959142398,990.0,0.4453904982820343,0.1942191828479673,989.36039031887,0.5097045337466276,0.5097045337466276,0.5097045337466276,,21.173589870883628,21.173589870883628,21.173589870883628,,,1.0736986380799456,1.0736986380799456,1.0736986380799456,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.36175373390828,51.36175373390828,51.36175373390828,,154.08526120172485,3698.046268841396,0.1631785527296946,52.56254887298897,104.36443762892736,154.5464563783416,200.86608294985032,0.35
2010-01-27,2010-02-07,1024.8,0.9384189606249228,961.6917508484212,0.346,2010,1,27,2010.01,2009,4,119,17,0.0830901672733035,17.417772288461947,0.0181115958134149,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1445369577906556,822.6917508484213,822.6917508484213,,3,274.2305836161404,274.2305836161404,274.2305836161404,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.6917508484213,967.7467670033936,990.0,0.4613510067535333,0.2081534006787369,989.3304955925678,0.5319510919842471,0.5319510919842471,0.5319510919842471,,21.05177749718989,21.05177749718989,21.05177749718989,,,1.0969223344645616,1.0969223344645616,1.0969223344645616,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.17081194323006,52.17081194323006,52.17081194323006,,156.51243582969016,3756.298459912564,0.1627469879944506,52.425394330955584,104.0844587446155,154.11240073747248,200.2542593994401,0.345
2010-01-28,2010-02-08,1052.0,0.9334995886171844,982.041567225278,0.3389999999999999,2010,1,28,2010.01,2009,4,120,18,0.084848391408264,20.349816376856783,0.0207219501251402,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1415418701600782,843.041567225278,843.041567225278,,4,210.7603918063195,210.7603918063195,210.7603918063195,210.7603918063195,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,902.041567225278,967.8281662689012,990.0,0.4799982488518483,0.2244332537802223,989.295568497368,0.3144453044571688,0.3144453044571688,0.3144453044571688,0.3144453044571688,21.1529569240096,21.1529569240096,21.1529569240096,21.1529569240096,,0.843041567225278,0.843041567225278,0.843041567225278,0.843041567225278,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.45333975513301,39.45333975513301,39.45333975513301,39.45333975513301,157.81335902053203,3787.520616492769,0.1606992659856831,52.263875231786,103.75485098569408,153.60167030036595,199.53498119584611,0.34
2010-01-29,2010-02-09,1070.4,0.9299642904600628,995.4337765084512,0.331,2010,1,29,2010.01,2009,4,121,18,0.0860054782903301,13.392209283173203,0.0134536416175742,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1396376165650633,856.4337765084513,856.4337765084513,,4,214.1084441271128,214.1084441271128,214.1084441271128,214.1084441271128,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,915.4337765084512,967.8817351060338,990.0,0.4922699944101345,0.2351470212067609,989.2725829843832,0.324505663408931,0.324505663408931,0.324505663408931,0.324505663408931,21.06634221494036,21.06634221494036,21.06634221494036,21.06634221494036,,0.8564337765084512,0.8564337765084512,0.8564337765084512,0.8564337765084512,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.76109732726096,40.76109732726096,40.76109732726096,40.76109732726096,163.0443893090438,3913.065343417052,0.163792301564181,52.156886957517536,103.5365808767548,153.26360217387457,199.0592054384901,0.33
2010-01-30,2010-02-10,1083.3,0.9284465603237024,1005.786158798667,0.3279999999999999,2010,1,30,2010.01,2009,4,122,18,0.0868999241202048,10.352382290215814,0.0102928263623958,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1382003508241002,866.786158798667,866.786158798667,,4,216.69653969966683,216.69653969966683,216.69653969966683,216.69653969966683,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,925.786158798667,967.91818507051,990.0,0.5017562411302526,0.2434289270389336,989.2548148318308,0.3323903250047354,0.3323903250047354,0.3323903250047354,0.3323903250047354,21.004239436316016,21.004239436316016,21.004239436316016,21.004239436316016,,0.8667861587986669,0.8667861587986669,0.8667861587986669,0.8667861587986669,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.1321938027488,41.1321938027488,41.1321938027488,41.1321938027488,164.52877521099518,3948.690605063885,0.1635822622648854,52.08411750866557,103.38815466034724,153.03379355604352,198.7359788069656,0.33
2010-01-31,2010-02-11,1098.3,0.9264969595635432,1017.5716106886396,0.3229999999999999,2010,1,31,2010.01,2009,4,123,18,0.0879181871634984,11.785451889972592,0.0115819385743248,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1365997228499054,878.5716106886397,878.5716106886397,,4,219.64290267215992,219.64290267215992,219.64290267215992,219.64290267215992,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,937.5716106886396,967.9552250621643,990.0,0.5125556591967614,0.2528572885509116,989.2345870522524,0.3414809239671306,0.3414809239671306,0.3414809239671306,0.3414809239671306,20.93788106612096,20.93788106612096,20.93788106612096,20.93788106612096,,0.8785716106886395,0.8785716106886395,0.8785716106886395,0.8785716106886395,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.559741698517335,41.559741698517335,41.559741698517335,41.559741698517335,166.23896679406934,3989.735203057664,0.1633683222368669,52.008984731524194,103.23493519268058,152.79663079026375,198.40256636979169,0.325
2010-02-01,2010-02-12,1107.7,0.9294648715200602,1029.5682381827708,0.321,2010,2,1,2010.02,2009,5,124,18,0.0889546957789914,11.996627494131188,0.0116520955573626,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1573475113081737,867.5682381827706,867.5682381827706,,4,216.89205954569263,216.89205954569263,216.89205954569263,216.89205954569263,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,931.5682381827706,967.9929287485744,990.0,0.5070545608846107,0.2440545905462166,989.2488908485692,0.3329897990131726,0.3329897990131726,0.3329897990131726,0.3329897990131726,20.92297230098163,20.92297230098163,20.92297230098163,20.92297230098163,,0.8675682381827707,0.8675682381827707,0.8675682381827707,0.8675682381827707,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.01001890535753,41.01001890535753,41.01001890535753,41.01001890535753,164.0400756214301,3936.9618149143225,0.1593289978631891,51.93274062904481,103.07946607894011,152.55602720925026,198.06441372807183,0.32
2010-02-02,2010-02-13,1126.7,0.9311963581877238,1049.1789367701083,0.314,2010,2,2,2010.02,2009,5,125,18,0.0906490601369373,19.61069858733753,0.0186914718739102,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1544064547261272,887.1789367701082,887.1789367701082,,4,221.79473419252707,221.79473419252707,221.79473419252707,221.79473419252707,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,951.1789367701084,968.054562372706,990.0,0.5250245237335653,0.2597431494160866,989.2152323268504,0.3481971176741725,0.3481971176741725,0.3481971176741725,0.3481971176741725,20.81247283647011,20.81247283647011,20.81247283647011,20.81247283647011,,0.8871789367701083,0.8871789367701083,0.8871789367701083,0.8871789367701083,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.71553825975824,41.71553825975824,41.71553825975824,41.71553825975824,166.86215303903296,4004.691672936791,0.1590407004859602,51.80740363210087,102.8239501374775,152.16073585368434,197.5091966424405,0.315
2010-02-03,2010-02-14,1155.5,0.9223243580646068,1065.7457957436532,0.31,2010,2,3,2010.02,2009,5,126,18,0.0920804367522516,16.566858973544868,0.0155448504133998,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1520062294845461,903.7457957436532,903.7457957436532,,4,225.9364489359133,225.9364489359133,225.9364489359133,225.9364489359133,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,967.7457957436532,968.1066296437656,990.0,0.5402053108407977,0.2729966365949225,989.1867980525644,0.3613070236368627,0.3613070236368627,0.3613070236368627,0.3613070236368627,20.718861385161755,20.718861385161755,20.718861385161755,20.718861385161755,,0.9037457957436532,0.9037457957436532,0.9037457957436532,0.9037457957436532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.303385034934976,42.303385034934976,42.303385034934976,42.303385034934976,169.2135401397399,4061.124963353757,0.1587747667553936,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2010-02-04,2010-02-15,1184.9,0.9343145204504234,1107.0692752817067,0.301,2010,2,4,2010.02,2009,5,127,19,0.0956507853843394,41.32347953805356,0.0373269139165101,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1463323060418032,945.0692752817068,945.0692752817068,,4,236.26731882042668,236.26731882042668,236.26731882042668,236.26731882042668,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1009.0692752817068,968.2365034365996,990.0,0.578071447469293,0.3060554202253653,989.1158731323054,0.3950572570339465,0.3950572570339465,0.3950572570339465,0.3950572570339465,20.484312438671857,20.484312438671857,20.484312438671857,20.484312438671857,,0.9450692752817068,0.9450692752817068,0.9450692752817068,0.9450692752817068,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.73689830860137,43.73689830860137,43.73689830860137,43.73689830860137,174.94759323440547,4198.742237625731,0.1580276836694686,51.43284620782664,102.06074524315764,150.9809735220191,195.8543385110549,0.3
2010-02-05,2010-02-16,1214.7,0.9412177385845464,1143.297187058649,0.295,2010,2,5,2010.02,2009,5,128,19,0.0987808769618672,36.22791177694217,0.0316872219988097,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1416954417746588,981.2971870586488,981.2971870586488,,4,245.32429676466225,245.32429676466225,245.32429676466225,245.32429676466225,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1045.297187058649,968.3503625878984,990.0,0.6177485174042355,0.3350377496469191,989.0472137329488,0.4258784531391753,0.4258784531391753,0.4258784531391753,0.4258784531391753,20.27097269191094,20.27097269191094,20.27097269191094,20.27097269191094,,0.9812971870586488,0.9812971870586488,0.9812971870586488,0.9812971870586488,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.94051943892315,44.94051943892315,44.94051943892315,44.94051943892315,179.76207775569264,4314.289866136623,0.1572312779131076,51.195032962210256,101.57645533035787,150.23305827893054,194.8068811127834,0.295
2010-02-06,2010-02-17,1238.9,0.9400793535300032,1164.664311088321,0.288,2010,2,6,2010.02,2009,5,129,19,0.1006269964780309,21.36712402967214,0.0183461653510319,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1390958737703734,1002.664311088321,1002.664311088321,,4,250.66607777208023,250.66607777208023,250.66607777208023,250.66607777208023,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1066.664311088321,968.4175164062776,990.0,0.6485876654882984,0.3534636044148173,988.9979487300968,0.4445966543615893,0.4445966543615893,0.4445966543615893,0.4445966543615893,20.13583566945772,20.13583566945772,20.13583566945772,20.13583566945772,,1.0026643110883209,1.0026643110883209,1.0026643110883209,1.0026643110883209,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.612949948095725,45.612949948095725,45.612949948095725,45.612949948095725,182.4517997923829,4378.843195017189,0.1566561266240662,51.053548150372194,101.28843207558728,149.7884977295418,194.1848600838429,0.29
2010-02-07,2010-02-18,1275.7,0.9359597096036728,1194.0038015414054,0.282,2010,2,7,2010.02,2009,5,130,19,0.1031619284531774,29.33949045308464,0.0245723593301869,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1356779599787414,1032.0038015414057,1032.0038015414057,,4,258.0009503853514,258.0009503853514,258.0009503853514,258.0009503853514,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1096.0038015414057,968.5097262334156,990.0,0.6909333218123381,0.3916049420038273,988.9174617361838,0.4709516037617847,0.4709516037617847,0.4709516037617847,0.4709516037617847,19.93678389900621,19.93678389900621,19.93678389900621,19.93678389900621,,1.0320038015414057,1.0320038015414057,1.0320038015414057,1.0320038015414057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.48355595844347,46.48355595844347,46.48355595844347,46.48355595844347,185.93422383377387,4462.421372010573,0.1557233097530687,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
