Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-02-08,2010-02-19,1307.0,0.9310850028714198,1216.9280987529455,0.276,2010,2,8,2010.02,2009,5,131,19,0.1051425877322544,22.92429721153985,0.0188378403251857,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.133122080233015,1054.9280987529455,1054.9280987529455,,4,263.7320246882364,263.7320246882364,263.7320246882364,263.7320246882364,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1118.9280987529455,968.581774024652,990.0,0.7240199363444575,0.4214065283788291,988.8545735352768,0.4920696124095788,0.4920696124095788,0.4920696124095788,0.4920696124095788,19.780729898215046,19.780729898215046,19.780729898215046,19.780729898215046,,1.0549280987529457,1.0549280987529457,1.0549280987529457,1.0549280987529457,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14418348406908,47.14418348406908,47.14418348406908,47.14418348406908,188.5767339362764,4525.841614470632,0.1549612784268203,50.703798554818135,100.57674261200296,148.69076314932,192.65069672052087,0.275
2010-02-09,2010-02-20,1349.4,0.9274857562547472,1251.549279490156,0.267,2010,2,9,2010.02,2009,5,132,19,0.1081338577479495,34.62118073721058,0.027662658837784,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.129439569543753,1089.549279490156,1089.549279490156,,4,272.38731987253897,272.38731987253897,272.38731987253897,272.38731987253897,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1153.549279490156,968.6905834498262,990.0,0.7739886508105346,0.4664140633372029,988.7595972858522,0.5248369829723238,0.5248369829723238,0.5248369829723238,0.5248369829723238,19.544176853053663,19.544176853053663,19.544176853053663,19.544176853053663,,1.0895492794901558,1.0895492794901558,1.0895492794901558,1.0895492794901558,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.10909718888553,48.10909718888553,48.10909718888553,48.10909718888553,192.4363887555421,4618.473330133011,0.1537585390436523,50.46919285265317,100.09959350321496,147.9553857391514,191.6243545216784,0.265
2010-02-10,2010-02-21,1392.7,0.9224295632816956,1284.6676527824177,0.261,2010,2,10,2010.02,2009,5,133,19,0.1109952852004008,33.118373292261595,0.0257797207087231,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1261026535922577,1122.6676527824177,1100.0,,4,275.0,275.0,275.0,275.0,22.667652782417694,6.856265347768314,1.1193902608601327,0.9794664782526162,0.699618913037583,13.012911782499044,55.85626534776832,9.119390260860133,7.9794664782526175,5.699618913037582,106.01291178249905,1172.9551220868811,968.7946697658876,990.0,0.8019970834243646,0.48,988.7180029165756,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.388398370687995,19.388398370687995,19.388398370687995,19.388398370687995,,1.1,1.1,1.1,1.1,0.9315795208731265,0.9315795208731265,0.9315795208731265,0.9315795208731265,0.98,0.98,0.98,0.98,47.75178870602127,47.75178870602127,47.75178870602127,47.75178870602127,191.00715482408503,4584.17171577804,0.1486821548050884,50.24260766310618,99.6389334677483,147.2458599225701,190.6351285283077,0.26
2010-02-11,2010-02-22,1448.1,0.9206337571074128,1333.1697436672446,0.251,2010,2,11,2010.02,2009,5,134,20,0.1151858658528499,48.50209088482689,0.0363810318342574,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1215149089375334,1171.1697436672446,1100.0,,4,275.0,275.0,275.0,275.0,71.16974366724456,21.52665086231472,3.5145552428268925,3.0752358374735307,2.196597026766808,40.85670469786263,70.5266508623147,11.514555242826892,10.075235837473532,7.196597026766808,133.85670469786265,1192.1164419426152,968.9471049086684,990.0,0.8296525966182076,0.48,988.6903474033818,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.208307714713285,19.208307714713285,19.208307714713285,19.208307714713285,,1.1,1.1,1.1,1.1,0.9318307579866298,0.9318307579866298,0.9318307579866298,0.9318307579866298,0.98,0.98,0.98,0.98,47.32100100974871,47.32100100974871,47.32100100974871,47.32100100974871,189.2840040389948,4542.816096935876,0.1419804229267294,49.90724223552,98.9574054071342,146.19686085831444,189.17429824806663,0.25
2010-02-12,2010-02-23,1493.4,0.9352483284381442,1396.6998536895246,0.243,2010,2,12,2010.02,2009,5,135,20,0.1206748673587749,63.530110022280034,0.0454858714665565,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1159876974083304,1234.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,134.69985368952464,40.74254833818954,6.65184462664319,5.8203640483127925,4.157402891651993,77.3276937847271,89.74254833818955,14.651844626643191,12.820364048312792,9.157402891651994,170.3276937847271,1217.2147570131451,969.1508764503816,990.0,0.8658769688849524,0.48,988.654123031115,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96831180073339,18.96831180073339,18.96831180073339,18.96831180073339,,1.1,1.1,1.1,1.1,0.9320143378866744,0.9320143378866744,0.9320143378866744,0.9320143378866744,0.98,0.98,0.98,0.98,46.73896062125128,46.73896062125128,46.73896062125128,46.73896062125128,186.95584248500504,4486.9402196401215,0.1338554178201867,49.45219939661173,98.03321967665616,144.7757342588504,187.19848087621315,0.245
2010-02-13,2010-02-24,1504.9,0.9430361883178922,1419.175159799596,0.241,2010,2,13,2010.02,2009,5,136,20,0.122616733806685,22.47530611007141,0.015836879580985,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1141508142115989,1257.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,157.17515979959603,47.5406347541988,7.761736286399803,6.791519250599826,4.8510851789998775,90.23018432939772,96.5406347541988,15.761736286399806,13.791519250599828,9.851085178999876,183.23018432939773,1226.0938902911985,969.223488977814,990.0,0.8786922127914205,0.48,988.6413077872086,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.882884029394475,18.882884029394475,18.882884029394475,18.882884029394475,,1.1,1.1,1.1,1.1,0.9320379837594466,0.9320379837594466,0.9320379837594466,0.9320379837594466,0.98,0.98,0.98,0.98,46.52964236774135,46.52964236774135,46.52964236774135,46.52964236774135,186.1185694709654,4466.845667303171,0.1311455941049923,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
2010-02-14,2010-02-25,1528.0,0.9527005563334368,1455.7264500774916,0.237,2010,2,14,2010.02,2009,5,137,20,0.1257747652866952,36.55129027789553,0.0251086255085561,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1112846441660631,1293.7264500774916,1100.0,,4,275.0,275.0,275.0,275.0,193.7264500774916,51.0,9.566738275431682,8.370895991002719,5.9792114221448,118.80960438891236,100.0,17.566738275431682,15.370895991002724,10.979211422144802,211.8096043889124,1232.9376342664343,969.3415777617888,990.0,0.8955741226660572,0.48,988.624425877334,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.747913335545107,18.747913335545107,18.747913335545107,18.747913335545107,,1.1,1.1,1.1,1.1,0.9320307218026336,0.9320307218026336,0.9320307218026336,0.9320307218026336,0.98,0.98,0.98,0.98,46.1966987942303,46.1966987942303,46.1966987942303,46.1966987942303,184.7867951769212,4434.883084246108,0.1269378564682153,49.01954922243818,97.15506819657716,143.4267759604096,185.3262715257248,0.235
2010-02-15,2010-02-26,1563.0,0.9496267435004256,1484.2666000911652,0.233,2010,2,15,2010.02,2009,5,138,20,0.1282406342478766,28.54015001367361,0.0192284526323779,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.109144812657005,1322.2666000911654,1100.0,,4,275.0,275.0,275.0,275.0,222.2666000911652,51.0,9.999999999999998,9.604112349618248,6.860080249727321,144.80240749181962,100.0,18.0,16.604112349618248,11.86008024972732,237.8024074918196,1234.6041123496182,969.4337844002944,990.0,0.8999452127203099,0.48,988.6200547872796,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.651335606985143,18.651335606985143,18.651335606985143,18.651335606985143,,1.1,1.1,1.1,1.1,0.9319919819080728,0.9319919819080728,0.9319919819080728,0.9319919819080728,0.98,0.98,0.98,0.98,45.95681151465551,45.95681151465551,45.95681151465551,45.95681151465551,183.827246058622,4411.853905406929,0.1238505576069226,48.80805494156293,96.72598523694174,142.7681144301436,184.4132284823257,0.235
2010-02-16,2010-02-27,1634.7,0.952820334117674,1557.5754001821615,0.222,2010,2,16,2010.02,2009,5,139,20,0.1345745145757387,73.30880009099633,0.04706597194744,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1040078059662818,1395.5754001821615,1100.0,,4,275.0,275.0,275.0,275.0,295.5754001821615,51.00000000000002,10.0,12.771776551081052,9.122697536486466,212.680926094594,100.0,18.0,19.77177655108105,14.122697536486466,305.680926094594,1237.7717765510808,969.6706282159732,990.0,0.9082538401339832,0.48,988.611746159866,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.40618316389289,18.40618316389289,18.40618316389289,18.40618316389289,,1.1,1.1,1.1,1.1,0.9317679807657872,0.9317679807657872,0.9317679807657872,0.9317679807657872,0.98,0.98,0.98,0.98,45.34185655599212,45.34185655599212,45.34185655599212,45.34185655599212,181.3674262239685,4352.8182293752425,0.1164421486130027,48.2580855026298,95.61074881504204,141.05754798061562,182.04528054276832,0.22
2010-02-17,2010-02-28,1721.0,0.9644689247527752,1659.851019499526,0.21,2010,2,17,2010.02,2009,5,140,20,0.143411128084759,102.27561931736454,0.0616173488559246,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.0975991207023181,1497.851019499526,1100.0,,4,275.0,275.0,275.0,275.0,397.85101949952616,51.0,10.0,17.191093435164703,12.279352453689077,307.3805736106723,100.0,18.0,24.191093435164703,17.279352453689075,400.3805736106723,1242.1910934351647,970.0010571399216,990.0,0.9198454909774813,0.48,988.6001545090224,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.064162589100828,18.064162589100828,18.064162589100828,18.064162589100828,,1.1,1.1,1.1,1.1,0.9311542312159922,0.9311542312159922,0.9311542312159922,0.9311542312159922,0.98,0.98,0.98,0.98,44.47001044930733,44.47001044930733,44.47001044930733,44.47001044930733,177.8800417972293,4269.121003133504,0.1071662695672912,47.47517960341742,94.02444996810404,138.62767503267028,178.68923819038935,0.21
2010-02-18,2010-03-01,1823.1,0.9770021444335502,1781.172609516805,0.1969999999999999,2010,2,18,2010.02,2009,5,141,21,0.1538933134622519,121.32159001727904,0.068113325664822,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.0909513200093208,1619.172609516805,1100.0,,4,275.0,275.0,275.0,275.0,519.1726095168051,51.0,10.000000000000004,18.0,16.023845972740894,424.1487635440642,100.0,18.0,25.0,21.023845972740894,517.1487635440642,1243.0,970.3930191999774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.670078806907853,17.670078806907853,17.670078806907853,17.670078806907853,,1.1,1.1,1.1,1.1,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.98,0.98,0.98,0.98,43.44649846969602,43.44649846969602,43.44649846969602,43.44649846969602,173.7859938787841,4170.863853090817,0.0975683058173281,46.52388784225319,92.0988596735123,135.6827900333842,174.6331038310487,0.195
2010-02-19,2010-03-02,1888.9,0.9899083225314544,1869.8378304296648,0.1889999999999999,2010,2,19,2010.02,2009,5,142,21,0.1615539885491229,88.66522091285923,0.0474186688652486,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.0866385294829415,1707.8378304296646,1100.0,,4,275.0,275.0,275.0,275.0,607.8378304296642,51.0,10.0,17.999999999999996,18.760426865113093,510.0774035645512,100.0,18.0,25.0,23.760426865113093,603.0774035645512,1243.0,970.679476067542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.81397882693128,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2010-02-20,2010-03-03,1942.6,0.9963795486601648,1935.566911227236,0.183,2010,2,20,2010.02,2009,5,143,21,0.1672329811300331,65.72908079757167,0.033958568115786,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.0836964090780435,1773.566911227236,1100.0,,4,275.0,275.0,275.0,275.0,673.566911227236,51.0,10.0,18.0,20.78910219837148,573.7778090288646,100.0,18.0,25.0,25.78910219837148,666.7778090288646,1243.0,970.8918315593496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.171266447535757,17.171266447535757,17.171266447535757,17.171266447535757,,1.1,1.1,1.1,1.1,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.98,0.98,0.98,0.98,42.12407015850351,42.12407015850351,42.12407015850351,42.12407015850351,168.49628063401403,4043.910735216336,0.0870526767411929,45.2800226843409,89.58388091586917,131.8436158061596,169.36214899737783,0.185
2010-02-21,2010-03-04,2052.2,1.0107687195373978,2074.2995662346475,0.17,2010,2,21,2010.02,2009,5,144,21,0.1792194825226735,138.7326550074115,0.0668816873250591,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0780986520158556,1912.2995662346475,1100.0,,4,275.0,275.0,275.0,275.0,812.2995662346475,50.99999999999997,10.0,18.0,25.070974266501462,708.228591968146,100.0,18.0,25.0,30.070974266501462,801.228591968146,1243.0,971.2793437805664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78375422631889,16.78375422631889,16.78375422631889,16.78375422631889,,1.1,1.1,1.1,1.1,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.98,0.98,0.98,0.98,41.07770337149656,41.07770337149656,41.07770337149656,41.07770337149656,164.31081348598624,3943.4595236636696,0.0792126731165691,44.28981166382333,87.58385474160984,128.79575819638256,165.19015219293968,0.17
2010-02-22,2010-03-05,2118.7,1.016405445904312,2153.458218237466,0.1639999999999999,2010,2,22,2010.02,2009,5,145,21,0.1860587900557169,79.1586520028186,0.0367588520327119,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0752278352224505,1991.458218237466,1100.0,,4,275.0,275.0,275.0,275.0,891.4582182374661,51.0,10.0,18.0,27.5141425381934,784.9440756992727,100.0,18.0,25.0,32.5141425381934,877.9440756992727,1243.0,971.4704163888492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.592681618036142,16.592681618036142,16.592681618036142,16.592681618036142,,1.1,1.1,1.1,1.1,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.98,0.98,0.98,0.98,40.55611878690907,40.55611878690907,40.55611878690907,40.55611878690907,162.22447514763633,3893.387403543271,0.0753320746015734,43.79429850046056,86.58366882261421,127.2731981030024,163.10994793471815,0.165
2010-02-23,2010-03-06,2186.6,1.022626276279428,2236.0746157125973,0.157,2010,2,23,2010.02,2009,5,146,21,0.1931968467975684,82.6163974751312,0.0369470664773871,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0724483873935367,2074.0746157125973,1100.0,,4,275.0,275.0,275.0,275.0,974.0746157125972,51.0,10.0,18.0,30.064031349154234,865.0105843634432,100.0,18.0,25.0,35.064031349154234,958.0105843634432,1243.0,971.6698352793064,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.393262727578946,16.393262727578946,16.393262727578946,16.393262727578946,,1.1,1.1,1.1,1.1,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.98,0.98,0.98,0.98,40.00801317293085,40.00801317293085,40.00801317293085,40.00801317293085,160.03205269172338,3840.769264601361,0.0715682972147707,43.2722561828687,85.53038218703888,125.6709290960418,160.9235486626776,0.155
2010-02-24,2010-03-07,2255.7,1.0238661353889726,2309.5348415969056,0.148,2010,2,24,2010.02,2009,5,147,21,0.1995438103139726,73.46022588430833,0.0318073685493806,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0701439948349021,2147.5348415969056,1100.0,,4,275.0,275.0,275.0,275.0,1047.5348415969056,51.0,10.0,18.0,32.33132227150943,936.203519325396,100.0,18.0,25.0,37.33132227150943,1029.203519325396,1243.0,971.8471530659236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.215944940961734,16.215944940961734,16.215944940961734,16.215944940961734,,1.1,1.1,1.1,1.1,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.98,0.98,0.98,0.98,39.51759688002613,39.51759688002613,39.51759688002613,39.51759688002613,158.07038752010453,3793.689300482509,0.0684425212701308,42.804112946519645,84.58621408345864,124.23558281512824,158.96716869327258,0.15
2010-02-25,2010-03-08,2326.1,1.0166951178265908,2364.934513576433,0.141,2010,2,25,2010.02,2009,5,148,22,0.2043303419730038,55.39967197952728,0.0234254570946861,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0685008396934473,2202.934513576433,1100.0,,4,275.0,275.0,275.0,275.0,1102.934513576433,51.0,10.0,18.0,34.04118869063064,989.8933248858024,100.0,18.0,25.0,39.04118869063064,1082.8933248858025,1243.0,971.9808764120812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.082221594804153,16.082221594804153,16.082221594804153,16.082221594804153,,1.1,1.1,1.1,1.1,0.920688742969857,0.920688742969857,0.920688742969857,0.920688742969857,0.98,0.98,0.98,0.98,39.14593331836528,39.14593331836528,39.14593331836528,39.14593331836528,156.58373327346112,3758.009598563067,0.0662106000714004,42.44862166014773,83.86947959083147,123.14657264486344,157.48425984250522,0.14
2010-02-26,2010-03-09,2422.1,1.0155286886459554,2459.7120367693688,0.131,2010,2,26,2010.02,2009,5,149,22,0.2125191199768734,94.7775231929354,0.0385319589350865,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0658613681513604,2297.7120367693688,1100.0,,4,275.0,275.0,275.0,275.0,1197.7120367693683,51.0,9.999999999999991,18.0,36.96642088794346,1081.7456158814248,100.0,18.0,25.0,41.96642088794346,1174.7456158814248,1243.0,972.209649743926,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853448262959164,15.853448262959164,15.853448262959164,15.853448262959164,,1.1,1.1,1.1,1.1,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.98,0.98,0.98,0.98,38.50664465957521,38.50664465957521,38.50664465957521,38.50664465957521,154.02657863830083,3696.6378873192207,0.0626197604987136,41.83578359163013,82.63434384025673,121.27104896310824,154.93312558030496,0.13
2010-02-27,2010-03-10,2520.4,1.0119035094976967,2550.401605337994,0.121,2010,2,27,2010.02,2009,5,150,22,0.2203546987012027,90.68956856862631,0.0355589364352707,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0635194079477262,2388.401605337994,1100.0,,4,275.0,275.0,275.0,275.0,1288.4016053379946,51.0,10.000000000000009,18.0,39.7654816462344,1169.6361236917598,100.0,18.0,25.0,44.7654816462344,1262.6361236917598,1243.0,972.4285555990916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.634542407793518,15.634542407793518,15.634542407793518,15.634542407793518,,1.1,1.1,1.1,1.1,0.916693271588693,0.916693271588693,0.916693271588693,0.916693271588693,0.98,0.98,0.98,0.98,37.89108099307724,37.89108099307724,37.89108099307724,37.89108099307724,151.56432397230896,3637.543775335415,0.0594276303994965,41.24415313473294,81.44247606743136,119.46254973392551,152.47635884358832,0.12
2010-02-28,2010-03-11,2595.6,1.009205118106616,2619.492804557532,0.1159999999999999,2010,2,28,2010.02,2009,5,151,22,0.2263241783137707,69.09119921953743,0.0263757927104548,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.0618440332106062,2457.492804557532,1100.0,,4,275.0,275.0,275.0,275.0,1357.492804557532,51.0,10.0,18.0,41.89792606659049,1236.5948784909417,100.0,18.0,25.0,46.89792606659049,1329.5948784909417,1243.0,972.5953274592767,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.46777054760851,15.46777054760851,15.46777054760851,15.46777054760851,,1.1,1.1,1.1,1.1,0.915051147369683,0.915051147369683,0.915051147369683,0.915051147369683,0.98,0.98,0.98,0.98,37.41974880876207,37.41974880876207,37.41974880876207,37.41974880876207,149.67899523504826,3592.2958856411583,0.0571404490879413,40.790116366128494,80.52814028040996,118.07603228941552,150.59492852614275,0.115
2010-03-01,2010-03-12,2672.2,1.0177113622297345,2719.5283021502964,0.109,2010,3,1,2010.03,2009,6,152,22,0.2349672453057855,100.0354975927644,0.0367841355111721,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.087882887562165,2480.5283021502964,1100.0,,4,275.0,275.0,275.0,275.0,1380.528302150297,41.0,7.0,13.0,67.0,1252.5283021502964,100.0,18.0,25.0,80.0,1396.528302150297,1243.0,972.8367924534664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.226305553418982,15.226305553418982,15.226305553418982,15.226305553418982,,1.1,1.1,1.1,1.1,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.98,0.98,0.98,0.98,36.733932082560415,36.733932082560415,36.733932082560415,36.733932082560415,146.93572833024166,3526.4574799258003,0.0540298581243157,40.12791105056048,79.1951140573358,116.05591005758455,147.85689648538872,0.11
2010-03-02,2010-03-13,2776.5,1.023966170216683,2843.04207160662,0.1,2010,3,2,2010.03,2009,6,153,22,0.2456388349868119,123.51376945632364,0.0434442285219245,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0840648833117477,2604.04207160662,1100.0,,4,275.0,275.0,275.0,275.0,1504.04207160662,41.0,7.0,13.0,67.0,1376.04207160662,100.0,18.0,25.0,80.0,1520.04207160662,1243.0,973.1349291383608,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.928168868524454,14.928168868524454,14.928168868524454,14.928168868524454,,1.1,1.1,1.1,1.1,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.98,0.98,0.98,0.98,35.882079070279545,35.882079070279545,35.882079070279545,35.882079070279545,143.52831628111818,3444.679590746837,0.0504840634313967,39.30292327491187,77.53523283439121,113.54254789648564,144.4554102665347,0.1
2010-03-03,2010-03-14,2896.6,1.0253523189725056,2970.03552713576,0.091,2010,3,3,2010.03,2009,6,154,22,0.2566110695445296,126.99345552913972,0.0427582277615411,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0804704178843566,2731.0355271357603,1100.0,,4,275.0,275.0,275.0,275.0,1631.0355271357598,41.0,7.0,13.0,67.0,1503.0355271357598,100.0,18.0,25.0,80.0,1647.0355271357598,1243.0,973.4414650655,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.621632941385156,14.621632941385156,14.621632941385156,14.621632941385156,,1.1,1.1,1.1,1.1,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.98,0.98,0.98,0.98,35.00100142708326,35.00100142708326,35.00100142708326,35.00100142708326,140.00400570833304,3360.096136999993,0.0471388319867506,38.446782639735645,75.81361513545049,110.93808887857932,140.93643417981002,0.09
2010-03-04,2010-03-15,3047.6,1.0216343633285805,3113.532885680181,0.078,2010,3,4,2010.03,2009,6,155,23,0.2690092413227676,143.4973585444218,0.0460882745785013,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0767616751694556,2874.532885680181,1100.0,,4,275.0,275.0,275.0,275.0,1774.5328856801816,41.0,7.0,13.0,67.0,1646.5328856801816,100.0,18.0,25.0,80.0,1790.5328856801816,1243.0,973.7878379999177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.470606673089854,73.85174556421322,107.97303025738675,136.93719210355871,0.08
2010-03-05,2010-03-16,3189.0,1.0247663375814158,3267.979850547135,0.069,2010,3,5,2010.03,2009,6,156,23,0.2823534590872724,154.44696486695332,0.0472606845605536,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0731338658529323,3028.979850547135,1100.0,,4,275.0,275.0,275.0,275.0,1928.979850547135,41.000000000000064,7.0,13.0,67.0,1800.979850547135,100.0,18.0,25.0,80.0,1944.979850547135,1243.0,974.128814445207,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.934283561678242,13.934283561678242,13.934283561678242,13.934283561678242,,1.1,1.1,1.1,1.1,0.8960406336689359,0.8960406336689359,0.8960406336689359,0.8960406336689359,0.98,0.98,0.98,0.98,33.009589650761555,33.009589650761555,33.009589650761555,33.009589650761555,132.03835860304622,3168.9206064731093,0.0404036636214081,36.501448672816345,71.90513295495651,105.03394923222494,132.98011777971058,0.07
2010-03-06,2010-03-17,3408.2,1.0372685420948726,3535.218645167745,0.0559999999999999,2010,3,6,2010.03,2009,6,157,23,0.3054428909424931,267.23879462060995,0.0755932861425405,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0676054366048014,3296.218645167745,1100.0,,4,275.0,275.0,275.0,275.0,2196.218645167745,41.0,7.0,13.0,67.00000000000001,2068.218645167745,100.0,18.0,25.0,80.0,2212.218645167745,1243.0,974.6951061766648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.367991830220332,13.367991830220332,13.367991830220332,13.367991830220332,,1.1,1.1,1.1,1.1,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.98,0.98,0.98,0.98,31.35692454301137,31.35692454301137,31.35692454301137,31.35692454301137,125.42769817204548,3010.264756129092,0.0354794740470978,34.8765254083421,68.64385243752515,100.11620552314498,126.37441985072964,0.055
2010-03-07,2010-03-18,3636.3,1.032832521310025,3755.688897239644,0.047,2010,3,7,2010.03,2009,6,158,23,0.3244915207215053,220.4702520718993,0.0587030124443854,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0636367938184816,3516.688897239644,1100.0,,4,275.0,275.0,275.0,275.0,2416.688897239644,41.0,7.0,13.0,67.0,2288.688897239645,100.0,18.0,25.0,80.0,2432.688897239645,1243.0,975.1622931393888,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.900804867496571,12.900804867496571,12.900804867496571,12.900804867496571,,1.1,1.1,1.1,1.1,0.8792493256697216,0.8792493256697216,0.8792493256697216,0.8792493256697216,0.98,0.98,0.98,0.98,29.98863008411099,29.98863008411099,29.98863008411099,29.98863008411099,119.95452033644396,2878.908488074655,0.0319394187374274,33.524142925346,65.93186558535,96.0325802207918,120.90345436105552,0.045
2010-03-08,2010-03-19,3889.5,1.0366087978055638,4031.88991906474,0.038,2010,3,8,2010.03,2009,6,159,23,0.3483552890071935,276.20102182509567,0.0685041078425982,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0592774120319832,3792.88991906474,1100.0,,4,275.0,275.0,275.0,275.0,2692.88991906474,41.0,7.0,13.0,67.0,2564.8899190647408,100.0,18.0,25.0,80.0,2708.8899190647408,1243.0,975.7383585518884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.324739454996871,12.324739454996871,12.324739454996871,12.324739454996871,,1.1,1.1,1.1,1.1,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.98,0.98,0.98,0.98,28.29924403912435,28.29924403912435,28.29924403912435,28.29924403912435,113.1969761564974,2716.7274277559377,0.0280754133740722,31.84577571039191,62.56895825407182,90.97592014381004,114.1463803858194,0.04
2010-03-09,2010-03-20,4086.2,1.0216977356980863,4174.86128760952,0.034,2010,3,9,2010.03,2009,6,160,23,0.3607080152494625,142.9713685447805,0.0342457769720642,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0572474110000547,3935.86128760952,1100.0,,4,275.0,275.0,275.0,275.0,2835.8612876095203,41.0,7.0,13.0,67.0,2707.861287609521,100.0,18.0,25.0,80.0,2851.8612876095203,1243.0,975.9999961563252,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.063101850559931,12.063101850559931,12.063101850559931,12.063101850559931,,1.1,1.1,1.1,1.1,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.98,0.98,0.98,0.98,27.532286621075727,27.532286621075727,27.532286621075727,27.532286621075727,110.12914648430292,2643.099515623269,0.0263791151124356,31.08063903530345,61.03689371829484,88.67482839800594,111.07794230131536,0.035
2010-03-10,2010-03-21,4254.5,1.0218215800636077,4347.339912380618,0.031,2010,3,10,2010.03,2009,6,161,23,0.3756101684296855,172.4786247710981,0.0396745201082397,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0549761474411884,4108.339912380618,1100.0,,4,275.0,275.0,275.0,275.0,3008.3399123806184,41.0,7.0,13.0,67.0,2880.339912380619,100.0,18.0,25.0,80.0,3024.339912380619,1243.0,976.3156320396564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.3799088123466,0.03
2010-03-11,2010-03-22,4427.0,1.020969416059614,4519.831604895911,0.026,2010,3,11,2010.03,2009,6,162,24,0.3905134506630068,172.4916925152929,0.0381633006699738,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0528780761967135,4280.831604895911,1100.0,,4,275.0,275.0,275.0,275.0,3180.831604895912,41.0,7.0,13.0,67.0,3052.831604895912,100.0,18.0,25.0,80.0,3196.831604895912,1243.0,976.6312918369596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.431806169925792,11.431806169925792,11.431806169925792,11.431806169925792,,1.1,1.1,1.1,1.1,0.8498677601406772,0.8498677601406772,0.8498677601406772,0.8498677601406772,0.98,0.98,0.98,0.98,25.685852462250296,25.685852462250296,25.685852462250296,25.685852462250296,102.74340984900118,2465.8418363760284,0.0227316897686428,29.230534657757737,57.33490910328979,83.12114103093529,103.68844303886036,0.025
2010-03-12,2010-03-23,4532.5,1.016910753737044,4609.147991313153,0.023,2010,3,12,2010.03,2009,6,163,24,0.3982303864494564,89.31638641724112,0.0193780686985046,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0518534012035288,4370.147991313153,1100.0,,4,275.0,275.0,275.0,275.0,3270.1479913131525,41.0,7.0,13.0,67.0,3142.147991313153,100.0,18.0,25.0,80.0,3286.147991313153,1243.0,976.7947408241032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.268357182782168,11.268357182782168,11.268357182782168,11.268357182782168,,1.1,1.1,1.1,1.1,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.98,0.98,0.98,0.98,25.209287214192013,25.209287214192013,25.209287214192013,25.209287214192013,100.83714885676808,2420.0915725624336,0.0218776114472383,28.751148901069765,56.37628901751732,81.68459122161227,101.78091903827784,0.025
2010-03-13,2010-03-24,4639.4,1.03286830028639,4791.889192348677,0.02,2010,3,13,2010.03,2009,6,164,24,0.4140192262189257,182.74120103552468,0.0381355231100318,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0498759446235979,4552.889192348677,1100.0,,4,275.0,275.0,275.0,275.0,3452.8891923486767,41.0,7.0,13.0,67.0,3324.8891923486767,100.0,18.0,25.0,80.0,3468.8891923486767,1243.0,977.129157221998,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.933940784887184,10.933940784887184,10.933940784887184,10.933940784887184,,1.1,1.1,1.1,1.1,0.8384410627149969,0.8384410627149969,0.8384410627149969,0.8384410627149969,0.98,0.98,0.98,0.98,24.2368979481617,24.2368979481617,24.2368979481617,24.2368979481617,96.9475917926468,2326.742203023524,0.0202316013374109,27.770600328981924,54.41623647855887,78.74921704909647,97.8878698716883,0.02
2010-03-14,2010-03-25,4711.6,1.0343477144724194,4873.432691508251,0.019,2010,3,14,2010.03,2009,6,165,24,0.4210645845463129,81.54349915957391,0.0167322510274246,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0490414077979259,4634.432691508251,1100.0,,4,275.0,275.0,275.0,275.0,3534.43269150825,41.0,7.0,13.0,67.0,3406.43269150825,100.0,18.0,25.0,80.0,3550.43269150825,1243.0,977.27838182546,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.784716181425168,10.784716181425168,10.784716181425168,10.784716181425168,,1.1,1.1,1.1,1.1,0.8348713095796813,0.8348713095796813,0.8348713095796813,0.8348713095796813,0.98,0.98,0.98,0.98,23.8043339328478,23.8043339328478,23.8043339328478,23.8043339328478,95.2173357313912,2285.216057553389,0.0195380426403145,27.33338461036761,53.54261626641043,77.44176924547776,96.15607300665415,0.02
2010-03-15,2010-03-26,4784.4,1.0344991132552972,4949.457557458643,0.018,2010,3,15,2010.03,2009,6,166,24,0.4276331329644267,76.02486595039227,0.0153602420200221,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0482881199051472,4710.457557458643,1100.0,,4,275.0,275.0,275.0,275.0,3610.4575574586434,41.0,7.0,13.0,67.0,3482.4575574586443,100.0,18.0,25.0,80.0,3626.457557458644,1243.0,977.4175073301492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.64559067673595,10.64559067673595,10.64559067673595,10.64559067673595,,1.1,1.1,1.1,1.1,0.8314829719506701,0.8314829719506701,0.8314829719506701,0.8314829719506701,0.98,0.98,0.98,0.98,23.40188819341024,23.40188819341024,23.40188819341024,23.40188819341024,93.60755277364096,2246.581266567383,0.0189126892567404,26.925927660444287,52.72858454795414,76.22382443686163,94.54363720478749,0.02
2010-03-16,2010-03-27,4839.5,1.0404411601517063,5035.214994554182,0.017,2010,3,16,2010.03,2009,6,167,24,0.4350425755294813,85.7574370955399,0.0170315343412923,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0474656991327062,4796.214994554182,1100.0,,4,275.0,275.0,275.0,275.0,3696.214994554183,41.0,7.0,13.0,67.0,3568.214994554184,100.0,18.0,25.0,80.0,3712.214994554184,1243.0,977.5642310916136,990.0093982255624,0.921967213114754,0.48,988.6074310124476,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.508265140834013,10.508265140834013,10.508265140834013,10.508265140834013,,1.1,1.1,1.1,1.1,0.8280815260520209,0.8280815260520209,0.8280815260520209,0.8280815260520209,0.98,0.98,0.98,0.98,23.00551157009802,23.00551157009802,23.00551157009802,23.00551157009802,92.02204628039208,2208.5291107294097,0.0182756935661969,26.52416195581156,51.92615647133223,75.02384014161495,92.95647795916184,0.015
2010-03-17,2010-03-28,4876.4,1.0410803483758988,5076.724210820234,0.016,2010,3,17,2010.03,2009,6,168,24,0.4386289718148681,41.50921626604941,0.0081763780229737,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0470776016334725,4837.724210820234,1100.0,,4,275.0,275.0,275.0,275.0,3737.724210820233,41.0,7.0,13.0,67.0,3609.724210820233,100.0,18.0,25.0,80.0,3753.724210820233,1243.0,977.6281552846632,990.0127732154092,0.921967213114754,0.48,988.6108060022945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.447715937631258,10.447715937631258,10.447715937631258,10.447715937631258,,1.1,1.1,1.1,1.1,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.98,0.98,0.98,0.98,22.83103043775825,22.83103043775825,22.83103043775825,22.83103043775825,91.324121751033,2191.778922024792,0.0179887892189199,26.34712084881029,51.57260993332808,74.49525903988342,92.257668268163,0.015
2010-03-18,2010-03-29,4876.4,1.0410803483758988,5076.724210820234,0.016,2010,3,18,2010.03,2009,6,169,25,0.4386289718148681,0.0,0.0,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0470776016334725,4837.724210820234,1100.0,,4,275.0,275.0,275.0,275.0,3737.724210820233,41.0,7.0,13.0,67.0,3609.724210820233,100.0,18.0,25.0,80.0,3753.724210820233,1243.0,977.6281552846632,990.0127732154092,0.921967213114754,0.48,988.6108060022945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.447715937631258,10.447715937631258,10.447715937631258,10.447715937631258,,1.1,1.1,1.1,1.1,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.98,0.98,0.98,0.98,22.83103043775825,22.83103043775825,22.83103043775825,22.83103043775825,91.324121751033,2191.778922024792,0.0179887892189199,26.34712084881029,51.57260993332808,74.49525903988342,92.257668268163,0.015
2010-03-19,2010-03-30,4894.9,1.0410803483758988,5095.984197265187,0.016,2010,3,19,2010.03,2009,6,170,25,0.440293034643712,19.25998644495393,0.0037794439110093,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0468996744786339,4856.984197265187,1100.0,,4,275.0,275.0,275.0,275.0,3756.9841972651866,41.0,7.0,13.0,67.0,3628.9841972651866,100.0,18.0,25.0,80.0,3772.9841972651866,1243.0,977.6578156637884,990.0143391871272,0.921967213114754,0.48,988.6123719740124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.419621530223893,10.419621530223893,10.419621530223893,10.419621530223893,,1.1,1.1,1.1,1.1,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.98,0.98,0.98,0.98,22.75013454223997,22.75013454223997,22.75013454223997,22.75013454223997,91.00053816895986,2184.0129160550373,0.0178573038389318,26.264975011625857,51.40856680888128,74.25000110031749,91.9334254520622,0.015
2010-03-20,2010-03-31,4894.9,1.0410803483758988,5095.984197265187,0.016,2010,3,20,2010.03,2009,6,171,25,0.440293034643712,0.0,0.0,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.0468996744786339,4856.984197265187,1100.0,,4,275.0,275.0,275.0,275.0,3756.9841972651866,41.0,7.0,13.0,67.0,3628.9841972651866,100.0,18.0,25.0,80.0,3772.9841972651866,1243.0,977.6578156637884,990.0143391871272,0.921967213114754,0.48,988.6123719740124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.419621530223893,10.419621530223893,10.419621530223893,10.419621530223893,,1.1,1.1,1.1,1.1,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.98,0.98,0.98,0.98,22.75013454223997,22.75013454223997,22.75013454223997,22.75013454223997,91.00053816895986,2184.0129160550373,0.0178573038389318,26.264975011625857,51.40856680888128,74.25000110031749,91.9334254520622,0.015
2010-03-21,2010-04-01,4839.5,1.0404411601517063,5035.214994554182,0.017,2010,3,21,2010.03,2009,6,172,25,0.4350425755294813,60.76920271100335,0.0120688397172172,0.08,1,Wet,68,14,17,21,195,315.0,0.0625593942544036,4720.214994554182,1100.0,,4,275.0,275.0,275.0,275.0,3620.214994554183,32.0,4.0,8.0,59.00000000000003,3517.214994554183,100.0,18.0,25.0,80.0,3712.214994554183,1243.0,977.5642310916136,990.0093982255624,0.921967213114754,0.48,988.6074310124476,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.508265140834013,10.508265140834013,10.508265140834013,10.508265140834013,,1.1,1.1,1.1,1.1,0.8280815260520209,0.8280815260520209,0.8280815260520209,0.8280815260520209,0.98,0.98,0.98,0.98,23.00551157009802,23.00551157009802,23.00551157009802,23.00551157009802,92.02204628039208,2208.5291107294097,0.0182756935661969,26.52416195581156,51.92615647133223,75.02384014161495,92.95647795916184,0.015
2010-03-22,2010-04-02,4802.7,1.0404411601517063,4996.926759860601,0.017,2010,3,22,2010.03,2009,6,173,25,0.4317344720519559,38.28823469358213,0.007662356591084,0.08,1,Wet,68,14,17,21,195,315.0,0.063038746641303,4681.926759860601,1100.0,,4,275.0,275.0,275.0,275.0,3581.926759860601,32.0,4.0,8.0,59.0,3478.926759860601,100.0,18.0,25.0,80.0,3673.926759860601,1243.0,977.5043759705449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.5587220363404,10.5587220363404,10.5587220363404,10.5587220363404,,1.1,1.1,1.1,1.1,0.8293378784921821,0.8293378784921821,0.8293378784921821,0.8293378784921821,0.98,0.98,0.98,0.98,23.151046930832525,23.151046930832525,23.151046930832525,23.151046930832525,92.6041877233301,2222.5005053599225,0.0185322283422688,26.694602768432286,52.26654461976911,75.53280546598953,93.62949759942497,0.015
2010-03-23,2010-04-03,4766.2,1.0344991132552972,4930.6296735973965,0.018,2010,3,23,2010.03,2009,6,174,25,0.426006403798815,66.29708626320371,0.0134459674832632,0.08,1,Wet,68,14,17,21,195,315.0,0.0638863635788277,4615.6296735973965,1100.0,,4,275.0,275.0,275.0,275.0,3515.629673597397,32.0,4.0,8.0,59.0,3412.629673597397,100.0,18.0,25.0,80.0,3607.629673597397,1243.0,977.3830523026832,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.680045704201987,10.680045704201987,10.680045704201987,10.680045704201987,,1.1,1.1,1.1,1.1,0.8323275179216474,0.8323275179216474,0.8323275179216474,0.8323275179216474,0.98,0.98,0.98,0.98,23.501476139250983,23.501476139250983,23.501476139250983,23.501476139250983,94.00590455700392,2256.1417093680952,0.0190656996732867,27.026836120271373,52.93018299160633,76.52545368828306,94.94296384129969,0.02
2010-03-24,2010-04-04,4729.7,1.0343477144724194,4892.154385140202,0.019,2010,3,24,2010.03,2009,6,175,25,0.4226821388761135,38.47528845719536,0.0078646922047397,0.08,1,Wet,68,14,17,21,195,315.0,0.0643888101644553,4577.154385140202,1100.0,,4,275.0,275.0,275.0,275.0,3477.154385140202,32.0,4.0,8.0,59.0,3374.1543851402025,100.0,18.0,25.0,80.0,3569.1543851402025,1243.0,977.3126425248064,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.750455482078747,10.750455482078747,10.750455482078747,10.750455482078747,,1.1,1.1,1.1,1.1,0.8340422951292139,0.8340422951292139,0.8340422951292139,0.8340422951292139,0.98,0.98,0.98,0.98,23.705150488517752,23.705150488517752,23.705150488517752,23.705150488517752,94.820601954071,2275.6944468977044,0.019382176948889,27.23304527942225,53.34215484830582,77.14184119848305,95.7589985928244,0.02
2010-03-25,2010-04-05,4693.5,1.0343477144724194,4854.7109978763,0.019,2010,3,25,2010.03,2009,6,176,26,0.4194470302165122,37.44338726390197,0.0077127942899755,0.08,1,Wet,68,14,17,21,195,315.0,0.06488542781183,4539.7109978763,1100.0,,4,275.0,275.0,275.0,275.0,3439.7109978763,32.0,4.0,8.0,59.0,3336.7109978763,100.0,18.0,25.0,80.0,3531.7109978763,1243.0,977.2441211261136,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.818976880771586,10.818976880771586,10.818976880771586,10.818976880771586,,1.1,1.1,1.1,1.1,0.8356968026435896,0.8356968026435896,0.8356968026435896,0.8356968026435896,0.98,0.98,0.98,0.98,23.903566835787515,23.903566835787515,23.903566835787515,23.903566835787515,95.61426734315006,2294.742416235601,0.0196951512427777,27.43372394131298,53.743077684515065,77.74169729247251,96.55314742048392,0.02
2010-03-26,2010-04-06,4657.4,1.03286830028639,4810.480821753832,0.02,2010,3,26,2010.03,2009,6,177,26,0.415625542999531,44.230176122468045,0.0091945436976801,0.08,1,Wet,68,14,17,21,195,315.0,0.0654820197131885,4495.480821753832,1100.0,,4,275.0,275.0,275.0,275.0,3395.480821753832,32.0,4.0,8.0,59.0,3292.480821753832,100.0,18.0,25.0,80.0,3487.480821753832,1243.0,977.1631799038096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.899918103075793,10.899918103075793,10.899918103075793,10.899918103075793,,1.1,1.1,1.1,1.1,0.8376330508431431,0.8376330508431431,0.8376330508431431,0.8376330508431431,0.98,0.98,0.98,0.98,24.138196417825498,24.138196417825498,24.138196417825498,24.138196417825498,96.552785671302,2317.266856111248,0.0200713378244173,27.67088558959768,54.216968827758464,78.45093638388738,97.49262975115248,0.02
2010-03-27,2010-04-07,4657.4,1.03286830028639,4810.480821753832,0.02,2010,3,27,2010.03,2009,6,178,26,0.415625542999531,0.0,0.0,0.08,1,Wet,68,14,17,21,195,315.0,0.0654820197131885,4495.480821753832,1100.0,,4,275.0,275.0,275.0,275.0,3395.480821753832,32.0,4.0,8.0,59.0,3292.480821753832,100.0,18.0,25.0,80.0,3487.480821753832,1243.0,977.1631799038096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.899918103075793,10.899918103075793,10.899918103075793,10.899918103075793,,1.1,1.1,1.1,1.1,0.8376330508431431,0.8376330508431431,0.8376330508431431,0.8376330508431431,0.98,0.98,0.98,0.98,24.138196417825498,24.138196417825498,24.138196417825498,24.138196417825498,96.552785671302,2317.266856111248,0.0200713378244173,27.67088558959768,54.216968827758464,78.45093638388738,97.49262975115248,0.02
2010-03-28,2010-04-08,4568.0,1.0222834913616965,4669.790988540229,0.022,2010,3,28,2010.03,2009,6,179,26,0.4034699414098757,140.68983321360338,0.0301276510145441,0.08,1,Wet,68,14,17,21,195,315.0,0.067454839150835,4354.790988540229,1100.0,,4,275.0,275.0,275.0,275.0,3254.7909885402287,32.0,4.0,8.0,59.0,3151.7909885402287,100.0,18.0,25.0,80.0,3346.7909885402287,1243.0,976.9057175090286,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.157380497856664,11.157380497856664,11.157380497856664,11.157380497856664,,1.1,1.1,1.1,1.1,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.98,0.98,0.98,0.98,24.886174551442824,24.886174551442824,24.886174551442824,24.886174551442824,99.5446982057713,2389.0727569385112,0.0213167352564721,28.425681219898976,55.72558641064225,80.70980705696793,100.48737992954278,0.02
2010-03-29,2010-04-09,4514.8,1.016910753737044,4591.148670972007,0.023,2010,3,29,2010.03,2009,6,180,26,0.3966752451719814,78.6423175682221,0.0171291158714693,0.08,1,Wet,68,14,17,21,195,315.0,0.068610280906741,4276.148670972007,1100.0,,4,275.0,275.0,275.0,275.0,3176.148670972006,32.0,4.0,8.0,59.0,3073.148670972006,100.0,18.0,25.0,80.0,3268.148670972006,1243.0,976.7618020678788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.301295939006494,11.301295939006494,11.301295939006494,11.301295939006494,,1.1,1.1,1.1,1.1,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.98,0.98,0.98,0.98,25.305263664375182,25.305263664375182,25.305263664375182,25.305263664375182,101.22105465750072,2429.3053117800173,0.0220469999800879,28.8477518035148,56.569434963760976,81.97395687964475,102.16496630938428,0.025
2010-03-30,2010-04-10,4497.2,1.019856096346048,4586.496836487447,0.023,2010,3,30,2010.03,2009,6,181,26,0.3962733266725154,4.651834484559913,0.0010142456542328,0.08,1,Wet,68,14,17,21,195,315.0,0.0686798685859863,4271.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3171.496836487447,32.0,4.0,8.0,59.0,3068.496836487447,100.0,18.0,25.0,80.0,3263.496836487447,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
