Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-03-31,2010-04-11,4497.2,1.019856096346048,4586.496836487447,0.023,2010,3,31,2010.03,2009,6,182,26,0.3962733266725154,0.0,0.0,0.08,1,Wet,68,14,17,21,195,315.0,0.0686798685859863,4271.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3171.496836487447,32.0,4.0,8.0,59.0,3068.496836487447,100.0,18.0,25.0,80.0,3263.496836487447,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
2010-04-01,2010-04-12,4497.2,1.019856096346048,4586.496836487447,0.023,2010,4,1,2010.04,2009,7,183,27,0.3962733266725154,0.0,0.0,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0643192420090983,4291.496836487447,1100.0,,4,275.0,275.0,275.0,275.0,3191.496836487447,30.0,4.0,7.0,55.0,3095.496836487447,100.0,18.0,25.0,80.0,3263.496836487447,1243.0,976.753289210772,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.309808796113272,11.309808796113272,11.309808796113272,11.309808796113272,,1.1,1.1,1.1,1.1,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.8471365344734383,0.98,0.98,0.98,0.98,25.330073598524464,25.330073598524464,25.330073598524464,25.330073598524464,101.32029439409786,2431.687065458349,0.022090998425651,28.87271983206776,56.6193645671132,82.04878306139173,102.26433346820114,0.025
2010-04-02,2010-04-13,4444.5,1.0219479959313147,4542.047867916728,0.025,2010,4,2,2010.04,2009,7,184,27,0.3924329357880053,44.44896857071853,0.0097861074703084,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0649486770238081,4247.047867916728,1100.0,,4,275.0,275.0,275.0,275.0,3147.047867916728,30.0,4.0,7.0,55.0,3051.047867916729,100.0,18.0,25.0,80.0,3219.047867916729,1243.0,976.6719475982876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.391150408597651,11.391150408597651,11.391150408597651,11.391150408597651,,1.1,1.1,1.1,1.1,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.98,0.98,0.98,0.98,25.56724241224561,25.56724241224561,25.56724241224561,25.56724241224561,102.26896964898243,2454.455271575579,0.0225160484043708,29.11129304874329,57.09644933389005,82.76375832798331,103.21380141119712,0.025
2010-04-03,2010-04-14,4392.2,1.02116652338414,4485.16760400782,0.027,2010,4,3,2010.04,2009,7,185,27,0.3875184809862756,56.88026390890809,0.0126818591702306,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0657723469991168,4190.16760400782,1100.0,,4,275.0,275.0,275.0,275.0,3090.16760400782,30.0,4.0,7.0,55.0,2994.16760400782,100.0,18.0,25.0,80.0,3162.16760400782,1243.0,976.5678567153344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.495241291550956,11.495241291550956,11.495241291550956,11.495241291550956,,1.1,1.1,1.1,1.1,0.8512702744461619,0.8512702744461619,0.8512702744461619,0.8512702744461619,0.98,0.98,0.98,0.98,25.87100722158873,25.87100722158873,25.87100722158873,25.87100722158873,103.48402888635492,2483.616693272518,0.0230724998534914,29.416578092716,57.70701028018085,83.67894411141017,104.42958825138852,0.025
2010-04-04,2010-04-15,4340.3,1.0209246978869104,4431.119466238558,0.0279999999999999,2010,4,4,2010.04,2009,7,186,27,0.3828487218830114,54.04813776926221,0.0121974002689532,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0665745986420936,4136.119466238558,1100.0,,4,275.0,275.0,275.0,275.0,3036.119466238558,30.0,4.0,7.0,55.0,2940.1194662385583,100.0,18.0,25.0,80.0,3108.1194662385583,1243.0,976.4689486232164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.59414938366872,11.59414938366872,11.59414938366872,11.59414938366872,,1.1,1.1,1.1,1.1,0.8534329902810441,0.8534329902810441,0.8534329902810441,0.8534329902810441,0.98,0.98,0.98,0.98,26.15990096488107,26.15990096488107,26.15990096488107,26.15990096488107,104.63960385952429,2511.3504926285823,0.0236147106068321,29.706623675237044,58.2872002022484,84.54888097912563,105.5859480813294,0.03
2010-04-05,2010-04-16,4271.6,1.023524326949491,4372.086514997446,0.03,2010,4,5,2010.04,2009,7,187,27,0.3777482748957794,59.032951241111725,0.0135022376704149,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0674735046957716,4077.086514997446,1100.0,,4,275.0,275.0,275.0,275.0,2977.086514997446,30.0,4.0,7.0,55.0,2881.086514997446,100.0,18.0,25.0,80.0,3049.086514997446,1243.0,976.3609183224452,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.702179684439969,11.702179684439969,11.702179684439969,11.702179684439969,,1.1,1.1,1.1,1.1,0.855761638120479,0.855761638120479,0.855761638120479,0.855761638120479,0.98,0.98,0.98,0.98,26.475694023880248,26.475694023880248,26.475694023880248,26.475694023880248,105.902776095521,2541.666626292505,0.0242224795260216,30.0233546196784,58.92086617815411,85.49924608681243,106.84982905383328,0.03
2010-04-06,2010-04-17,4220.5,1.0218215800636077,4312.597978658457,0.031,2010,4,6,2010.04,2009,7,188,27,0.3726084653560906,59.48853633898944,0.0137941298107028,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0684042429783281,4017.597978658457,1100.0,,4,275.0,275.0,275.0,275.0,2917.597978658457,30.0,4.0,7.0,55.00000000000003,2821.597978658456,100.0,18.0,25.0,80.0,2989.597978658456,1243.0,976.2520543009448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.81104370594035,11.81104370594035,11.81104370594035,11.81104370594035,,1.1,1.1,1.1,1.1,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.98,0.98,0.98,0.98,26.794163853566065,26.794163853566065,26.794163853566065,26.794163853566065,107.17665541426426,2572.2397299423424,0.0248519931476674,30.342435604930703,59.55933745796818,86.45708337756334,108.12430632380232,0.03
2010-04-07,2010-04-18,4203.6,1.0229647142682825,4300.134472898153,0.032,2010,4,7,2010.04,2009,7,189,27,0.3715316184584004,12.463505760303631,0.0028983990707396,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0686025057726112,4005.134472898153,1100.0,,4,275.0,275.0,275.0,275.0,2905.134472898153,30.0,4.0,7.0,54.99999999999997,2809.134472898153,100.0,18.0,25.0,80.0,2977.134472898153,1243.0,976.2292460854036,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.833851921481669,11.833851921481669,11.833851921481669,11.833851921481669,,1.1,1.1,1.1,1.1,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.98,0.98,0.98,0.98,26.86091442811368,26.86091442811368,26.86091442811368,26.86091442811368,107.44365771245472,2578.647785098913,0.0249861157574547,30.409268496748552,59.69308366790524,86.65776998888737,108.39143482398408,0.03
2010-04-08,2010-04-19,4186.7,1.0229647142682825,4282.846369227018,0.032,2010,4,8,2010.04,2009,7,190,28,0.3700379263012143,17.288103671135104,0.00403659206535,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0688794261030759,3987.846369227018,1100.0,,4,275.0,275.0,275.0,275.0,2887.846369227018,30.0,4.0,7.0,55.0,2791.846369227018,100.0,18.0,25.0,80.0,2959.846369227018,1243.0,976.1976088556854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.86548915119984,11.86548915119984,11.86548915119984,11.86548915119984,,1.1,1.1,1.1,1.1,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.98,0.98,0.98,0.98,26.953518744655327,26.953518744655327,26.953518744655327,26.953518744655327,107.8140749786213,2587.5377994869127,0.025173463085971,30.50195549547864,59.87858230042299,86.93614474900747,108.7620550090117,0.03
2010-04-09,2010-04-20,4186.7,1.0229647142682825,4282.846369227018,0.032,2010,4,9,2010.04,2009,7,191,28,0.3700379263012143,0.0,0.0,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0688794261030759,3987.846369227018,1100.0,,4,275.0,275.0,275.0,275.0,2887.846369227018,30.0,4.0,7.0,55.0,2791.846369227018,100.0,18.0,25.0,80.0,2959.846369227018,1243.0,976.1976088556854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.86548915119984,11.86548915119984,11.86548915119984,11.86548915119984,,1.1,1.1,1.1,1.1,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.98,0.98,0.98,0.98,26.953518744655327,26.953518744655327,26.953518744655327,26.953518744655327,107.8140749786213,2587.5377994869127,0.025173463085971,30.50195549547864,59.87858230042299,86.93614474900747,108.7620550090117,0.03
2010-04-10,2010-04-21,4220.5,1.0218215800636077,4312.597978658457,0.031,2010,4,10,2010.04,2009,7,192,28,0.3726084653560906,29.75160943143873,0.0068987671882862,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0684042429783281,4017.597978658457,1100.0,,4,275.0,275.0,275.0,275.0,2917.597978658457,30.0,4.0,7.0,55.00000000000003,2821.597978658456,100.0,18.0,25.0,80.0,2989.597978658456,1243.0,976.2520543009448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.81104370594035,11.81104370594035,11.81104370594035,11.81104370594035,,1.1,1.1,1.1,1.1,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.98,0.98,0.98,0.98,26.794163853566065,26.794163853566065,26.794163853566065,26.794163853566065,107.17665541426426,2572.2397299423424,0.0248519931476674,30.342435604930703,59.55933745796818,86.45708337756334,108.12430632380232,0.03
2010-04-11,2010-04-22,4288.7,1.023524326949491,4389.5887809882815,0.03,2010,4,11,2010.04,2009,7,193,28,0.3792604706773875,76.99080232982487,0.0175394111319217,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0672044728375634,4094.588780988281,1100.0,,4,275.0,275.0,275.0,275.0,2994.588780988281,30.0,4.0,7.0,55.0,2898.588780988281,100.0,18.0,25.0,80.0,3066.588780988281,1243.0,976.3929474692084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.670150537676776,11.670150537676776,11.670150537676776,11.670150537676776,,1.1,1.1,1.1,1.1,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.98,0.98,0.98,0.98,26.38204068675769,26.38204068675769,26.38204068675769,26.38204068675769,105.52816274703078,2532.6759059287383,0.024040557786206,29.92946312083763,58.73300602650536,85.21745294491184,106.47496932931227,0.03
2010-04-12,2010-04-23,4323.0,1.0161692647305949,4392.8997314303615,0.0289999999999999,2010,4,12,2010.04,2009,7,194,28,0.3795465367955832,3.3109504420799567,0.0007537049886185,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0671538204911282,4097.8997314303615,1100.0,,4,275.0,275.0,275.0,275.0,2997.8997314303606,30.0,4.0,7.0,55.0,2901.8997314303606,100.0,18.0,25.0,80.0,3069.8997314303606,1243.0,976.3990065085176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.664091498367682,11.664091498367682,11.664091498367682,11.664091498367682,,1.1,1.1,1.1,1.1,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.98,0.98,0.98,0.98,26.364326441817035,26.364326441817035,26.364326441817035,26.364326441817035,105.45730576726814,2530.975338414435,0.0240063084100784,29.911698724349844,58.69746563556068,85.16414947842578,106.4040806215288,0.03
2010-04-13,2010-04-24,4374.8,1.02116652338414,4467.399306500936,0.027,2010,4,13,2010.04,2009,7,195,28,0.3859833000816809,74.49957507057479,0.0166762740375957,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0660339449779466,4172.399306500936,1100.0,,4,275.0,275.0,275.0,275.0,3072.3993065009363,30.0,4.0,7.0,55.0,2976.3993065009363,100.0,18.0,25.0,80.0,3144.3993065009363,1243.0,976.5353407308968,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.527757275988574,11.527757275988574,11.527757275988574,11.527757275988574,,1.1,1.1,1.1,1.1,0.8519845043721933,0.8519845043721933,0.8519845043721933,0.8519845043721933,0.98,0.98,0.98,0.98,25.96595478377855,25.96595478377855,25.96595478377855,25.96595478377855,103.8638191351142,2492.7316592427405,0.0232492803998899,29.51193676717045,57.89774807604032,83.96490563462875,104.80962487233816,0.025
2010-04-14,2010-04-25,4444.5,1.0219479959313147,4542.047867916728,0.025,2010,4,14,2010.04,2009,7,196,28,0.3924329357880053,74.64856141579185,0.0164350010362243,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0649486770238081,4247.047867916728,1100.0,,4,275.0,275.0,275.0,275.0,3147.047867916728,30.0,4.0,7.0,55.0,3051.047867916729,100.0,18.0,25.0,80.0,3219.047867916729,1243.0,976.6719475982876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.391150408597651,11.391150408597651,11.391150408597651,11.391150408597651,,1.1,1.1,1.1,1.1,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.8489625366388257,0.98,0.98,0.98,0.98,25.56724241224561,25.56724241224561,25.56724241224561,25.56724241224561,102.26896964898243,2454.455271575579,0.0225160484043708,29.11129304874329,57.09644933389005,82.76375832798331,103.21380141119712,0.025
2010-04-15,2010-04-26,4514.8,1.016910753737044,4591.148670972007,0.023,2010,4,15,2010.04,2009,7,197,29,0.3966752451719814,49.100803055278455,0.0106946663186324,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0642540725952019,4296.148670972007,1100.0,,4,275.0,275.0,275.0,275.0,3196.148670972006,30.0,4.0,7.0,55.0,3100.148670972006,100.0,18.0,25.0,80.0,3268.148670972006,1243.0,976.7618020678788,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.301295939006494,11.301295939006494,11.301295939006494,11.301295939006494,,1.1,1.1,1.1,1.1,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.8469442857023599,0.98,0.98,0.98,0.98,25.305263664375182,25.305263664375182,25.305263664375182,25.305263664375182,101.22105465750072,2429.3053117800173,0.0220469999800879,28.8477518035148,56.569434963760976,81.97395687964475,102.16496630938428,0.025
2010-04-16,2010-04-27,4568.0,1.0222834913616965,4669.790988540229,0.022,2010,4,16,2010.04,2009,7,198,29,0.4034699414098757,78.6423175682221,0.0168406504190898,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0631719922206232,4374.790988540229,1100.0,,4,275.0,275.0,275.0,275.0,3274.7909885402287,30.0,4.0,7.0,55.0,3178.7909885402287,100.0,18.0,25.0,80.0,3346.7909885402287,1243.0,976.9057175090286,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.157380497856664,11.157380497856664,11.157380497856664,11.157380497856664,,1.1,1.1,1.1,1.1,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.8436612887679733,0.98,0.98,0.98,0.98,24.886174551442824,24.886174551442824,24.886174551442824,24.886174551442824,99.5446982057713,2389.0727569385112,0.0213167352564721,28.425681219898976,55.72558641064225,80.70980705696793,100.48737992954278,0.02
2010-04-17,2010-04-28,4603.6,1.0274290583985215,4729.872413243435,0.021,2010,4,17,2010.04,2009,7,199,29,0.4086609765042329,60.08142470320672,0.0127025465919506,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0623695470461344,4434.872413243435,1100.0,,4,275.0,275.0,275.0,275.0,3334.872413243436,30.0,4.0,7.0,55.0,3238.8724132434363,100.0,18.0,25.0,80.0,3406.8724132434363,1243.0,977.0156665162356,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.0474314906498,11.0474314906498,11.0474314906498,11.0474314906498,,1.1,1.1,1.1,1.1,0.8411112654108124,0.8411112654108124,0.8411112654108124,0.8411112654108124,0.98,0.98,0.98,0.98,24.566457964799863,24.566457964799863,24.566457964799863,24.566457964799863,98.26583185919942,2358.379964620787,0.0207755777056606,28.103287802070952,55.08114225997719,79.74468567280466,99.2073796238004,0.02
2010-04-18,2010-04-29,4675.4,1.03286830028639,4829.072451158987,0.02,2010,4,18,2010.04,2009,7,200,29,0.4172318597801365,99.20003791555156,0.0205422550435629,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0610883359037612,4534.072451158987,1100.0,,4,275.0,275.0,275.0,275.0,3434.072451158987,30.0,4.0,7.0,55.0,3338.0724511589874,100.0,18.0,25.0,80.0,3506.0724511589874,1243.0,977.1972025856212,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.865895421264284,10.865895421264284,10.865895421264284,10.865895421264284,,1.1,1.1,1.1,1.1,0.8368215663426539,0.8368215663426539,0.8368215663426539,0.8368215663426539,0.98,0.98,0.98,0.98,24.03954048830511,24.03954048830511,24.03954048830511,24.03954048830511,96.15816195322044,2307.7958868772907,0.0199123460924969,27.57117085021343,54.01770117695808,78.15265571867825,97.0973896306167,0.02
2010-04-19,2010-04-30,4747.9,1.0344991132552972,4911.698339824825,0.018,2010,4,19,2010.04,2009,7,201,29,0.4243707365608648,82.62588866583792,0.0168222645099952,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0600606917587127,4616.698339824825,1100.0,,4,275.0,275.0,275.0,275.0,3516.698339824825,30.0,4.0,7.0,55.0,3420.698339824825,100.0,18.0,25.0,80.0,3588.698339824825,1243.0,977.3484079618794,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.714690045005868,10.714690045005868,10.714690045005868,10.714690045005868,,1.1,1.1,1.1,1.1,0.8331731134020098,0.8331731134020098,0.8331731134020098,0.8331731134020098,0.98,0.98,0.98,0.98,23.601664685153192,23.601664685153192,23.601664685153192,23.601664685153192,94.40665874061276,2265.7598097747064,0.0192207770528472,27.128299022185413,53.13288911901486,76.82874024328376,95.3444845802103,0.02
2010-04-20,2010-05-01,4802.7,1.0404411601517063,4996.926759860601,0.017,2010,4,20,2010.04,2009,7,202,29,0.4317344720519559,85.22842003577625,0.0170561675469011,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0590362865370933,4701.926759860601,1100.0,,4,275.0,275.0,275.0,275.0,3601.926759860601,30.0,4.0,7.0,55.0,3505.926759860601,100.0,18.0,25.0,80.0,3673.926759860601,1243.0,977.5043759705449,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.5587220363404,10.5587220363404,10.5587220363404,10.5587220363404,,1.1,1.1,1.1,1.1,0.8293378784921821,0.8293378784921821,0.8293378784921821,0.8293378784921821,0.98,0.98,0.98,0.98,23.151046930832525,23.151046930832525,23.151046930832525,23.151046930832525,92.6041877233301,2222.5005053599225,0.0185322283422688,26.694602768432286,52.26654461976911,75.53280546598953,93.62949759942497,0.015
2010-04-21,2010-05-02,4857.9,1.0410803483758988,5057.464224375279,0.016,2010,4,21,2010.04,2009,7,203,29,0.4369649089860241,60.5374645146776,0.0119699244184283,0.09,1,Wet,84,14,20,27,219,364.0,0.0719728274587968,4693.464224375279,1100.0,,4,275.0,275.0,275.0,275.0,3593.4642243752787,16.0,4.0,5.0,53.0,3515.4642243752783,100.0,18.0,25.0,80.0,3734.4642243752783,1243.0,977.598494905538,990.0112072436912,0.921967213114754,0.48,988.6092400305764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.475810345038624,10.475810345038624,10.475810345038624,10.475810345038624,,1.1,1.1,1.1,1.1,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.98,0.98,0.98,0.98,22.911965919821697,22.911965919821697,22.911965919821697,22.911965919821697,91.6478636792868,2199.548728302883,0.0181213073614193,26.429266685994715,51.73665305777487,74.74051697944935,92.58191108426377,0.015
2010-04-22,2010-05-03,4894.9,1.0410803483758988,5095.984197265187,0.016,2010,4,22,2010.04,2009,7,204,30,0.440293034643712,38.51997288990788,0.0075588878220187,0.09,1,Wet,84,14,20,27,219,364.0,0.0714287929298023,4731.984197265187,1100.0,,4,275.0,275.0,275.0,275.0,3631.9841972651866,16.0,4.0,5.0,53.0,3553.9841972651866,100.0,18.0,25.0,80.0,3772.9841972651866,1243.0,977.6578156637884,990.0143391871272,0.921967213114754,0.48,988.6123719740124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.419621530223893,10.419621530223893,10.419621530223893,10.419621530223893,,1.1,1.1,1.1,1.1,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.8258558472079921,0.98,0.98,0.98,0.98,22.75013454223997,22.75013454223997,22.75013454223997,22.75013454223997,91.00053816895986,2184.0129160550373,0.0178573038389318,26.264975011625857,51.40856680888128,74.25000110031749,91.9334254520622,0.015
2010-04-23,2010-05-04,4932.1,1.0423519543109518,5140.984073857046,0.015,2010,4,23,2010.04,2009,7,205,30,0.4441810239812487,44.999876591858985,0.0087531639751019,0.09,1,Wet,84,14,20,27,219,364.0,0.0708035649927441,4776.984073857046,1100.0,,4,275.0,275.0,275.0,275.0,3676.984073857045,16.0,4.0,5.0,53.0,3598.984073857045,100.0,18.0,25.0,80.0,3817.984073857045,1243.0,977.7271154737398,990.0179979920932,0.921967213114754,0.48,988.6160307789784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.353980525238583,10.353980525238583,10.353980525238583,10.353980525238583,,1.1,1.1,1.1,1.1,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.98,0.98,0.98,0.98,22.561283095328516,22.561283095328516,22.561283095328516,22.561283095328516,90.24513238131404,2165.883177151537,0.0175540579556021,26.073159942754465,51.02556473371644,73.67750406131412,91.17686363279924,0.015
2010-04-24,2010-05-05,4932.1,1.0423519543109518,5140.984073857046,0.015,2010,4,24,2010.04,2009,7,206,30,0.4441810239812487,0.0,0.0,0.09,1,Wet,84,14,20,27,219,364.0,0.0708035649927441,4776.984073857046,1100.0,,4,275.0,275.0,275.0,275.0,3676.984073857045,16.0,4.0,5.0,53.0,3598.984073857045,100.0,18.0,25.0,80.0,3817.984073857045,1243.0,977.7271154737398,990.0179979920932,0.921967213114754,0.48,988.6160307789784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.353980525238583,10.353980525238583,10.353980525238583,10.353980525238583,,1.1,1.1,1.1,1.1,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.98,0.98,0.98,0.98,22.561283095328516,22.561283095328516,22.561283095328516,22.561283095328516,90.24513238131404,2165.883177151537,0.0175540579556021,26.073159942754465,51.02556473371644,73.67750406131412,91.17686363279924,0.015
2010-04-25,2010-05-06,4969.4,1.0423519543109518,5179.863801752845,0.015,2010,4,25,2010.04,2009,7,207,30,0.4475402324714457,38.879727895798176,0.0075059363303416,0.09,1,Wet,84,14,20,27,219,364.0,0.0702721179419474,4815.863801752845,1100.0,,4,275.0,275.0,275.0,275.0,3715.863801752844,16.0,4.0,5.0,53.0,3637.863801752844,100.0,18.0,25.0,80.0,3856.863801752844,1243.0,977.7869902546994,990.0211591861294,0.921967213114754,0.48,988.6191919730144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.29726693831499,10.29726693831499,10.29726693831499,10.29726693831499,,1.1,1.1,1.1,1.1,0.8227450224164246,0.8227450224164246,0.8227450224164246,0.8227450224164246,0.98,0.98,0.98,0.98,22.398297646821327,22.398297646821327,22.398297646821327,22.398297646821327,89.59319058728529,2150.236574094847,0.0172964375157832,25.907519109476382,50.69485987956389,73.18326746686171,90.52394578890606,0.015
2010-04-26,2010-05-07,4969.4,1.0423519543109518,5179.863801752845,0.015,2010,4,26,2010.04,2009,7,208,30,0.4475402324714457,0.0,0.0,0.09,1,Wet,84,14,20,27,219,364.0,0.0702721179419474,4815.863801752845,1100.0,,4,275.0,275.0,275.0,275.0,3715.863801752844,16.0,4.0,5.0,53.0,3637.863801752844,100.0,18.0,25.0,80.0,3856.863801752844,1243.0,977.7869902546994,990.0211591861294,0.921967213114754,0.48,988.6191919730144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.29726693831499,10.29726693831499,10.29726693831499,10.29726693831499,,1.1,1.1,1.1,1.1,0.8227450224164246,0.8227450224164246,0.8227450224164246,0.8227450224164246,0.98,0.98,0.98,0.98,22.398297646821327,22.398297646821327,22.398297646821327,22.398297646821327,89.59319058728529,2150.236574094847,0.0172964375157832,25.907519109476382,50.69485987956389,73.18326746686171,90.52394578890606,0.015
2010-04-27,2010-05-08,4932.1,1.0423519543109518,5140.984073857046,0.015,2010,4,27,2010.04,2009,7,209,30,0.4441810239812487,38.879727895798176,0.0075627014861822,0.09,1,Wet,84,14,20,27,219,364.0,0.0708035649927441,4776.984073857046,1100.0,,4,275.0,275.0,275.0,275.0,3676.984073857045,16.0,4.0,5.0,53.0,3598.984073857045,100.0,18.0,25.0,80.0,3817.984073857045,1243.0,977.7271154737398,990.0179979920932,0.921967213114754,0.48,988.6160307789784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.353980525238583,10.353980525238583,10.353980525238583,10.353980525238583,,1.1,1.1,1.1,1.1,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.8241925306004503,0.98,0.98,0.98,0.98,22.561283095328516,22.561283095328516,22.561283095328516,22.561283095328516,90.24513238131404,2165.883177151537,0.0175540579556021,26.073159942754465,51.02556473371644,73.67750406131412,91.17686363279924,0.015
2010-04-28,2010-05-09,4913.5,1.0410803483758988,5115.348291744979,0.016,2010,4,28,2010.04,2009,7,210,30,0.4419660924067663,25.63578211206641,0.0050115418638134,0.09,1,Wet,84,14,20,27,219,364.0,0.0711584000228125,4751.348291744979,1100.0,,4,275.0,275.0,275.0,275.0,3651.348291744979,16.0,4.0,5.0,53.0,3573.348291744979,100.0,18.0,25.0,80.0,3792.348291744979,1243.0,977.6876363692872,990.0159136235568,0.921967213114754,0.48,988.6139464104422,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.39137526115492,10.39137526115492,10.39137526115492,10.39137526115492,,1.1,1.1,1.1,1.1,0.8251416825280393,0.8251416825280393,0.8251416825280393,0.8251416825280393,0.98,0.98,0.98,0.98,22.66884181258117,22.66884181258117,22.66884181258117,22.66884181258117,90.67536725032473,2176.2088140077926,0.0177261375137748,26.182403427575228,51.243681122722,74.00350309993773,91.60759240477915,0.015
2010-04-29,2010-05-10,4876.4,1.0410803483758988,5076.724210820234,0.016,2010,4,29,2010.04,2009,7,211,31,0.4386289718148681,38.62408092474652,0.0076080715281766,0.09,1,Wet,84,14,20,27,219,364.0,0.0716997782200167,4712.724210820234,1100.0,,4,275.0,275.0,275.0,275.0,3612.724210820233,16.0,4.0,5.0,53.0,3534.724210820233,100.0,18.0,25.0,80.0,3753.724210820233,1243.0,977.6281552846632,990.0127732154092,0.921967213114754,0.48,988.6108060022945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.447715937631258,10.447715937631258,10.447715937631258,10.447715937631258,,1.1,1.1,1.1,1.1,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.8265637980060149,0.98,0.98,0.98,0.98,22.83103043775825,22.83103043775825,22.83103043775825,22.83103043775825,91.324121751033,2191.778922024792,0.0179887892189199,26.34712084881029,51.57260993332808,74.49525903988342,92.257668268163,0.015
2010-04-30,2010-05-11,4857.9,1.0410803483758988,5057.464224375279,0.016,2010,4,30,2010.04,2009,7,212,31,0.4369649089860241,19.25998644495393,0.0038082298935753,0.09,1,Wet,84,14,20,27,219,364.0,0.0719728274587968,4693.464224375279,1100.0,,4,275.0,275.0,275.0,275.0,3593.4642243752787,16.0,4.0,5.0,53.0,3515.4642243752783,100.0,18.0,25.0,80.0,3734.4642243752783,1243.0,977.598494905538,990.0112072436912,0.921967213114754,0.48,988.6092400305764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.475810345038624,10.475810345038624,10.475810345038624,10.475810345038624,,1.1,1.1,1.1,1.1,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.98,0.98,0.98,0.98,22.911965919821697,22.911965919821697,22.911965919821697,22.911965919821697,91.6478636792868,2199.548728302883,0.0181213073614193,26.429266685994715,51.73665305777487,74.74051697944935,92.58191108426377,0.015
2010-05-01,2010-05-12,4857.9,1.0410803483758988,5057.464224375279,0.016,2010,5,1,2010.05,2009,8,213,31,0.4369649089860241,0.0,0.0,0.03,1,Wet,71,14,18,24,213,340.0,0.0672273663076674,4717.464224375279,1100.0,,4,275.0,275.0,275.0,275.0,3617.464224375279,29.0,4.0,7.0,55.99999999999997,3521.4642243752787,100.0,18.0,25.0,80.0,3734.464224375279,1243.0,977.598494905538,990.0112072436912,0.921967213114754,0.48,988.6092400305764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.475810345038624,10.475810345038624,10.475810345038624,10.475810345038624,,1.1,1.1,1.1,1.1,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.8272693809168551,0.98,0.98,0.98,0.98,22.911965919821697,22.911965919821697,22.911965919821697,22.911965919821697,91.6478636792868,2199.548728302883,0.0181213073614193,26.429266685994715,51.73665305777487,74.74051697944935,92.58191108426377,0.015
2010-05-02,2010-05-13,4747.9,1.0344991132552972,4911.698339824825,0.018,2010,5,2,2010.05,2009,8,214,31,0.4243707365608648,145.76588455045385,0.0296772876641387,0.03,1,Wet,71,14,18,24,213,340.0,0.0692224921964825,4571.698339824825,1100.0,,4,275.0,275.0,275.0,275.0,3471.698339824825,29.0,4.0,7.0,55.99999999999997,3375.698339824825,100.0,18.0,25.0,80.0,3588.698339824825,1243.0,977.3484079618794,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.714690045005868,10.714690045005868,10.714690045005868,10.714690045005868,,1.1,1.1,1.1,1.1,0.8331731134020098,0.8331731134020098,0.8331731134020098,0.8331731134020098,0.98,0.98,0.98,0.98,23.601664685153192,23.601664685153192,23.601664685153192,23.601664685153192,94.40665874061276,2265.7598097747064,0.0192207770528472,27.128299022185413,53.13288911901486,76.82874024328376,95.3444845802103,0.02
2010-05-03,2010-05-14,4675.4,1.03286830028639,4829.072451158987,0.02,2010,5,3,2010.05,2009,8,215,31,0.4172318597801365,82.62588866583792,0.0171100950547982,0.03,1,Wet,71,14,18,24,213,340.0,0.0704068956178943,4489.072451158987,1100.0,,4,275.0,275.0,275.0,275.0,3389.072451158987,29.0,4.0,7.0,56.0,3293.0724511589874,100.0,18.0,25.0,80.0,3506.0724511589874,1243.0,977.1972025856212,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.865895421264284,10.865895421264284,10.865895421264284,10.865895421264284,,1.1,1.1,1.1,1.1,0.8368215663426539,0.8368215663426539,0.8368215663426539,0.8368215663426539,0.98,0.98,0.98,0.98,24.03954048830511,24.03954048830511,24.03954048830511,24.03954048830511,96.15816195322044,2307.7958868772907,0.0199123460924969,27.57117085021343,54.01770117695808,78.15265571867825,97.0973896306167,0.02
2010-05-04,2010-05-15,4603.6,1.0274290583985215,4729.872413243435,0.021,2010,5,4,2010.05,2009,8,216,31,0.4086609765042329,99.20003791555156,0.0209730895991603,0.03,1,Wet,71,14,18,24,213,340.0,0.0718835457480871,4389.872413243435,1100.0,,4,275.0,275.0,275.0,275.0,3289.872413243436,29.0,4.0,7.0,55.99999999999997,3193.872413243435,100.0,18.0,25.0,80.0,3406.872413243435,1243.0,977.0156665162356,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.0474314906498,11.0474314906498,11.0474314906498,11.0474314906498,,1.1,1.1,1.1,1.1,0.8411112654108124,0.8411112654108124,0.8411112654108124,0.8411112654108124,0.98,0.98,0.98,0.98,24.566457964799863,24.566457964799863,24.566457964799863,24.566457964799863,98.26583185919942,2358.379964620787,0.0207755777056606,28.103287802070952,55.08114225997719,79.74468567280466,99.2073796238004,0.02
2010-05-05,2010-05-16,4532.5,1.016910753737044,4609.147991313153,0.023,2010,5,5,2010.05,2009,8,217,31,0.3982303864494564,120.72442193028292,0.0261923509850002,0.03,1,Wet,71,14,18,24,213,340.0,0.0737663448083674,4269.147991313153,1100.0,,4,275.0,275.0,275.0,275.0,3169.1479913131525,29.0,4.0,7.0,56.0,3073.1479913131525,100.0,18.0,25.0,80.0,3286.1479913131525,1243.0,976.7947408241032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.268357182782168,11.268357182782168,11.268357182782168,11.268357182782168,,1.1,1.1,1.1,1.1,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.8461983704290548,0.98,0.98,0.98,0.98,25.209287214192013,25.209287214192013,25.209287214192013,25.209287214192013,100.83714885676808,2420.0915725624336,0.0218776114472383,28.751148901069765,56.37628901751732,81.68459122161227,101.78091903827784,0.025
2010-05-06,2010-05-17,4462.0,1.0219479959313147,4559.931957845526,0.025,2010,5,6,2010.05,2009,8,218,32,0.3939781211578533,49.2160334676264,0.0107931508458034,0.03,1,Wet,71,14,18,24,213,340.0,0.0745625160952276,4219.931957845526,1100.0,,4,275.0,275.0,275.0,275.0,3119.931957845526,29.0,4.0,7.0,56.0,3023.931957845526,100.0,18.0,25.0,80.0,3236.931957845526,1243.0,976.7046754828572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.358422524027972,11.358422524027972,11.358422524027972,11.358422524027972,,1.1,1.1,1.1,1.1,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.8482302292560615,0.98,0.98,0.98,0.98,25.47179452678589,25.47179452678589,25.47179452678589,25.47179452678589,101.88717810714355,2445.292274571446,0.0223440128162094,29.015302860470648,56.9044937689567,82.47608726663468,102.83178197130763,0.025
2010-05-07,2010-05-18,4374.8,1.02116652338414,4467.399306500936,0.027,2010,5,7,2010.05,2009,8,219,32,0.3859833000816809,92.5326513445898,0.0207128678222107,0.03,1,Wet,71,14,18,24,213,340.0,0.0761069196355995,4127.399306500936,1100.0,,4,275.0,275.0,275.0,275.0,3027.3993065009363,29.0,3.999999999999986,7.0,56.0,2931.3993065009367,100.0,18.0,25.0,80.0,3144.3993065009367,1243.0,976.5353407308968,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.527757275988574,11.527757275988574,11.527757275988574,11.527757275988574,,1.1,1.1,1.1,1.1,0.8519845043721933,0.8519845043721933,0.8519845043721933,0.8519845043721933,0.98,0.98,0.98,0.98,25.96595478377855,25.96595478377855,25.96595478377855,25.96595478377855,103.8638191351142,2492.7316592427405,0.0232492803998899,29.51193676717045,57.89774807604032,83.96490563462875,104.80962487233816,0.025
2010-05-08,2010-05-19,4305.8,1.023524326949491,4407.091046979118,0.0289999999999999,2010,5,8,2010.05,2009,8,220,32,0.3807726664589958,60.3082595218184,0.0136843688680217,0.03,1,Wet,71,14,18,24,213,340.0,0.077148394797302,4067.091046979118,1100.0,,4,275.0,275.0,275.0,275.0,2967.091046979118,29.0,4.0,7.0,56.0,2871.091046979119,100.0,18.0,25.0,80.0,3084.091046979119,1243.0,976.4249766159716,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.638121390913469,11.638121390913469,11.638121390913469,11.638121390913469,,1.1,1.1,1.1,1.1,0.8543850543221545,0.8543850543221545,0.8543850543221545,0.8543850543221545,0.98,0.98,0.98,0.98,26.28840896203515,26.28840896203515,26.28840896203515,26.28840896203515,105.1536358481406,2523.687260355375,0.0238601006258355,29.835557398618302,58.54513327316352,84.93568145210553,106.10023916011232,0.03
2010-05-09,2010-05-20,4254.5,1.0218215800636077,4347.339912380618,0.031,2010,5,9,2010.05,2009,8,221,32,0.3756101684296855,59.75113459849945,0.0137442978471355,0.03,1,Wet,71,14,18,24,213,340.0,0.0782087453138245,4007.3399123806175,1100.0,,4,275.0,275.0,275.0,275.0,2907.3399123806184,29.0,4.0,7.0,56.0,2811.3399123806184,100.0,18.0,25.0,80.0,3024.3399123806184,1243.0,976.3156320396564,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.3799088123466,0.03
2010-05-10,2010-05-21,4186.7,1.0229647142682825,4282.846369227018,0.032,2010,5,10,2010.05,2009,8,222,32,0.3700379263012143,64.49354315360051,0.0150585703043185,0.03,1,Wet,71,14,18,24,213,340.0,0.0793864572035453,3942.846369227018,1100.0,,4,275.0,275.0,275.0,275.0,2842.846369227018,29.0,4.0,7.0,56.0,2746.846369227018,100.0,18.0,25.0,80.0,2959.846369227018,1243.0,976.1976088556854,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.86548915119984,11.86548915119984,11.86548915119984,11.86548915119984,,1.1,1.1,1.1,1.1,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.98,0.98,0.98,0.98,26.953518744655327,26.953518744655327,26.953518744655327,26.953518744655327,107.8140749786213,2587.5377994869127,0.025173463085971,30.50195549547864,59.87858230042299,86.93614474900747,108.7620550090117,0.03
2010-05-11,2010-05-22,4119.5,1.0252753684309102,4223.621880251135,0.033,2010,5,11,2010.05,2009,8,223,32,0.3649209304536979,59.22448897588311,0.0140222043201371,0.06,1,Wet,71,14,18,24,213,340.0,0.0804996303267052,3883.6218802511353,1100.0,,4,275.0,275.0,275.0,275.0,2783.6218802511357,29.0,4.0,7.0,56.0,2687.621880251135,100.0,18.0,25.0,80.0,2900.621880251135,1243.0,976.0892280408596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.973869966025706,11.973869966025706,11.973869966025706,11.973869966025706,,1.1,1.1,1.1,1.1,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.98,0.98,0.98,0.98,27.27087670545561,27.27087670545561,27.27087670545561,27.27087670545561,109.08350682182244,2618.004163723739,0.0258270058055803,30.81940091625332,60.513950365840365,87.88975989008823,110.03199022302178,0.035
2010-05-12,2010-05-23,4053.0,1.02381464457025,4149.520754443223,0.035,2010,5,12,2010.05,2009,8,224,32,0.3585185931838945,74.10112580791156,0.0178577551946367,0.06,1,Wet,71,14,18,24,213,340.0,0.0819371730183382,3809.5207544432233,1100.0,,4,275.0,275.0,275.0,275.0,2709.520754443224,29.0,4.0,7.0,56.0,2613.520754443224,100.0,18.0,25.0,80.0,2826.520754443224,1243.0,975.9536229806308,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.109475026254204,12.109475026254204,12.109475026254204,12.109475026254204,,1.1,1.1,1.1,1.1,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.98,0.98,0.98,0.98,27.668177406093854,27.668177406093854,27.668177406093854,27.668177406093854,110.67270962437544,2656.14503098501,0.026671202814414,31.21635541367597,61.308595907798406,89.08278956350661,111.62164120617892,0.035
2010-05-13,2010-05-24,4003.5,1.0259500509430275,4107.391028950411,0.036,2010,5,13,2010.05,2009,8,225,33,0.3548785849013155,42.129725492812206,0.0102570525172466,0.06,1,Wet,71,14,18,24,213,340.0,0.0827776069051021,3767.3910289504106,1100.0,,4,275.0,275.0,275.0,275.0,2667.391028950411,29.0,4.0,7.0,56.0,2571.391028950411,100.0,18.0,25.0,80.0,2784.3910289504106,1243.0,975.8765255829792,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.186572423906073,12.186572423906073,12.186572423906073,12.186572423906073,,1.1,1.1,1.1,1.1,0.8657725207860312,0.8657725207860312,0.8657725207860312,0.8657725207860312,0.98,0.98,0.98,0.98,27.894151035978545,27.894151035978545,27.894151035978545,27.894151035978545,111.57660414391418,2677.83849945394,0.0271648361106797,31.441874185150887,61.76013802099021,89.76092577582921,112.52576816732764,0.035
2010-05-14,2010-05-25,3954.4,1.0317836618833252,4080.085312551421,0.037,2010,5,14,2010.05,2009,8,226,33,0.3525193710044427,27.30571639899017,0.0066924376103094,0.06,1,Wet,71,14,18,24,213,340.0,0.0833315908748452,3740.085312551421,1100.0,,4,275.0,275.0,275.0,275.0,2640.085312551421,29.0,4.0,7.0,56.0,2544.085312551421,100.0,18.0,25.0,80.0,2757.085312551421,1243.0,975.826556121969,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.236541884916234,12.236541884916234,12.236541884916234,12.236541884916234,,1.1,1.1,1.1,1.1,0.8667651805458032,0.8667651805458032,0.8667651805458032,0.8667651805458032,0.98,0.98,0.98,0.98,28.0406408324134,28.0406408324134,28.0406408324134,28.0406408324134,112.1625633296536,2691.9015199116857,0.0274902495260606,31.58801249472293,62.052755038828685,90.20041896052778,113.11180861455352,0.035
2010-05-15,2010-05-26,3889.5,1.0366087978055638,4031.88991906474,0.038,2010,5,15,2010.05,2009,8,227,33,0.3483552890071935,48.19539348668104,0.0119535489445755,0.06,1,Wet,71,14,18,24,213,340.0,0.084327699124997,3691.88991906474,1100.0,,4,275.0,275.0,275.0,275.0,2591.88991906474,29.0,4.0,7.0,56.0,2495.88991906474,100.0,18.0,25.0,80.0,2708.88991906474,1243.0,975.7383585518884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.324739454996871,12.324739454996871,12.324739454996871,12.324739454996871,,1.1,1.1,1.1,1.1,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.98,0.98,0.98,0.98,28.29924403912435,28.29924403912435,28.29924403912435,28.29924403912435,113.1969761564974,2716.7274277559377,0.0280754133740722,31.84577571039191,62.56895825407182,90.97592014381004,114.1463803858194,0.04
2010-05-16,2010-05-27,3777.5,1.0346299965878225,3908.314812110498,0.042,2010,5,16,2010.05,2009,8,228,33,0.3376783997663469,123.57510695424162,0.0316185140898388,0.06,1,Wet,71,14,18,24,213,340.0,0.0869940156679444,3568.314812110498,1100.0,,4,275.0,275.0,275.0,275.0,2468.314812110498,29.0,4.0,7.0,56.0,2372.3148121104973,100.0,18.0,25.0,80.0,2585.3148121104973,1243.0,975.4857147209008,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.577383285984483,12.577383285984483,12.577383285984483,12.577383285984483,,1.1,1.1,1.1,1.1,0.8733363001742805,0.8733363001742805,0.8733363001742805,0.8733363001742805,0.98,0.98,0.98,0.98,29.04019877905411,29.04019877905411,29.04019877905411,29.04019877905411,116.16079511621643,2787.859082789193,0.0297214530304147,32.58307969446621,64.04589931872448,93.19576820116856,117.1103176210988,0.04
2010-05-17,2010-05-28,3667.4,1.0379468313635505,3806.566209342685,0.045,2010,5,17,2010.05,2009,8,229,33,0.3288873204872079,101.74860276781328,0.0267297604119128,0.06,1,Wet,71,14,18,24,213,340.0,0.0893193448640187,3466.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2366.566209342685,29.0,4.0,7.0,56.0,2270.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437553,119.63936097424342,0.045
2010-05-18,2010-05-29,3605.4,1.0374661018331075,3740.480283549087,0.048,2010,5,18,2010.05,2009,8,230,33,0.3231774964986411,66.08592579359811,0.0176677647745528,0.06,1,Wet,71,14,18,24,213,340.0,0.0908974180388934,3400.480283549087,1100.0,,4,275.0,275.0,275.0,275.0,2300.480283549087,29.000000000000053,4.0,7.0,56.0,2204.480283549087,100.0,18.0,25.0,80.0,2417.480283549087,1243.0,975.1300653627588,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.933032644126529,12.933032644126529,12.933032644126529,12.933032644126529,,1.1,1.1,1.1,1.1,0.8798213443320853,0.8798213443320853,0.8798213443320853,0.8798213443320853,0.98,0.98,0.98,0.98,30.08310394877452,30.08310394877452,30.08310394877452,30.08310394877452,120.33241579509809,2887.977979082354,0.0321703114769322,33.61773367701502,66.11947812870315,96.31490643009,121.28126526312232,0.05
2010-05-19,2010-05-30,3544.0,1.0311099251443765,3654.2535747116704,0.051,2010,5,19,2010.05,2009,8,231,33,0.3157275088550882,86.22670883741648,0.0235962576418139,0.06,1,Wet,71,14,18,24,213,340.0,0.0930422569339148,3314.2535747116704,1100.0,,4,275.0,275.0,275.0,275.0,2214.2535747116704,29.0,4.0,7.0,56.0,2118.2535747116704,100.0,18.0,25.0,80.0,2331.2535747116704,1243.0,974.9473468606984,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.115751146186724,13.115751146186724,13.115751146186724,13.115751146186724,,1.1,1.1,1.1,1.1,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.8830055475665024,0.98,0.98,0.98,0.98,30.61853286110404,30.61853286110404,30.61853286110404,30.61853286110404,122.47413144441612,2939.379154665987,0.0335154988400277,34.147504597675685,67.18166379698499,97.91384135398272,123.42225056741944,0.05
2010-05-20,2010-05-31,3483.3,1.0325129397985602,3596.5523232003247,0.053,2010,5,20,2010.05,2009,8,232,34,0.3107421207245079,57.70125151134562,0.0160434900777423,0.06,1,Wet,71,14,18,24,213,340.0,0.0945349794598448,3256.5523232003247,1100.0,,4,275.0,275.0,275.0,275.0,2156.5523232003247,28.999999999999947,4.0,7.0,56.0,2060.552323200325,100.0,18.0,25.0,80.0,2273.552323200325,1243.0,974.8250751610672,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.23802284581798,13.23802284581798,13.23802284581798,13.23802284581798,,1.1,1.1,1.1,1.1,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.98,0.98,0.98,0.98,30.97659197057971,30.97659197057971,30.97659197057971,30.97659197057971,123.90636788231885,2973.752829175652,0.0344514292432323,34.50125772714322,67.89110603404188,98.9822167113264,124.85388172919784,0.055
2010-05-21,2010-06-01,3393.3,1.0372685420948726,3519.7633438905323,0.057,2010,5,21,2010.05,2009,8,233,34,0.3041075529121419,76.78897930979292,0.0218165177051122,0.05,1,Wet,71,14,18,24,213,340.0,0.0965974035129829,3179.7633438905323,1100.0,,4,275.0,275.0,275.0,275.0,2079.763343890532,29.0,4.0,6.999999999999987,56.0,1983.763343890532,100.0,18.0,25.0,80.0,2196.7633438905327,1243.0,974.6623556572918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.400742349593502,13.400742349593502,13.400742349593502,13.400742349593502,,1.1,1.1,1.1,1.1,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.98,0.98,0.98,0.98,31.45271402489236,31.45271402489236,31.45271402489236,31.45271402489236,125.81085609956943,3019.460546389667,0.0357441236263645,34.970963561149766,68.83330990722641,100.40168015335112,126.75736052282664,0.055
2010-05-22,2010-06-02,3319.5,1.0385787177171042,3447.5620534619275,0.061,2010,5,22,2010.05,2009,8,234,34,0.2978693614191105,72.20129042860435,0.0209427094593126,0.05,1,Wet,71,14,18,24,213,340.0,0.0986204148692793,3107.5620534619275,1100.0,,4,275.0,275.0,275.0,275.0,2007.562053461928,29.0,4.0,7.0,56.0,1911.562053461928,100.0,18.0,25.0,80.0,2124.5620534619275,1243.0,974.5093576847167,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.553740322168396,13.553740322168396,13.553740322168396,13.553740322168396,,1.1,1.1,1.1,1.1,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.98,0.98,0.98,0.98,31.89990674493488,31.89990674493488,31.89990674493488,31.89990674493488,127.59962697973953,3062.391047513748,0.03701155338208,35.41143277288641,69.71709351139603,101.73370781782428,128.54500611671486,0.06
