Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-05-23,2010-06-03,3217.7,1.0257748761805774,3300.635819086244,0.068,2010,5,23,2010.05,2009,8,235,34,0.2851749347690514,146.92623437568363,0.044514524603432,0.05,1,Wet,71,14,18,24,213,340.0,0.1030104557533785,2960.635819086244,1100.0,,4,275.0,275.0,275.0,275.0,1860.635819086244,29.0,4.0,7.0,56.0,1764.6358190862438,100.0,18.0,25.0,80.0,1977.635819086244,1243.0,974.1980139975876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.865084009297746,13.865084009297746,13.865084009297746,13.865084009297746,,1.1,1.1,1.1,1.1,0.8950164146479966,0.8950164146479966,0.8950164146479966,0.8950164146479966,0.98,0.98,0.98,0.98,32.808115304189165,32.808115304189165,32.808115304189165,32.808115304189165,131.23246121675666,3149.57906920216,0.0397597518811049,36.3038388227949,71.50836207132232,104.4352433379496,132.17491298733813,0.07
2010-05-24,2010-06-04,3132.0,1.0224940904613125,3202.4514913248304,0.073,2010,5,24,2010.05,2009,8,236,34,0.2766918088504653,98.18432776141344,0.0306591147523659,0.05,1,Wet,71,14,18,24,213,340.0,0.1061686651370149,2862.4514913248304,1100.0,,4,275.0,275.0,275.0,275.0,1762.4514913248306,29.0,4.0,7.0,55.99999999999999,1666.4514913248304,100.0,18.0,25.0,80.0,1879.4514913248304,1243.0,973.9899567316168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.073141275268386,14.073141275268386,14.073141275268386,14.073141275268386,,1.1,1.1,1.1,1.1,0.8980525240221697,0.8980525240221697,0.8980525240221697,0.8980525240221697,0.98,0.98,0.98,0.98,33.41339171804677,33.41339171804677,33.41339171804677,33.41339171804677,133.65356687218707,3207.6856049324897,0.0417347670165319,36.89703457234359,72.69955624176886,106.23306215281636,134.5937237518331,0.075
2010-05-25,2010-06-05,3089.6,1.0242790180527706,3164.61245417584,0.075,2010,5,25,2010.05,2009,8,237,34,0.2734225160407926,37.83903714899043,0.0119569260681699,0.05,1,Wet,71,14,18,24,213,340.0,0.1074381160168145,2824.61245417584,1100.0,,4,275.0,275.0,275.0,275.0,1724.6124541758402,29.0,4.0,7.0,56.00000000000002,1628.6124541758402,100.0,18.0,25.0,80.0,1841.61245417584,1243.0,973.9097740100392,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.153323996846051,14.153323996846051,14.153323996846051,14.153323996846051,,1.1,1.1,1.1,1.1,0.8991879355822545,0.8991879355822545,0.8991879355822545,0.8991879355822545,0.98,0.98,0.98,0.98,33.64625227258328,33.64625227258328,33.64625227258328,33.64625227258328,134.5850090903331,3230.040218167995,0.0425281171199154,37.12694489508925,73.16135183910781,106.93031857039902,135.53252715445302,0.075
2010-05-26,2010-06-06,3047.6,1.0216343633285805,3113.532885680181,0.078,2010,5,26,2010.05,2009,8,238,34,0.2690092413227676,51.07956849565835,0.0164056621115468,0.05,1,Wet,71,14,18,24,213,340.0,0.1092007094460875,2773.532885680181,1100.0,,4,275.0,275.0,275.0,275.0,1673.5328856801816,29.0,4.0,7.0,56.0,1577.5328856801816,100.0,18.0,25.0,80.0,1790.5328856801816,1243.0,973.7878379999177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.470606673089854,73.85174556421322,107.97303025738675,136.93719210355871,0.08
2010-05-27,2010-06-07,3019.8,1.0193544105152836,3078.246448874054,0.08,2010,5,27,2010.05,2009,8,239,35,0.2659604931827182,35.286436806127774,0.0114631617033245,0.05,1,Wet,71,14,18,24,213,340.0,0.1104524948365858,2738.246448874054,1100.0,,4,275.0,275.0,275.0,275.0,1638.2464488740536,29.0,4.0,7.0,56.0,1542.2464488740536,100.0,18.0,25.0,80.0,1755.2464488740536,1243.0,973.7026638421096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.360434164775436,14.360434164775436,14.360434164775436,14.360434164775436,,1.1,1.1,1.1,1.1,0.902031426208538,0.902031426208538,0.902031426208538,0.902031426208538,0.98,0.98,0.98,0.98,34.24656485529901,34.24656485529901,34.24656485529901,34.24656485529901,136.98625942119605,3287.670226108705,0.0445013944453025,37.71146501684217,74.33570104469203,108.7041757893739,137.92267691254634,0.08
2010-05-28,2010-06-08,2978.4,1.0206678201541772,3039.957035547201,0.083,2010,5,28,2010.05,2009,8,240,35,0.2626522878712781,38.28941332685281,0.0125953797633066,0.05,1,Wet,71,14,18,24,213,340.0,0.1118436859548572,2699.957035547201,1100.0,,4,275.0,275.0,275.0,275.0,1599.957035547201,29.0,4.0,7.0,55.99999999999999,1503.957035547201,100.0,18.0,25.0,80.0,1716.957035547201,1243.0,973.6102411202864,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.452856886598926,14.452856886598926,14.452856886598926,14.452856886598926,,1.1,1.1,1.1,1.1,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.98,0.98,0.98,0.98,34.513871938939126,34.513871938939126,34.513871938939126,34.513871938939126,138.0554877557565,3313.3317061381567,0.0454136312261749,37.97222512264904,74.85972637135772,109.4960636507757,138.99053728233315,0.085
2010-05-29,2010-06-09,2923.7,1.0240936948141093,2994.1427355280107,0.088,2010,5,29,2010.05,2009,8,241,35,0.2586939323496202,45.81430001918989,0.0153013079421915,0.05,1,Wet,71,14,18,24,213,340.0,0.1135550406350422,2654.1427355280107,1100.0,,4,275.0,275.0,275.0,275.0,1554.1427355280111,29.0,3.999999999999993,7.0,55.99999999999999,1458.1427355280114,100.0,18.0,25.0,80.0,1671.1427355280114,1243.0,973.4996548788608,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.563443128024533,14.563443128024533,14.563443128024533,14.563443128024533,,1.1,1.1,1.1,1.1,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.9046937231185788,0.98,0.98,0.98,0.98,34.83320359812879,34.83320359812879,34.83320359812879,34.83320359812879,139.33281439251516,3343.987545420364,0.0465351276474613,38.28341717703556,75.48520832356648,110.44154307251976,140.26618471105613,0.09
2010-05-30,2010-06-10,2869.6,1.0258232460855696,2943.7023869671507,0.093,2010,5,30,2010.05,2009,8,242,35,0.2543358862339618,50.440348560860464,0.0171350027720799,0.05,1,Wet,71,14,18,24,213,340.0,0.1155008065711074,2603.7023869671507,1100.0,,4,275.0,275.0,275.0,275.0,1503.702386967151,29.0,3.999999999999993,7.0,56.0,1407.702386967151,100.0,18.0,25.0,80.0,1620.702386967151,1243.0,973.377902313369,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.685195693516292,14.685195693516292,14.685195693516292,14.685195693516292,,1.1,1.1,1.1,1.1,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.98,0.98,0.98,0.98,35.18410242775055,35.18410242775055,35.18410242775055,35.18410242775055,140.7364097110022,3377.673833064053,0.047809320104537,38.62493998836215,76.17179471139845,111.47974487606274,141.66780428851186,0.095
2010-05-31,2010-06-11,2802.9,1.0203548632913415,2859.952646319301,0.098,2010,5,31,2010.05,2009,8,243,35,0.2470999086419875,83.74974064784965,0.0292836109561582,0.05,1,Wet,71,14,18,24,213,340.0,0.1188830872558582,2519.952646319301,1100.0,,4,275.0,275.0,275.0,275.0,1419.952646319301,29.0,3.999999999999993,7.0,56.0,1323.952646319301,100.0,18.0,25.0,80.0,1536.952646319301,1243.0,973.1757477669776,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.88735023990769,14.88735023990769,14.88735023990769,14.88735023990769,,1.1,1.1,1.1,1.1,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.9086854928062652,0.98,0.98,0.98,0.98,35.76504511315467,35.76504511315467,35.76504511315467,35.76504511315467,143.06018045261868,3433.4443308628483,0.0500218703399631,39.189352953379306,77.30680082780655,113.19684288124374,143.9879906048534,0.1
2010-06-01,2010-06-12,2750.2,1.0200605218374936,2805.370447157475,0.102,2010,6,1,2010.06,2009,9,244,35,0.2423840066344058,54.582199161826345,0.0194563249987649,0.05,1,Wet,67,13,15,17,181,293.0,0.1044425346024731,2512.370447157475,1100.0,,4,275.0,275.0,275.0,275.0,1412.3704471574747,33.0,5.000000000000006,10.0,63.0,1301.370447157475,100.0,18.0,25.0,80.0,1482.3704471574747,1243.0,973.0439976310696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01910037581554,15.01910037581554,15.01910037581554,15.01910037581554,,1.1,1.1,1.1,1.1,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.98,0.98,0.98,0.98,36.14245463265783,36.14245463265783,36.14245463265783,36.14245463265783,144.56981853063132,3469.675644735152,0.0515332364312584,39.5553780121329,78.04307730527617,114.31127370986366,145.49518272668018,0.1
2010-06-02,2010-06-13,2711.0,1.0186747072494504,2761.62713135326,0.105,2010,6,2,2010.06,2009,9,245,35,0.2386045841489216,43.7433158042145,0.015839689329377,0.05,1,Wet,67,13,15,17,181,293.0,0.1060968719033489,2468.62713135326,1100.0,,4,275.0,275.0,275.0,275.0,1368.6271313532602,33.0,5.0,10.0,63.0,1257.62713135326,100.0,18.0,25.0,80.0,1438.62713135326,1243.0,972.9384103170596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.124687689825649,15.124687689825649,15.124687689825649,15.124687689825649,,1.1,1.1,1.1,1.1,0.911410587903004,0.911410587903004,0.911410587903004,0.911410587903004,0.98,0.98,0.98,0.98,36.44418663587056,36.44418663587056,36.44418663587056,36.44418663587056,145.77674654348223,3498.6419170435743,0.0527865419949174,39.84760494899774,78.63103488141644,115.20153562913316,146.69999735305538,0.105
2010-06-03,2010-06-14,2659.4,1.0183034719609216,2708.0762533328752,0.109,2010,6,3,2010.06,2009,9,246,36,0.2339777882879604,53.55087802038497,0.0197745089173464,0.05,1,Wet,67,13,15,17,181,293.0,0.1081948854429043,2415.0762533328752,1100.0,,4,275.0,275.0,275.0,275.0,1315.0762533328752,33.0,5.0,10.0,63.0,1204.0762533328752,100.0,18.0,25.0,80.0,1385.0762533328757,1243.0,972.8091495770104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.253948429874823,15.253948429874823,15.253948429874823,15.253948429874823,,1.1,1.1,1.1,1.1,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.98,0.98,0.98,0.98,36.81263839271946,36.81263839271946,36.81263839271946,36.81263839271946,147.25055357087783,3534.0132857010667,0.0543745965017248,40.204016929188334,79.34828339274233,116.287946851135,148.17119472913998,0.11
2010-06-04,2010-06-15,2608.3,1.0139620251154882,2644.717150108728,0.114,2010,6,4,2010.06,2009,9,247,36,0.2285035617693941,63.35910322414703,0.0239568542222151,0.05,1,Wet,67,13,15,17,181,293.0,0.1107868945410492,2351.717150108728,1100.0,,4,275.0,275.0,275.0,275.0,1251.7171501087282,33.0,5.0,10.0,63.0,1140.717150108728,100.0,18.0,25.0,80.0,1321.717150108728,1243.0,972.6562138106073,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.406884196278,15.406884196278,15.406884196278,15.406884196278,,1.1,1.1,1.1,1.1,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.98,0.98,0.98,0.98,37.247185165568965,37.247185165568965,37.247185165568965,37.247185165568965,148.98874066227586,3575.72977589462,0.0563344706469463,40.62367445231632,80.19303283889221,117.56805014078226,149.90606404042796,0.115
2010-06-05,2010-06-16,2545.3,1.0101371866843742,2571.102181267738,0.119,2010,6,5,2010.06,2009,9,248,36,0.2221432284615326,73.61496884099007,0.0286316776428903,0.05,1,Wet,67,13,15,17,181,293.0,0.1139589091926054,2278.102181267738,1100.0,,4,275.0,275.0,275.0,275.0,1178.1021812677382,33.0,5.000000000000006,10.0,63.0,1067.1021812677382,100.0,18.0,25.0,80.0,1248.1021812677382,1243.0,972.4785225065084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.584575500376973,15.584575500376973,15.584575500376973,15.584575500376973,,1.1,1.1,1.1,1.1,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.98,0.98,0.98,0.98,37.75007282973612,37.75007282973612,37.75007282973612,37.75007282973612,151.00029131894448,3624.0069916546663,0.0587297900562203,41.10841577985248,81.1690980099957,119.04791498196924,151.91353086904937,0.12
2010-06-06,2010-06-17,2495.6,1.008996207795985,2518.0509361756604,0.124,2010,6,6,2010.06,2009,9,249,36,0.2175596008855769,53.05124509207781,0.0210683764692426,0.05,1,Wet,67,13,15,17,181,293.0,0.1163598383934995,2225.0509361756604,1100.0,,4,275.0,275.0,275.0,275.0,1125.0509361756604,33.0,5.0,9.999999999999991,63.0,1014.0509361756604,100.0,18.0,25.0,80.0,1195.0509361756606,1243.0,972.3504677769756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.712630229909523,15.712630229909523,15.712630229909523,15.712630229909523,,1.1,1.1,1.1,1.1,0.917433484877088,0.917433484877088,0.917433484877088,0.917433484877088,0.98,0.98,0.98,0.98,38.111079843551394,38.111079843551394,38.111079843551394,38.111079843551394,152.44431937420558,3658.663664980934,0.0605406019330702,41.45577954753079,81.8687483234972,120.10921132525,153.35445881163508,0.125
2010-06-07,2010-06-18,2434.2,1.015482152883101,2471.8866565480444,0.129,2010,6,7,2010.06,2009,9,250,36,0.213571007125751,46.164279627616,0.0186757266986034,0.05,1,Wet,67,13,15,17,181,293.0,0.1185329429340301,2178.8866565480444,1100.0,,4,275.0,275.0,275.0,275.0,1078.8866565480444,33.0,5.0,10.000000000000009,62.59751932190019,968.289137226144,100.0,18.0,25.0,79.59751932190021,1149.289137226144,1243.0,972.2390367571852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.82406124970028,15.82406124970028,15.82406124970028,15.82406124970028,,1.1,1.1,1.1,1.1,0.9184580889566668,0.9184580889566668,0.9184580889566668,0.9184580889566668,0.98,0.98,0.98,0.98,38.42422135714649,38.42422135714649,38.42422135714649,38.42422135714649,153.69688542858594,3688.7252502860633,0.0621779663810401,41.75666453235115,82.47492390661485,121.02907298541164,154.60422391597268,0.13
2010-06-08,2010-06-19,2397.9,1.0167396317966448,2438.039963085175,0.133,2010,6,8,2010.06,2009,9,251,36,0.2106466528105589,33.846693462869545,0.0138827476068271,0.05,1,Wet,67,13,15,17,181,293.0,0.1201785058638777,2145.039963085175,1100.0,,4,275.0,275.0,275.0,275.0,1045.0399630851748,33.0,5.0,10.000000000000009,60.63371799470298,936.4062450904715,100.0,18.0,25.0,77.63371799470299,1117.4062450904717,1243.0,972.1573378419296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905760164955565,15.905760164955565,15.905760164955565,15.905760164955565,,1.1,1.1,1.1,1.1,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.98,0.98,0.98,0.98,38.6531985304368,38.6531985304368,38.6531985304368,38.6531985304368,154.6127941217472,3710.707058921933,0.0634168415869997,41.97642390044361,82.91774518721049,121.7012607421255,155.51800512163564,0.135
2010-06-09,2010-06-20,2361.8,1.0176629156066956,2403.5162740798937,0.1369999999999999,2010,6,9,2010.06,2009,9,252,36,0.2076638060805028,34.523689005281085,0.0143638257737602,0.05,1,Wet,67,13,15,17,181,293.0,0.1219047289838573,2110.5162740798937,1100.0,,4,275.0,275.0,275.0,275.0,1010.5162740798936,33.00000000000004,5.0,10.000000000000009,58.63063706265596,903.8856370172376,100.0,18.0,25.0,75.63063706265595,1084.8856370172375,1243.0,972.0740047995032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.989093207382057,15.989093207382057,15.989093207382057,15.989093207382057,,1.1,1.1,1.1,1.1,0.9199071138255598,0.9199071138255598,0.9199071138255598,0.9199071138255598,0.98,0.98,0.98,0.98,38.88620742845985,38.88620742845985,38.88620742845985,38.88620742845985,155.5448297138394,3733.0759131321447,0.0647155300720335,42.19983667398967,83.36800179704817,122.38492047893378,156.44782987059028,0.135
2010-06-10,2010-06-21,2326.1,1.0166951178265908,2364.934513576433,0.141,2010,6,10,2010.06,2009,9,253,37,0.2043303419730038,38.58176050346083,0.0163140925391268,0.05,1,Wet,67,13,15,17,181,293.0,0.1238934940134571,2071.934513576433,1100.0,,4,275.0,275.0,275.0,275.0,971.9345135764328,33.0,5.0,10.000000000000009,56.39210488327426,867.5424086931586,100.0,18.0,25.0,73.39210488327427,1048.5424086931584,1243.0,971.9808764120812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.082221594804153,16.082221594804153,16.082221594804153,16.082221594804153,,1.1,1.1,1.1,1.1,0.920688742969857,0.920688742969857,0.920688742969857,0.920688742969857,0.98,0.98,0.98,0.98,39.14593331836528,39.14593331836528,39.14593331836528,39.14593331836528,156.58373327346112,3758.009598563067,0.0662106000714004,42.44862166014773,83.86947959083147,123.14657264486344,157.48425984250522,0.14
2010-06-11,2010-06-22,2279.0,1.020808360515656,2326.42225361518,0.146,2010,6,11,2010.06,2009,9,254,37,0.2010028827123515,38.51225996125277,0.0165542862657052,0.05,1,Wet,67,13,15,17,181,293.0,0.1259444623798143,2033.42225361518,1100.0,,4,275.0,275.0,275.0,275.0,933.42225361518,32.999999999999964,5.0,10.0,54.15760515855994,831.2646484566202,100.0,18.0,25.0,71.15760515855995,1012.2646484566202,1243.0,971.8879157845884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.175182222296893,16.175182222296893,16.175182222296893,16.175182222296893,,1.1,1.1,1.1,1.1,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.98,0.98,0.98,0.98,39.404465541433886,39.404465541433886,39.404465541433886,39.404465541433886,157.61786216573554,3782.828691977653,0.0677511839997243,42.6959661944893,84.36814989997511,123.90420250106638,158.51580038272795,0.145
2010-06-12,2010-06-23,2232.5,1.0184316260814164,2273.648605226762,0.153,2010,6,12,2010.06,2009,9,255,37,0.1964432394915922,52.773648388418216,0.0232109958711737,0.05,1,Wet,67,13,15,17,181,293.0,0.1288677587761094,1980.648605226762,1100.0,,4,275.0,275.0,275.0,275.0,880.6486052267619,32.999999999999964,5.0,10.0,51.095652862986185,781.5529523637756,100.0,18.0,25.0,68.09565286298619,962.5529523637756,1243.0,971.7605311160646,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.922434498486844,0.922434498486844,0.922434498486844,0.922434498486844,0.98,0.98,0.98,0.98,39.757521701096,39.757521701096,39.757521701096,39.757521701096,159.030086804384,3816.7220833052174,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155994,159.92435676294053,0.155
2010-06-13,2010-06-24,2209.5,1.0220830948148358,2258.29259799338,0.154,2010,6,13,2010.06,2009,9,256,37,0.195116480466628,15.356007233382115,0.0067998306539315,0.05,1,Wet,67,13,15,17,181,293.0,0.1297440377125386,1965.29259799338,1100.0,,4,275.0,275.0,275.0,275.0,865.2925979933798,32.999999999999964,5.0,10.0,50.20468998596402,767.0879080074158,100.0,18.0,25.0,67.20468998596402,948.0879080074158,1243.0,971.7234648917082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33963311517705,16.33963311517705,16.33963311517705,16.33963311517705,,1.1,1.1,1.1,1.1,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.98,0.98,0.98,0.98,39.859983972840645,39.859983972840645,39.859983972840645,39.859983972840645,159.43993589136258,3826.558461392703,0.0706019831234597,43.13105983847221,85.24557534363812,125.2378661245282,160.3330586517017,0.155
2010-06-14,2010-06-25,2163.8,1.0201081192842985,2207.3099485073653,0.16,2010,6,14,2010.06,2009,9,257,37,0.1907115795510363,50.98264948601445,0.0230971864737392,0.05,1,Wet,67,13,15,17,181,293.0,0.132740759945441,1914.309948507365,1100.0,,4,275.0,275.0,275.0,275.0,814.3099485073652,33.0,5.0,10.0,47.24665230247513,719.0632962048901,100.0,18.0,25.0,64.24665230247513,900.0632962048901,1243.0,971.6004033239832,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.462694682901954,16.462694682901954,16.462694682901954,16.462694682901954,,1.1,1.1,1.1,1.1,0.923611775250288,0.923611775250288,0.923611775250288,0.923611775250288,0.98,0.98,0.98,0.98,40.1992695675237,40.1992695675237,40.1992695675237,40.1992695675237,160.7970782700948,3859.1298784822743,0.0728475302613615,43.45455243278532,85.89813847829694,126.2302387724087,161.68646289545816,0.16
2010-06-15,2010-06-26,2129.9,1.0213057268689278,2175.2790676581303,0.163,2010,6,15,2010.06,2009,9,258,37,0.1879441114456624,32.030880849235466,0.0147249524557414,0.05,1,Wet,67,13,15,17,181,293.0,0.1346953613245766,1882.2790676581296,1100.0,,4,275.0,275.0,275.0,275.0,782.2790676581299,33.0,5.0,10.0,45.38820529074474,688.8908623673851,100.0,18.0,25.0,62.38820529074474,869.8908623673851,1243.0,971.523087404692,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540010602193163,16.540010602193163,16.540010602193163,16.540010602193163,,1.1,1.1,1.1,1.1,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.9241526729429204,0.98,0.98,0.98,0.98,40.41171527605293,40.41171527605293,40.41171527605293,40.41171527605293,161.64686110421172,3879.524666501082,0.0743108613085851,43.65687947188978,86.30636577911513,126.85125491724932,162.53392074050345,0.165
2010-06-16,2010-06-27,2107.5,1.0173459748708098,2144.0566420402315,0.165,2010,6,16,2010.06,2009,9,259,37,0.1852464938722759,31.22242561789835,0.0145623137960515,0.05,1,Wet,67,13,15,17,181,293.0,0.1366568374430576,1851.056642040232,1100.0,,4,275.0,275.0,275.0,275.0,751.0566420402315,33.0,5.0,10.0,43.57666523782913,659.4799768024022,100.0,18.0,25.0,60.57666523782913,840.4799768024022,1243.0,971.4477229290628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.615375077822662,16.615375077822662,16.615375077822662,16.615375077822662,,1.1,1.1,1.1,1.1,0.9246626584318848,0.9246626584318848,0.9246626584318848,0.9246626584318848,0.98,0.98,0.98,0.98,40.618253516497006,40.618253516497006,40.618253516497006,40.618253516497006,162.47301406598802,3899.3523375837126,0.0757783217477793,43.853380855438736,86.70290474914431,127.45465567585704,163.35773869783992,0.165
2010-06-17,2010-06-28,2052.2,1.0107687195373978,2074.2995662346475,0.17,2010,6,17,2010.06,2009,9,260,38,0.1792194825226735,69.75707580558401,0.0336292196850862,0.05,1,Wet,67,13,15,17,181,293.0,0.1412525002508993,1781.2995662346475,1100.0,,4,275.0,275.0,275.0,275.0,681.2995662346475,33.0,5.000000000000004,10.0,39.52932636856317,593.7702398660842,100.0,18.0,25.0,56.529326368563176,774.7702398660842,1243.0,971.2793437805664,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78375422631889,16.78375422631889,16.78375422631889,16.78375422631889,,1.1,1.1,1.1,1.1,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.98,0.98,0.98,0.98,41.07770337149656,41.07770337149656,41.07770337149656,41.07770337149656,164.31081348598624,3943.4595236636696,0.0792126731165691,44.28981166382333,87.58385474160984,128.79575819638256,165.19015219293968,0.17
2010-06-18,2010-06-29,1986.9,1.003839146668378,1994.5280005154004,0.178,2010,6,18,2010.06,2009,9,261,38,0.1723272192445306,79.77156571924706,0.039995209743174,0.05,1,Wet,67,13,15,17,181,293.0,0.1469019236251818,1701.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,601.5280005154004,33.0,5.0,9.999999999999996,34.90094200942597,518.6270585059743,100.0,18.0,25.0,51.90094200942596,699.6270585059744,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
2010-06-19,2010-06-30,1965.4,0.9950702670490728,1955.711102858248,0.18,2010,6,19,2010.06,2009,9,262,38,0.1689734392869526,38.81689765715237,0.0198479712061878,0.05,1,Wet,67,13,15,17,181,293.0,0.149817628775428,1662.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,562.7111028582482,33.0,5.000000000000004,10.0,32.64876706003487,482.0623357982132,100.0,18.0,25.0,49.648767060034864,663.0623357982131,1243.0,970.9569127938496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
2010-06-20,2010-07-01,1965.4,0.9950702670490728,1955.711102858248,0.18,2010,6,20,2010.06,2009,9,263,38,0.1689734392869526,0.0,0.0,0.05,1,Wet,67,13,15,17,181,293.0,0.149817628775428,1662.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,562.7111028582482,33.0,5.000000000000004,10.0,32.64876706003487,482.0623357982132,100.0,18.0,25.0,49.648767060034864,663.0623357982131,1243.0,970.9569127938496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
2010-06-21,2010-07-02,1942.6,0.9963795486601648,1935.566911227236,0.183,2010,6,21,2010.06,2009,9,264,38,0.1672329811300331,20.144191631012067,0.0104073858228128,0.05,1,Wet,67,13,15,17,181,293.0,0.1513768386411529,1642.566911227236,1100.0,,4,275.0,275.0,275.0,275.0,542.566911227236,33.0,5.000000000000004,10.000000000000004,31.47999143639253,463.08691979084335,100.0,18.0,25.0,48.47999143639254,644.0869197908435,1243.0,970.8918315593496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.171266447535757,17.171266447535757,17.171266447535757,17.171266447535757,,1.1,1.1,1.1,1.1,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.98,0.98,0.98,0.98,42.12407015850351,42.12407015850351,42.12407015850351,42.12407015850351,168.49628063401403,4043.910735216336,0.0870526767411929,45.2800226843409,89.58388091586917,131.8436158061596,169.36214899737783,0.185
2010-06-22,2010-07-03,1888.9,0.9899083225314544,1869.8378304296648,0.1889999999999999,2010,6,22,2010.06,2009,9,265,38,0.1615539885491229,65.72908079757167,0.0351522895343645,0.05,1,Wet,67,13,15,17,181,293.0,0.1566980811018634,1576.8378304296646,1100.0,,4,275.0,275.0,275.0,275.0,476.8378304296643,33.0,5.0,10.0,27.666358762130688,401.1714716675336,100.0,18.0,25.0,44.6663587621307,582.1714716675336,1243.0,970.679476067542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.81397882693128,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2010-06-23,2010-07-04,1836.2,0.9769134278208188,1793.8084361645874,0.196,2010,6,23,2010.06,2009,9,266,38,0.1549850488846203,76.02939426507692,0.0423843442433788,0.05,1,Wet,67,13,15,17,181,293.0,0.1633396265135617,1500.8084361645874,1100.0,,4,275.0,275.0,275.0,275.0,400.8084361645874,33.00000000000001,5.0,10.000000000000004,23.25509697883272,329.5533391857547,100.0,18.0,25.0,40.25509697883272,510.5533391857547,1243.0,970.4338426399164,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.629255366968852,17.629255366968852,17.629255366968852,17.629255366968852,,1.1,1.1,1.1,1.1,0.92986696104304,0.92986696104304,0.92986696104304,0.92986696104304,0.98,0.98,0.98,0.98,43.33936689145333,43.33936689145333,43.33936689145333,43.33936689145333,173.3574675658133,4160.57922157952,0.0966421297117298,46.42341757976912,91.89560598146244,135.37223745848178,174.20606108765057,0.195
2010-06-24,2010-07-05,1784.4,0.9734610609239788,1737.0439171127475,0.2019999999999999,2010,6,24,2010.06,2009,9,267,39,0.1500805944385413,56.7645190518399,0.0326788047743731,0.05,1,Wet,67,13,15,17,181,293.0,0.1686773702803174,1444.0439171127475,1100.0,,4,275.0,275.0,275.0,275.0,344.0439171127475,33.00000000000001,5.0,9.999999999999996,19.961592460466576,276.08232465228093,100.0,18.0,25.0,36.96159246046658,457.0823246522809,1243.0,970.2504495783644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.812648428520973,17.812648428520973,17.812648428520973,17.812648428520973,,1.1,1.1,1.1,1.1,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.98,0.98,0.98,0.98,43.81903762953071,43.81903762953071,43.81903762953071,43.81903762953071,175.27615051812282,4206.627612434948,0.1009048469018909,46.87259312901253,92.80447981639944,136.76136471073607,176.11734202268056,0.2
2010-06-25,2010-07-06,1733.6,0.9632601849328992,1669.9078565996745,0.208,2010,6,25,2010.06,2009,9,268,39,0.1442800388102118,67.13606051307329,0.0402034520933257,0.05,1,Wet,67,13,15,17,181,293.0,0.1754587828556103,1376.9078565996745,1100.0,,4,275.0,275.0,275.0,275.0,276.9078565996743,32.999999999999986,4.999999999999998,10.000000000000002,16.066326150834342,212.8415304488399,100.0,18.0,25.0,33.06632615083434,393.8415304488399,1243.0,970.0335484597836,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02954954710169,18.02954954710169,18.02954954710169,18.02954954710169,,1.1,1.1,1.1,1.1,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.98,0.98,0.98,0.98,44.38090794368786,44.38090794368786,44.38090794368786,44.38090794368786,177.52363177475144,4260.567162594034,0.1063074414993359,47.397174592254345,93.86648303751294,138.38591375012498,178.35582864336612,0.21
2010-06-26,2010-07-07,1708.5,0.960332669804875,1640.7283663616288,0.212,2010,6,26,2010.06,2009,9,269,39,0.1417589308536447,29.17949023804545,0.017784473552287,0.05,1,Wet,67,13,15,17,181,293.0,0.1785792249388224,1347.7283663616288,1100.0,,4,275.0,275.0,275.0,275.0,247.7283663616288,33.00000000000001,5.000000000000002,10.000000000000002,14.373318184804402,185.35504817682445,100.0,18.0,25.0,31.3733181848044,366.3550481768244,1243.0,969.939276260553,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12382174633224,18.12382174633224,18.12382174633224,18.12382174633224,,1.1,1.1,1.1,1.1,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.9312865566285334,0.98,0.98,0.98,0.98,44.623218683841685,44.623218683841685,44.623218683841685,44.623218683841685,178.49287473536674,4283.828993648802,0.1087888028236999,47.62290675436381,94.3236593117931,139.08572392299305,179.32121885292702,0.21
2010-06-27,2010-07-08,1659.1,0.9601272066915184,1592.947048621898,0.218,2010,6,27,2010.06,2009,9,270,39,0.1376306250009319,47.78131773973087,0.0299955467955245,0.05,1,Wet,67,13,15,17,181,293.0,0.1839358064371834,1299.947048621898,1100.0,,4,275.0,275.0,275.0,275.0,199.9470486218979,33.0,5.000000000000002,10.0,11.601023298881447,140.34602532301642,100.0,18.0,25.0,28.60102329888145,321.3460253230164,1243.0,969.7849058493938,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.27819215749146,18.27819215749146,18.27819215749146,18.27819215749146,,1.1,1.1,1.1,1.1,0.931579394078994,0.931579394078994,0.931579394078994,0.931579394078994,0.98,0.98,0.98,0.98,45.01744983515811,45.01744983515811,45.01744983515811,45.01744983515811,180.06979934063244,4321.675184175178,0.1130419240843038,47.9893020373815,95.06598622442776,140.22268264537269,180.89123450171056,0.22
2010-06-28,2010-07-09,1634.7,0.952820334117674,1557.5754001821615,0.222,2010,6,28,2010.06,2009,9,271,39,0.1345745145757387,35.371648439736425,0.0227094293063434,0.05,1,Wet,67,13,15,17,181,293.0,0.1881128836303739,1264.5754001821615,1100.0,,4,275.0,275.0,275.0,275.0,164.5754001821615,32.99999999999999,5.000000000000001,8.4253617840697,9.548743355278996,108.6012950428128,100.0,18.0,23.4253617840697,26.548743355279,289.6012950428128,1241.4253617840698,969.6706282159732,990.0,0.9178370145155929,0.48,988.6021629854844,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.396599989511248,18.396599989511248,18.396599989511248,18.396599989511248,,1.1,1.1,1.1,1.1,0.9317555626462578,0.9317555626462578,0.9317555626462578,0.9317555626462578,0.98,0.98,0.98,0.98,45.31764535232306,45.31764535232306,45.31764535232306,45.31764535232306,181.27058140929225,4350.493953823014,0.1163799719667454,48.2580855026298,95.61074881504204,141.05754798061562,182.04528054276832,0.22
2010-06-29,2010-07-10,1610.6,0.9540557010569952,1536.6021121223966,0.226,2010,6,29,2010.06,2009,9,272,39,0.132762422487375,20.97328805976508,0.0136491339523126,0.05,1,Wet,67,13,15,17,181,293.0,0.1906804615772006,1243.6021121223966,1100.0,,4,275.0,275.0,275.0,275.0,143.60211212239642,32.8373430450531,4.999999999999998,7.351643965310397,8.331863160685117,90.08126195134778,99.8373430450531,18.0,22.3516439653104,25.33186316068512,271.0812619513478,1240.1889870103637,969.6028683622416,990.0,0.914594064289478,0.48,988.6054059357105,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.467602793468888,18.467602793468888,18.467602793468888,18.467602793468888,,1.1,1.1,1.1,1.1,0.9318410284249824,0.9318410284249824,0.9318410284249824,0.9318410284249824,0.98,0.98,0.98,0.98,45.496724407743336,45.496724407743336,45.496724407743336,45.496724407743336,181.98689763097332,4367.685543143361,0.1184346267620367,48.41640750710058,95.9317168207844,141.5496546517996,182.7260341952621,0.225
2010-06-30,2010-07-11,1586.7,0.9534432723914394,1512.828440303497,0.23,2010,6,30,2010.06,2009,9,273,39,0.1307083772422221,23.7736718188994,0.0157147176676094,0.05,1,Wet,67,13,15,17,181,293.0,0.1936769511956158,1219.828440303497,1100.0,,4,275.0,275.0,275.0,275.0,119.828440303497,27.401042663257,5.000000000000001,6.134561790281419,6.95250336231894,74.34033248763967,94.401042663257,18.0,21.134561790281413,23.95250336231894,255.3403324876397,1233.5356044535386,969.5260611148268,990.0,0.8971425690584612,0.48,988.6228574309416,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.561861536114822,18.561861536114822,18.561861536114822,18.561861536114822,,1.1,1.1,1.1,1.1,0.931931121261639,0.931931121261639,0.931931121261639,0.931931121261639,0.98,0.98,0.98,0.98,45.73336112447185,45.73336112447185,45.73336112447185,45.73336112447185,182.9334444978873,4390.402667949296,0.1209214737271782,48.59491741285781,96.29368930062552,142.10482201465342,183.4944810768312,0.23
2010-07-01,2010-07-12,1516.4,0.9467776643355372,1435.6936501984092,0.239,2010,7,1,2010.07,2009,10,274,40,0.1240439313771425,77.13479010508809,0.0537264966620339,0.04,1,Wet,63,12,13,13,155,256.0,0.178311020575052,1179.693650198409,1100.0,,4,275.0,275.0,275.0,275.0,79.69365019840893,19.612109228514694,3.735639853050418,4.046943174137954,4.046943174137954,48.2520147685679,82.6121092285147,15.73563985305042,17.046943174137954,17.046943174137954,203.25201476856796,1215.3946922557034,969.2768564083332,990.0,0.8632500712968911,0.48,988.6567499287032,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84495874036982,18.84495874036982,18.84495874036982,18.84495874036982,,1.1,1.1,1.1,1.1,0.9320414639415336,0.9320414639415336,0.9320414639415336,0.9320414639415336,0.98,0.98,0.98,0.98,46.436363394979146,46.436363394979146,46.436363394979146,46.436363394979146,185.74545357991656,4457.890885917998,0.1293768023242612,49.1671108758115,97.45451562722091,143.88662054983888,185.9641383976818,0.24
2010-07-02,2010-07-13,1493.4,0.9352483284381442,1396.6998536895246,0.243,2010,7,2,2010.07,2009,10,275,40,0.1206748673587749,38.99379650888432,0.0279185226560153,0.04,1,Wet,63,12,13,13,155,256.0,0.1832892008427938,1140.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,40.699853689524616,10.01597961890645,1.9078056416964664,2.066789445171172,2.066789445171172,24.64248953857936,73.01597961890644,13.907805641696465,15.066789445171173,15.066789445171173,179.64248953857935,1201.9905747057742,969.1508764503816,990.0,0.8439039222557565,0.48,988.6760960777444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.990284847362613,18.990284847362613,18.990284847362613,18.990284847362613,,1.1,1.1,1.1,1.1,0.9320047160000324,0.9320047160000324,0.9320047160000324,0.9320047160000324,0.98,0.98,0.98,0.98,46.79262033280576,46.79262033280576,46.79262033280576,46.79262033280576,187.17048133122304,4492.091551949353,0.1340090935334411,49.45219939661173,98.03321967665616,144.7757342588504,187.19848087621315,0.245
2010-07-03,2010-07-14,1470.6,0.9321219683645094,1370.7785666768475,0.247,2010,7,3,2010.07,2009,10,276,40,0.1184352681608796,25.921287012677112,0.0189099010174324,0.04,1,Wet,63,12,13,13,155,256.0,0.1867551814882953,1114.7785666768475,1100.0,,4,275.0,275.0,275.0,275.0,14.778566676847506,3.63691289313044,0.6927453129772267,0.7504740890586623,0.7504740890586623,8.947960292622511,66.63691289313043,12.692745312977223,13.750474089058663,13.750474089058663,163.9479602926225,1193.0801322951663,969.0671307538788,990.0,0.8310434899105493,0.48,988.6889565100894,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.086890976210334,19.086890976210334,19.086890976210334,19.086890976210334,,1.1,1.1,1.1,1.1,0.9319452294492748,0.9319452294492748,0.9319452294492748,0.9319452294492748,0.98,0.98,0.98,0.98,47.02765887526394,47.02765887526394,47.02765887526394,47.02765887526394,188.11063550105573,4514.655252025339,0.1372290463784306,49.64009403284106,98.4147595927532,145.36225285853718,188.01350678330127,0.245
2010-07-04,2010-07-15,1470.6,0.9321219683645094,1370.7785666768475,0.247,2010,7,4,2010.07,2009,10,277,40,0.1184352681608796,0.0,0.0,0.04,1,Wet,63,12,13,13,155,256.0,0.1867551814882953,1114.7785666768475,1100.0,,4,275.0,275.0,275.0,275.0,14.778566676847506,3.63691289313044,0.6927453129772267,0.7504740890586623,0.7504740890586623,8.947960292622511,66.63691289313043,12.692745312977223,13.750474089058663,13.750474089058663,163.9479602926225,1193.0801322951663,969.0671307538788,990.0,0.8310434899105493,0.48,988.6889565100894,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.086890976210334,19.086890976210334,19.086890976210334,19.086890976210334,,1.1,1.1,1.1,1.1,0.9319452294492748,0.9319452294492748,0.9319452294492748,0.9319452294492748,0.98,0.98,0.98,0.98,47.02765887526394,47.02765887526394,47.02765887526394,47.02765887526394,188.11063550105573,4514.655252025339,0.1372290463784306,49.64009403284106,98.4147595927532,145.36225285853718,188.01350678330127,0.245
2010-07-05,2010-07-16,1425.8,0.9212244995326636,1313.4818914336715,0.256,2010,7,5,2010.07,2009,10,278,40,0.1134848354198692,57.29667524317596,0.0436219757705501,0.04,1,Wet,63,12,13,13,155,256.0,0.1949018114902024,1057.4818914336715,1057.4818914336715,,4,264.3704728584179,264.3704728584179,264.3704728584179,264.3704728584179,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1145.4818914336715,968.8852288016489,990.0,0.7623449979455053,0.4247264588637729,988.8129285431908,0.4944507300999003,0.4944507300999003,0.4944507300999003,0.4944507300999003,19.43324901144201,19.43324901144201,19.43324901144201,19.43324901144201,,1.0574818914336714,1.0574818914336714,1.0574818914336714,1.0574818914336714,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.428141578332536,46.428141578332536,46.428141578332536,46.428141578332536,185.7125663133301,4457.101591519923,0.1413895140271968,50.043950883211394,99.2351771923391,146.6242869756849,189.7692538021577,0.255
2010-07-06,2010-07-17,1381.8,0.9228551037764696,1275.2011823983255,0.264,2010,7,6,2010.07,2009,10,279,40,0.1101773821592153,38.28070903534604,0.0300193487613851,0.04,1,Wet,63,12,13,13,155,256.0,0.2007526369435525,1019.2011823983256,1019.2011823983256,,4,254.8002955995813,254.8002955995813,254.8002955995813,254.8002955995813,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1107.2011823983255,968.7649180018232,990.0,0.7070944900594389,0.3749615371178231,988.9179439728229,0.4593584328562377,0.4593584328562377,0.4593584328562377,0.4593584328562377,19.693667538143227,19.693667538143227,19.693667538143227,19.693667538143227,,1.0192011823983256,1.0192011823983256,1.0192011823983256,1.0192011823983256,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.34709452424016,45.34709452424016,45.34709452424016,45.34709452424016,181.38837809696065,4353.3210743270565,0.1422429500542147,50.30757413919636,99.7709976097264,147.4492296937552,190.91857276817152,0.265
2010-07-07,2010-07-18,1338.7,0.93062010988263,1245.821141099877,0.268,2010,7,7,2010.07,2009,10,280,40,0.1076389465910293,29.38004129844853,0.0235828726365249,0.04,1,Wet,63,12,13,13,155,256.0,0.2054869608120389,989.821141099877,989.821141099877,,4,247.45528527496924,247.45528527496924,247.45528527496924,247.45528527496924,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1077.821141099877,968.672580729171,990.0,0.6646903067420904,0.3418569128799015,988.993452780378,0.433297644488046,0.433297644488046,0.433297644488046,0.433297644488046,19.88757440671901,19.88757440671901,19.88757440671901,19.88757440671901,,0.9898211410998772,0.9898211410998772,0.9898211410998772,0.9898211410998772,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.47351834792028,44.47351834792028,44.47351834792028,44.47351834792028,177.89407339168113,4269.457761400347,0.1427926269051967,50.508182498081865,100.17887783261402,148.07754281864538,191.79476222377824,0.27
2010-07-08,2010-07-19,1296.5,0.930160230545765,1205.9527389025843,0.278,2010,7,8,2010.07,2009,10,281,41,0.1041943166411832,39.868402197292646,0.03305967216723,0.04,1,Wet,63,12,13,13,155,256.0,0.2122802923711253,949.9527389025844,949.9527389025844,,4,237.4881847256461,237.4881847256461,237.4881847256461,237.4881847256461,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1037.9527389025843,968.547280036551,990.0,0.6071482829521835,0.3099621911220674,989.0828895259258,0.3991447449396566,0.3991447449396566,0.3991447449396566,0.3991447449396566,20.13646474443513,20.13646474443513,20.13646474443513,20.13646474443513,,0.9499527389025844,0.9499527389025844,0.9499527389025844,0.9499527389025844,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.21635861068305,43.21635861068305,43.21635861068305,43.21635861068305,172.8654344427322,4148.770426625573,0.1433434568920499,50.777676099373046,100.72703750894745,148.92249600872296,192.9743544526293,0.28
2010-07-09,2010-07-20,1275.7,0.9359597096036728,1194.0038015414054,0.282,2010,7,9,2010.07,2009,10,282,41,0.1031619284531774,11.94893736117865,0.010007453364682,0.04,1,Wet,63,12,13,13,155,256.0,0.2144046774972704,938.0038015414056,938.0038015414056,,4,234.50095038535144,234.50095038535144,234.50095038535144,234.50095038535144,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1026.0038015414057,968.5097262334156,990.0,0.5935891408546745,0.3004030412331245,989.1060078179124,0.3891804551916418,0.3891804551916418,0.3891804551916418,0.3891804551916418,20.207101129304768,20.207101129304768,20.207101129304768,20.207101129304768,,0.9380038015414056,0.9380038015414056,0.9380038015414056,0.9380038015414056,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.82245471734626,42.82245471734626,42.82245471734626,42.82245471734626,171.28981886938504,4110.955652865241,0.1434583530205327,50.85786664797975,100.8901950036503,149.17410967404962,193.3258939484301,0.28
2010-07-10,2010-07-21,1255.2,0.942088475173866,1182.5094540382363,0.286,2010,7,10,2010.07,2009,10,283,41,0.1021688168289036,11.494347503169363,0.0097203007247988,0.04,1,Wet,63,12,13,13,155,256.0,0.2164887554393474,926.5094540382364,926.5094540382364,,4,231.6273635095591,231.6273635095591,231.6273635095591,231.6273635095591,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1014.5094540382364,968.473601141263,990.0,0.5830564718278659,0.291207563230589,989.1257359649416,0.3797134785069765,0.3797134785069765,0.3797134785069765,0.3797134785069765,20.272421345171608,20.272421345171608,20.272421345171608,20.272421345171608,,0.9265094540382364,0.9265094540382364,0.9265094540382364,0.9265094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.43443505290391,42.43443505290391,42.43443505290391,42.43443505290391,169.73774021161563,4073.705765078775,0.1435402817558591,50.93473762261007,101.0466202994136,149.41539557720785,193.66313221889985,0.285
2010-07-11,2010-07-22,1214.7,0.9412177385845464,1143.297187058649,0.295,2010,7,11,2010.07,2009,10,284,41,0.0987808769618672,39.212266979587405,0.0342975277324599,0.05,1,Wet,63,12,13,13,155,256.0,0.2239137845327942,887.2971870586489,887.2971870586489,,4,221.82429676466225,221.82429676466225,221.82429676466225,221.82429676466225,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,975.2971870586488,968.3503625878984,990.0,0.5471249124441803,0.2598377496469191,989.1930373379088,0.3482898396646426,0.3482898396646426,0.3482898396646426,0.3482898396646426,20.49438491034572,20.49438491034572,20.49438491034572,20.49438491034572,,0.8872971870586489,0.8872971870586489,0.8872971870586489,0.8872971870586489,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0834530342385,41.0834530342385,41.0834530342385,41.0834530342385,164.333812136954,3944.011491286896,0.143736741415182,51.195032962210256,101.57645533035787,150.23305827893054,194.8068811127834,0.295
