Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-07-12,2010-07-23,1175.0,0.9292375748366252,1091.8541504330346,0.303,2010,7,12,2010.07,2009,10,285,41,0.0943361985974142,51.44303662561424,0.0471153007067946,0.05,1,Wet,63,12,13,13,155,256.0,0.2344635498234532,835.8541504330346,835.8541504330346,,4,208.96353760825863,208.96353760825863,208.96353760825863,208.96353760825863,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,923.8541504330346,968.1886844727896,990.0,0.4999858748987966,0.2186833203464277,989.2813308047548,0.3091109438964619,0.3091109438964619,0.3091109438964619,0.3091109438964619,20.78353538806882,20.78353538806882,20.78353538806882,20.78353538806882,,0.8358541504330347,0.8358541504330347,0.8358541504330347,0.8358541504330347,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.43382668904064,38.43382668904064,38.43382668904064,38.43382668904064,153.73530675616257,3689.647362147903,0.1408020537314351,51.53194437573764,102.26261545457687,151.29289079217213,196.29155178388524,0.305
2010-07-13,2010-07-24,1136.3,0.926083285179346,1052.3084369492908,0.313,2010,7,13,2010.07,2009,10,286,41,0.0909194489524187,39.545713483743846,0.0375799642910679,0.05,1,Wet,63,12,13,13,155,256.0,0.2432746816533756,796.3084369492908,796.3084369492908,,3,265.4361456497636,265.4361456497636,265.4361456497636,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,884.3084369492908,968.0643979446976,990.0,0.4637487669256449,0.1881542184746454,989.3480970145996,0.4984379474723294,0.4984379474723294,0.4984379474723294,,20.785261122429684,20.785261122429684,20.785261122429684,,,1.0617445825990544,1.0617445825990544,1.0617445825990544,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.85841681263625,49.85841681263625,49.85841681263625,,149.57525043790875,3589.80601050981,0.1421401227871335,51.78733412452996,102.78304144825762,152.0974627645177,197.4203575325376,0.315
2010-07-14,2010-07-25,1098.3,0.9264969595635432,1017.5716106886396,0.3229999999999999,2010,7,14,2010.07,2009,10,287,41,0.0879181871634984,34.73682626065124,0.0341369844596422,0.05,1,Wet,63,12,13,13,155,256.0,0.2515793456804013,761.5716106886397,761.5716106886397,,3,253.85720356287985,253.85720356287985,253.85720356287985,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,849.5716106886397,967.9552250621643,990.0,0.4319182089975582,0.1707858053443197,989.3972959856584,0.4559698695526829,0.4559698695526829,0.4559698695526829,,20.986101053941244,20.986101053941244,20.986101053941244,,,1.015428814251519,1.015428814251519,1.015428814251519,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.14422367423975,48.14422367423975,48.14422367423975,,144.43267102271926,3466.384104545262,0.1419385815264389,52.008984731524194,103.23493519268058,152.79663079026375,198.40256636979169,0.325
2010-07-15,2010-07-26,1061.2,0.9267113313103056,983.4260647864965,0.336,2010,7,15,2010.07,2009,10,288,42,0.0849680119975532,34.14554590214311,0.0347210096669099,0.05,1,Wet,63,12,13,13,155,256.0,0.2603144345737654,727.4260647864965,727.4260647864965,,3,242.47535492883216,242.47535492883216,242.47535492883216,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,815.4260647864965,967.833704259146,990.0,0.4006294617565505,0.1537130323932482,989.44565750585,0.4160592515907149,0.4160592515907149,0.4160592515907149,,21.195893995113448,21.195893995113448,21.195893995113448,,,0.9699014197153286,0.9699014197153286,0.9699014197153286,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.44535420101903,46.44535420101903,46.44535420101903,,139.3360626030571,3344.0655024733696,0.1416843295009749,52.25283417644568,103.73232415986362,153.56677555738898,199.4858631048937,0.335
2010-07-16,2010-07-27,1024.8,0.9384189606249228,961.6917508484212,0.346,2010,7,16,2010.07,2009,10,289,42,0.0830901672733035,21.734313938075275,0.0226000835703341,0.05,1,Wet,63,12,13,13,155,256.0,0.2661975625496968,705.6917508484213,705.6917508484213,,3,235.2305836161404,235.2305836161404,235.2305836161404,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,793.6917508484213,967.7467670033936,990.0,0.3807135565543301,0.1428458754242106,989.4764405680214,0.3916026736193931,0.3916026736193931,0.3916026736193931,,21.338070891008385,21.338070891008385,21.338070891008385,,,0.9409223344645616,0.9409223344645616,0.9409223344645616,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.35987785228855,45.35987785228855,45.35987785228855,,136.07963355686564,3265.9112053647755,0.1415002608027092,52.425394330955584,104.0844587446155,154.11240073747248,200.2542593994401,0.345
2010-07-17,2010-07-28,1007.0,0.937710008500456,944.2739785599592,0.349,2010,7,17,2010.07,2009,10,290,42,0.0815852717475804,17.417772288461947,0.0184456764497783,0.05,1,Wet,63,12,13,13,155,256.0,0.2711077566602081,688.2739785599592,688.2739785599592,,3,229.4246595199864,229.4246595199864,229.4246595199864,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.2739785599592,967.6770959142398,990.0,0.3666805672811357,0.1364821935679878,989.4968372391508,0.3725352071798639,0.3725352071798639,0.3725352071798639,,21.447206117731227,21.447206117731227,21.447206117731227,,,0.9176986380799456,0.9176986380799456,0.9176986380799456,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.466583041001165,44.466583041001165,44.466583041001165,,133.3997491230035,3201.593978952084,0.1412722918897345,52.56254887298897,104.36443762892736,154.5464563783416,200.86608294985032,0.35
2010-07-18,2010-07-29,989.3,0.9441936167691908,934.0907450697606,0.356,2010,7,18,2010.07,2009,10,291,42,0.0807054403740273,10.183233490198631,0.0109017603952794,0.05,1,Wet,63,12,13,13,155,256.0,0.2740633084646194,678.0907450697606,678.0907450697606,,3,226.03024835658687,226.03024835658687,226.03024835658687,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,766.0907450697606,967.6363629802788,990.0,0.3607772435187018,0.1334272235209282,989.5057955329604,0.3616067189968427,0.3616067189968427,0.3616067189968427,,21.50782583368452,21.50782583368452,21.50782583368452,,,0.9041209934263474,0.9041209934263474,0.9041209934263474,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.93250932439085,43.93250932439085,43.93250932439085,,131.79752797317258,3163.140671356141,0.1410971350147886,52.64219300095687,104.52706378725622,154.7986907661832,201.2218837745941,0.355
2010-07-19,2010-07-30,971.9,0.936753403834816,910.4306331870577,0.362,2010,7,19,2010.07,2009,10,292,42,0.0786612067073617,23.660111882702957,0.0259878249042195,0.05,1,Wet,63,12,13,13,155,256.0,0.2811856177376691,654.4306331870578,654.4306331870578,,3,218.14354439568592,218.14354439568592,218.14354439568592,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,742.4306331870578,967.5417225327484,990.0,0.3470612366301783,0.1263291899561173,989.5266095734136,0.3368396291480663,0.3368396291480663,0.3368396291480663,,21.64804741151745,21.64804741151745,21.64804741151745,,,0.8725741775827436,0.8725741775827436,0.8725741775827436,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.67603202394724,42.67603202394724,42.67603202394724,,128.0280960718417,3072.674305724201,0.1406236690692908,52.82598360067777,104.9024534518967,155.3811843145984,202.0441588655977,0.36
2010-07-20,2010-07-31,954.6,0.9325178698354396,890.1815585449108,0.371,2010,7,20,2010.07,2009,10,293,42,0.0769116866582802,20.24907464214698,0.022747128883737,0.05,1,Wet,63,12,13,13,155,256.0,0.287581783224601,634.1815585449108,634.1815585449108,,3,211.3938528483036,211.3938528483036,211.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,722.1815585449108,967.4607262341796,990.0,0.3353226426347307,0.1202544675634732,989.5444228898018,0.3163366815391958,0.3163366815391958,0.3163366815391958,,21.767359974083053,21.767359974083053,21.767359974083053,,,0.8455754113932142,0.8455754113932142,0.8455754113932142,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.159179526663046,41.159179526663046,41.159179526663046,,123.47753857998914,2963.46092591974,0.1387105106758506,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2010-07-21,2010-08-01,937.6,0.9326874517306334,874.4877547426419,0.374,2010,7,21,2010.07,2009,10,294,42,0.0755557420097642,15.693803802268803,0.01794628194295,0.06,1,Wet,63,12,13,13,155,256.0,0.2927428069880061,618.4877547426419,618.4877547426419,,3,206.162584914214,206.162584914214,206.162584914214,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,706.4877547426419,967.3979510189704,990.0,0.3262247853580532,0.1155463264227925,989.5582288882192,0.300886099298134,0.300886099298134,0.300886099298134,,21.859391769950584,21.859391769950584,21.859391769950584,,,0.8246503396568559,0.8246503396568559,0.8246503396568559,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.88151197182168,39.88151197182168,39.88151197182168,,119.64453591546506,2871.468861971161,0.1368167081432443,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2010-07-22,2010-08-02,937.6,0.9326874517306334,874.4877547426419,0.374,2010,7,22,2010.07,2009,10,295,43,0.0755557420097642,0.0,0.0,0.06,1,Wet,63,12,13,13,155,256.0,0.2927428069880061,618.4877547426419,618.4877547426419,,3,206.162584914214,206.162584914214,206.162584914214,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,706.4877547426419,967.3979510189704,990.0,0.3262247853580532,0.1155463264227925,989.5582288882192,0.300886099298134,0.300886099298134,0.300886099298134,,21.859391769950584,21.859391769950584,21.859391769950584,,,0.8246503396568559,0.8246503396568559,0.8246503396568559,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.88151197182168,39.88151197182168,39.88151197182168,,119.64453591546506,2871.468861971161,0.1368167081432443,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2010-07-23,2010-08-03,920.7,0.9359262816371182,861.7073275032947,0.381,2010,7,23,2010.07,2009,10,296,43,0.0744515130962846,12.780427239347093,0.014831517420627,0.06,1,Wet,63,12,13,13,155,256.0,0.2970846270296119,605.7073275032948,605.7073275032948,,3,201.90244250109825,201.90244250109825,201.90244250109825,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,693.7073275032947,967.3468293100132,990.0,0.3188158420308955,0.1117121982509884,989.5694719597184,0.2885875943111976,0.2885875943111976,0.2885875943111976,,21.934055055393795,21.934055055393795,21.934055055393795,,,0.807609770004393,0.807609770004393,0.807609770004393,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.190805726115926,39.190805726115926,39.190805726115926,,117.57241717834776,2821.738012280346,0.1364412410406226,53.198179231652354,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2010-07-24,2010-08-04,904.0,0.9363866288294004,846.4935124617778,0.3879999999999999,2010,7,24,2010.07,2009,10,297,43,0.0731370394766976,15.21381504151691,0.0179727485415357,0.06,1,Wet,63,12,13,13,155,256.0,0.3024240543267711,590.4935124617779,590.4935124617779,,3,196.8311708205926,196.8311708205926,196.8311708205926,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,678.4935124617779,967.2859740498468,990.0,0.3099962391082769,0.1061974049847111,989.583806355907,0.2742796607048357,0.2742796607048357,0.2742796607048357,,22.02355264535511,22.02355264535511,22.02355264535511,,,0.7873246832823705,0.7873246832823705,0.7873246832823705,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.36232699366626,38.36232699366626,38.36232699366626,,115.08698098099876,2762.087543543971,0.1359573101113345,53.31268331401608,105.89736828033944,156.92706666119085,204.23124070180907,0.39
2010-07-25,2010-08-05,887.6,0.9378035504022376,832.3944313370262,0.396,2010,7,25,2010.07,2009,10,298,43,0.0719188788675189,14.099081124751706,0.0169379810747954,0.06,1,Wet,63,12,13,13,155,256.0,0.3075465072355208,576.3944313370262,576.3944313370262,,3,192.13147711234205,192.13147711234205,192.13147711234205,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,664.3944313370262,967.229577725348,990.0,0.3018228587461021,0.1005577725348104,989.5976193687192,0.2613424482520611,0.2613424482520611,0.2613424482520611,,22.10669919511898,22.10669919511898,22.10669919511898,,,0.7685259084493682,0.7685259084493682,0.7685259084493682,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.58773130864704,37.58773130864704,37.58773130864704,,112.76319392594112,2706.3166542225867,0.1354684626431441,53.41801691729962,106.11286155721244,157.262315196779,204.70652132404825,0.395
2010-07-26,2010-08-06,871.3,0.9410154547221344,819.9067656993958,0.402,2010,7,26,2010.07,2009,10,299,43,0.0708399445564277,12.487665637630467,0.0152305922576187,0.06,1,Wet,63,12,13,13,155,256.0,0.3122306226874799,563.9067656993958,563.9067656993958,,3,187.96892189979852,187.96892189979852,187.96892189979852,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,651.9067656993958,967.1796270627976,990.0,0.2945836322895047,0.0955627062797582,989.6098536614307,0.2501428237147009,0.2501428237147009,0.2501428237147009,,22.180083774918533,22.180083774918533,22.180083774918533,,,0.7518756875991943,0.7518756875991943,0.7518756875991943,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.89545945073756,36.89545945073756,36.89545945073756,,110.6863783522127,2656.473080453105,0.1349987376403646,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2010-07-27,2010-08-07,855.2,0.9392513868179134,803.2477860066797,0.407,2010,7,27,2010.07,2009,10,300,43,0.0694006087109771,16.658979692716116,0.0207395276811601,0.06,1,Wet,63,12,13,13,155,256.0,0.3187061383296127,547.2477860066796,547.2477860066796,,2,273.6238930033398,273.6238930033398,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,635.2477860066796,967.1129911440266,990.0,0.2849262527574954,0.0888991144026718,989.6261746328398,0.5296042923108224,0.5296042923108224,,,21.98357919650236,21.98357919650236,,,,1.0944955720133591,1.0944955720133591,,,0.94,0.94,,,0.98,0.98,,,54.35948787384736,54.35948787384736,,,108.71897574769471,2609.255417944673,0.1353492379831976,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
2010-07-28,2010-08-08,839.3,0.9370631920937934,786.4771371243207,0.413,2010,7,28,2010.07,2009,10,301,43,0.0679516246475413,16.770648882358838,0.0213237589380908,0.06,1,Wet,63,12,13,13,155,256.0,0.3255021511954432,530.4771371243207,530.4771371243207,,2,265.2385685621604,265.2385685621604,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,618.4771371243207,967.0459085484972,990.0,0.2752041374633743,0.0821908548497283,989.6426050076868,0.4976975082715786,0.4976975082715786,,,22.09899895091815,22.09899895091815,,,,1.0609542742486415,1.0609542742486415,,,0.94,0.94,,,0.98,0.98,,,52.9702732667829,52.9702732667829,,,105.9405465335658,2542.5731168055795,0.1347026398261587,53.75618187819015,106.80510544453722,158.34029340590902,206.2371845720426,0.415
2010-07-29,2010-08-09,823.6,0.9403527541516776,774.4745283193217,0.419,2010,7,29,2010.07,2009,10,302,44,0.0669145992467893,12.002608804999,0.0154977450724502,0.06,1,Wet,63,12,13,13,155,256.0,0.3305467005552044,518.4745283193216,518.4745283193216,,2,259.23726415966087,259.23726415966087,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,606.4745283193217,966.9978981132772,990.0,0.2682461033735198,0.0773898113277287,989.6543640852988,0.4754681945856742,0.4754681945856742,,,22.180997777435795,22.180997777435795,,,,1.0369490566386437,1.0369490566386437,,,0.94,0.94,,,0.98,0.98,,,51.96386484109839,51.96386484109839,,,103.92772968219678,2494.265512372723,0.1341912818072005,53.84324967638848,106.98345381429004,158.61830592990063,206.632607925429,0.42
2010-07-30,2010-08-10,808.1,0.9443005728234533,763.0892928986326,0.429,2010,7,30,2010.07,2009,10,303,44,0.0659309149064418,11.385235420689128,0.0149199255272495,0.06,1,Wet,63,12,13,13,155,256.0,0.3354784327107661,507.0892928986327,507.0892928986327,,2,253.54464644931636,253.54464644931636,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,595.0892928986326,966.9523571715944,990.0,0.261645966897758,0.072835717159453,989.6655183159428,0.4548495957865855,0.4548495957865855,,,22.25831154856172,22.25831154856172,,,,1.0141785857972652,1.0141785857972652,,,0.94,0.94,,,0.98,0.98,,,50.99993217401797,50.99993217401797,,,101.99986434803594,2447.996744352863,0.1336670102663666,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2010-07-31,2010-08-11,792.8,0.9427582950331842,747.4187763023084,0.433,2010,7,31,2010.07,2009,10,304,44,0.0645769822725194,15.670516596324203,0.0209661799959731,0.06,1,Wet,63,12,13,13,155,256.0,0.342512133915747,491.41877630230834,491.41877630230834,,2,245.70938815115417,245.70938815115417,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,579.4187763023084,966.8896751052092,990.0,0.2525616094506135,0.0682837552604616,989.6791546352888,0.4272144570280588,0.4272144570280588,,,22.362265073051628,22.362265073051628,,,,0.9828375526046168,0.9828375526046168,,,0.94,0.94,,,0.98,0.98,,,49.65471325298847,49.65471325298847,,,99.30942650597694,2383.426236143447,0.1328698577754344,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2010-08-01,2010-08-12,762.7,0.9390894863673118,716.2435512523488,0.4479999999999999,2010,8,1,2010.08,2009,11,305,44,0.0618834428282029,31.17522504995964,0.0435260115018835,0.04,1,Wet,58,10,10,7,117,202.0,0.2820269720359839,514.2435512523488,514.2435512523488,,2,257.1217756261744,257.1217756261744,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,592.2435512523488,966.7649742050093,990.0,0.2599962615955645,0.0756974205009395,989.6643063179037,0.4677527953835589,0.4677527953835589,,,22.43157931751061,22.43157931751061,,,,1.0284871025046975,1.0284871025046975,,,0.94,0.94,,,0.98,0.98,,,52.122069001485215,52.122069001485215,,,104.24413800297044,2501.859312071291,0.1455428643241534,54.258296338470096,107.83427454451322,159.9461690782408,208.524955480428,0.45
2010-08-02,2010-08-13,740.6,0.9347005647273534,692.239238237078,0.457,2010,8,2,2010.08,2009,11,306,44,0.0598094701836835,24.00431301527078,0.0346763253068439,0.04,1,Wet,58,10,10,7,117,202.0,0.2918066310636079,490.2392382370781,490.2392382370781,,2,245.11961911853905,245.11961911853905,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,568.239238237078,966.6689569529484,990.0,0.2460807178185959,0.0680478476474156,989.685871434534,0.4251692090128384,0.4251692090128384,,,22.59174527257284,22.59174527257284,,,,0.980478476474156,0.980478476474156,,,0.94,0.94,,,0.98,0.98,,,50.0438590727532,50.0438590727532,,,100.0877181455064,2402.105235492153,0.1445854447667532,54.425682919860975,108.17773574383358,160.48301261756026,209.2918950267677,0.455
2010-08-03,2010-08-14,726.2,0.9340115269596576,678.2791708781035,0.466,2010,8,3,2010.08,2009,11,307,44,0.0586033203638681,13.960067358974472,0.0205815952462489,0.04,1,Wet,58,10,10,7,117,202.0,0.2978124770343306,476.27917087810346,476.27917087810346,,2,238.13958543905173,238.13958543905173,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,554.2791708781035,966.6131166835124,990.0,0.2379879251467266,0.0652558341756207,989.6967562406776,0.4013342114865189,0.4013342114865189,,,22.682305345678763,22.682305345678763,,,,0.952558341756207,0.952558341756207,,,0.94,0.94,,,0.98,0.98,,,48.813699410160574,48.813699410160574,,,97.62739882032112,2343.0575716877074,0.1439339478668233,54.521968667446615,108.37540046406012,160.79220541400102,209.7341558585536,0.465
2010-08-04,2010-08-15,711.9,0.9320971968572026,663.5599944426425,0.469,2010,8,4,2010.08,2009,11,308,44,0.0573315835198443,14.719176435461009,0.0221821335805881,0.04,1,Wet,58,10,10,7,117,202.0,0.3044185931818719,461.5599944426425,461.5599944426425,,2,230.77999722132125,230.77999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,539.5599944426425,966.5542399777704,990.0,0.2294550692421116,0.0623119988885285,989.7082329318694,0.3769439807028073,0.3769439807028073,,,22.77704897339603,22.77704897339603,,,,0.923119988885285,0.923119988885285,,,0.94,0.94,,,0.98,0.98,,,47.50272853752298,47.50272853752298,,,95.00545707504595,2280.1309698011028,0.1431753840959713,54.62273918326039,108.58234020806492,161.11607412441958,210.1977974076369,0.47
2010-08-05,2010-08-16,704.8,0.9268159686888692,653.219894731915,0.473,2010,8,5,2010.08,2009,11,309,45,0.0564381989048374,10.340099710727486,0.0158294317030425,0.04,1,Wet,58,10,10,7,117,202.0,0.3092373665117807,451.21989473191496,451.21989473191496,,2,225.60994736595748,225.60994736595748,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,529.219894731915,966.5128795789276,990.0,0.2234608085402405,0.0602439789463829,989.7162952125134,0.3602647928486663,0.3602647928486663,,,22.843150840737124,22.843150840737124,,,,0.90243978946383,0.90243978946383,,,0.94,0.94,,,0.98,0.98,,,46.57331898386182,46.57331898386182,,,93.14663796772363,2235.5193112253683,0.1425961436859658,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2010-08-06,2010-08-17,690.8,0.9306408882357202,642.8867255932355,0.482,2010,8,6,2010.08,2009,11,310,45,0.0555454130912555,10.333169138679525,0.0160730790158163,0.04,1,Wet,58,10,10,7,117,202.0,0.3142077631383675,440.8867255932355,440.8867255932355,,2,220.4433627966177,220.4433627966177,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,518.8867255932355,966.4715469023728,990.0,0.2174705655612959,0.0581773451186471,989.72435208932,0.3439716881874429,0.3439716881874429,,,22.908833498759734,22.908833498759734,,,,0.881773451186471,0.881773451186471,,,0.94,0.94,,,0.98,0.98,,,45.6376149560073,45.6376149560073,,,91.2752299120146,2190.6055178883507,0.1419771575276946,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2010-08-07,2010-08-18,683.8,0.92797248643535,634.5475862244923,0.485,2010,8,7,2010.08,2009,11,311,45,0.0548249114497961,8.33913936874319,0.0131418660314514,0.04,1,Wet,58,10,10,7,117,202.0,0.3183370394675739,432.5475862244924,432.5475862244924,,2,216.2737931122461,216.2737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,510.5475862244924,966.438190344898,990.0,0.2126362818692709,0.0565095172448984,989.7308542008858,0.3310959968165323,0.3310959968165323,,,22.96156785917129,22.96156785917129,,,,0.8650951724489846,0.8650951724489846,,,0.94,0.94,,,0.98,0.98,,,44.87747080171253,44.87747080171253,,,89.75494160342507,2154.1185984822014,0.1414471405327689,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2010-08-08,2010-08-19,676.9,0.9320863125591098,630.9292249712614,0.488,2010,8,8,2010.08,2009,11,312,45,0.0545122850375169,3.618361253230887,0.0057349717052585,0.04,1,Wet,58,10,10,7,117,202.0,0.3201626933816562,428.92922497126136,428.92922497126136,,2,214.46461248563068,214.46461248563068,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,506.92922497126136,966.423716899885,990.0,0.2105386811427602,0.0557858449942522,989.7336754738632,0.3255851537343846,0.3255851537343846,,,22.984373420243568,22.984373420243568,,,,0.8578584499425228,0.8578584499425228,,,0.94,0.94,,,0.98,0.98,,,44.54626001314094,44.54626001314094,,,89.09252002628187,2138.220480630765,0.1412084216424433,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2010-08-09,2010-08-20,663.3,0.925069744727904,613.5987616780187,0.495,2010,8,9,2010.08,2009,11,313,45,0.0530149330089808,17.3304632932427,0.0282439671909519,0.04,1,Wet,58,10,10,7,117,202.0,0.3292053579892945,411.5987616780187,411.5987616780187,,2,205.79938083900936,205.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,489.5987616780187,966.354395046712,990.0,0.2045530942842128,0.0523197523356037,989.7431271533804,0.2998276379965879,0.2998276379965879,,,23.08890446867157,23.08890446867157,,,,0.8231975233560375,0.8231975233560375,,,0.94,0.94,,,0.97,0.97,,,42.50264776461508,42.50264776461508,,,85.00529552923015,2040.127092701524,0.1385356373548811,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2010-08-10,2010-08-21,649.8,0.9273116098950026,602.5670841097726,0.501,2010,8,10,2010.08,2009,11,314,45,0.0520617960670843,11.031677568246096,0.0183077998436376,0.04,1,Wet,58,10,10,7,117,202.0,0.3352323837908156,400.5670841097726,400.5670841097726,,2,200.2835420548863,200.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,478.5670841097726,966.3102683364392,990.0,0.2008894375272307,0.0501134168219545,989.7489971456508,0.2839808421168626,0.2839808421168626,,,23.154747967094764,23.154747967094764,,,,0.8011341682195452,0.8011341682195452,,,0.94,0.94,,,0.97,0.97,,,41.48144884392312,41.48144884392312,,,82.96289768784624,1991.1095445083097,0.1376824255351002,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2010-08-11,2010-08-22,643.1,0.9272259040961328,596.298978924223,0.504,2010,8,11,2010.08,2009,11,315,45,0.0515202317790528,6.268105185549644,0.0105116819030243,0.05,1,Wet,58,10,10,7,117,202.0,0.3387562399728173,394.29897892422304,394.29897892422304,,2,197.14948946211152,197.14948946211152,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,472.29897892422304,966.2833454051588,990.0,0.1988077789785242,0.0488597957848446,989.7523324252364,0.2751671344255285,0.2751671344255285,,,23.193819885652104,23.193819885652104,,,,0.7885979578484459,0.7885979578484459,,,0.93,0.93,,,0.97,0.97,,,40.46612579257257,40.46612579257257,,,80.93225158514514,1942.374038043484,0.1357242833639497,55.07553886105429,109.51319990677344,162.57536553289273,212.2925781615706,0.505
2010-08-12,2010-08-23,636.5,0.9262821612419124,589.5785956304773,0.507,2010,8,12,2010.08,2009,11,316,46,0.0509395906624732,6.720383293745726,0.0113986215638631,0.05,1,Wet,58,10,10,7,117,202.0,0.3426175941546646,387.5785956304772,387.5785956304772,,2,193.7892978152386,193.7892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,465.5785956304772,966.2531036803372,990.0,0.1965759173680552,0.0475157191260954,989.755908363506,0.2658706592423844,0.2658706592423844,,,23.236934023926462,23.236934023926462,,,,0.7751571912609545,0.7751571912609545,,,0.93,0.93,,,0.97,0.97,,,39.850365057118246,39.850365057118246,,,79.70073011423649,1912.817522741676,0.1351825366540096,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2010-08-13,2010-08-24,623.3,0.9187627851485354,572.6648439830819,0.515,2010,8,13,2010.08,2009,11,317,46,0.0494782425201382,16.913751647395202,0.0295351667299047,0.05,1,Wet,58,10,10,7,117,202.0,0.3527368619226215,370.6648439830821,370.6648439830821,,2,185.33242199154105,185.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,448.6648439830821,966.1769917979236,990.0,0.1909588042748242,0.0441329687966164,989.7649082269286,0.2431749883351112,0.2431749883351112,,,23.344741440669623,23.344741440669623,,,,0.741329687966164,0.741329687966164,,,0.93,0.93,,,0.97,0.97,,,38.28813033844423,38.28813033844423,,,76.57626067688847,1837.8302562453232,0.1337191578660112,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2010-08-14,2010-08-25,610.4,0.9105003958583956,555.7694416319647,0.526,2010,8,14,2010.08,2009,11,318,46,0.0480184797570017,16.895402351117472,0.0304000203780648,0.05,1,Wet,58,10,10,7,117,202.0,0.3634600697131638,353.76944163196464,353.76944163196464,,2,176.88472081598232,176.88472081598232,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.76944163196464,966.1009624873436,990.0,0.1853477850438258,0.0407538883263929,989.7738983266296,0.2215064291815627,0.2215064291815627,,,23.45142941010429,23.45142941010429,,,,0.7075388832639292,0.7075388832639292,,,0.93,0.93,,,0.97,0.97,,,36.7099108322688,36.7099108322688,,,73.4198216645376,1762.075719948902,0.1321048193095093,55.3699221879743,110.11933732818711,163.5279207153688,213.66532623706985,0.525
2010-08-15,2010-08-26,604.0,0.9156905775604852,553.0771088465332,0.529,2010,8,15,2010.08,2009,11,319,46,0.0477858622043404,2.6923327854314043,0.0048679157794948,0.05,1,Wet,58,10,10,7,117,202.0,0.3652293627217368,351.0771088465332,351.0771088465332,,2,175.5385544232666,175.5385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,429.0771088465332,966.0888469898092,990.0,0.1844536523844575,0.0402154217693066,989.7753309258462,0.218146032526313,0.218146032526313,,,23.46833790351058,23.46833790351058,,,,0.7021542176930664,0.7021542176930664,,,0.93,0.93,,,0.97,0.97,,,36.45679955650017,36.45679955650017,,,72.91359911300033,1749.926378712008,0.1318326105831153,55.38918964591043,110.1590375243193,163.59037967577058,213.7554973463845,0.53
2010-08-16,2010-08-27,591.3,0.9136493485893028,540.2408598208547,0.536,2010,8,16,2010.08,2009,11,320,46,0.0466768102885218,12.83624902567851,0.0237602335927257,0.05,1,Wet,58,10,10,7,117,202.0,0.3739072976949277,338.24085982085467,338.24085982085467,,2,169.1204299104273,169.1204299104273,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,416.24085982085467,966.0310838691936,990.0,0.1801906914534203,0.0376481719641709,989.7821611365824,0.2024744738576822,0.2024744738576822,,,23.54860279353093,23.54860279353093,,,,0.6764817196417093,0.6764817196417093,,,0.92,0.92,,,0.97,0.97,,,34.86500944846527,34.86500944846527,,,69.73001889693055,1673.520453526333,0.1290720937325125,55.48053732358697,110.34730712771908,163.88669918047927,214.1835691910288,0.535
2010-08-17,2010-08-28,578.7,0.91255285430663,528.0943367872469,0.5429999999999999,2010,8,17,2010.08,2009,11,321,46,0.0456273506984181,12.146523033607767,0.0230006689855892,0.05,1,Wet,58,10,10,7,117,202.0,0.3825074156805049,326.09433678724685,326.09433678724685,,2,163.04716839362342,163.04716839362342,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,404.0943367872469,965.9764245155426,990.0,0.1761567908149528,0.0352188673574493,989.7886243418276,0.1881775513991158,0.1881775513991158,,,23.62402227488588,23.62402227488588,,,,0.6521886735744938,0.6521886735744938,,,0.92,0.92,,,0.97,0.97,,,33.72062948963968,33.72062948963968,,,67.44125897927935,1618.5902155027045,0.1277068400118999,55.5662057290955,110.52394636756937,164.1648963359486,214.58588186837608,0.545
2010-08-18,2010-08-29,572.5,0.9068868807492966,519.1927392289723,0.547,2010,8,18,2010.08,2009,11,322,46,0.0448582526693832,8.901597558274602,0.0171450732756662,0.05,1,Wet,58,10,10,7,117,202.0,0.3890655333508329,317.1927392289723,317.1927392289723,,2,158.59636961448615,158.59636961448615,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,395.1927392289723,965.9363673265304,990.0,0.1732005407033487,0.0334385478457944,989.7933609114508,0.1780288505409793,0.1780288505409793,,,23.67896473437961,23.67896473437961,,,,0.6343854784579446,0.6343854784579446,,,0.92,0.92,,,0.97,0.97,,,32.8764201151577,32.8764201151577,,,65.7528402303154,1578.0681655275696,0.126644375512573,55.6284923626069,110.65242324954689,164.3673587190523,214.87894350867936,0.545
2010-08-19,2010-08-30,566.4,0.9070042435332224,513.7272035372172,0.5529999999999999,2010,8,19,2010.08,2009,11,323,47,0.0443860303856155,5.465535691755122,0.0106389843756038,0.05,1,Wet,58,10,10,7,117,202.0,0.3932047954812384,311.7272035372172,311.7272035372172,,2,155.8636017686086,155.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,389.7272035372172,965.9117724159172,990.0,0.1713854181488913,0.0323454407074434,989.7962691411436,0.1719354095164787,0.1719354095164787,,,23.71256131570972,23.71256131570972,,,,0.6234544070744343,0.6234544070744343,,,0.92,0.92,,,0.97,0.97,,,32.355770312623314,32.355770312623314,,,64.71154062524661,1553.076975005919,0.1259647925585442,55.66654889791538,110.730939788141,164.4911352380728,215.0582117670573,0.555
2010-08-20,2010-08-31,560.3,0.9079371578570226,508.7171895472897,0.555,2010,8,20,2010.08,2009,11,324,47,0.0439531651768858,5.010013989927472,0.0098483284875549,0.05,1,Wet,58,10,10,7,117,202.0,0.3970772054700194,306.7171895472897,306.7171895472897,,2,153.35859477364485,153.35859477364485,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,384.7171895472897,965.8892273529628,990.0,0.1697215758644135,0.0313434379094579,989.7989349862262,0.1664419296281093,0.1664419296281093,,,23.74326570363534,23.74326570363534,,,,0.6134343790945794,0.6134343790945794,,,0.92,0.92,,,0.97,0.97,,,31.87697795019948,31.87697795019948,,,63.75395590039896,1530.0949416095748,0.1253229833989568,55.70126022407109,110.8025717536716,164.60410045566834,215.22191787434937,0.555
2010-08-21,2010-09-01,554.2,0.9084075021595168,503.4394376968042,0.56,2010,8,21,2010.08,2009,11,325,47,0.0434971674170038,5.277751850485514,0.0104833897690471,0.08,1,Wet,58,10,10,7,117,202.0,0.4012399205833657,301.4394376968042,301.4394376968042,,2,150.7197188484021,150.7197188484021,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,379.4394376968042,965.8654774696356,990.0,0.1679688169472781,0.0302878875393608,989.8017432955136,0.1607501651627498,0.1607501651627498,,,23.775515660715104,23.775515660715104,,,,0.6028788753936084,0.6028788753936084,,,0.92,0.92,,,0.97,0.97,,,31.371016366839523,31.371016366839523,,,62.742032733679046,1505.808785608297,0.1246267734222787,55.7377233753956,110.87782909287336,164.72280793740617,215.39400288238127,0.56
2010-08-22,2010-09-02,542.2,0.9040998215506008,490.2029232447357,0.5720000000000001,2010,8,22,2010.08,2009,11,326,47,0.0423535325683451,13.236514452068436,0.0270021124404026,0.08,1,Wet,58,10,10,7,117,202.0,0.4120742460345359,288.20292324473576,288.20292324473576,,2,144.10146162236788,144.10146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,366.2029232447357,965.8059131546012,990.0,0.1635729265388421,0.0276405846489471,989.8087864888124,0.1469054018524673,0.1469054018524673,,,23.855967932358556,23.855967932358556,,,,0.5764058464894715,0.5764058464894715,,,0.91,0.91,,,0.97,0.97,,,29.76785641335206,29.76785641335206,,,59.53571282670412,1428.8571078408988,0.1214511582930334,55.82852304425375,111.06529758682078,165.01866958425185,215.82326210271864,0.57
2010-08-23,2010-09-03,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,2010,8,23,2010.08,2009,11,327,47,0.0421339581670957,2.54137038483168,0.0052113404674363,0.08,1,Wet,58,10,10,7,117,202.0,0.4142217052284841,285.66155285990413,285.66155285990413,,2,142.83077642995204,142.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,363.6615528599041,965.7944769878696,990.0,0.162728928994064,0.0271323105719808,989.810138760434,0.144317620566323,0.144317620566323,,,23.871344151998063,23.871344151998063,,,,0.5713231057198082,0.5713231057198082,,,0.91,0.91,,,0.97,0.97,,,29.52438126807729,29.52438126807729,,,59.04876253615458,1417.17030086771,0.1210855401453355,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
2010-08-24,2010-09-04,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,2010,8,24,2010.08,2009,11,328,47,0.0420012115685263,1.5364189649228592,0.0031605421275229,0.08,1,Wet,58,10,10,7,117,202.0,0.4155308703779931,284.1251338949812,284.1251338949812,,2,142.0625669474906,142.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,362.1251338949812,965.7875631025272,990.0,0.1622186791533147,0.0268250267789962,989.8109562940676,0.1427641386927771,0.1427641386927771,,,23.880629052847542,23.880629052847542,,,,0.5682502677899625,0.5682502677899625,,,0.91,0.91,,,0.97,0.97,,,29.37700751101233,29.37700751101233,,,58.75401502202467,1410.096360528592,0.1208619158430871,55.85630816438524,111.1226825574476,165.1092799496669,215.9548317421172,0.575
2010-08-25,2010-09-05,518.7,0.9142368041562136,474.214630315828,0.589,2010,8,25,2010.08,2009,11,329,47,0.0409721440592875,11.910503579153216,0.0251162718687544,0.08,1,Wet,58,10,10,7,117,202.0,0.4259674566882669,272.214630315828,272.214630315828,,1,272.214630315828,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,350.214630315828,965.7339658364212,990.0,0.1582631613595,0.0244429260631656,989.8172939125772,0.5241729284758704,,,,23.559155147680148,,,,,1.088858521263312,,,,0.95,,,,0.98,,,,58.5719743401564,,,,58.5719743401564,1405.7273841637534,0.123513638331123,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2010-08-26,2010-09-06,512.9,0.9163152920620284,469.9781132986144,0.59,2010,8,26,2010.08,2009,11,330,48,0.0406061089890002,4.2365170172136,0.009014285766371,0.08,1,Wet,58,10,10,7,117,202.0,0.4298072490700292,267.9781132986144,267.9781132986144,,1,267.9781132986144,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,345.97811329861435,965.7149015098436,990.0,0.1568561999884697,0.0235956226597228,989.8195481773516,0.5080131026357639,,,,23.596633564872302,,,,,1.0719124531944575,,,,0.95,,,,0.98,,,,57.75213737677432,,,,57.75213737677432,1386.0512970425837,0.1228826103654741,55.96545358171954,111.34819001454666,165.4655690053199,216.4726695376915,0.59
2010-08-27,2010-09-07,507.2,0.9134424405524312,463.2980058481932,0.595,2010,8,27,2010.08,2009,11,331,48,0.0400289477052838,6.680107450421303,0.0144185974601629,0.08,1,Wet,58,10,10,7,117,202.0,0.43600446677983,261.2980058481931,261.2980058481931,,1,261.2980058481931,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,339.2980058481932,965.6848410263168,990.0,0.1546377141193261,0.0222596011696386,989.8231026847112,0.4830443415890821,,,,23.655217316805214,,,,,1.0451920233927725,,,,0.95,,,,0.98,,,,56.45231105980471,,,,56.45231105980471,1354.855465435313,0.1218488108025705,56.010198511314535,111.44067972228342,165.61179837334112,216.68543353903,0.595
2010-08-28,2010-09-08,501.5,0.911366860349648,457.0504804653484,0.598,2010,8,28,2010.08,2009,11,332,48,0.0394891615122061,6.247525382844684,0.0136692239694918,0.08,1,Wet,58,10,10,7,117,202.0,0.4419643094879423,255.0504804653484,255.0504804653484,,1,255.0504804653484,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,333.0504804653484,965.656727162094,990.0,0.1525628901914441,0.0210100960930696,989.8264270137156,0.4602594517461063,,,,23.709440399875326,,,,,1.0202019218613936,,,,0.95,,,,0.98,,,,55.228867525451406,,,,55.228867525451406,1325.492820610834,0.1208375658400355,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2010-08-29,2010-09-09,493.6,0.9117871365567036,450.0581306043889,0.605,2010,8,29,2010.08,2009,11,333,48,0.0388850224842192,6.992349860959507,0.0155365482489326,0.08,1,Wet,58,10,10,7,117,202.0,0.4488309093066079,248.0581306043889,248.0581306043889,,1,248.0581306043889,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,326.0581306043889,965.6252615877196,990.0,0.1502407075807933,0.0196116261208777,989.8301476662984,0.4354080638230409,,,,23.769478014755588,,,,,0.9922325224175556,,,,0.94,,,,0.98,,,,53.28390529652359,,,,53.28390529652359,1278.813727116566,0.1183933844833953,56.09817715167204,111.62260717307406,165.89960688425458,217.1045965128949,0.605
2010-08-30,2010-09-10,484.7,0.9137096162656928,442.8750510039813,0.611,2010,8,30,2010.08,2009,11,334,48,0.0382644044067439,7.183079600407609,0.0162192012941885,0.08,1,Wet,58,10,10,7,117,202.0,0.4561105881717055,240.87505100398133,240.87505100398133,,1,240.87505100398133,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,318.8750510039813,965.592937729518,990.0,0.147855182990252,0.0181750102007962,989.8339698068088,0.4105936058124662,,,,23.830438471478573,,,,,0.9635002040159252,,,,0.94,,,,0.98,,,,51.87364786499925,,,,51.87364786499925,1244.9675487599816,0.1171293071203799,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2010-08-31,2010-09-11,479.1,0.9171467087448671,439.4049881596659,0.615,2010,8,31,2010.08,2009,11,335,48,0.0379645909769951,3.4700628443154087,0.0078971858258798,0.08,1,Wet,58,10,10,7,117,202.0,0.4597125782436488,237.40498815966592,237.40498815966592,,1,237.40498815966592,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,315.4049881596659,965.5773224467184,990.0,0.146702763595461,0.0174809976319331,989.8358162387726,0.3988655364261337,,,,23.859628255628067,,,,,0.9496199526386636,,,,0.94,,,,0.98,,,,51.18897687488961,,,,51.18897687488961,1228.5354449973504,0.1164961214693565,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2010-09-01,2010-09-12,473.6,0.9185589519257016,435.0295196320124,0.621,2010,9,1,2010.09,2009,12,336,48,0.0375865504962058,4.3754685276534815,0.0100578658003591,0.1,1,Wet,48,8,7,4,79,146.0,0.3356094090430923,289.02951963201235,289.02951963201235,,2,144.51475981600618,144.51475981600618,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.0295196320124,965.557632838344,990.0,0.1588658921287126,0.0278059039264024,989.8133282039448,0.1477519795023436,0.1477519795023436,,,24.10794338609856,24.10794338609856,,,,0.5780590392640248,0.5780590392640248,,,0.91,0.91,,,0.97,0.97,,,30.16855453359412,30.16855453359412,,,60.33710906718824,1448.0906176125177,0.1386965857356688,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
2010-09-02,2010-09-13,468.2,0.9125762974173286,427.2682224507933,0.628,2010,9,2,2010.09,2009,12,337,49,0.0369159744197485,7.761297181219107,0.0181649296001949,0.1,1,Wet,48,8,7,4,79,146.0,0.341705730331523,281.2682224507933,281.2682224507933,,2,140.63411122539662,140.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.2682224507933,965.5227070010284,990.0,0.156288339559304,0.0262536444901586,989.8174580159506,0.1398975270617811,0.1398975270617811,,,24.15485348786032,24.15485348786032,,,,0.5625364449015866,0.5625364449015866,,,0.91,0.91,,,0.97,0.97,,,29.415566350309906,29.415566350309906,,,58.83113270061981,1411.947184814875,0.1376913367513427,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2010-09-03,2010-09-14,457.4,0.9181201067547992,419.94813682964514,0.637,2010,9,3,2010.09,2009,12,338,49,0.0362835190220813,7.320085621148165,0.0174309277245766,0.1,1,Wet,48,8,7,4,79,146.0,0.3476619782200055,273.94813682964514,273.94813682964514,,1,273.94813682964514,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,336.9481368296452,965.4897666157332,990.0,0.1538573148142732,0.024789627365929,989.8213530578198,0.5308578888663144,,,,23.80072855322009,,,,,1.0957925473185806,,,,0.95,,,,0.98,,,,59.54938637649325,,,,59.54938637649325,1429.1852730358382,0.1418017634893088,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2010-09-04,2010-09-15,446.8,0.9138110903666112,408.290795175802,0.647,2010,9,4,2010.09,2009,12,339,49,0.0352763247031892,11.657341653843162,0.0285515661670103,0.1,1,Wet,48,8,7,4,79,146.0,0.3575882721949077,262.290795175802,262.290795175802,,1,262.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.290795175802,965.4373085782912,990.0,0.1499858729366132,0.0224581590351603,989.8275559680284,0.4867155309629739,,,,23.90353185877408,,,,,1.0491631807032078,,,,0.95,,,,0.98,,,,57.26164403150686,,,,57.26164403150686,1374.2794567561646,0.1402472078922355,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
2010-09-05,2010-09-16,446.8,0.9138110903666112,408.290795175802,0.647,2010,9,5,2010.09,2009,12,340,49,0.0352763247031892,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3575882721949077,262.290795175802,262.290795175802,,1,262.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.290795175802,965.4373085782912,990.0,0.1499858729366132,0.0224581590351603,989.8275559680284,0.4867155309629739,,,,23.90353185877408,,,,,1.0491631807032078,,,,0.95,,,,0.98,,,,57.26164403150686,,,,57.26164403150686,1374.2794567561646,0.1402472078922355,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
2010-09-06,2010-09-17,441.6,0.9127571797598656,403.07357058195663,0.654,2010,9,6,2010.09,2009,12,341,49,0.0348255564982809,5.217224593845343,0.0129436037850676,0.1,1,Wet,48,8,7,4,79,146.0,0.3622167531083855,257.07357058195663,257.07357058195663,,1,257.07357058195663,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,320.07357058195663,965.4138310676188,990.0,0.148253215322421,0.0214147141163913,989.8303320705612,0.4675777189372831,,,,23.9489232840052,,,,,1.0282942823278265,,,,0.95,,,,0.98,,,,56.22922669607568,,,,56.22922669607568,1349.5014407058163,0.1395011501619718,56.40286945386818,112.25343728982251,166.89945248210506,218.56505976478763,0.655
2010-09-07,2010-09-18,436.4,0.9130477348137866,398.4540314727365,0.659,2010,9,7,2010.09,2009,12,342,49,0.0344264283192444,4.619539109220169,0.0115936563426043,0.1,1,Wet,48,8,7,4,79,146.0,0.3664161696654581,252.4540314727365,252.4540314727365,,1,252.4540314727365,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.4540314727365,965.3922701573636,990.0,0.1467190510426061,0.0204908062945472,989.8327901426628,0.4509513335485817,,,,23.98956865175057,,,,,1.009816125890946,,,,0.95,,,,0.98,,,,55.31251908528653,,,,55.31251908528653,1327.5004580468767,0.1388178176560153,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349812,0.66
2010-09-08,2010-09-19,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2010,9,8,2010.09,2009,12,343,49,0.0336320171634466,9.19457356247466,0.0236206812079421,0.1,1,Wet,48,8,7,4,79,146.0,0.3750711691985611,243.2594579102618,243.2594579102618,,1,243.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.2594579102618,965.3462972895512,990.0,0.1436655026270242,0.0186518915820523,989.8376826057907,0.4187503858498993,,,,24.07263493038963,,,,,0.9730378316410472,,,,0.94,,,,0.98,,,,52.91956930422708,,,,52.91956930422708,1270.0696633014495,0.1359493474823338,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2010-09-09,2010-09-20,421.0,0.9160469865705148,385.6557813461868,0.6729999999999999,2010,9,9,2010.09,2009,12,344,50,0.0333206595083105,3.603676564074988,0.0093442824881189,0.1,1,Wet,48,8,7,4,79,146.0,0.3785759401567015,239.65578134618684,239.65578134618684,,1,239.65578134618684,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,302.6557813461868,965.3282789067308,990.0,0.1424687096721653,0.0179311562692373,989.8396001340589,0.4064534702919782,,,,24.10486775703572,,,,,0.9586231253847473,,,,0.94,,,,0.98,,,,52.20542072055712,,,,52.20542072055712,1252.9300972933709,0.1353679193874045,56.52273669698448,112.5019660434581,167.29423278943963,219.1436993752974,0.675
2010-09-10,2010-09-21,415.9,0.9217236918553584,383.34488344264366,0.679,2010,9,10,2010.09,2009,12,345,50,0.0331209979294444,2.310897903543207,0.0060282476781484,0.1,1,Wet,48,8,7,4,79,146.0,0.3808580896889539,237.3448834426436,237.3448834426436,,1,237.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,300.3448834426436,965.3167244172132,990.0,0.1417012528038299,0.0174689766885287,989.8408297705076,0.3986638848541758,,,,24.12544146844025,,,,,0.9493795337705744,,,,0.94,,,,0.98,,,,51.746154364014025,,,,51.746154364014025,1241.9077047363369,0.1349859006837542,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2010-09-11,2010-09-22,415.9,0.9217236918553584,383.34488344264366,0.679,2010,9,11,2010.09,2009,12,346,50,0.0331209979294444,0.0,0.0,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3599891532676415,245.3448834426436,245.3448834426436,,1,245.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,304.3448834426436,965.3167244172132,990.0,0.1430296660879628,0.0190689766885287,989.8379013572236,0.4259498221624535,,,,24.09522711784781,,,,,0.9813795337705744,,,,0.94,,,,0.98,,,,53.423331378316114,,,,53.423331378316114,1282.159953079587,0.1393610132435988,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2010-09-12,2010-09-23,410.9,0.9236168999978376,379.5141842091114,0.684,2010,9,12,2010.09,2009,12,347,50,0.0327900255156672,3.8306992335321866,0.0100936918642847,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3636227728552099,241.51418420911145,241.51418420911145,,1,241.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.51418420911136,965.2975709210456,990.0,0.1417574781506274,0.0183028368418222,989.8399396850076,0.4127721759833268,,,,24.129596587978597,,,,,0.9660567368364456,,,,0.94,,,,0.98,,,,52.66421801715399,,,,52.66421801715399,1263.9412324116956,0.1387674564177451,56.56528388898656,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2010-09-13,2010-09-24,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2010,9,13,2010.09,2009,12,348,50,0.0320608905180903,8.43906247195423,0.0227421941747198,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3718923525618331,233.0751217371572,233.0751217371572,,1,233.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,292.0751217371572,965.2553756086858,990.0,0.1389548374772846,0.0166150243474314,989.8444301381752,0.3844685990668594,,,,24.204585930422684,,,,,0.9323004869486288,,,,0.94,,,,0.98,,,,50.98195836140224,,,,50.98195836140224,1223.5670006736536,0.1373898582118209,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2010-09-14,2010-09-25,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2010,9,14,2010.09,2009,12,349,50,0.0311776942800442,10.222178681089703,0.0283278240562982,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3824272536930875,222.85294305606752,222.85294305606752,,1,222.85294305606752,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8529430560675,965.2042647152804,990.0,0.1355600179890999,0.0145705886112134,989.8498693933996,0.351523794798259,,,,24.29408088332116,,,,,0.8914117722242699,,,,0.94,,,,0.98,,,,48.92623349568108,,,,48.92623349568108,1174.229603896346,0.1355849645601454,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2010-09-15,2010-09-26,391.3,0.9115350631338028,356.68367020425706,0.7070000000000001,2010,9,15,2010.09,2009,12,350,50,0.0308174691056478,4.169272851810433,0.0116889927969589,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3868974431068668,218.68367020425703,218.68367020425703,,1,218.68367020425703,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.68367020425706,965.1834183510211,990.0,0.13417538862872,0.0137367340408514,989.8520878773304,0.3385079627490566,,,,24.33016156356009,,,,,0.8747346808170282,,,,0.94,,,,0.98,,,,48.08219480339715,,,,48.08219480339715,1153.9726752815316,0.134803465423193,56.721162264040615,112.91386073667464,167.94969533190294,220.10711877711464,0.705
2010-09-16,2010-09-27,386.5,0.9136569256890456,353.12840177881617,0.711,2010,9,16,2010.09,2009,12,351,51,0.0305102939136897,3.5552684254409432,0.0100679197921548,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.2240205709033,0.71
2010-09-17,2010-09-28,376.9,0.916980130051498,345.60981101640954,0.72,2010,9,17,2010.09,2009,12,352,51,0.0298606876718177,7.518590762406576,0.0217545640278411,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.399294220248417,207.6098110164096,207.6098110164096,,1,207.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.6098110164096,965.128049055082,990.0,0.1304977232157817,0.0115219622032819,989.857980314581,0.3051220464777156,,,,24.424809213021327,,,,,0.8304392440656382,,,,0.94,,,,0.97,,,,45.35734743121344,,,,45.35734743121344,1088.5763383491224,0.1312385990948036,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2010-09-18,2010-09-29,367.6,0.9205756137792468,338.4035956252511,0.73,2010,9,18,2010.09,2009,12,353,51,0.0292380706620216,7.206215391158423,0.021294736475373,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.4077970854447466,200.40359562525109,200.40359562525109,,1,200.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.40359562525106,965.0920179781264,990.0,0.1281045151522974,0.0100807191250502,989.8618147657228,0.2843212040381128,,,,24.48547558355831,,,,,0.8016143825010045,,,,0.94,,,,0.97,,,,43.89172488522164,,,,43.89172488522164,1053.4013972453192,0.1297023006038843,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205252,0.73
2010-09-19,2010-09-30,367.6,0.9205756137792468,338.4035956252511,0.73,2010,9,19,2010.09,2009,12,354,51,0.0292380706620216,0.0,0.0,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.4077970854447466,200.40359562525109,200.40359562525109,,1,200.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.40359562525106,965.0920179781264,990.0,0.1281045151522974,0.0100807191250502,989.8618147657228,0.2843212040381128,,,,24.48547558355831,,,,,0.8016143825010045,,,,0.94,,,,0.97,,,,43.89172488522164,,,,43.89172488522164,1053.4013972453192,0.1297023006038843,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205252,0.73
2010-09-20,2010-10-01,363.0,0.9274247326812806,336.6551779633048,0.7340000000000001,2010,9,20,2010.09,2009,12,355,51,0.0290870073760295,1.7484176619462914,0.0051934970153254,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.4099149783908623,198.6551779633048,198.6551779633048,,1,198.6551779633048,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.6551779633048,965.0832758898164,990.0,0.1275238598402119,0.0098655177963304,989.8626106223636,0.2793842799775219,,,,24.499950452569365,,,,,0.7946207118532193,,,,0.93,,,,0.97,,,,43.071379902873886,,,,43.071379902873886,1033.7131176689732,0.1279391576967476,56.85501380596585,113.1920741514474,168.39330586278606,220.76115320569173,0.735
2010-09-21,2010-10-02,358.4,0.9281071158215448,332.6335903104417,0.7390000000000001,2010,9,21,2010.09,2009,12,356,51,0.0287395422028221,4.021587652863103,0.0120901429380893,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4148709090720716,194.6335903104417,194.6335903104417,,1,194.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.6335903104417,965.063167951552,990.0,0.1261882772248699,0.0094633590310441,989.864348363744,0.2681916097497832,,,,24.53298880244213,,,,,0.7785343612417669,,,,0.93,,,,0.97,,,,42.25634646870383,,,,42.25634646870383,1014.1523152488918,0.1270357164748955,56.881551798216286,113.2472717385222,168.48140984128827,220.8912567077596,0.74
2010-09-22,2010-10-03,353.8,0.9302022779600488,329.10556594226534,0.7440000000000001,2010,9,22,2010.09,2009,12,357,51,0.0284347208974117,3.528024368176432,0.0107200385933167,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4193183412285686,191.1055659422653,191.1055659422653,,1,191.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.1055659422653,965.0455278297112,990.0,0.1250166086155124,0.0091105565942265,989.8658728347904,0.2585595779833516,,,,24.561785427095582,,,,,0.7644222637690612,,,,0.93,,,,0.97,,,,41.53908819202072,,,,41.53908819202072,996.9381166084974,0.126218127223372,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2010-09-23,2010-10-04,349.3,0.93294165040844,325.87651848766814,0.7490000000000001,2010,9,23,2010.09,2009,12,358,52,0.0281557311973345,3.2290474545971506,0.0099088067762063,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4234732856495219,187.87651848766808,187.87651848766808,,1,187.87651848766808,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.87651848766808,965.0293825924384,990.0,0.1239442312320669,0.0087876518487668,989.8672681169191,0.2498969664188462,,,,24.587988558062,,,,,0.7515060739506726,,,,0.93,,,,0.97,,,,40.88078214632519,,,,40.88078214632519,981.1387715118044,0.1254486893871496,56.92588981422045,113.33952075744509,168.62872236140822,221.10894945381904,0.75
2010-09-24,2010-10-05,342.2,0.936138774045134,320.34668847824486,0.76,2010,9,24,2010.09,2009,12,359,52,0.0276779538845203,5.529830009423222,0.0172620170843399,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4307832887411655,182.3466884782449,182.3466884782449,,1,182.3466884782449,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.3466884782449,965.0017334423912,990.0,0.1221077563211883,0.0082346688478244,989.869657574831,0.23540202717438,,,,24.632522105265345,,,,,0.7293867539129797,,,,0.93,,,,0.97,,,,39.7493885157713,,,,39.7493885157713,953.985324378511,0.1240824080454657,56.96193562367122,113.4145442909112,168.7485932535769,221.2862391171556,0.76
2010-09-25,2010-10-06,336.0,0.9255268509921096,310.9770219333488,0.774,2010,9,25,2010.09,2009,12,360,52,0.0268684146950413,9.369666544896118,0.0301297712822791,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4437626907031649,172.9770219333488,172.9770219333488,,1,172.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,231.9770219333488,964.9548851096667,990.0,0.1189694392954598,0.0072977021933348,989.8737328585112,0.2118220203290865,,,,24.70702572851534,,,,,0.6919080877333952,,,,0.93,,,,0.97,,,,37.82096219709571,,,,37.82096219709571,907.7030927302968,0.1216197967359846,57.0225218169926,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2010-09-26,2010-10-07,331.6,0.930650519160479,308.6037121536149,0.775,2010,9,26,2010.09,2009,12,361,52,0.0266633607300723,2.3733097797339155,0.0076904770949499,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.447175437511611,170.60371215361488,170.60371215361488,,1,170.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.60371215361488,964.943018560768,990.0,0.118160356416005,0.0070603712153614,989.8747792723686,0.2060449173687057,,,,24.725715794231935,,,,,0.6824148486144596,,,,0.93,,,,0.97,,,,37.33026216507727,,,,37.33026216507727,895.9262919618545,0.1209650457687794,57.037773657572,113.57246965483886,169.00111824150412,221.6601677110752,0.775
2010-09-27,2010-10-08,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2010,9,27,2010.09,2009,12,362,52,0.0259253323833826,8.541994753353151,0.0284674593858926,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2010-09-28,2010-10-09,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2010,9,28,2010.09,2009,12,363,52,0.0259253323833826,0.0,0.0,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2010-09-29,2010-10-10,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2010,9,29,2010.09,2009,12,364,52,0.0259253323833826,0.0,0.0,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2010-09-30,2010-10-11,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2010,9,30,2010.09,2009,12,365,53,0.0259253323833826,0.0,0.0,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.87854551551,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.117223791942268,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
