Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-10-01,2010-10-12,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2010,10,1,2010.1,2010,1,1,1,0.025559306473858998,4.236410989855472,0.0143206510668772,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3718410751762869,185.82530641040626,185.82530641040626,,1,185.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.82530641040626,964.8833012256416,990.0,0.1206061903207991,0.0085825306410406,989.870811279038,0.2444701837283956,,,,24.743039869668078,,,,,0.7433012256416249,,,,0.93,,,,0.97,,,,40.68942968765468,,,,40.68942968765468,976.5463125037123,0.1375454662124313,57.113921483560475,113.73115341795595,169.25513000306137,222.0369183896624,0.79
2010-10-02,2010-10-13,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2010,10,2,2010.1,2010,1,2,1,0.0251930729797341,4.2388135894086645,0.0145370711393371,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3772465553386522,181.5864928209976,181.5864928209976,,1,181.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.5864928209976,964.866345971284,990.0,0.1191772134617037,0.0081586492820997,989.8726641372563,0.2334429490429074,,,,24.77287521692927,,,,,0.7263459712839904,,,,0.93,,,,0.97,,,,39.80921795105785,,,,39.80921795105785,955.4212308253883,0.1365262758432928,57.13535792069828,113.77584600981979,169.32672303582987,222.14322227399362,0.795
2010-10-03,2010-10-14,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2010,10,3,2010.1,2010,1,3,1,0.0248725232987624,3.7100657519874285,0.0128877025109737,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3821083967171464,177.87642706901016,177.87642706901016,,1,177.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.87642706901016,964.851505708276,990.0,0.1179124183189807,0.007787642706901,989.874299938974,0.2239982728805511,,,,24.798795957817532,,,,,0.7115057082760406,,,,0.93,,,,0.97,,,,39.036662764854434,,,,39.036662764854434,936.8799063565067,0.1356021511115132,57.15405126925509,113.81482767295289,169.3891873241655,222.2360157399003,0.81
2010-10-04,2010-10-15,306.2,0.9319298381125354,285.3569164300584,0.809,2010,10,4,2010.1,2010,1,4,1,0.024654837579557002,2.5195106389518287,0.0088293308971516,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.3569164300584,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124045,169.43149862469446,222.2988952928645,0.81
2010-10-05,2010-10-16,298.0,0.9348481011606121,278.5847341458624,0.8220000000000001,2010,10,5,2010.1,2010,1,5,1,0.0240697210302025,6.772182284195934,0.0243092368465894,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.3948529352739257,168.5847341458624,168.5847341458624,,1,168.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.5847341458624,964.8143389365836,990.0,0.11474479573154402,0.0068584734145862,989.878396730854,0.2011925805430452,,,,24.862865213727368,,,,,0.6743389365834496,,,,0.92,,,,0.97,,,,36.694247842782076,,,,36.694247842782076,880.6619482267697,0.1317166497126492,57.2005909842972,113.91191057776173,169.54483186477782,222.46741042154952,0.82
2010-10-06,2010-10-17,294.0,0.9305225041027758,273.5736162062161,0.8260000000000001,2010,10,6,2010.1,2010,1,6,1,0.023636760440217005,5.011117939646283,0.0183172559150183,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4020855575381343,163.57361620621612,163.57361620621612,,1,163.57361620621612,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.5736162062161,964.7942944648247,990.0,0.1130364600703009,0.0063573616206216,989.8806061783093,0.1893963506865753,,,,24.896915362797603,,,,,0.6542944648248644,,,,0.92,,,,0.97,,,,35.65228477924533,,,,35.65228477924533,855.6548347018879,0.1303206254815563,57.22554680210239,113.96398596812759,169.62836081208718,222.5916844289274,0.825
2010-10-07,2010-10-18,290.0,0.9306432589888001,269.886545106752,0.836,2010,10,7,2010.1,2010,1,7,1,0.0233181974972233,3.6870710994641067,0.013661559519411002,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.88654510675198,159.88654510675198,,1,159.88654510675198,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.7795461804269,990.0,0.1117795040136654,0.0059886545106752,989.8822318414757,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.883408234566424,,,,34.883408234566424,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2010-10-08,2010-10-19,286.0,0.9234941651190772,264.1193312240561,0.848,2010,10,8,2010.1,2010,1,8,2,0.0228199102177584,5.7672138826958985,0.0218356371567649,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4164784133376646,154.11933122405608,154.11933122405608,,1,154.11933122405608,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.11933122405608,964.7564773248962,990.0,0.1098134083718373,0.0054119331224056,989.8847746585058,0.1681009094768387,,,,24.96019642413273,,,,,0.6164773248962244,,,,0.92,,,,0.97,,,,33.677022221927416,,,,33.677022221927416,808.248533326258,0.12750684346296,57.272295250532935,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2010-10-09,2010-10-20,286.0,0.9234941651190772,264.1193312240561,0.848,2010,10,9,2010.1,2010,1,9,2,0.0228199102177584,0.0,0.0,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4164784133376646,154.11933122405608,154.11933122405608,,1,154.11933122405608,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.11933122405608,964.7564773248962,990.0,0.1098134083718373,0.0054119331224056,989.8847746585058,0.1681009094768387,,,,24.96019642413273,,,,,0.6164773248962244,,,,0.92,,,,0.97,,,,33.677022221927416,,,,33.677022221927416,808.248533326258,0.12750684346296,57.272295250532935,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2010-10-10,2010-10-21,278.2,0.9343141393060196,259.92619355493457,0.856,2010,10,10,2010.1,2010,1,10,2,0.0224576231231463,4.193137669121485,0.0161320319886701,0.21,2,Mod_Wet,41,6,4,3,56,110.0,0.4231970564242184,149.92619355493463,149.92619355493463,,1,149.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.92619355493463,964.7397047742197,990.0,0.1083839296210004,0.0049926193554934,989.8866234510235,0.1590577389359123,,,,24.98786093786789,,,,,0.5997047742197386,,,,0.92,,,,0.97,,,,32.7970788727642,,,,32.7970788727642,787.129892946341,0.1261784294387885,57.292896785151655,114.10459856736752,169.85408010106863,222.92790719999766,0.855
2010-10-11,2010-10-22,270.5,0.9469114551087144,256.13954860690717,0.866,2010,10,11,2010.1,2010,1,11,2,0.0221304569996367,3.7866449480274014,0.0147835231561163,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4294533999074661,146.13954860690725,146.13954860690725,,1,146.13954860690725,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.13954860690723,964.7245581944277,990.0,0.1070930279341729,0.0046139548606907,989.8882930172052,0.1511033553745445,,,,25.012631467402887,,,,,0.5845581944276289,,,,0.91,,,,0.97,,,,31.652592006913572,,,,31.652592006913572,759.6622081659258,0.12357557502957199,57.311430630635,114.14331170797213,169.91626894575717,223.0206412570977,0.865
2010-10-12,2010-10-23,270.5,0.9469114551087144,256.13954860690717,0.866,2010,10,12,2010.1,2010,1,12,2,0.0221304569996367,0.0,0.0,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4294533999074661,146.13954860690725,146.13954860690725,,1,146.13954860690725,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.13954860690723,964.7245581944277,990.0,0.1070930279341729,0.0046139548606907,989.8882930172052,0.1511033553745445,,,,25.012631467402887,,,,,0.5845581944276289,,,,0.91,,,,0.97,,,,31.652592006913572,,,,31.652592006913572,759.6622081659258,0.12357557502957199,57.311430630635,114.14331170797213,169.91626894575717,223.0206412570977,0.865
2010-10-13,2010-10-24,270.5,0.9469114551087144,256.13954860690717,0.866,2010,10,13,2010.1,2010,1,13,2,0.0221304569996367,0.0,0.0,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4294533999074661,146.13954860690725,146.13954860690725,,1,146.13954860690725,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.13954860690723,964.7245581944277,990.0,0.1070930279341729,0.0046139548606907,989.8882930172052,0.1511033553745445,,,,25.012631467402887,,,,,0.5845581944276289,,,,0.91,,,,0.97,,,,31.652592006913572,,,,31.652592006913572,759.6622081659258,0.12357557502957199,57.311430630635,114.14331170797213,169.91626894575717,223.0206412570977,0.865
2010-10-14,2010-10-25,270.5,0.9469114551087144,256.13954860690717,0.866,2010,10,14,2010.1,2010,1,14,2,0.0221304569996367,0.0,0.0,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4294533999074661,146.13954860690725,146.13954860690725,,1,146.13954860690725,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.13954860690723,964.7245581944277,990.0,0.1070930279341729,0.0046139548606907,989.8882930172052,0.1511033553745445,,,,25.012631467402887,,,,,0.5845581944276289,,,,0.91,,,,0.97,,,,31.652592006913572,,,,31.652592006913572,759.6622081659258,0.12357557502957199,57.311430630635,114.14331170797213,169.91626894575717,223.0206412570977,0.865
2010-10-15,2010-10-26,266.7,0.9476517211449104,252.73871402934762,0.873,2010,10,15,2010.1,2010,1,15,3,0.0218366248921356,3.4008345775596363,0.0134559305273854,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4352320950213705,142.7387140293476,142.7387140293476,,1,142.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.73871402934762,964.7109548561174,990.0,0.1059336525100048,0.0042738714029347,989.8897924760872,0.1441310139632114,,,,25.034706606006516,,,,,0.5709548561173904,,,,0.91,,,,0.97,,,,30.94328517243302,,,,30.94328517243302,742.6388441383923,0.1224319166585612,57.3280194967743,114.17796905245548,169.9719590487349,223.10372176131497,0.875
2010-10-16,2010-10-27,259.2,0.9440573291363816,244.69965971215007,0.884,2010,10,16,2010.1,2010,1,16,3,0.0211420505991297,8.039054317197497,0.0328527400759533,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4495306619118202,134.6996597121501,134.6996597121501,,1,134.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.69965971215007,964.6681979582727,990.0,0.1031930658109602,0.003469965971215,989.8933369682178,0.128295062677707,,,,25.09684394726717,,,,,0.5387986388486004,,,,0.91,,,,0.97,,,,29.27303437805673,,,,29.27303437805673,702.5528250733613,0.119628422910321,57.379832267399046,114.28625566887376,170.14605817307918,223.3636649282573,0.885
2010-10-17,2010-10-28,251.8,0.9438265441427828,237.6555238151527,0.893,2010,10,17,2010.1,2010,1,17,3,0.0205334372576291,7.044135896997403,0.0296401101220617,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4628548002341299,127.65552381515268,127.65552381515268,,1,127.65552381515268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.6555238151527,964.625933142891,990.0,0.1007916558460747,0.0027655523815152,989.8964427917723,0.1151648399389828,,,,25.155344808942463,,,,,0.5106220952606108,,,,0.91,,,,0.97,,,,27.806864501846462,,,,27.806864501846462,667.364748044315,0.1170049155830878,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-10-18,2010-10-29,251.8,0.9438265441427828,237.6555238151527,0.893,2010,10,18,2010.1,2010,1,18,3,0.0205334372576291,0.0,0.0,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4628548002341299,127.65552381515268,127.65552381515268,,1,127.65552381515268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.6555238151527,964.625933142891,990.0,0.1007916558460747,0.0027655523815152,989.8964427917723,0.1151648399389828,,,,25.155344808942463,,,,,0.5106220952606108,,,,0.91,,,,0.97,,,,27.806864501846462,,,,27.806864501846462,667.364748044315,0.1170049155830878,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-10-19,2010-10-30,248.2,0.9479813894225944,235.288980854688,0.899,2010,10,19,2010.1,2010,1,19,3,0.020328967945845003,2.3665429604647272,0.0100580271624631,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4675102063871612,125.28898085468799,125.28898085468799,,1,125.28898085468799,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,176.288980854688,964.6117338851282,990.0,0.0999848798368254,0.0025288980854687,989.8974862220778,0.11090996035354199,,,,25.174842376596054,,,,,0.5011559234187519,,,,0.91,,,,0.97,,,,27.31251988879054,,,,27.31251988879054,655.5004773309729,0.1160807437287446,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599332,0.9
2010-10-20,2010-10-31,244.6,0.9504598186669562,232.4824716459375,0.904,2010,10,20,2010.1,2010,1,20,3,0.020086485550209,2.806509208750469,0.012071917460619,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.47315395101066404,122.4824716459375,122.4824716459375,,1,122.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.4824716459375,964.5948948298757,990.0,0.0990281153338423,0.0022482471645937,989.8987236375017,0.1059659699595337,,,,25.197862837666374,,,,,0.48992988658375003,,,,0.91,,,,0.97,,,,26.72512733856717,,,,26.72512733856717,641.403056125612,0.1149554508318742,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-10-21,2010-11-01,244.6,0.9504598186669562,232.4824716459375,0.904,2010,10,21,2010.1,2010,1,21,3,0.020086485550209,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.47315395101066404,122.4824716459375,122.4824716459375,,1,122.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.4824716459375,964.5948948298757,990.0,0.0990281153338423,0.0022482471645937,989.8987236375017,0.1059659699595337,,,,25.197862837666374,,,,,0.48992988658375003,,,,0.91,,,,0.97,,,,26.72512733856717,,,,26.72512733856717,641.403056125612,0.1149554508318742,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-10-22,2010-11-02,241.0,0.9546176889993,230.06286304883133,0.9079999999999999,2010,10,22,2010.1,2010,1,22,4,0.019877431367419,2.4196085971061905,0.0105171628529747,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4781301881679716,120.06286304883129,120.06286304883129,,1,120.06286304883129,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,171.0628630488313,964.580377178293,990.0,0.09820324876664697,0.0020062863048831,989.8997904649284,0.1017923187375135,,,,25.217620967897982,,,,,0.4802514521953252,,,,0.9,,,,0.97,,,,25.92961445425397,,,,25.92961445425397,622.3107469020953,0.1127066494375946,57.48459962762596,114.50541666613847,170.49890239459168,223.89158093081016,0.91
2010-10-23,2010-11-03,237.5,0.9613653573967901,228.3242723817376,0.91,2010,10,23,2010.1,2010,1,23,4,0.0197272171337821,1.7385906670937177,0.0076145678641951,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.48177094293369704,118.3242723817376,118.3242723817376,,1,118.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,169.3242723817376,964.5699456342903,990.0,0.09761054740286501,0.0018324272381737,989.900557025359,0.0988441250145842,,,,25.231767266054014,,,,,0.4732970895269503,,,,0.9,,,,0.97,,,,25.568471343755736,,,,25.568471343755736,613.6433122501378,0.1119831504423128,57.49689637253788,114.53115827016933,170.54038976266003,223.95375205966903,0.91
2010-10-24,2010-11-04,237.5,0.9613653573967901,228.3242723817376,0.91,2010,10,24,2010.1,2010,1,24,4,0.0197272171337821,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.48177094293369704,118.3242723817376,118.3242723817376,,1,118.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,169.3242723817376,964.5699456342903,990.0,0.09761054740286501,0.0018324272381737,989.900557025359,0.0988441250145842,,,,25.231767266054014,,,,,0.4732970895269503,,,,0.9,,,,0.97,,,,25.568471343755736,,,,25.568471343755736,613.6433122501378,0.1119831504423128,57.49689637253788,114.53115827016933,170.54038976266003,223.95375205966903,0.91
2010-10-25,2010-11-05,244.6,0.9504598186669562,232.4824716459375,0.904,2010,10,25,2010.1,2010,1,25,4,0.020086485550209,4.158199264199909,0.0178860764631438,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.47315395101066404,122.4824716459375,122.4824716459375,,1,122.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.4824716459375,964.5948948298757,990.0,0.0990281153338423,0.0022482471645937,989.8987236375017,0.1059659699595337,,,,25.197862837666374,,,,,0.48992988658375003,,,,0.91,,,,0.97,,,,26.72512733856717,,,,26.72512733856717,641.403056125612,0.1149554508318742,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-10-26,2010-11-06,251.8,0.9438265441427828,237.6555238151527,0.893,2010,10,26,2010.1,2010,1,26,4,0.0205334372576291,5.173052169215198,0.0217670184398439,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4628548002341299,127.65552381515268,127.65552381515268,,1,127.65552381515268,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.6555238151527,964.625933142891,990.0,0.1007916558460747,0.0027655523815152,989.8964427917723,0.1151648399389828,,,,25.155344808942463,,,,,0.5106220952606108,,,,0.91,,,,0.97,,,,27.806864501846462,,,,27.806864501846462,667.364748044315,0.1170049155830878,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-10-27,2010-11-07,237.5,0.9613653573967901,228.3242723817376,0.91,2010,10,27,2010.1,2010,1,27,4,0.0197272171337821,9.331251433415103,0.0408684163802527,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.48177094293369704,118.3242723817376,118.3242723817376,,1,118.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,169.3242723817376,964.5699456342903,990.0,0.09761054740286501,0.0018324272381737,989.900557025359,0.0988441250145842,,,,25.231767266054014,,,,,0.4732970895269503,,,,0.9,,,,0.97,,,,25.568471343755736,,,,25.568471343755736,613.6433122501378,0.1119831504423128,57.49689637253788,114.53115827016933,170.54038976266003,223.95375205966903,0.91
2010-10-28,2010-11-08,234.0,0.9593864083389088,224.4964195513047,0.917,2010,10,28,2010.1,2010,1,28,4,0.0193964906492327,3.8278528304329034,0.0170508413367283,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4899855428423055,114.49641955130468,114.49641955130468,,1,114.49641955130468,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,165.49641955130468,964.5469785173077,990.0,0.0963055975743084,0.0014496419551304,989.9022447604706,0.0925026695314921,,,,25.26276357363127,,,,,0.4579856782052187,,,,0.9,,,,0.97,,,,24.77171157280593,,,,24.77171157280593,594.5210777473424,0.1103434594739485,57.523859396650934,114.58761561786328,170.63141453640904,224.09023250046397,0.915
2010-10-29,2010-11-09,237.5,0.9613653573967901,228.3242723817376,0.91,2010,10,29,2010.1,2010,1,29,5,0.0197272171337821,3.8278528304329034,0.0167649842502643,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.48177094293369704,118.3242723817376,118.3242723817376,,1,118.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,169.3242723817376,964.5699456342903,990.0,0.09761054740286501,0.0018324272381737,989.900557025359,0.0988441250145842,,,,25.231767266054014,,,,,0.4732970895269503,,,,0.9,,,,0.97,,,,25.568471343755736,,,,25.568471343755736,613.6433122501378,0.1119831504423128,57.49689637253788,114.53115827016933,170.54038976266003,223.95375205966903,0.91
2010-10-30,2010-11-10,237.5,0.9613653573967901,228.3242723817376,0.91,2010,10,30,2010.1,2010,1,30,5,0.0197272171337821,0.0,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.48177094293369704,118.3242723817376,118.3242723817376,,1,118.3242723817376,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,169.3242723817376,964.5699456342903,990.0,0.09761054740286501,0.0018324272381737,989.900557025359,0.0988441250145842,,,,25.231767266054014,,,,,0.4732970895269503,,,,0.9,,,,0.97,,,,25.568471343755736,,,,25.568471343755736,613.6433122501378,0.1119831504423128,57.49689637253788,114.53115827016933,170.54038976266003,223.95375205966903,0.91
2010-10-31,2010-11-11,244.6,0.9504598186669562,232.4824716459375,0.904,2010,10,31,2010.1,2010,1,31,5,0.020086485550209,4.158199264199909,0.0178860764631438,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.47315395101066404,122.4824716459375,122.4824716459375,,1,122.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,173.4824716459375,964.5948948298757,990.0,0.0990281153338423,0.0022482471645937,989.8987236375017,0.1059659699595337,,,,25.197862837666374,,,,,0.48992988658375003,,,,0.91,,,,0.97,,,,26.72512733856717,,,,26.72512733856717,641.403056125612,0.1149554508318742,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-11-01,2010-11-12,246.0,0.9504598186669562,233.81311539207118,0.903,2010,11,1,2010.11,2010,2,32,5,0.0202014531698749,1.3306437461337168,0.005691056910569001,0.5,3,Normal,36,5,3,2,47,93.0,0.3977535641833106,140.81311539207118,140.81311539207118,,1,140.81311539207118,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.81311539207118,964.6028786923524,990.0,0.1028908347927515,0.0040813115392071,989.8930278536681,0.1402551808829012,,,,25.14989398043274,,,,,0.5632524615682848,,,,0.91,,,,0.97,,,,30.66630139150897,,,,30.66630139150897,735.9912333962152,0.131157319126799,57.45796219412063,114.44966880487604,170.40908824064306,223.75706546526857,0.905
2010-11-02,2010-11-13,248.2,0.9479813894225944,235.288980854688,0.899,2010,11,2,2010.11,2010,2,33,5,0.020328967945845003,1.4758654626167529,0.0062725651547967,0.5,3,Normal,36,5,3,2,47,93.0,0.3952586290364181,142.288980854688,142.288980854688,,1,142.288980854688,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.288980854688,964.6117338851282,990.0,0.1033939707459163,0.0042288980854688,989.8923771311687,0.14322113430393899,,,,25.137422111736488,,,,,0.5691559234187521,,,,0.91,,,,0.97,,,,30.97234874047833,,,,30.97234874047833,743.3363697714799,0.1316353559268741,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599332,0.9
2010-11-03,2010-11-14,251.8,0.9438265441427828,237.6555238151527,0.893,2010,11,3,2010.11,2010,2,34,5,0.0205334372576291,2.3665429604647272,0.0099578706291944,0.5,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-11-04,2010-11-15,251.8,0.9438265441427828,237.6555238151527,0.893,2010,11,4,2010.11,2010,2,35,5,0.0205334372576291,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-11-05,2010-11-16,244.6,0.9504598186669562,232.4824716459375,0.904,2010,11,5,2010.11,2010,2,36,6,0.020086485550209,5.173052169215198,0.0222513642968041,0.5,3,Normal,36,5,3,2,47,93.0,0.4000301585817432,139.4824716459375,139.4824716459375,,1,139.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.4824716459375,964.5948948298757,990.0,0.1024372062429332,0.0039482471645937,989.8936145465924,0.137607286291986,,,,25.161112430424858,,,,,0.55792988658375,,,,0.91,,,,0.97,,,,30.39006345116968,,,,30.39006345116968,729.3615228280726,0.1307198053944155,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-11-06,2010-11-17,244.6,0.9504598186669562,232.4824716459375,0.904,2010,11,6,2010.11,2010,2,37,6,0.020086485550209,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.4000301585817432,139.4824716459375,139.4824716459375,,1,139.4824716459375,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.4824716459375,964.5948948298757,990.0,0.1024372062429332,0.0039482471645937,989.8936145465924,0.137607286291986,,,,25.161112430424858,,,,,0.55792988658375,,,,0.91,,,,0.97,,,,30.39006345116968,,,,30.39006345116968,729.3615228280726,0.1307198053944155,57.467432453522164,114.46948617884321,170.44100990830913,223.80486210089333,0.905
2010-11-07,2010-11-18,241.0,0.9546176889993,230.06286304883133,0.9079999999999999,2010,11,7,2010.11,2010,2,38,6,0.019877431367419,2.4196085971061905,0.0105171628529747,0.5,3,Normal,36,5,3,2,47,93.0,0.4042373409056487,137.0628630488313,137.0628630488313,,1,137.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.06286304883133,964.580377178293,990.0,0.1016123396757379,0.0037062863048831,989.8946813740193,0.1328561228900086,,,,25.181448072836318,,,,,0.5482514521953252,,,,0.91,,,,0.97,,,,29.88702137419333,,,,29.88702137419333,717.2885129806398,0.1299080650311204,57.48459962762596,114.50541666613847,170.49890239459168,223.89158093081016,0.91
2010-11-08,2010-11-19,241.0,0.9546176889993,230.06286304883133,0.9079999999999999,2010,11,8,2010.11,2010,2,39,6,0.019877431367419,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.4042373409056487,137.0628630488313,137.0628630488313,,1,137.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.06286304883133,964.580377178293,990.0,0.1016123396757379,0.0037062863048831,989.8946813740193,0.1328561228900086,,,,25.181448072836318,,,,,0.5482514521953252,,,,0.91,,,,0.97,,,,29.88702137419333,,,,29.88702137419333,717.2885129806398,0.1299080650311204,57.48459962762596,114.50541666613847,170.49890239459168,223.89158093081016,0.91
2010-11-09,2010-11-20,241.0,0.9546176889993,230.06286304883133,0.9079999999999999,2010,11,9,2010.11,2010,2,40,6,0.019877431367419,0.0,0.0,0.5,3,Normal,36,5,3,2,47,93.0,0.4042373409056487,137.0628630488313,137.0628630488313,,1,137.0628630488313,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.06286304883133,964.580377178293,990.0,0.1016123396757379,0.0037062863048831,989.8946813740193,0.1328561228900086,,,,25.181448072836318,,,,,0.5482514521953252,,,,0.91,,,,0.97,,,,29.88702137419333,,,,29.88702137419333,717.2885129806398,0.1299080650311204,57.48459962762596,114.50541666613847,170.49890239459168,223.89158093081016,0.91
2010-11-10,2010-11-21,248.2,0.9479813894225944,235.288980854688,0.899,2010,11,10,2010.11,2010,2,41,6,0.020328967945845003,5.22611780585666,0.0222114855819969,0.5,3,Normal,36,5,3,2,47,93.0,0.3952586290364181,142.288980854688,142.288980854688,,1,142.288980854688,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.288980854688,964.6117338851282,990.0,0.1033939707459163,0.0042288980854688,989.8923771311687,0.14322113430393899,,,,25.137422111736488,,,,,0.5691559234187521,,,,0.91,,,,0.97,,,,30.97234874047833,,,,30.97234874047833,743.3363697714799,0.1316353559268741,57.44744706933925,114.42766636200808,170.37365026695687,223.70401143599332,0.9
2010-11-11,2010-11-22,251.8,0.9438265441427828,237.6555238151527,0.893,2010,11,11,2010.11,2010,2,42,6,0.0205334372576291,2.3665429604647272,0.0099578706291944,0.58,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-11-12,2010-11-23,251.8,0.9438265441427828,237.6555238151527,0.893,2010,11,12,2010.11,2010,2,43,7,0.0205334372576291,0.0,0.0,0.58,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-11-13,2010-11-24,251.8,0.9438265441427828,237.6555238151527,0.893,2010,11,13,2010.11,2010,2,44,7,0.0205334372576291,0.0,0.0,0.58,3,Normal,36,5,3,2,47,93.0,0.3913226947434007,144.6555238151527,144.6555238151527,,1,144.6555238151527,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,188.6555238151527,964.625933142891,990.0,0.1042007467551656,0.0044655523815152,989.8913337008634,0.1480408603631834,,,,25.1173596976092,,,,,0.5786220952606108,,,,0.91,,,,0.97,,,,31.462348785952106,,,,31.462348785952106,755.0963708628503,0.1323863560201671,57.4305304228811,114.39227592837092,170.31666573421057,223.61873756458016,0.895
2010-11-14,2010-11-25,259.2,0.9440573291363816,244.69965971215007,0.884,2010,11,14,2010.11,2010,2,45,7,0.0211420505991297,7.044135896997403,0.0287868642943096,0.58,3,Normal,36,5,3,2,47,93.0,0.3800577414345389,151.6996597121501,151.6996597121501,,1,151.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.69965971215007,964.6681979582727,990.0,0.1066021567200511,0.005169965971215,989.8882278773089,0.162852377457803,,,,25.05717754157802,,,,,0.6067986388486004,,,,0.92,,,,0.97,,,,33.277088809659425,,,,33.277088809659425,798.650131431826,0.1359915614464056,57.379832267399046,114.28625566887376,170.14605817307918,223.3636649282573,0.885
2010-11-15,2010-11-26,266.7,0.9476517211449104,252.73871402934762,0.873,2010,11,15,2010.11,2010,2,46,7,0.0218366248921356,8.039054317197497,0.0318077677496769,0.58,3,Normal,36,5,3,2,47,93.0,0.3679689530635223,159.7387140293476,159.7387140293476,,1,159.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.73871402934762,964.7109548561174,990.0,0.1093427434190957,0.0059738714029347,989.884683385178,0.1806070902277361,,,,24.993121438832823,,,,,0.6389548561173903,,,,0.92,,,,0.97,,,,34.95097152259524,,,,34.95097152259524,838.8233165422857,0.1382889505346489,57.3280194967743,114.17796905245548,169.9719590487349,223.10372176131497,0.875
2010-11-16,2010-11-27,270.5,0.9469114551087144,256.13954860690717,0.866,2010,11,16,2010.11,2010,2,47,7,0.0221304569996367,3.4008345775596363,0.0132772724714168,0.58,3,Normal,36,5,3,2,47,93.0,0.3630833290126759,163.13954860690725,163.13954860690725,,1,163.13954860690725,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.13954860690723,964.7245581944277,990.0,0.1105021188432638,0.0063139548606907,989.8831839262959,0.1883911428360412,,,,24.970234589032327,,,,,0.6525581944276289,,,,0.92,,,,0.97,,,,35.662390219464825,,,,35.662390219464825,855.8973652671558,0.1392303157143267,57.311430630635,114.14331170797213,169.91626894575717,223.0206412570977,0.865
2010-11-17,2010-11-28,278.2,0.9343141393060196,259.92619355493457,0.856,2010,11,17,2010.11,2010,2,48,7,0.0224576231231463,3.7866449480274014,0.0145681545066257,0.58,3,Normal,36,5,3,2,47,93.0,0.3577938749768392,166.92619355493463,166.92619355493463,,1,166.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.92619355493463,964.7397047742197,990.0,0.1117930205300913,0.0066926193554934,989.8815143601145,0.1972493228136041,,,,24.944560263081144,,,,,0.6677047742197385,,,,0.92,,,,0.97,,,,36.45263370170395,,,,36.45263370170395,874.8632088408949,0.1402422480133761,57.292896785151655,114.10459856736752,169.85408010106863,222.92790719999766,0.855
2010-11-18,2010-11-29,282.1,0.9296177181336659,262.2451582855072,0.85,2010,11,18,2010.11,2010,2,49,7,0.0226579816758678,2.3189647305725885,0.0088427361089653,0.58,3,Normal,36,5,3,2,47,93.0,0.3546299981590149,169.24515828550722,169.24515828550722,,1,169.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.24515828550722,964.748980633142,990.0,0.1125835766882411,0.0069245158285507,989.8804919074832,0.2027735209171018,,,,24.92873775342395,,,,,0.6769806331420288,,,,0.92,,,,0.97,,,,36.935595999625065,,,,36.935595999625065,886.4543039910013,0.1408437671112812,57.281511853321724,114.08082213192804,169.81589571017503,222.87099061098962,0.85
2010-11-19,2010-11-30,306.2,0.9319298381125354,285.3569164300584,0.809,2010,11,19,2010.11,2010,2,50,8,0.024654837579557002,23.11175814455112,0.0809924582648616,0.58,3,Normal,36,5,3,2,47,93.0,0.3259076428336529,192.3569164300584,192.3569164300584,,1,192.3569164300584,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.3569164300584,964.8414276657202,990.0,0.1204506364527868,0.0092356916430058,989.8703136719043,0.2619559517150657,,,,24.766930054468986,,,,,0.7694276657202334,,,,0.93,,,,0.97,,,,42.16029823621424,,,,42.16029823621424,1011.8471576691417,0.1477458432185849,57.16670820095525,113.84122590124045,169.43149862469446,222.2988952928645,0.81
2010-11-20,2010-12-01,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2010,11,20,2010.11,2010,2,51,8,0.0251930729797341,6.2295763909392585,0.021364420315461995,0.58,3,Normal,36,5,3,2,47,93.0,0.3189448149681332,198.5864928209976,198.5864928209976,,1,198.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.5864928209976,964.866345971284,990.0,0.1225194994608479,0.0098586492820997,989.867621851257,0.2791912131494232,,,,24.722084666823612,,,,,0.7943459712839903,,,,0.93,,,,0.97,,,,43.446869110129526,,,,43.446869110129526,1042.7248586431083,0.1490016519276878,57.13535792069828,113.77584600981979,169.32672303582987,222.14322227399362,0.795
2010-11-21,2010-12-02,306.2,0.9319298381125354,285.3569164300584,0.809,2010,11,21,2010.11,2010,2,52,8,0.024654837579557002,6.2295763909392585,0.0218308231980987,0.51,3,Normal,36,5,3,2,47,93.0,0.3259076428336529,192.3569164300584,192.3569164300584,,1,192.3569164300584,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.3569164300584,964.8414276657202,990.0,0.1204506364527868,0.0092356916430058,989.8703136719043,0.2619559517150657,,,,24.766930054468986,,,,,0.7694276657202334,,,,0.93,,,,0.97,,,,42.16029823621424,,,,42.16029823621424,1011.8471576691417,0.1477458432185849,57.16670820095525,113.84122590124045,169.43149862469446,222.2988952928645,0.81
2010-11-22,2010-12-03,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2010,11,22,2010.11,2010,2,53,8,0.0248725232987624,2.5195106389518287,0.0087520560978334,0.51,3,Normal,36,5,3,2,47,93.0,0.3230552808608601,194.87642706901016,194.87642706901016,,1,194.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.87642706901016,964.851505708276,990.0,0.1212873743033613,0.009487642706900999,989.8692249829896,0.2688610184933824,,,,24.748858256220345,,,,,0.7795057082760406,,,,0.93,,,,0.97,,,,42.681351913775565,,,,42.681351913775565,1024.3524459306136,0.1482627540863008,57.15405126925509,113.81482767295289,169.3891873241655,222.2360157399003,0.81
2010-11-23,2010-12-04,310.3,0.9277358268417988,287.8764270690102,0.8079999999999999,2010,11,23,2010.11,2010,2,54,8,0.0248725232987624,0.0,0.0,0.51,3,Normal,36,5,3,2,47,93.0,0.3230552808608601,194.87642706901016,194.87642706901016,,1,194.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.87642706901016,964.851505708276,990.0,0.1212873743033613,0.009487642706900999,989.8692249829896,0.2688610184933824,,,,24.748858256220345,,,,,0.7795057082760406,,,,0.93,,,,0.97,,,,42.681351913775565,,,,42.681351913775565,1024.3524459306136,0.1482627540863008,57.15405126925509,113.81482767295289,169.3891873241655,222.2360157399003,0.81
2010-11-24,2010-12-05,314.5,0.9271430614340146,291.5864928209976,0.7959999999999999,2010,11,24,2010.11,2010,2,55,8,0.0251930729797341,3.7100657519874285,0.0127237229547014,0.51,3,Normal,36,5,3,2,47,93.0,0.3189448149681332,198.5864928209976,198.5864928209976,,1,198.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.5864928209976,964.866345971284,990.0,0.1225194994608479,0.0098586492820997,989.867621851257,0.2791912131494232,,,,24.722084666823612,,,,,0.7943459712839903,,,,0.93,,,,0.97,,,,43.446869110129526,,,,43.446869110129526,1042.7248586431083,0.1490016519276878,57.13535792069828,113.77584600981979,169.32672303582987,222.14322227399362,0.795
2010-11-25,2010-12-06,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2010,11,25,2010.11,2010,2,56,8,0.025559306473858998,4.2388135894086645,0.0143287727505234,0.51,3,Normal,36,5,3,2,47,93.0,0.3143747271944971,202.82530641040626,202.82530641040626,,1,202.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.82530641040626,964.8833012256416,990.0,0.1239272235311312,0.0105650612820812,989.8655077151868,0.2912301678624314,,,,24.690976321682662,,,,,0.8113012256416249,,,,0.94,,,,0.97,,,,44.7949441009946,,,,44.7949441009946,1075.07865842387,0.1514236379725045,57.113921483560475,113.73115341795595,169.25513000306137,222.0369183896624,0.79
2010-11-26,2010-12-07,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2010,11,26,2010.11,2010,2,57,9,0.025559306473858998,0.0,0.0,0.51,3,Normal,36,5,3,2,47,93.0,0.3143747271944971,202.82530641040626,202.82530641040626,,1,202.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.82530641040626,964.8833012256416,990.0,0.1239272235311312,0.0105650612820812,989.8655077151868,0.2912301678624314,,,,24.690976321682662,,,,,0.8113012256416249,,,,0.94,,,,0.97,,,,44.7949441009946,,,,44.7949441009946,1075.07865842387,0.1514236379725045,57.113921483560475,113.73115341795595,169.25513000306137,222.0369183896624,0.79
2010-11-27,2010-12-08,318.7,0.9282249965811304,295.82530641040626,0.7909999999999999,2010,11,27,2010.11,2010,2,58,9,0.025559306473858998,0.0,0.0,0.51,3,Normal,36,5,3,2,47,93.0,0.3143747271944971,202.82530641040626,202.82530641040626,,1,202.82530641040626,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,246.82530641040626,964.8833012256416,990.0,0.1239272235311312,0.0105650612820812,989.8655077151868,0.2912301678624314,,,,24.690976321682662,,,,,0.8113012256416249,,,,0.94,,,,0.97,,,,44.7949441009946,,,,44.7949441009946,1075.07865842387,0.1514236379725045,57.113921483560475,113.73115341795595,169.25513000306137,222.0369183896624,0.79
2010-11-28,2010-12-09,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2010,11,28,2010.11,2010,2,59,9,0.0259253323833826,4.236410989855472,0.0141184654495741,0.51,3,Normal,36,5,3,2,47,93.0,0.3099362384703824,207.06171740026173,207.06171740026173,,1,207.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,251.06171740026173,964.9003085870012,990.0,0.1253341496901238,0.0114123434800523,989.8632535068297,0.3035143486148057,,,,24.659430571213683,,,,,0.8282468696010469,,,,0.94,,,,0.97,,,,45.67214941744317,,,,45.67214941744317,1096.131586018636,0.1522091848741892,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2010-11-29,2010-12-10,331.6,0.930650519160479,308.6037121536149,0.775,2010,11,29,2010.11,2010,2,60,9,0.0266633607300723,8.541994753353151,0.027679494500381003,0.51,3,Normal,36,5,3,2,47,93.0,0.3013573600621726,215.60371215361488,215.60371215361488,,1,215.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,259.60371215361494,964.943018560768,990.0,0.1281709745159606,0.0131207424307229,989.8587082830535,0.3290495427073595,,,,24.58664017957802,,,,,0.8624148486144595,,,,0.94,,,,0.98,,,,47.90472552474297,,,,47.90472552474297,1149.7134125938314,0.1552305550391346,57.037773657572004,113.57246965483886,169.00111824150412,221.66016771107516,0.775
2010-11-30,2010-12-11,340.4,0.9274270610166444,315.69617157006576,0.764,2010,11,30,2010.11,2010,2,61,9,0.0272761492236536,7.092459416450878,0.0224660925762185,0.51,3,Normal,36,5,3,2,47,93.0,0.29458703771249106,222.69617157006576,222.69617157006576,,1,222.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,266.69617157006576,964.9784808578503,990.0,0.1305264038424572,0.0145392343140131,989.8549343618434,0.3510299622995381,,,,24.525423541693627,,,,,0.8907846862802631,,,,0.94,,,,0.98,,,,49.35739199509195,,,,49.35739199509195,1184.5774078822071,0.1563446010435307,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2010-12-01,2010-12-12,358.4,0.9281071158215449,332.6335903104417,0.7390000000000001,2010,12,1,2010.12,2010,3,62,9,0.0287395422028221,16.93741874037596,0.0509191471750298,0.58,3,Normal,38,5,4,3,54,104.0,0.3126563372717061,228.6335903104417,228.6335903104417,,1,228.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.6335903104417,965.0631679515519,990.0,0.1334945502876005,0.0157267180620883,989.8507787316504,0.3699738604203756,,,,24.41763691967776,,,,,0.9145343612417668,,,,0.94,,,,0.98,,,,50.450631251054794,,,,50.450631251054794,1210.8151500253148,0.1516702844230794,56.881551798216286,113.2472717385222,168.48140984128827,220.89125670775962,0.74
2010-12-02,2010-12-13,367.6,0.9205756137792468,338.4035956252511,0.73,2010,12,2,2010.12,2010,3,63,9,0.0292380706620216,5.770005314809397,0.0170506619592751,0.58,3,Normal,38,5,4,3,54,104.0,0.3073253397554611,234.40359562525109,234.40359562525109,,1,234.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,281.40359562525106,965.0920179781264,990.0,0.135410788215028,0.0168807191250502,989.8477084926599,0.3888578244457827,,,,24.366832690087843,,,,,0.9376143825010044,,,,0.94,,,,0.98,,,,51.616230750422545,,,,51.616230750422545,1238.789538010141,0.1525286120410566,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205255,0.73
2010-12-03,2010-12-14,376.9,0.9169801300514979,345.60981101640954,0.72,2010,12,3,2010.12,2010,3,64,10,0.0298606876718177,7.206215391158423,0.0208507257648894,0.58,3,Normal,38,5,4,3,54,104.0,0.3009173833756186,241.6098110164096,241.6098110164096,,1,241.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.6098110164096,965.128049055082,990.0,0.1378039962785124,0.0183219622032819,989.8438740415182,0.4130986258645088,,,,24.302726360571732,,,,,0.9664392440656382,,,,0.94,,,,0.98,,,,53.063085452248785,,,,53.063085452248785,1273.5140508539707,0.1535346618089188,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2010-12-04,2010-12-15,386.5,0.9136569256890456,353.12840177881617,0.711,2010,12,4,2010.12,2010,3,65,10,0.0305102939136897,7.518590762406576,0.0212913793524766,0.58,3,Normal,38,5,4,3,54,104.0,0.2945104372124136,249.1284017788161,249.1284017788161,,1,249.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,296.1284017788161,965.165642008894,990.0,0.1403009452401972,0.0198256803557632,989.839873374404,0.4391674014451243,,,,24.235063964064842,,,,,0.9965136071152644,,,,0.95,,,,0.98,,,,55.1424553981423,,,,55.1424553981423,1323.4189295554152,0.1561541216180087,56.745145011441096,112.9636845356228,168.029078941099,220.22402057090332,0.71
2010-12-05,2010-12-16,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2010,12,5,2010.12,2010,3,66,10,0.0311776942800442,7.724541277251376,0.021406341352884998,0.58,3,Normal,38,5,4,3,54,104.0,0.2882060462614573,256.8529430560675,256.8529430560675,,1,256.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.8529430560675,965.2042647152803,990.0,0.1428662910518305,0.0213705886112135,989.8357631203368,0.4667768356955034,,,,24.16472156936112,,,,,1.02741177222427,,,,0.95,,,,0.98,,,,56.68720314524976,,,,56.68720314524976,1360.4928754859939,0.1570922566549276,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2010-12-06,2010-12-17,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2010,12,6,2010.12,2010,3,67,10,0.0320608905180903,10.222178681089703,0.0275474643334627,0.58,3,Normal,38,5,4,3,54,104.0,0.2802667004813814,267.0751217371572,267.0751217371572,,1,267.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,314.0751217371572,965.2553756086858,990.0,0.1462611105400152,0.0234150243474314,989.8303238651126,0.5046012991793088,,,,24.07034695724755,,,,,1.0683004869486288,,,,0.95,,,,0.98,,,,58.71302732198905,,,,58.71302732198905,1409.112655727737,0.1582241004116064,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2010-12-07,2010-12-18,410.9,0.9236168999978376,379.5141842091114,0.684,2010,12,7,2010.12,2010,3,68,10,0.0327900255156672,8.43906247195423,0.0222364876547126,0.58,3,Normal,38,5,4,3,54,104.0,0.2740345534561001,275.5141842091114,275.5141842091114,,2,137.7570921045557,137.7570921045557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,322.51418420911136,965.2975709210457,990.0,0.14906375121335802,0.0251028368418222,989.8258334119447,0.1342109081744708,0.1342109081744708,,,24.39405158272477,24.39405158272477,,,,0.5510283684182229,0.5510283684182229,,,0.91,0.91,,,0.97,0.97,,,29.099132265105077,29.099132265105077,,,58.19826453021015,1396.7583487250436,0.153349379158232,56.565283888986556,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2010-12-08,2010-12-19,415.9,0.9217236918553584,383.34488344264366,0.679,2010,12,8,2010.12,2010,3,69,10,0.0331209979294444,3.8306992335321866,0.0099928273442192,0.58,3,Normal,38,5,4,3,54,104.0,0.2712961734770631,279.3448834426436,279.3448834426436,,2,139.6724417213218,139.6724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.3448834426436,965.3167244172133,990.0,0.1503359391506934,0.0258689766885287,989.8237950841608,0.1379837932070168,0.1379837932070168,,,24.36908687374045,24.36908687374045,,,,0.5586897668852873,0.5586897668852873,,,0.91,0.91,,,0.97,0.97,,,29.473527410195217,29.473527410195217,,,58.947054820390434,1414.7293156893707,0.1537702924087942,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2010-12-09,2010-12-20,415.9,0.9217236918553584,383.34488344264366,0.679,2010,12,9,2010.12,2010,3,70,10,0.0331209979294444,0.0,0.0,0.58,3,Normal,38,5,4,3,54,104.0,0.2712961734770631,279.3448834426436,279.3448834426436,,2,139.6724417213218,139.6724417213218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,326.3448834426436,965.3167244172133,990.0,0.1503359391506934,0.0258689766885287,989.8237950841608,0.1379837932070168,0.1379837932070168,,,24.36908687374045,24.36908687374045,,,,0.5586897668852873,0.5586897668852873,,,0.91,0.91,,,0.97,0.97,,,29.473527410195217,29.473527410195217,,,58.947054820390434,1414.7293156893707,0.1537702924087942,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2010-12-10,2010-12-21,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2010,12,10,2010.12,2010,3,71,11,0.0336320171634466,5.914574467618195,0.0151944271293254,0.58,3,Normal,38,5,4,3,54,104.0,0.2671739835387011,285.2594579102618,285.2594579102618,,2,142.6297289551309,142.6297289551309,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.2594579102618,965.3462972895512,990.0,0.1523001889738876,0.0270518915820523,989.820647919444,0.1439102596308762,0.1439102596308762,,,24.330440370261922,24.330440370261922,,,,0.5705189158205236,0.5705189158205236,,,0.91,0.91,,,0.97,0.97,,,30.04983975504503,30.04983975504503,,,60.09967951009006,1442.3923082421616,0.1543949113856732,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2010-12-11,2010-12-22,431.2,0.9138167638424228,394.0377885688528,0.665,2010,12,11,2010.12,2010,3,72,11,0.0340448649323488,4.778330658591017,0.0121265797271524,0.43,3,Normal,38,5,4,3,54,104.0,0.2639340769262981,290.0377885688528,290.0377885688528,,2,145.0188942844264,145.0188942844264,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.0377885688528,965.3701889428444,990.0,0.1538870884546005,0.0280075577137705,989.8181053538316,0.1487878680771044,0.1487878680771044,,,24.299128542910328,24.299128542910328,,,,0.5800755771377056,0.5800755771377056,,,0.91,0.91,,,0.97,0.97,,,30.513879151413736,30.513879151413736,,,61.02775830282747,1464.6661992678596,0.1548779332167115,56.4642498455795,112.38067633586635,167.10150700929913,218.86107764929952,0.665
