Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2010-12-12,2010-12-23,436.4,0.9130477348137866,398.4540314727365,0.659,2010,12,12,2010.12,2010,3,73,11,0.0344264283192444,4.416242903883641,0.0110834438983103,0.43,3,Normal,38,5,4,3,54,104.0,0.2610087783918332,294.4540314727365,294.4540314727365,,2,147.22701573636826,147.22701573636826,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.4540314727365,965.3922701573636,990.0,0.1553537373894696,0.0288908062945472,989.8157554563161,0.15336712839200198,0.15336712839200198,,,24.270118170560412,24.270118170560412,,,,0.5889080629454729,0.5889080629454729,,,0.92,0.92,,,0.97,0.97,,,31.28152873758866,31.28152873758866,,,62.56305747517732,1501.5133794042554,0.1570144923466738,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349815,0.66
2010-12-13,2010-12-24,441.6,0.9127571797598656,403.07357058195663,0.654,2010,12,13,2010.12,2010,3,74,11,0.03482555649828099,4.619539109220169,0.0114607839520474,0.43,3,Normal,38,5,4,3,54,104.0,0.2580174131730965,299.07357058195663,299.07357058195663,,2,149.53678529097832,149.53678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,346.07357058195663,965.4138310676187,990.0,0.1568879016692844,0.0298147141163913,989.8132973842144,0.1582304449298014,0.1582304449298014,,,24.241235871665825,24.241235871665825,,,,0.5981471411639132,0.5981471411639132,,,0.92,0.92,,,0.97,0.97,,,31.73447853924468,31.73447853924468,,,63.46895707848935,1523.2549698837445,0.157462462713328,56.40286945386818,112.25343728982251,166.89945248210506,218.56505976478763,0.655
2010-12-14,2010-12-25,446.8,0.9138110903666112,408.290795175802,0.647,2010,12,14,2010.12,2010,3,75,11,0.0352763247031892,5.217224593845343,0.0127782077271639,0.43,3,Normal,38,5,4,3,54,104.0,0.2547204130703452,304.290795175802,304.290795175802,,2,152.145397587901,152.145397587901,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,351.290795175802,965.4373085782913,990.0,0.1586205592834766,0.0308581590351603,989.8105212816814,0.1638130550407135,0.1638130550407135,,,24.20939964834961,24.20939964834961,,,,0.608581590351604,0.608581590351604,,,0.92,0.92,,,0.97,0.97,,,32.24567023182497,32.24567023182497,,,64.49134046364995,1547.792171127599,0.1579544315611652,56.36962729405299,112.18455140920405,166.79012004352552,218.40501513541264,0.645
2010-12-15,2010-12-26,457.4,0.9181201067547992,419.94813682964514,0.637,2010,12,15,2010.12,2010,3,76,11,0.0362835190220813,11.657341653843162,0.0277590031517916,0.43,3,Normal,38,5,4,3,54,104.0,0.2476496283210998,315.9481368296452,315.9481368296452,,2,157.97406841482257,157.97406841482257,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,362.94813682964514,965.4897666157333,990.0,0.1624920011611367,0.033189627365929,989.804318371473,0.1766320429294618,0.1766320429294618,,,24.137919712810092,24.137919712810092,,,,0.6318962736592902,0.6318962736592902,,,0.92,0.92,,,0.97,0.97,,,33.38214278285005,33.38214278285005,,,66.7642855657001,1602.3428535768023,0.1589822163987442,56.29481719401277,112.02958336387528,166.5443000768094,218.04549032750901,0.635
2010-12-16,2010-12-27,468.2,0.9125762974173286,427.2682224507933,0.628,2010,12,16,2010.12,2010,3,77,11,0.0369159744197485,7.3200856211481655,0.0171322959127651,0.43,3,Normal,38,5,4,3,54,104.0,0.2434068216060164,323.2682224507933,323.2682224507933,,2,161.63411122539662,161.63411122539662,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.2682224507933,965.5227070010285,990.0,0.1649230259061675,0.0346536444901586,989.8004233296036,0.18492536841547697,0.18492536841547697,,,24.09279096015966,24.09279096015966,,,,0.6465364449015866,0.6465364449015866,,,0.92,0.92,,,0.97,0.97,,,34.09170337031415,34.09170337031415,,,68.1834067406283,1636.4017617750794,0.159579868471217,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2010-12-17,2010-12-28,479.1,0.9171467087448671,439.4049881596659,0.615,2010,12,17,2010.12,2010,3,78,12,0.0379645909769951,12.136765708872588,0.0276209101760639,0.43,3,Normal,38,5,4,3,54,104.0,0.2366837036501954,335.4049881596659,335.4049881596659,,2,167.70249407983297,167.70249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.4049881596659,965.5773224467184,990.0,0.168953686104686,0.0370809976319331,989.7939653162633,0.1990902056928038,0.1990902056928038,,,24.01755266385209,24.01755266385209,,,,0.6708099763193318,0.6708099763193318,,,0.92,0.92,,,0.97,0.97,,,35.26118003862049,35.26118003862049,,,70.52236007724098,1692.5366418537833,0.1604951285887892,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2010-12-18,2010-12-29,490.2,0.9117871365567036,446.95805434009606,0.605,2010,12,18,2010.12,2010,3,79,12,0.0386171758949843,7.553066180430164,0.0168988255320329,0.43,3,Normal,38,5,4,3,54,104.0,0.2326840270359354,342.95805434009606,342.95805434009606,,2,171.47902717004803,171.47902717004803,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.95805434009606,965.6113112445304,990.0,0.1714620844671905,0.0385916108680192,989.7899463046648,0.2081664015942914,0.2081664015942914,,,23.97046865854012,23.97046865854012,,,,0.6859161086801921,0.6859161086801921,,,0.92,0.92,,,0.97,0.97,,,35.984552418475616,35.984552418475616,,,71.96910483695125,1727.2585160868298,0.161019818611858,56.11866747173972,111.6649895110157,165.9666829665577,217.20234852659766,0.605
2010-12-19,2010-12-30,518.7,0.9142368041562136,474.214630315828,0.589,2010,12,19,2010.12,2010,3,80,12,0.0409721440592875,27.25657597573195,0.057477298744619,0.43,3,Normal,38,5,4,3,54,104.0,0.2193099777008899,370.214630315828,370.214630315828,,2,185.107315157914,185.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.214630315828,965.7339658364212,990.0,0.1805140838687251,0.0440429260631656,989.7754429900681,0.2425845900727136,0.2425845900727136,,,23.798892563574125,23.798892563574125,,,,0.7404292606316559,0.7404292606316559,,,0.93,0.93,,,0.97,0.97,,,38.98558185535407,38.98558185535407,,,77.97116371070814,1871.3079290569958,0.1644216747568061,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2010-12-20,2010-12-31,536.3,0.9093073892595641,487.6615528599041,0.5730000000000001,2010,12,20,2010.12,2010,3,81,12,0.0421339581670957,13.446922544076074,0.0275742930013986,0.43,3,Normal,38,5,4,3,54,104.0,0.2132626601176353,383.6615528599041,383.6615528599041,,2,191.83077642995204,191.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,430.6615528599041,965.7944769878695,990.0,0.1849798515032891,0.0467323105719808,989.7682878379248,0.2605252415190728,0.2605252415190728,,,23.71328560853613,23.71328560853613,,,,0.7673231057198081,0.7673231057198081,,,0.93,0.93,,,0.97,0.97,,,40.25628618515963,40.25628618515963,,,80.51257237031926,1932.3017368876624,0.1650992822750761,55.845844865618346,111.10107201680786,165.07515574508957,215.90527902223099,0.575
2010-12-21,2011-01-01,548.2,0.9075600591287171,497.5244244143626,0.562,2010,12,21,2010.12,2010,3,82,12,0.0429861102694009,9.862871554458538,0.019823894205933997,0.41,3,Normal,38,5,4,3,54,104.0,0.2090349637053873,393.5244244143626,393.5244244143626,,2,196.7622122071813,196.7622122071813,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,440.5244244143626,965.8388599098647,990.0,0.1882553439014488,0.0487048848828725,989.7630397712156,0.274087591275432,0.274087591275432,,,23.650092270075607,23.650092270075607,,,,0.7870488488287253,0.7870488488287253,,,0.93,0.93,,,0.97,0.97,,,41.181126870236575,41.181126870236575,,,82.36225374047315,1976.694089771356,0.1655441415512856,55.77842253850154,110.96184581793686,164.85537251464012,215.5862688096399,0.56
2010-12-22,2011-01-02,566.4,0.9070042435332224,513.7272035372172,0.5529999999999999,2010,12,22,2010.12,2010,3,83,12,0.0443860303856155,16.202779122854565,0.0315396556991569,0.41,3,Normal,38,5,4,3,54,104.0,0.2024420729210336,409.7272035372172,409.7272035372172,,2,204.8636017686086,204.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,456.7272035372172,965.9117724159173,990.0,0.1936363406581164,0.0519454407074434,989.7544182186343,0.2971090929892107,0.2971090929892107,,,23.545536709727806,23.545536709727806,,,,0.8194544070744344,0.8194544070744344,,,0.94,0.94,,,0.97,0.97,,,43.14614449641601,43.14614449641601,,,86.29228899283201,2071.014935827968,0.1679729794308635,55.66654889791538,110.730939788141,164.49113523807281,215.05821176705732,0.555
2010-12-23,2011-01-03,585.0,0.9075913662187352,530.9409492379601,0.542,2010,12,23,2010.12,2010,3,84,12,0.0458732980141597,17.213745700742948,0.0324212056452778,0.41,3,Normal,38,5,4,3,54,104.0,0.1958786568436044,426.9409492379601,426.9409492379601,,2,213.4704746189801,213.4704746189801,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,473.9409492379601,965.9892342715707,990.0,0.1993530827727542,0.055388189847592,989.7452587273796,0.3225765303740677,0.3225765303740677,,,23.4334479254348,23.4334479254348,,,,0.8538818984759202,0.8538818984759202,,,0.94,0.94,,,0.98,0.98,,,45.20609011190874,45.20609011190874,,,90.41218022381749,2169.89232537162,0.1702866963898391,55.54619177872698,110.48267355390091,164.09987886542837,214.49182273971542,0.54
2010-12-24,2011-01-04,610.4,0.9105003958583956,555.7694416319647,0.526,2010,12,24,2010.12,2010,3,85,13,0.0480184797570017,24.828492394004453,0.0446740870118693,0.41,3,Normal,38,5,4,3,54,104.0,0.1871279566840051,451.76944163196464,451.76944163196464,,2,225.88472081598232,225.88472081598232,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,498.76944163196464,966.1009624873437,990.0,0.2075987075530509,0.0603538883263929,989.7320474041203,0.3611418017141258,0.3611418017141258,,,23.269943115062546,23.269943115062546,,,,0.9035388832639292,0.9035388832639292,,,0.94,0.94,,,0.98,0.98,,,47.50125826880446,47.50125826880446,,,95.00251653760893,2280.0603969026142,0.170938719226165,55.3699221879743,110.11933732818713,163.5279207153688,213.66532623706985,0.525
2010-12-25,2011-01-05,629.9,0.9190079230118428,578.8830907051598,0.512,2010,12,25,2010.12,2010,3,86,13,0.0500154990369258,23.113649073195237,0.0399280086848617,0.41,3,Normal,38,5,4,3,54,104.0,0.1796563100043457,474.8830907051598,474.8830907051598,,2,237.4415453525799,237.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,521.8830907051598,966.2049739081732,990.0,0.2192075888145853,0.0649766181410319,989.7158157930444,0.3989882107646856,0.3989882107646856,,,23.1118536741065,23.1118536741065,,,,0.9497661814103197,0.9497661814103197,,,0.94,0.94,,,0.98,0.98,,,49.592320042420546,49.592320042420546,,,99.18464008484109,2380.4313620361863,0.1713379466033814,55.20297951341416,109.77550361519906,162.9873414565705,212.88573492326358,0.51
2010-12-26,2011-01-06,643.1,0.9272259040961328,596.298978924223,0.504,2010,12,26,2010.12,2010,3,87,13,0.0515202317790528,17.415888219063167,0.0292066376677065,0.41,3,Normal,38,5,4,3,54,104.0,0.1744091532533316,492.29897892422304,492.29897892422304,,2,246.14948946211152,246.14948946211152,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,539.298978924223,966.2833454051587,990.0,0.2293037558981002,0.0684597957848446,989.7022364483173,0.4287438571958827,0.4287438571958827,,,22.99014718596229,22.99014718596229,,,,0.984597957848446,0.984597957848446,,,0.94,0.94,,,0.98,0.98,,,51.140341960708845,51.140341960708845,,,102.28068392141769,2454.7364141140242,0.1715258411240972,55.075538861054284,109.51319990677344,162.57536553289273,212.2925781615706,0.505
2010-12-27,2011-01-07,663.3,0.925069744727904,613.5987616780187,0.495,2010,12,27,2010.12,2010,3,88,13,0.0530149330089808,17.29978275379574,0.0281939662108928,0.41,3,Normal,38,5,4,3,54,104.0,0.1694918674796368,509.5987616780187,509.5987616780187,,2,254.79938083900936,254.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,556.5987616780187,966.354395046712,990.0,0.2393326154655181,0.0738395046712074,989.6868278798632,0.4593551400385929,0.4593551400385929,,,22.87307769311259,22.87307769311259,,,,1.0191975233560375,1.0191975233560375,,,0.94,0.94,,,0.98,0.98,,,52.66788882476111,52.66788882476111,,,105.33577764952221,2528.058663588533,0.1716688237138202,54.95840849531618,109.27224343628485,162.19722676706562,211.74885292516902,0.495
2010-12-28,2011-01-08,683.8,0.92797248643535,634.5475862244923,0.485,2010,12,28,2010.12,2010,3,89,13,0.0548249114497961,20.94882454647359,0.0330137959725249,0.41,3,Normal,38,5,4,3,54,104.0,0.1638962975476618,530.5475862244923,530.5475862244923,,2,265.2737931122461,265.2737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,577.5475862244923,966.4381903448981,990.0,0.2514768615794158,0.0822190344897969,989.6663041039308,0.4978294755260332,0.4978294755260332,,,22.73028428350688,22.73028428350688,,,,1.0610951724489843,1.0610951724489843,,,0.95,0.95,,,0.98,0.98,,,55.07035842715416,55.07035842715416,,,110.14071685430832,2643.3772045033998,0.1735736125160239,54.818859398062976,108.98531629681572,161.7473087207564,211.1027563063683,0.485
2010-12-29,2011-01-09,704.8,0.9268159686888692,653.219894731915,0.473,2010,12,29,2010.12,2010,3,90,13,0.0564381989048374,18.67230850742272,0.0285850272749055,0.41,3,Normal,38,5,4,3,54,104.0,0.1592113174120059,549.219894731915,549.219894731915,,2,274.6099473659575,274.6099473659575,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,596.219894731915,966.5128795789276,990.0,0.2623013882503855,0.089687957892766,989.6480106538568,0.5334211722385506,0.5334211722385506,,,22.601709902690626,22.601709902690626,,,,1.09843978946383,1.09843978946383,,,0.95,0.95,,,0.98,0.98,,,56.68605706358584,56.68605706358584,,,113.37211412717168,2720.9307390521203,0.1735588812304931,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2010-12-30,2011-01-10,719.0,0.9306410252283802,669.1308971392052,0.467,2010,12,30,2010.12,2010,3,91,13,0.0578129095128273,15.911002407290313,0.0237786096491972,0.41,3,Normal,38,5,4,3,54,104.0,0.1554254936435313,565.1308971392052,565.1308971392052,,3,188.37696571306842,188.37696571306842,188.37696571306842,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,612.1308971392052,966.5765235885568,990.0,0.2715251577618581,0.0960523588556821,989.6324224833825,0.251229937359836,0.251229937359836,0.251229937359836,,22.80466895746581,22.80466895746581,22.80466895746581,,,0.7535078628522738,0.7535078628522738,0.7535078628522738,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.01677387547839,38.01677387547839,38.01677387547839,,114.05032162643516,2737.207719034444,0.1704454571056942,54.58472006255868,108.50425410350678,160.9938393028869,210.0227467285844,0.465
2010-12-31,2011-01-11,733.4,0.9343619990358528,685.2610900928944,0.46,2010,12,31,2010.12,2010,3,92,14,0.059206558184025995,16.13019295368906,0.0235387550626906,0.41,3,Normal,38,5,4,3,54,104.0,0.1517669710181585,581.2610900928944,581.2610900928944,,3,193.75369669763145,193.75369669763145,193.75369669763145,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,628.2610900928944,966.6410443603716,990.0,0.2808759942567503,0.1025044360371577,989.616619569706,0.2657730120761535,0.2657730120761535,0.2657730120761535,,22.70980219725832,22.70980219725832,22.70980219725832,,,0.7750147867905258,0.7750147867905258,0.7750147867905258,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.93920128072584,38.93920128072584,38.93920128072584,,116.81760384217752,2803.6224922122606,0.1704716720839084,54.47392466430273,108.27676089624201,160.6378855842506,209.51336307044585,0.46
2011-01-01,2011-01-12,748.0,0.9390353350637144,702.3984306276584,0.455,2011,1,1,2011.01,2010,4,93,14,0.0606872244062296,17.137340534764007,0.0243983183724516,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1978933806497696,563.3984306276584,563.3984306276584,,3,187.79947687588609,187.79947687588609,187.79947687588609,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.3984306276584,966.7095937225107,990.0,0.2774773510884976,0.0953593722510633,989.6271632766603,0.2496920738295498,0.2496920738295498,0.2496920738295498,,22.6678774803203,22.6678774803203,22.6678774803203,,,0.7511979075035445,0.7511979075035445,0.7511979075035445,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.67288891511633,37.67288891511633,37.67288891511633,,113.01866674534901,2712.448001888376,0.1609039283364518,54.35512110479175,108.03292437609275,160.25660451234958,208.9683020971385,0.455
2011-01-02,2011-01-13,785.2,0.9438024112442972,741.0736533090222,0.436,2011,1,2,2011.01,2010,4,94,14,0.0640287636458995,38.67522268136384,0.0521880956213626,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1875657019775847,602.0736533090222,602.0736533090222,,3,200.6912177696741,200.6912177696741,200.6912177696741,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,661.0736533090222,966.864294613236,990.0,0.2998977700342158,0.1106220959927066,989.5894801339732,0.2851374600344736,0.2851374600344736,0.2851374600344736,,22.44004806070253,22.44004806070253,22.44004806070253,,,0.8027648710786963,0.8027648710786963,0.8027648710786963,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.85436015848649,39.85436015848649,39.85436015848649,,119.56308047545946,2869.5139314110274,0.1613376483451943,54.082893909306506,107.47456987047156,159.38443839204774,207.72362700378915,0.435
2011-01-03,2011-01-14,808.1,0.9443005728234533,763.0892928986326,0.429,2011,1,3,2011.01,2010,4,95,14,0.0659309149064418,22.015639589610373,0.0288506729087796,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1821543052609237,624.0892928986326,624.0892928986326,,3,208.02976429954418,208.02976429954418,208.02976429954418,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.0892928986326,966.9523571715944,990.0,0.3126604596513812,0.1172267878695897,989.570112752479,0.3063567300516657,0.3063567300516657,0.3063567300516657,,22.31139885083281,22.31139885083281,22.31139885083281,,,0.8321190571981768,0.8321190571981768,0.8321190571981768,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.07484820798446,41.07484820798446,41.07484820798446,,123.22454462395338,2957.389070974881,0.1614811605544599,53.92541996243642,107.15180702180064,158.88082850507627,207.00621066011288,0.43
2011-01-04,2011-01-15,855.2,0.9392513868179134,803.2477860066797,0.40700000000000003,2011,1,4,2011.01,2010,4,96,14,0.0694006087109771,40.15849310804697,0.0499951494515703,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1730474735461569,664.2477860066796,664.2477860066796,,3,221.4159286688932,221.4159286688932,221.4159286688932,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,723.2477860066797,967.1129911440266,990.0,0.3359407455111186,0.1292743358020038,989.5347849186867,0.3470100931196945,0.3470100931196945,0.3470100931196945,,22.074783681540467,22.074783681540467,22.074783681540467,,,0.8856637146755728,0.8856637146755728,0.8856637146755728,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.170086928247976,44.170086928247976,44.170086928247976,,132.5102607847439,3180.2462588338544,0.1649680996240455,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
2011-01-05,2011-01-16,871.3,0.9410154547221344,819.9067656993958,0.402,2011,1,5,2011.01,2010,4,97,14,0.0708399445564277,16.658979692716116,0.0203181390734173,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1695314709123426,680.9067656993958,680.9067656993958,,3,226.96892189979854,226.96892189979854,226.96892189979854,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,739.9067656993958,967.1796270627977,990.0,0.3455981250431279,0.1342720297098187,989.5201298452472,0.3646126465901547,0.3646126465901547,0.3646126465901547,,21.97589013585941,21.97589013585941,21.97589013585941,,,0.9078756875991943,0.9078756875991943,0.9078756875991943,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.075007399086466,45.075007399086466,45.075007399086466,,135.22502219725942,3245.400532734226,0.1649273159514789,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2011-01-06,2011-01-17,899.1,0.9367077700178248,842.1939560230263,0.39299999999999996,2011,1,6,2011.01,2010,4,98,14,0.0727655578003894,22.287190323630508,0.026463251326183997,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1650451169898916,703.1939560230263,703.1939560230263,,3,234.3979853410088,234.3979853410088,234.3979853410088,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,762.1939560230263,967.2687758240919,990.0,0.3585182353756673,0.1415969780115131,989.4998847866127,0.3888392361877955,0.3888392361877955,0.3888392361877955,,21.84226972633301,21.84226972633301,21.84226972633301,,,0.9375919413640348,0.9375919413640348,0.9375919413640348,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.267344826901464,46.267344826901464,46.267344826901464,,138.80203448070438,3331.248827536905,0.16481005769282597,53.34487493729859,105.96322041734742,157.02949967810832,204.3764249036428,0.395
2011-01-07,2011-01-18,912.3,0.9356925408393166,853.6323050077084,0.386,2011,1,7,2011.01,2010,4,99,15,0.073753831152666,11.438348984682307,0.0133996205597901,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1628335750469809,714.6323050077084,714.6323050077084,,3,238.21076833590286,238.21076833590286,238.21076833590286,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,773.6323050077084,967.3145292200309,990.0,0.3651491623233093,0.1473161525038542,989.4875346851727,0.4015738301644489,0.4015738301644489,0.4015738301644489,,21.77143163497762,21.77143163497762,21.77143163497762,,,0.9528430733436112,0.9528430733436112,0.9528430733436112,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.86744891448959,46.86744891448959,46.86744891448959,,140.6023467434688,3374.456321843251,0.1647106674836997,53.25906283094085,105.78769539207129,156.7565068504407,203.9895814138591,0.385
2011-01-08,2011-01-19,929.1,0.9344497345850822,868.1972484029999,0.37799999999999995,2011,1,8,2011.01,2010,4,100,15,0.0750122422620191,14.564943395291381,0.0167760764297315,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1601018665466663,729.1972484029999,729.1972484029999,,3,243.06574946766662,243.06574946766662,243.06574946766662,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,788.1972484029999,967.3727889936121,990.0,0.3756787535166931,0.1545986242014999,989.4697226222818,0.4180847527043851,0.4180847527043851,0.4180847527043851,,21.678848875965446,21.678848875965446,21.678848875965446,,,0.9722629978706664,0.9722629978706664,0.9722629978706664,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.61929057293364,47.61929057293364,47.61929057293364,,142.8578717188009,3428.588921251222,0.1645454094465053,53.14903757762474,105.56270874741934,156.4067478897673,203.49433293534162,0.38
2011-01-09,2011-01-20,954.6,0.9325178698354396,890.1815585449108,0.371,2011,1,9,2011.01,2010,4,101,15,0.0769116866582802,21.984310141910786,0.024696434037396,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1561479213602326,751.1815585449108,751.1815585449108,,3,250.3938528483036,250.3938528483036,250.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,810.1815585449108,967.4607262341797,990.0,0.395823738905695,0.1655907792724553,989.4385854818221,0.4436330596048128,0.4436330596048128,0.4436330596048128,,21.534226188037486,21.534226188037486,21.534226188037486,,,1.0015754113932145,1.0015754113932145,1.0015754113932145,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.727695193848895,48.727695193848895,48.727695193848895,,146.18308558154672,3508.394053957121,0.1642171579250612,52.98167669242643,105.22058939403898,155.8751706477682,202.74227373766362,0.37
2011-01-10,2011-01-21,998.1,0.9394546367978228,937.669672987907,0.353,2011,1,10,2011.01,2010,4,102,15,0.0810146597461551,47.48811444299634,0.0506448228102273,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1482398375507583,798.669672987907,798.669672987907,,3,266.22322432930235,266.22322432930235,266.22322432930235,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,857.669672987907,967.6506786919516,990.0,0.4393387441721857,0.1893348364939535,989.371326419334,0.5013930412830463,0.5013930412830463,0.5013930412830463,,21.2192546860992,21.2192546860992,21.2192546860992,,,1.0648928973172094,1.0648928973172094,1.0648928973172094,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.050382590761394,51.050382590761394,51.050382590761394,,153.15114777228422,3675.6275465348212,0.1633316637875942,52.614234487933814,104.46997226160364,154.71013458073264,201.0969508429281,0.355
2011-01-11,2011-01-22,1024.8,0.9384189606249229,961.6917508484213,0.34600000000000003,2011,1,11,2011.01,2010,4,103,15,0.0830901672733035,24.022077860514173,0.0249789788040933,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1445369577906556,822.6917508484213,822.6917508484213,,3,274.2305836161404,274.2305836161404,274.2305836161404,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,881.6917508484213,967.7467670033935,990.0,0.4613510067535333,0.2081534006787369,989.3304955925678,0.5319510919842471,0.5319510919842471,0.5319510919842471,,21.051777497189892,21.051777497189892,21.051777497189892,,,1.0969223344645616,1.0969223344645616,1.0969223344645616,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.17081194323006,52.17081194323006,52.17081194323006,,156.51243582969016,3756.298459912564,0.1627469879944506,52.425394330955584,104.0844587446155,154.11240073747248,200.2542593994401,0.345
2011-01-12,2011-01-23,1052.0,0.9334995886171844,982.041567225278,0.33899999999999997,2011,1,12,2011.01,2010,4,104,15,0.084848391408264,20.349816376856783,0.0207219501251402,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1415418701600782,843.041567225278,843.041567225278,,4,210.7603918063195,210.7603918063195,210.7603918063195,210.7603918063195,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,902.041567225278,967.8281662689012,990.0,0.4799982488518483,0.2244332537802223,989.295568497368,0.3144453044571688,0.3144453044571688,0.3144453044571688,0.3144453044571688,21.1529569240096,21.1529569240096,21.1529569240096,21.1529569240096,,0.843041567225278,0.843041567225278,0.843041567225278,0.843041567225278,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.45333975513301,39.45333975513301,39.45333975513301,39.45333975513301,157.81335902053203,3787.520616492769,0.1606992659856831,52.263875231786,103.75485098569409,153.60167030036595,199.53498119584614,0.34
2011-01-13,2011-01-24,1079.6,0.9281778283406515,1002.0607834765674,0.32899999999999996,2011,1,13,2011.01,2010,4,105,15,0.0865780516923754,20.019216251289443,0.01997804582456,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1387141401919262,863.0607834765674,863.0607834765674,,4,215.76519586914185,215.76519586914185,215.76519586914185,215.76519586914185,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,922.0607834765674,967.9064767480693,990.0,0.4983425505960577,0.2404486267812539,989.2612088226227,0.3295421438941601,0.3295421438941601,0.3295421438941601,0.3295421438941601,21.025189930659412,21.025189930659412,21.025189930659412,21.025189930659412,,0.8630607834765673,0.8630607834765673,0.8630607834765673,0.8630607834765673,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.99626164632571,40.99626164632571,40.99626164632571,40.99626164632571,163.98504658530285,3935.641118047269,0.1636478038950594,52.10928240271149,103.43948183773244,153.1132608240505,198.8477434474442,0.33
2011-01-14,2011-01-25,1121.0,0.9323057622618259,1045.114759495507,0.317,2011,1,14,2011.01,2010,4,106,16,0.0902979152204118,43.053976018939686,0.0411954530617503,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1329997483406486,906.1147594955072,906.1147594955072,,4,226.5286898738768,226.5286898738768,226.5286898738768,226.5286898738768,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,965.1147594955072,968.0417892441287,990.0,0.5377944011313411,0.2748918075964057,989.1873137912722,0.3632013449351373,0.3632013449351373,0.3632013449351373,0.3632013449351373,20.78232320220837,20.78232320220837,20.78232320220837,20.78232320220837,,0.9061147594955072,0.9061147594955072,0.9061147594955072,0.9061147594955072,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.54418853015575,42.54418853015575,42.54418853015575,42.54418853015575,170.176754120623,4084.2420988949516,0.1628306868451173,51.833449965804796,102.87704312012876,152.24285781114338,197.62450896983609,0.315
2011-01-15,2011-01-26,1165.3,0.9275545832128465,1080.8793558179298,0.305,2011,1,15,2011.01,2010,4,107,16,0.0933879763426691,35.76459632242268,0.0330884257617804,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1285989960413436,941.8793558179296,941.8793558179296,,4,235.4698389544824,235.4698389544824,235.4698389544824,235.4698389544824,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1000.8793558179296,968.1541922611419,990.0,0.5705667403909316,0.3035034846543438,989.1259297749547,0.392398574917021,0.392398574917021,0.392398574917021,0.392398574917021,20.57933893889561,20.57933893889561,20.57933893889561,20.57933893889561,,0.9418793558179298,0.9418793558179298,0.9418793558179298,0.9418793558179298,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.791482052953675,43.791482052953675,43.791482052953675,43.791482052953675,175.1659282118147,4203.982277083553,0.1620587230840966,51.60313797353875,102.4076655617264,151.51707153204416,196.60592237963382,0.305
2011-01-16,2011-01-27,1204.7,0.9370303853364306,1128.840505214798,0.29600000000000004,2011,1,16,2011.01,2010,4,108,16,0.0975318196505585,47.96114939686822,0.0424870911127892,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1231351987795218,989.840505214798,989.840505214798,,4,247.4601263036995,247.4601263036995,247.4601263036995,247.4601263036995,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1048.840505214798,968.3049273021036,990.0,0.6228625848461001,0.3418724041718384,989.035265010982,0.4333145714654255,0.4333145714654255,0.4333145714654255,0.4333145714654255,20.29702313741301,20.29702313741301,20.29702313741301,20.29702313741301,,0.989840505214798,0.989840505214798,0.989840505214798,0.989840505214798,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.390034591489965,45.390034591489965,45.390034591489965,45.390034591489965,181.56013836595986,4357.443320783036,0.1608377246628054,51.29024954118073,101.770331125836,150.53240660520132,195.22596717995782,0.295
2011-01-17,2011-01-28,1255.2,0.942088475173866,1182.5094540382365,0.28600000000000003,2011,1,17,2011.01,2010,4,109,16,0.1021688168289036,53.66894882343831,0.0453856403770476,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1175466289299581,1043.5094540382363,1043.5094540382363,,4,260.8773635095591,260.8773635095591,260.8773635095591,260.8773635095591,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1102.5094540382363,968.473601141263,990.0,0.7003229233541555,0.4065622902497071,988.8931147863962,0.4814930416294471,0.4814930416294471,0.4814930416294471,0.4814930416294471,19.93802060350373,19.93802060350373,19.93802060350373,19.93802060350373,,1.0435094540382364,1.0435094540382364,1.0435094540382364,1.0435094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.00470959438066,47.00470959438066,47.00470959438066,47.00470959438066,188.01883837752263,4512.4521210605435,0.1589998606230535,50.93473762261007,101.04662029941359,149.41539557720785,193.66313221889985,0.285
2011-01-18,2011-01-29,1317.5,0.9302149802071168,1225.5582364228765,0.27399999999999997,2011,1,18,2011.01,2010,4,110,16,0.1058882316269365,43.04878238464016,0.0351258562059765,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1134177029446671,1086.5582364228765,1086.5582364228765,,4,271.6395591057191,271.6395591057191,271.6395591057191,271.6395591057191,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1145.5582364228765,968.6088973144717,990.0,0.7624551865897187,0.4625257073497393,988.7750191060603,0.5219645880851626,0.5219645880851626,0.5219645880851626,0.5219645880851626,19.644157203503532,19.644157203503532,19.644157203503532,19.644157203503532,,1.0865582364228763,1.0865582364228763,1.0865582364228763,1.0865582364228763,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.222459221687814,48.222459221687814,48.222459221687814,48.222459221687814,192.88983688675125,4629.356085282029,0.1573893684968838,50.64551846459025,100.4581942377307,148.50801702839334,192.39554819288705,0.275
2011-01-19,2011-01-30,1403.7,0.9246639980161044,1297.9508540152058,0.259,2011,1,19,2011.01,2010,4,111,16,0.1121429537869137,72.39261759232932,0.0557745444431759,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.1070918822311369,1158.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,58.950854015205785,19.508915717262344,2.9687480439312264,2.54464118051248,1.6964274536749866,32.232121619824746,65.50891571726234,9.968748043931226,8.54464118051248,5.696427453674986,108.23212161982474,1184.022304941706,968.836416969762,990.0,0.8179703370292666,0.48,988.7020296629707,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.330677913208614,19.330677913208614,19.330677913208614,19.330677913208614,,1.1,1.1,1.1,1.1,0.9316706392199696,0.9316706392199696,0.9316706392199696,0.9316706392199696,0.98,0.98,0.98,0.98,47.61428541265668,47.61428541265668,47.61428541265668,47.61428541265668,190.45714165062668,4570.971399615041,0.1467367898109919,50.151265943230726,99.45326839304887,146.95998510168752,190.23678064937317,0.26
2011-01-20,2011-01-31,1493.4,0.9352483284381442,1396.6998536895246,0.243,2011,1,20,2011.01,2010,4,112,16,0.1206748673587749,98.74899967431885,0.0707016610716062,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.0995203082701107,1257.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,157.69985368952464,52.188440789339076,7.941719250551598,6.807187929044227,4.538125286029485,86.22438043456025,98.18844078933908,14.9417192505516,12.807187929044227,8.538125286029485,162.22438043456023,1225.937347968935,969.1508764503816,990.0,0.8784662754190815,0.48,988.6415337245807,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.955722494199293,18.955722494199293,18.955722494199293,18.955722494199293,,1.1,1.1,1.1,1.1,0.9320191980066204,0.9320191980066204,0.9320191980066204,0.9320191980066204,0.98,0.98,0.98,0.98,46.70818344459935,46.70818344459935,46.70818344459935,46.70818344459935,186.8327337783974,4483.985610681538,0.1337672752559254,49.45219939661173,98.03321967665615,144.7757342588504,187.19848087621313,0.245
2011-01-21,2011-02-01,1563.0,0.9496267435004256,1484.2666000911652,0.233,2011,1,21,2011.01,2010,4,113,17,0.1282406342478766,87.56674640164057,0.0589966427838921,0.06,1,Wet,49,8,7,5,81,150.0,0.10106001171944902,1334.2666000911654,1100.0,,4,275.0,275.0,275.0,275.0,234.2666000911652,51.0,10.0,10.932441337587708,7.8088866697055055,154.52527208387198,100.0,18.0,17.932441337587708,12.808886669705505,235.52527208387198,1235.9324413375878,969.4337844002944,990.0,0.9034293543280992,0.48,988.616570645672,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64785146537743,18.64785146537743,18.64785146537743,18.64785146537743,,1.1,1.1,1.1,1.1,0.931990061381656,0.931990061381656,0.931990061381656,0.931990061381656,0.98,0.98,0.98,0.98,45.948131920512104,45.948131920512104,45.948131920512104,45.948131920512104,183.79252768204842,4411.020664369162,0.1238271666766332,48.80805494156293,96.72598523694174,142.7681144301436,184.41322848232574,0.235
2011-01-22,2011-02-02,1659.1,0.9601272066915184,1592.947048621898,0.218,2011,1,22,2011.01,2010,4,114,17,0.1376306250009319,108.68044853073276,0.0682260271141813,0.06,1,Wet,49,8,7,5,81,150.0,0.0941650886197184,1442.947048621898,1100.0,,4,275.0,275.0,275.0,275.0,342.94704862189786,51.0,10.0,16.00419560235524,11.431568287396598,254.51128473214612,100.0,18.0,23.00419560235524,16.431568287396598,335.5112847321461,1241.0041956023551,969.7849058493938,990.0,0.9167323163340464,0.48,988.6032676836659,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.283427054272195,18.283427054272195,18.283427054272195,18.283427054272195,,1.1,1.1,1.1,1.1,0.9315880712930404,0.9315880712930404,0.9315880712930404,0.9315880712930404,0.98,0.98,0.98,0.98,45.03076232430988,45.03076232430988,45.03076232430988,45.03076232430988,180.12304929723953,4322.953183133749,0.1130753526635232,47.9893020373815,95.06598622442776,140.22268264537269,180.89123450171056,0.22
2011-01-23,2011-02-03,1746.2,0.9638597336274728,1683.0918668602933,0.207,2011,1,23,2011.01,2010,4,115,17,0.1454191372967293,90.14481823839537,0.053559059973687005,0.06,1,Wet,49,8,7,5,81,150.0,0.0891216949909074,1533.0918668602933,1100.0,,4,275.0,275.0,275.0,275.0,433.09186686029335,51.0,10.0,18.0,14.436395562009775,339.6554712982835,100.0,18.0,25.0,19.436395562009782,420.6554712982835,1243.0,970.0761429544716,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.986955052413535,17.986955052413535,17.986955052413535,17.986955052413535,,1.1,1.1,1.1,1.1,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.98,0.98,0.98,0.98,44.27104514515169,44.27104514515169,44.27104514515169,44.27104514515169,177.08418058060676,4250.020333934563,0.105213615529464,47.294762199302255,93.65910158854187,138.06855712762902,177.918241415451,0.205
2011-01-24,2011-02-04,1849.2,0.9775522848623904,1807.6896851675324,0.195,2011,1,24,2011.01,2010,4,116,17,0.1561843887984748,124.5978183072391,0.0689265526763746,0.06,1,Wet,49,8,7,5,81,150.0,0.0829788437865088,1657.6896851675324,1100.0,,4,275.0,275.0,275.0,275.0,557.6896851675324,51.0,10.000000000000004,18.0,18.58965617225108,460.1000289952814,100.0,18.0,25.0,23.589656172251075,541.1000289952814,1243.0,970.4786897520796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.584408254805524,17.584408254805524,17.584408254805524,17.584408254805524,,1.1,1.1,1.1,1.1,0.9297019458890032,0.9297019458890032,0.9297019458890032,0.9297019458890032,0.98,0.98,0.98,0.98,43.22144427083026,43.22144427083026,43.22144427083026,43.22144427083026,172.88577708332105,4149.258649999704,0.0956390792633738,46.31286489432034,91.67197043080215,135.03058114333314,173.73633784168098,0.195
2011-01-25,2011-02-05,1888.9,0.9899083225314544,1869.8378304296646,0.18899999999999997,2011,1,25,2011.01,2010,4,117,17,0.1615539885491229,62.14814526213195,0.0332371846642182,0.06,1,Wet,49,8,7,5,81,150.0,0.0802208606323533,1719.8378304296646,1100.0,,4,275.0,275.0,275.0,275.0,619.8378304296642,51.0,10.0,17.999999999999996,20.661261014322147,520.1765694153422,100.0,18.0,25.0,25.661261014322143,601.1765694153422,1243.0,970.6794760675419,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.813978826931276,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2011-01-26,2011-02-06,1915.6,0.9902947400833249,1897.008604103617,0.18600000000000003,2011,1,26,2011.01,2010,4,118,17,0.1639015433945525,27.17077367395268,0.0143229575317564,0.06,1,Wet,49,8,7,5,81,150.0,0.0790718606523551,1747.008604103617,1100.0,,4,275.0,275.0,275.0,275.0,647.008604103617,50.99999999999997,10.0,18.0,21.56695347012057,546.4416506334965,100.0,18.0,25.0,26.56695347012057,627.4416506334965,1243.0,970.767258567104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.295839439781233,17.295839439781233,17.295839439781233,17.295839439781233,,1.1,1.1,1.1,1.1,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.98,0.98,0.98,0.98,42.45700765214152,42.45700765214152,42.45700765214152,42.45700765214152,169.82803060856608,4075.8727346055853,0.0895241224742963,45.59403148348608,90.21848921034695,132.81163890415638,170.68945891964498,0.185
2011-01-27,2011-02-07,1942.6,0.9963795486601648,1935.566911227236,0.183,2011,1,27,2011.01,2010,4,119,17,0.1672329811300331,38.558307123618995,0.019920937323304,0.06,1,Wet,49,8,7,5,81,150.0,0.0774966750722625,1785.566911227236,1100.0,,4,275.0,275.0,275.0,275.0,685.566911227236,50.99999999999997,10.0,17.999999999999996,22.8522303742412,583.7146808529949,100.0,18.0,25.0,27.8522303742412,664.7146808529949,1243.0,970.8918315593497,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.171266447535757,17.171266447535757,17.171266447535757,17.171266447535757,,1.1,1.1,1.1,1.1,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.98,0.98,0.98,0.98,42.12407015850351,42.12407015850351,42.12407015850351,42.12407015850351,168.49628063401403,4043.910735216336,0.08705267674119299,45.2800226843409,89.58388091586917,131.8436158061596,169.36214899737783,0.185
2011-01-28,2011-02-08,1944.1,0.9962766006859202,1936.8613393934968,0.182,2011,1,28,2011.01,2010,4,120,18,0.1673448197235981,1.2944281662607864,0.0006683122534038,0.06,1,Wet,49,8,7,5,81,150.0,0.0774448830947137,1786.8613393934968,1100.0,,4,275.0,275.0,275.0,275.0,686.8613393934968,51.0,10.0,18.0,22.89537797978323,584.9659614137136,100.0,18.0,25.0,27.89537797978323,665.9659614137136,1243.0,970.8960135580403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.167084448844733,17.167084448844733,17.167084448844733,17.167084448844733,,1.1,1.1,1.1,1.1,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.98,0.98,0.98,0.98,42.112863398691886,42.112863398691886,42.112863398691886,42.112863398691886,168.45145359476754,4042.8348862744206,0.086971354205209,45.26943393116547,89.56248525480027,131.81098940111954,169.3174377146399,0.18
2011-01-29,2011-02-09,1965.4,0.9950702670490728,1955.711102858248,0.18,2011,1,29,2011.01,2010,4,121,18,0.1689734392869526,18.84976346475128,0.0096383169463028,0.06,1,Wet,49,8,7,5,81,150.0,0.0766984447655775,1805.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,705.7111028582482,50.99999999999997,10.0,18.0,23.52370342860827,603.1873994296399,100.0,18.0,25.0,28.52370342860827,684.1873994296399,1243.0,970.9569127938496,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
2011-01-30,2011-02-10,1976.1,0.9998471702058058,1975.7979930436927,0.179,2011,1,30,2011.01,2010,4,122,18,0.17070894659897498,20.086890185444645,0.0101664695764272,0.06,1,Wet,49,8,7,5,81,150.0,0.0759186923603089,1825.7979930436927,1100.0,,4,275.0,275.0,275.0,275.0,725.7979930436928,51.00000000000003,10.0,18.0,24.193266434789763,622.6047266089029,100.0,18.0,25.0,29.193266434789763,703.6047266089029,1243.0,971.0218089006028,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.041289106282488,17.041289106282488,17.041289106282488,17.041289106282488,,1.1,1.1,1.1,1.1,0.9272245328991072,0.9272245328991072,0.9272245328991072,0.9272245328991072,0.98,0.98,0.98,0.98,41.77487269490188,41.77487269490188,41.77487269490188,41.77487269490188,167.09949077960752,4010.38777871058,0.0845731655604087,44.95015857043278,88.91742323573135,130.82749634229617,167.97005743058102,0.18
2011-01-31,2011-02-11,1986.9,1.003839146668378,1994.5280005154004,0.17800000000000002,2011,1,31,2011.01,2010,4,123,18,0.1723272192445306,18.73000747170772,0.0093906966795491,0.06,1,Wet,49,8,7,5,81,150.0,0.0752057629480453,1844.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,744.5280005154004,51.00000000000003,10.0,18.0,24.817600017180013,640.7104004982206,100.0,18.0,25.0,29.817600017180013,721.7104004982206,1243.0,971.0823212324344,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.980776774450828,16.980776774450828,16.980776774450828,16.980776774450828,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.7214498946637,0.0834516873345138,44.79580820783895,88.60564177946112,130.3523073142804,167.319454604471,0.18
2011-02-01,2011-02-12,2008.5,1.004640057280219,2017.81955504732,0.17600000000000002,2011,2,1,2011.02,2010,5,124,18,0.1743396095560884,23.29155453191948,0.0115429323071325,0.07,1,Wet,55,10,10,8,114,197.0,0.0976301371979617,1820.81955504732,1100.0,,4,275.0,275.0,275.0,275.0,720.8195550473199,45.0,8.0,15.0,29.27186010344446,623.5476949438755,100.0,18.0,25.0,37.27186010344446,737.5476949438754,1243.0,971.1430127190796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92008528780555,16.92008528780555,16.92008528780555,16.92008528780555,,1.1,1.1,1.1,1.1,0.9265508895410928,0.9265508895410928,0.9265508895410928,0.9265508895410928,0.98,0.98,0.98,0.98,41.447620426435144,41.447620426435144,41.447620426435144,41.447620426435144,165.79048170574058,3978.9715609377727,0.0821631851525259,44.64048336599903,88.29193749170807,129.8743019930158,166.6652703265309,0.175
2011-02-02,2011-02-13,2030.3,1.0054021628845649,2041.268011304532,0.17300000000000001,2011,2,2,2011.02,2010,5,125,18,0.1763655561767115,23.448456257212,0.0114872011550441,0.07,1,Wet,55,10,10,8,114,197.0,0.0965086401731742,1844.268011304532,1100.0,,4,275.0,275.0,275.0,275.0,744.2680113045319,45.0,8.0,15.0,30.224081677341395,646.0439296271904,100.0,18.0,25.0,38.2240816773414,760.0439296271904,1243.0,971.19961244108,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.863485565805334,16.863485565805334,16.863485565805334,16.863485565805334,,1.1,1.1,1.1,1.1,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.9262212163258142,0.98,0.98,0.98,0.98,41.294275128583976,41.294275128583976,41.294275128583976,41.294275128583976,165.1771005143359,3964.2504123440617,0.0809188698395242,44.49519676012836,87.998545472685,129.4273436870052,166.05380740418124,0.175
2011-02-03,2011-02-14,2052.2,1.0107687195373978,2074.2995662346475,0.17,2011,2,3,2011.02,2010,5,126,18,0.1792194825226735,33.03155493011559,0.0159241970001834,0.07,1,Wet,55,10,10,8,114,197.0,0.0949718175748367,1877.2995662346475,1100.0,,4,275.0,275.0,275.0,275.0,777.2995662346475,44.99999999999997,8.0,15.0,31.565464618665885,677.7341016159818,100.0,18.0,25.0,39.56546461866589,791.7341016159818,1243.0,971.2793437805664,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78375422631889,16.78375422631889,16.78375422631889,16.78375422631889,,1.1,1.1,1.1,1.1,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.98,0.98,0.98,0.98,41.07770337149656,41.07770337149656,41.07770337149656,41.07770337149656,164.31081348598624,3943.4595236636696,0.0792126731165691,44.28981166382333,87.58385474160984,128.79575819638256,165.19015219293968,0.17
2011-02-04,2011-02-15,2085.3,1.014948897574432,2116.4729361119635,0.16699999999999998,2011,2,4,2011.02,2010,5,127,19,0.1828632616800736,42.17336987731596,0.0199262504886029,0.07,1,Wet,55,10,10,8,114,197.0,0.0930793853484826,1919.4729361119641,1100.0,,4,275.0,275.0,275.0,275.0,819.4729361119635,45.00000000000003,8.0,15.0,33.27808877612034,718.1948473358431,100.0,18.0,25.0,41.27808877612034,832.1948473358431,1243.0,971.3811415699257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.681956436959766,16.681956436959766,16.681956436959766,16.681956436959766,,1.1,1.1,1.1,1.1,0.9250990328412918,0.9250990328412918,0.9250990328412918,0.9250990328412918,0.98,0.98,0.98,0.98,40.800265253933546,40.800265253933546,40.800265253933546,40.800265253933546,163.20106101573418,3916.825464377621,0.0771099210536282,44.026401854614704,87.05211312044462,127.9861673933822,164.08372596313367,0.165
