Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-02-05,2011-02-16,2107.5,1.0173459748708098,2144.0566420402315,0.165,2011,2,5,2011.02,2010,5,128,19,0.18524649387227599,27.583705928268053,0.012865194597667,0.07,1,Wet,55,10,10,8,114,197.0,0.0918819009429432,1947.0566420402317,1100.0,,4,275.0,275.0,275.0,275.0,847.0566420402315,45.0,8.0,15.0,34.3982392706693,744.658402769562,100.0,18.0,25.0,42.3982392706693,858.658402769562,1243.0,971.4477229290627,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.615375077822662,16.615375077822662,16.615375077822662,16.615375077822662,,1.1,1.1,1.1,1.1,0.9246626584318848,0.9246626584318848,0.9246626584318848,0.9246626584318848,0.98,0.98,0.98,0.98,40.618253516497006,40.618253516497006,40.618253516497006,40.618253516497006,162.47301406598802,3899.3523375837126,0.0757783217477793,43.853380855438736,86.70290474914431,127.45465567585705,163.35773869783992,0.165
2011-02-06,2011-02-17,2152.5,1.0212530007573986,2198.2470841303,0.16,2011,2,6,2011.02,2010,5,129,19,0.1899285480688579,54.1904420900687,0.0246516610809054,0.07,1,Wet,55,10,10,8,114,197.0,0.0896168594614284,2001.2470841303,1100.0,,4,275.0,275.0,275.0,275.0,901.2470841303003,45.0,8.0,15.0,36.59886636062132,796.6482177696788,100.0,18.0,25.0,44.59886636062132,910.6482177696788,1243.0,971.5785274444523,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.484570562432808,16.484570562432808,16.484570562432808,16.484570562432808,,1.1,1.1,1.1,1.1,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.98,0.98,0.98,0.98,40.25943611997786,40.25943611997786,40.25943611997786,40.25943611997786,161.03774447991145,3864.905867517875,0.0732573447464043,43.51189155903671,86.01382085159668,126.40619926582038,161.92653243059615,0.16
2011-02-07,2011-02-18,2186.6,1.022626276279428,2236.0746157125973,0.157,2011,2,7,2011.02,2010,5,130,19,0.1931968467975684,37.82753158229707,0.0169169361865154,0.07,1,Wet,55,10,10,8,114,197.0,0.0881008167686835,2039.0746157125973,1100.0,,4,275.0,275.0,275.0,275.0,939.0746157125972,45.0,8.0,15.0,38.135009775130854,832.9396059374665,100.0,18.0,25.0,46.135009775130854,946.9396059374665,1243.0,971.6698352793063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.393262727578946,16.393262727578946,16.393262727578946,16.393262727578946,,1.1,1.1,1.1,1.1,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.98,0.98,0.98,0.98,40.00801317293085,40.00801317293085,40.00801317293085,40.00801317293085,160.03205269172338,3840.769264601361,0.0715682972147707,43.2722561828687,85.53038218703888,125.67092909604179,160.9235486626776,0.155
2011-02-08,2011-02-19,2232.5,1.0184316260814164,2273.648605226762,0.153,2011,2,8,2011.02,2010,5,131,19,0.1964432394915922,37.57398951416462,0.0165258560306055,0.07,1,Wet,55,10,10,8,114,197.0,0.0866448753545855,2076.648605226762,1100.0,,4,275.0,275.0,275.0,275.0,976.6486052267619,45.0,8.0,15.0,39.66085706504617,868.9877481617157,100.0,18.0,25.0,47.660857065046166,982.9877481617157,1243.0,971.7605311160646,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.9224344984868441,0.9224344984868441,0.9224344984868441,0.9224344984868441,0.98,0.98,0.98,0.98,39.757521701096,39.757521701096,39.757521701096,39.757521701096,159.030086804384,3816.7220833052174,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155994,159.92435676294053,0.155
2011-02-09,2011-02-20,2290.7,1.0182418354492884,2332.486572463685,0.145,2011,2,9,2011.02,2010,5,132,19,0.2015268398608623,58.83796723692286,0.0252254259173613,0.07,1,Wet,55,10,10,8,114,197.0,0.0844592214702094,2135.4865724636848,1100.0,,4,275.0,275.0,275.0,275.0,1035.4865724636848,45.0,8.0,15.0,42.05021614065725,925.4363563230273,100.0,18.0,25.0,50.050216140657255,1039.4363563230274,1243.0,971.902553795602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.160544211283266,16.160544211283266,16.160544211283266,16.160544211283266,,1.1,1.1,1.1,1.1,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.98,0.98,0.98,0.98,39.363804741976296,39.363804741976296,39.363804741976296,39.363804741976296,157.45521896790518,3778.925255229725,0.0675053056368051,42.657080820519106,84.28974722949802,123.78507015163423,158.35356075312373,0.145
2011-02-10,2011-02-21,2349.9,1.0132278911821349,2380.9842214888986,0.139,2011,2,10,2011.02,2010,5,133,19,0.2057170367366408,48.49764902521383,0.020368740198911,0.07,1,Wet,55,10,10,8,114,197.0,0.0827388935306804,2183.9842214888986,1100.0,,4,275.0,275.0,275.0,275.0,1083.9842214888986,45.0,8.0,15.0,44.01966381680806,971.9645576720903,100.0,18.0,25.0,52.01966381680806,1085.9645576720902,1243.0,972.0196170863524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.043480920532787,16.043480920532787,16.043480920532787,16.043480920532787,,1.1,1.1,1.1,1.1,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.98,0.98,0.98,0.98,39.03797669998807,39.03797669998807,39.03797669998807,39.03797669998807,156.15190679995231,3747.645763198855,0.065582923813878,42.34524112621654,83.66108372332508,122.83003027466584,157.05345339844794,0.14
2011-02-11,2011-02-22,2409.9,1.0135959838385495,2442.664961452521,0.132,2011,2,11,2011.02,2010,5,134,20,0.2110462526694977,61.68073996362227,0.0252514122636548,0.09,1,Wet,55,10,10,8,114,197.0,0.0806496196198985,2245.664961452521,1100.0,,4,275.0,275.0,275.0,275.0,1145.6649614525209,45.0,8.0,15.0,46.52446543969627,1031.1404960128243,100.0,18.0,25.0,54.52446543969627,1145.1404960128245,1243.0,972.1685016310923,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.894596375792913,15.894596375792913,15.894596375792913,15.894596375792913,,1.1,1.1,1.1,1.1,0.9190874043082458,0.9190874043082458,0.9190874043082458,0.9190874043082458,0.98,0.98,0.98,0.98,38.621940925485056,38.621940925485056,38.621940925485056,38.621940925485056,154.48776370194022,3707.706328846565,0.0632455806014733,41.94643176175271,82.85730649340077,121.6095075397662,155.39325206021803,0.13
2011-02-12,2011-02-23,2463.6,1.0129439685589234,2495.4887609417638,0.127,2011,2,12,2011.02,2010,5,135,20,0.2156102289453684,52.823799489243356,0.0211677168481048,0.09,1,Wet,55,10,10,8,114,197.0,0.0789424513078771,2298.4887609417638,1100.0,,4,275.0,275.0,275.0,275.0,1198.4887609417642,45.0,8.0,15.0,48.66959435296504,1081.8191665887994,100.0,18.0,25.0,56.66959435296504,1195.8191665887994,1243.0,972.2960073539972,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.767090652887946,15.767090652887946,15.767090652887946,15.767090652887946,,1.1,1.1,1.1,1.1,0.9179389004035894,0.9179389004035894,0.9179389004035894,0.9179389004035894,0.98,0.98,0.98,0.98,38.26424215322111,38.26424215322111,38.26424215322111,38.26424215322111,153.05696861288442,3673.367246709226,0.0613334634114412,41.60299849446668,82.16532503863495,120.55921940856048,153.96575751636678,0.125
2011-02-13,2011-02-24,2545.3,1.0101371866843742,2571.102181267738,0.11900000000000001,2011,2,13,2011.02,2010,5,136,20,0.2221432284615326,75.61342032597395,0.0294089518794197,0.09,1,Wet,55,10,10,8,114,197.0,0.0766208365561204,2374.102181267738,1100.0,,4,275.0,275.0,275.0,275.0,1274.1021812677382,45.0,8.0,15.0,51.740190102243176,1154.3619911654946,100.0,18.0,25.0,59.740190102243176,1268.3619911654946,1243.0,972.4785225065083,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.584575500376973,15.584575500376973,15.584575500376973,15.584575500376973,,1.1,1.1,1.1,1.1,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.98,0.98,0.98,0.98,37.75007282973612,37.75007282973612,37.75007282973612,37.75007282973612,151.00029131894448,3624.0069916546668,0.0587297900562203,41.10841577985248,81.1690980099957,119.04791498196924,151.91353086904937,0.12
2011-02-14,2011-02-25,2621.0,1.0168303750838144,2665.1124130946773,0.11199999999999999,2011,2,14,2011.02,2010,5,137,20,0.2302657124913801,94.01023182693916,0.0352743964438544,0.09,1,Wet,55,10,10,8,114,197.0,0.07391808279158,2468.1124130946773,1100.0,,4,275.0,275.0,275.0,275.0,1368.1124130946769,45.0,8.0,15.0,55.557864491154405,1244.554548603523,100.0,18.0,25.0,63.557864491154405,1358.554548603523,1243.0,972.7054437557457,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.357654251139436,15.357654251139436,15.357654251139436,15.357654251139436,,1.1,1.1,1.1,1.1,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.98,0.98,0.98,0.98,37.10747387694194,37.10747387694194,37.10747387694194,37.10747387694194,148.42989550776775,3562.3174921864256,0.055693671598419994,40.48879828098804,79.92151082592693,117.15653709437515,149.34821664142106,0.11
2011-02-15,2011-02-26,2737.1,1.0180134946442911,2786.4047361908893,0.10300000000000001,2011,2,15,2011.02,2010,5,138,20,0.2407453692068928,121.29232309621193,0.0435300448354903,0.09,1,Wet,55,10,10,8,114,197.0,0.070700425333509,2589.404736190889,1100.0,,4,275.0,275.0,275.0,275.0,1489.4047361908893,45.0,8.0,15.0,60.4834410635894,1360.9212951272998,100.0,18.0,25.0,68.4834410635894,1474.9212951272998,1243.0,972.9982183287366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064879678148673,15.064879678148673,15.064879678148673,15.064879678148673,,1.1,1.1,1.1,1.1,0.9107398022397548,0.9107398022397548,0.9107398022397548,0.9107398022397548,0.98,0.98,0.98,0.98,36.273357926664964,36.273357926664964,36.273357926664964,36.273357926664964,145.09343170665986,3482.2423609598363,0.0520719154048695,39.682197829200824,78.29822372534018,114.69757153645875,146.01788524734042,0.105
2011-02-16,2011-02-27,2842.8,1.0254665693769516,2915.196363424798,0.095,2011,2,16,2011.02,2010,5,139,20,0.2518729657999026,128.7916272339089,0.0441794003483879,0.09,1,Wet,55,10,10,8,114,197.0,0.0675769229378986,2718.196363424798,1100.0,,4,275.0,275.0,275.0,275.0,1618.1963634247984,45.0,8.0,15.0,65.71355790557556,1484.4828055192224,100.0,18.0,25.0,73.71355790557556,1598.4828055192224,1243.0,973.3090946703356,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.754003336549502,14.754003336549502,14.754003336549502,14.754003336549502,,1.1,1.1,1.1,1.1,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.98,0.98,0.98,0.98,35.382081080840614,35.382081080840614,35.382081080840614,35.382081080840614,141.52832432336245,3396.6797837607,0.0485484703874608,38.81743159618188,76.55883880046126,112.06516738755987,142.45855338193778,0.095
2011-02-17,2011-02-28,2937.3,1.0240936948141093,3008.070409777484,0.087,2011,2,17,2011.02,2010,5,140,20,0.2598972834047746,92.87404635268558,0.0308749575976699,0.09,1,Wet,55,10,10,8,114,197.0,0.06549048830761,2811.070409777484,1100.0,,4,275.0,275.0,275.0,275.0,1711.0704097774842,45.0,8.0,15.0,69.48509278284199,1573.5853169946424,100.0,18.0,25.0,77.48509278284199,1687.5853169946424,1243.0,973.5332734029113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.529824603974092,14.529824603974092,14.529824603974092,14.529824603974092,,1.1,1.1,1.1,1.1,0.9042613855911601,0.9042613855911601,0.9042613855911601,0.9042613855911601,0.98,0.98,0.98,0.98,34.736186219648154,34.736186219648154,34.736186219648154,34.736186219648154,138.94474487859262,3334.673877086223,0.0461906557861691,38.18890712612708,75.29523517650878,110.15434845801788,139.87862426576194,0.085
2011-02-18,2011-03-01,3047.6,1.0216343633285805,3113.532885680181,0.078,2011,2,18,2011.02,2010,5,141,21,0.2690092413227676,105.46247590269788,0.033872285848575004,0.09,1,Wet,55,10,10,8,114,197.0,0.0632721757672919,2916.532885680181,1100.0,,4,275.0,275.0,275.0,275.0,1816.5328856801816,45.0,8.0,15.0,72.0,1676.5328856801816,100.0,18.0,25.0,80.0,1790.5328856801816,1243.0,973.7878379999177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.470606673089854,73.85174556421322,107.97303025738677,136.93719210355871,0.08
2011-02-19,2011-03-02,3160.4,1.0231801571277364,3233.658568586498,0.07200000000000001,2011,2,19,2011.02,2010,5,142,21,0.2793881003258734,120.12568290631634,0.0371485363585636,0.09,1,Wet,55,10,10,8,114,197.0,0.0609217070453152,3036.658568586498,1100.0,,4,275.0,275.0,275.0,275.0,1936.6585685864982,45.0,8.0,15.0,72.0,1796.6585685864982,100.0,18.0,25.0,80.0,1910.6585685864982,1243.0,974.0560860143856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.007011992499613,14.007011992499613,14.007011992499613,14.007011992499613,,1.1,1.1,1.1,1.1,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.98,0.98,0.98,0.98,33.22116886147793,33.22116886147793,33.22116886147793,33.22116886147793,132.88467544591174,3189.2322107018817,0.0410942196361808,36.70877607354578,72.3214713432249,105.66232380353293,133.82557292189128,0.07
2011-02-20,2011-03-03,3246.6,1.0304775940018789,3345.5485566865004,0.066,2011,2,20,2011.02,2010,5,143,21,0.2890553952977135,111.88998810000204,0.0334444370494566,0.09,1,Wet,55,10,10,8,114,197.0,0.0588842148490927,3148.5485566865004,1100.0,,4,275.0,275.0,275.0,275.0,2048.5485566865,45.0,8.0,15.0,72.0,1908.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272643,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.53077945444561,32.53077945444561,32.53077945444561,32.53077945444561,130.12311781778246,3122.954827626779,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871485,131.0665561527237,0.065
2011-02-21,2011-03-04,3334.2,1.0406578034536305,3469.761248275095,0.06,2011,2,21,2011.02,2010,5,144,21,0.2997873718509682,124.21269158859468,0.0357986278307603,0.08,1,Wet,55,10,10,8,114,197.0,0.0567762407566035,3272.761248275095,1100.0,,4,275.0,275.0,275.0,275.0,2172.7612482750947,45.0,8.0,15.0,72.0,2032.7612482750947,100.0,18.0,25.0,80.0,2146.7612482750947,1243.0,974.5563988356304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.506699171254766,13.506699171254766,13.506699171254766,13.506699171254766,,1.1,1.1,1.1,1.1,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.98,0.98,0.98,0.98,31.76246695613505,31.76246695613505,31.76246695613505,31.76246695613505,127.0498678245402,3049.196827788965,0.0366163141304606,35.27613458102862,69.4455990976475,101.3244536295099,127.99561691838505,0.06
2011-02-22,2011-03-05,3423.2,1.0354681402404935,3544.614537671258,0.055999999999999994,2011,2,22,2011.02,2010,5,145,21,0.3062546960547967,74.8532893961633,0.0211174695021536,0.08,1,Wet,55,10,10,8,114,197.0,0.055577270223979,3347.614537671258,1100.0,,4,275.0,275.0,275.0,275.0,2247.614537671258,45.0,8.0,15.0,72.0,2107.614537671258,100.0,18.0,25.0,80.0,2221.614537671258,1243.0,974.7150165203034,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.348081486581874,13.348081486581874,13.348081486581874,13.348081486581874,,1.1,1.1,1.1,1.1,0.8869096849332312,0.8869096849332312,0.8869096849332312,0.8869096849332312,0.98,0.98,0.98,0.98,31.298680118440448,31.298680118440448,31.298680118440448,31.298680118440448,125.19472047376179,3004.673291370282,0.0353196995451054,34.81908411693345,68.52862194878891,99.94259034235962,126.1415642788826,0.055
2011-02-23,2011-03-06,3498.4,1.0330804501308493,3614.128646737763,0.052000000000000005,2011,2,23,2011.02,2010,5,146,21,0.3122607150781427,69.51410906650517,0.0192339885657504,0.08,1,Wet,55,10,10,8,114,197.0,0.0545082976439754,3417.128646737763,1100.0,,4,275.0,275.0,275.0,275.0,2317.128646737763,45.0,8.0,15.0,72.0,2177.128646737764,100.0,18.0,25.0,80.0,2291.128646737764,1243.0,974.8623202276108,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.20077777927436,13.20077777927436,13.20077777927436,13.20077777927436,,1.1,1.1,1.1,1.1,0.8844531435623257,0.8844531435623257,0.8844531435623257,0.8844531435623257,0.98,0.98,0.98,0.98,30.86754763386533,30.86754763386533,30.86754763386533,30.86754763386533,123.47019053546131,2963.284572851072,0.0341631974409405,34.39354914711417,67.67508913444286,98.65688269639924,124.41786727814907,0.05
2011-02-24,2011-03-07,3574.6,1.032344536529935,3690.218780279906,0.049,2011,2,24,2011.02,2010,5,147,21,0.3188349026161838,76.09013354214267,0.0206194098704281,0.08,1,Wet,55,10,10,8,114,197.0,0.0533843687135149,3493.218780279906,1100.0,,4,275.0,275.0,275.0,275.0,2393.218780279906,45.0,8.000000000000012,15.000000000000016,72.0,2253.218780279905,100.0,18.0,25.0,80.0,2367.218780279905,1243.0,975.0235588439264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.039539162958775,13.039539162958775,13.039539162958775,13.039539162958775,,1.1,1.1,1.1,1.1,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.98,0.98,0.98,0.98,30.39525094325705,30.39525094325705,30.39525094325705,30.39525094325705,121.5810037730282,2917.944090552676,0.0329468280912618,33.92671594082008,66.73894293417932,97.24729632646746,122.52948058056464,0.05
2011-02-25,2011-03-08,3605.4,1.0374661018331075,3740.480283549087,0.048,2011,2,25,2011.02,2010,5,148,22,0.3231774964986411,50.26150326918105,0.0134371790409469,0.08,1,Wet,55,10,10,8,114,197.0,0.0526670333931235,3543.480283549087,1100.0,,4,275.0,275.0,275.0,275.0,2443.480283549087,45.0,8.0,15.0,72.0,2303.480283549087,100.0,18.0,25.0,80.0,2417.480283549087,1243.0,975.1300653627588,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.933032644126527,12.933032644126527,12.933032644126527,12.933032644126527,,1.1,1.1,1.1,1.1,0.8798213443320853,0.8798213443320853,0.8798213443320853,0.8798213443320853,0.98,0.98,0.98,0.98,30.083103948774518,30.083103948774518,30.083103948774518,30.083103948774518,120.33241579509807,2887.977979082354,0.0321703114769322,33.61773367701502,66.11947812870315,96.31490643009,121.28126526312231,0.05
2011-02-26,2011-03-09,3651.9,1.0321662177894209,3769.367810745187,0.046,2011,2,26,2011.02,2010,5,149,22,0.3256733788483841,28.887527196100113,0.0076637591889418,0.08,1,Wet,55,10,10,8,114,197.0,0.0522634059320026,3572.367810745187,1100.0,,4,275.0,275.0,275.0,275.0,2472.367810745187,45.0,8.0,15.0,72.0,2332.367810745187,100.0,18.0,25.0,80.0,2446.367810745187,1243.0,975.1912794084838,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871818598401505,12.871818598401505,12.871818598401505,12.871818598401505,,1.1,1.1,1.1,1.1,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.98,0.98,0.98,0.98,29.90365120050483,29.90365120050483,29.90365120050483,29.90365120050483,119.61460480201931,2870.7505152484637,0.0317333332292589,33.43996564114066,65.76312333143397,95.778650712428,120.56364412220171,0.045
2011-02-27,2011-03-10,3651.9,1.0321662177894209,3769.367810745187,0.046,2011,2,27,2011.02,2010,5,150,22,0.3256733788483841,0.0,0.0,0.08,1,Wet,55,10,10,8,114,197.0,0.0522634059320026,3572.367810745187,1100.0,,4,275.0,275.0,275.0,275.0,2472.367810745187,45.0,8.0,15.0,72.0,2332.367810745187,100.0,18.0,25.0,80.0,2446.367810745187,1243.0,975.1912794084838,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871818598401505,12.871818598401505,12.871818598401505,12.871818598401505,,1.1,1.1,1.1,1.1,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.98,0.98,0.98,0.98,29.90365120050483,29.90365120050483,29.90365120050483,29.90365120050483,119.61460480201931,2870.7505152484637,0.0317333332292589,33.43996564114066,65.76312333143397,95.778650712428,120.56364412220171,0.045
2011-02-28,2011-03-11,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,2,28,2011.02,2010,5,151,22,0.3288873204872079,37.198398597498,0.0097721664491739,0.08,1,Wet,55,10,10,8,114,197.0,0.0517526792300344,3609.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2509.566209342685,45.0,7.999999999999987,14.999999999999984,72.0,2369.566209342684,100.0,18.0,25.0,80.0,2483.566209342684,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-01,2011-03-12,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,1,2011.03,2010,6,152,22,0.3288873204872079,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0827517459769585,3491.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2391.566209342685,32.0,4.0,8.0,59.0,2288.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-02,2011-03-13,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,2,2011.03,2010,6,153,22,0.3288873204872079,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0827517459769585,3491.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2391.566209342685,32.0,4.0,8.0,59.0,2288.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-03,2011-03-14,3651.9,1.0321662177894209,3769.367810745187,0.046,2011,3,3,2011.03,2010,6,154,22,0.3256733788483841,37.198398597498,0.0098686040909719,0.09,1,Wet,68,14,17,21,195,315.0,0.0835683901958418,3454.367810745187,1100.0,,4,275.0,275.0,275.0,275.0,2354.367810745187,32.0,4.0,8.0,59.0,2251.367810745187,100.0,18.0,25.0,80.0,2446.367810745187,1243.0,975.1912794084838,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871818598401505,12.871818598401505,12.871818598401505,12.871818598401505,,1.1,1.1,1.1,1.1,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.98,0.98,0.98,0.98,29.90365120050483,29.90365120050483,29.90365120050483,29.90365120050483,119.61460480201931,2870.7505152484637,0.0317333332292589,33.43996564114066,65.76312333143397,95.778650712428,120.56364412220171,0.045
2011-03-04,2011-03-15,3651.9,1.0321662177894209,3769.367810745187,0.046,2011,3,4,2011.03,2010,6,155,23,0.3256733788483841,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0835683901958418,3454.367810745187,1100.0,,4,275.0,275.0,275.0,275.0,2354.367810745187,32.0,4.0,8.0,59.0,2251.367810745187,100.0,18.0,25.0,80.0,2446.367810745187,1243.0,975.1912794084838,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871818598401505,12.871818598401505,12.871818598401505,12.871818598401505,,1.1,1.1,1.1,1.1,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.98,0.98,0.98,0.98,29.90365120050483,29.90365120050483,29.90365120050483,29.90365120050483,119.61460480201931,2870.7505152484637,0.0317333332292589,33.43996564114066,65.76312333143397,95.778650712428,120.56364412220171,0.045
2011-03-05,2011-03-16,3651.9,1.0321662177894209,3769.367810745187,0.046,2011,3,5,2011.03,2010,6,156,23,0.3256733788483841,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0835683901958418,3454.367810745187,1100.0,,4,275.0,275.0,275.0,275.0,2354.367810745187,32.0,4.0,8.0,59.0,2251.367810745187,100.0,18.0,25.0,80.0,2446.367810745187,1243.0,975.1912794084838,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871818598401505,12.871818598401505,12.871818598401505,12.871818598401505,,1.1,1.1,1.1,1.1,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.8787321797644527,0.98,0.98,0.98,0.98,29.90365120050483,29.90365120050483,29.90365120050483,29.90365120050483,119.61460480201931,2870.7505152484637,0.0317333332292589,33.43996564114066,65.76312333143397,95.778650712428,120.56364412220171,0.045
2011-03-06,2011-03-17,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,6,2011.03,2010,6,157,23,0.3288873204872079,37.198398597498,0.0097721664491739,0.09,1,Wet,68,14,17,21,195,315.0,0.0827517459769585,3491.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2391.566209342685,32.0,4.0,8.0,59.0,2288.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-07,2011-03-18,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,7,2011.03,2010,6,158,23,0.3315687054643365,31.03454834639569,0.008086966390189,0.09,1,Wet,68,14,17,21,195,315.0,0.0820825353885134,3522.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2422.600757689081,32.0,4.0,8.0,59.0,2319.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-08,2011-03-19,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,8,2011.03,2010,6,159,23,0.3315687054643365,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0820825353885134,3522.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2422.600757689081,32.0,4.0,8.0,59.0,2319.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-09,2011-03-20,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,9,2011.03,2010,6,160,23,0.3288873204872079,31.03454834639569,0.0081528986072081,0.09,1,Wet,68,14,17,21,195,315.0,0.0827517459769585,3491.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2391.566209342685,32.0,4.0,8.0,59.0,2288.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-10,2011-03-21,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,10,2011.03,2010,6,161,23,0.3288873204872079,0.0,0.0,0.09,1,Wet,68,14,17,21,195,315.0,0.0827517459769585,3491.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2391.566209342685,32.0,4.0,8.0,59.0,2288.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-11,2011-03-22,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,11,2011.03,2010,6,162,24,0.3288873204872079,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0627862453602955,3567.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2467.566209342685,41.0,7.0,12.999999999999984,67.0,2339.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-12,2011-03-23,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,12,2011.03,2010,6,163,24,0.3288873204872079,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0627862453602955,3567.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2467.566209342685,41.0,7.0,12.999999999999984,67.0,2339.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-13,2011-03-24,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,3,13,2011.03,2010,6,164,24,0.3288873204872079,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0627862453602955,3567.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2467.566209342685,41.0,7.0,12.999999999999984,67.0,2339.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-03-14,2011-03-25,3683.0,1.0379468313635505,3822.7581799119566,0.045,2011,3,14,2011.03,2010,6,165,24,0.3302863067443931,16.19197056927169,0.0042356774368721,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.062520303077477,3583.7581799119566,1100.0,,4,275.0,275.0,275.0,275.0,2483.758179911957,41.0,7.0,13.0,67.0,2355.758179911957,100.0,18.0,25.0,80.0,2499.758179911957,1243.0,975.3044161431468,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.758681863738573,12.758681863738573,12.758681863738573,12.758681863738573,,1.1,1.1,1.1,1.1,0.8766895809510921,0.8766895809510921,0.8766895809510921,0.8766895809510921,0.98,0.98,0.98,0.98,29.5719137315663,29.5719137315663,29.5719137315663,29.5719137315663,118.2876549262652,2838.903718230365,0.0309430127042431,33.1110509037339,65.10387255139929,94.78682423714987,119.23696231776756,0.045
2011-03-15,2011-03-26,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,15,2011.03,2010,6,166,24,0.3315687054643365,14.842577777124006,0.0038676711607858,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0622784951043006,3598.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2498.600757689081,41.0,7.0,13.0,67.0,2370.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-16,2011-03-27,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,16,2011.03,2010,6,167,24,0.3315687054643365,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0622784951043006,3598.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2498.600757689081,41.0,7.0,13.0,67.0,2370.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-17,2011-03-28,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,17,2011.03,2010,6,168,24,0.3315687054643365,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0622784951043006,3598.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2498.600757689081,41.0,7.0,13.0,67.0,2370.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-18,2011-03-29,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,18,2011.03,2010,6,169,25,0.3315687054643365,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0622784951043006,3598.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2498.600757689081,41.0,7.0,13.0,67.0,2370.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-19,2011-03-30,3698.7,1.0375539399489229,3837.6007576890806,0.044000000000000004,2011,3,19,2011.03,2010,6,170,25,0.3315687054643365,0.0,0.0,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0622784951043006,3598.6007576890806,1100.0,,4,275.0,275.0,275.0,275.0,2498.600757689081,41.0,7.0,13.0,67.0,2370.600757689081,100.0,18.0,25.0,80.0,2514.600757689081,1243.0,975.335868272246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.72722973463938,12.72722973463938,12.72722973463938,12.72722973463938,,1.1,1.1,1.1,1.1,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.8761149149296918,0.98,0.98,0.98,0.98,29.479677909557942,29.479677909557942,29.479677909557942,29.479677909557942,117.91871163823177,2830.0490793175622,0.0307271962571843,33.01952992977181,64.92045745428365,94.510937643636,118.86807263818363,0.045
2011-03-20,2011-03-31,3730.1,1.0389696969982536,3875.4608667731854,0.043,2011,3,20,2011.03,2010,6,171,25,0.3348398188892031,37.86010908410481,0.0097691888489195,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0616700847244002,3636.4608667731854,1100.0,,4,275.0,275.0,275.0,275.0,2536.460866773185,41.0,7.0,13.000000000000016,67.0,2408.460866773185,100.0,18.0,25.0,80.0,2552.460866773185,1243.0,975.4160956462573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.647002360627836,12.647002360627836,12.647002360627836,12.647002360627836,,1.1,1.1,1.1,1.1,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.98,0.98,0.98,0.98,29.24438831060401,29.24438831060401,29.24438831060401,29.24438831060401,116.97755324241604,2807.4612778179853,0.0301841657711834,32.78593932662861,64.45236411282674,93.80695053565503,117.92702027303926,0.045
2011-03-21,2011-04-01,3761.6,1.0346299965878225,3891.8641951647523,0.042,2011,3,21,2011.03,2010,6,172,25,0.3362570664622346,16.403328391566447,0.0042147740951356,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.061410159248858995,3652.8641951647523,1100.0,,4,275.0,275.0,275.0,275.0,2552.864195164752,41.0,7.0,13.0,67.0,2424.864195164752,100.0,18.0,25.0,80.0,2568.864195164752,1243.0,975.4508550802301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.612242926655268,12.612242926655268,12.612242926655268,12.612242926655268,,1.1,1.1,1.1,1.1,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.98,0.98,0.98,0.98,29.1424413123456,29.1424413123456,29.1424413123456,29.1424413123456,116.5697652493824,2797.6743659851777,0.0299521667262204,32.68467661532168,64.24946012383141,93.50183682864493,117.51926657500398,0.04
2011-03-22,2011-04-02,3761.6,1.0346299965878225,3891.8641951647523,0.042,2011,3,22,2011.03,2010,6,173,25,0.3362570664622346,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.061410159248858995,3652.8641951647523,1100.0,,4,275.0,275.0,275.0,275.0,2552.864195164752,41.0,7.0,13.0,67.0,2424.864195164752,100.0,18.0,25.0,80.0,2568.864195164752,1243.0,975.4508550802301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.612242926655268,12.612242926655268,12.612242926655268,12.612242926655268,,1.1,1.1,1.1,1.1,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.98,0.98,0.98,0.98,29.1424413123456,29.1424413123456,29.1424413123456,29.1424413123456,116.5697652493824,2797.6743659851777,0.0299521667262204,32.68467661532168,64.24946012383141,93.50183682864493,117.51926657500398,0.04
2011-03-23,2011-04-03,3761.6,1.0346299965878225,3891.8641951647523,0.042,2011,3,23,2011.03,2010,6,174,25,0.3362570664622346,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.061410159248858995,3652.8641951647523,1100.0,,4,275.0,275.0,275.0,275.0,2552.864195164752,41.0,7.0,13.0,67.0,2424.864195164752,100.0,18.0,25.0,80.0,2568.864195164752,1243.0,975.4508550802301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.612242926655268,12.612242926655268,12.612242926655268,12.612242926655268,,1.1,1.1,1.1,1.1,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.98,0.98,0.98,0.98,29.1424413123456,29.1424413123456,29.1424413123456,29.1424413123456,116.5697652493824,2797.6743659851777,0.0299521667262204,32.68467661532168,64.24946012383141,93.50183682864493,117.51926657500398,0.04
2011-03-24,2011-04-04,3761.6,1.0346299965878225,3891.8641951647523,0.042,2011,3,24,2011.03,2010,6,175,25,0.3362570664622346,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.061410159248858995,3652.8641951647523,1100.0,,4,275.0,275.0,275.0,275.0,2552.864195164752,41.0,7.0,13.0,67.0,2424.864195164752,100.0,18.0,25.0,80.0,2568.864195164752,1243.0,975.4508550802301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.612242926655268,12.612242926655268,12.612242926655268,12.612242926655268,,1.1,1.1,1.1,1.1,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.98,0.98,0.98,0.98,29.1424413123456,29.1424413123456,29.1424413123456,29.1424413123456,116.5697652493824,2797.6743659851777,0.0299521667262204,32.68467661532168,64.24946012383141,93.50183682864493,117.51926657500398,0.04
2011-03-25,2011-04-05,3793.4,1.0314216084147865,3912.59472936065,0.040999999999999995,2011,3,25,2011.03,2010,6,176,26,0.3380481846167601,20.730534195898144,0.0052984108066019,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0610847829974597,3673.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2573.59472936065,41.0,7.000000000000013,13.0,67.0,2445.5947293606505,100.0,18.0,25.0,80.0,2589.5947293606505,1243.0,975.4947840693594,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525845,12.568313937525845,12.568313937525845,12.568313937525845,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017805,0.04
2011-03-26,2011-04-06,3793.4,1.0314216084147865,3912.59472936065,0.040999999999999995,2011,3,26,2011.03,2010,6,177,26,0.3380481846167601,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0610847829974597,3673.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2573.59472936065,41.0,7.000000000000013,13.0,67.0,2445.5947293606505,100.0,18.0,25.0,80.0,2589.5947293606505,1243.0,975.4947840693594,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525845,12.568313937525845,12.568313937525845,12.568313937525845,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017805,0.04
2011-03-27,2011-04-07,3793.4,1.0314216084147865,3912.59472936065,0.040999999999999995,2011,3,27,2011.03,2010,6,178,26,0.3380481846167601,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0610847829974597,3673.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2573.59472936065,41.0,7.000000000000013,13.0,67.0,2445.5947293606505,100.0,18.0,25.0,80.0,2589.5947293606505,1243.0,975.4947840693594,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525845,12.568313937525845,12.568313937525845,12.568313937525845,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017805,0.04
2011-03-28,2011-04-08,3793.4,1.0314216084147865,3912.59472936065,0.040999999999999995,2011,3,28,2011.03,2010,6,179,26,0.3380481846167601,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0610847829974597,3673.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2573.59472936065,41.0,7.000000000000013,13.0,67.0,2445.5947293606505,100.0,18.0,25.0,80.0,2589.5947293606505,1243.0,975.4947840693594,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525845,12.568313937525845,12.568313937525845,12.568313937525845,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017805,0.04
