Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-03-29,2011-04-09,3857.3,1.0312312397498955,3977.7682610872716,0.039,2011,3,29,2011.03,2010,6,180,26,0.3436791777579402,65.17353172662207,0.0163844466165074,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0600839426313569,3738.7682610872716,1100.0,,4,275.0,275.0,275.0,275.0,2638.768261087272,41.0,7.0,13.0,67.0,2510.768261087272,100.0,18.0,25.0,80.0,2654.768261087272,1243.0,975.6328898865896,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.430208120295632,12.430208120295632,12.430208120295632,12.430208120295632,,1.1,1.1,1.1,1.1,0.8705416479259079,0.8705416479259079,0.8705416479259079,0.8705416479259079,0.98,0.98,0.98,0.98,28.608542340917893,28.608542340917893,28.608542340917893,28.608542340917893,114.43416936367156,2746.4200647281173,0.0287684354272544,32.15377507734874,63.185859611880105,91.90294162080087,115.38368382651896,0.04
2011-03-30,2011-04-10,3889.5,1.0366087978055638,4031.88991906474,0.038,2011,3,30,2011.03,2010,6,181,26,0.3483552890071935,54.12165797746775,0.0134233967354996,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0592774120319832,3792.88991906474,1100.0,,4,275.0,275.0,275.0,275.0,2692.88991906474,41.0,7.0,13.0,67.0,2564.8899190647408,100.0,18.0,25.0,80.0,2708.8899190647408,1243.0,975.7383585518884,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.324739454996871,12.324739454996871,12.324739454996871,12.324739454996871,,1.1,1.1,1.1,1.1,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.98,0.98,0.98,0.98,28.29924403912435,28.29924403912435,28.29924403912435,28.29924403912435,113.1969761564974,2716.7274277559377,0.0280754133740722,31.84577571039191,62.56895825407182,90.97592014381004,114.1463803858194,0.04
2011-03-31,2011-04-11,3889.5,1.0366087978055638,4031.88991906474,0.038,2011,3,31,2011.03,2010,6,182,26,0.3483552890071935,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0592774120319832,3792.88991906474,1100.0,,4,275.0,275.0,275.0,275.0,2692.88991906474,41.0,7.0,13.0,67.0,2564.8899190647408,100.0,18.0,25.0,80.0,2708.8899190647408,1243.0,975.7383585518884,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.324739454996871,12.324739454996871,12.324739454996871,12.324739454996871,,1.1,1.1,1.1,1.1,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.8684989752569885,0.98,0.98,0.98,0.98,28.29924403912435,28.29924403912435,28.29924403912435,28.29924403912435,113.1969761564974,2716.7274277559377,0.0280754133740722,31.84577571039191,62.56895825407182,90.97592014381004,114.1463803858194,0.04
2011-04-01,2011-04-12,3905.7,1.0366087978055638,4048.682981589191,0.038,2011,4,1,2011.04,2010,7,183,27,0.3498062096093061,16.793062524451216,0.0041477840079885,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0728632005374267,3753.682981589191,1100.0,,4,275.0,275.0,275.0,275.0,2653.682981589191,30.0,3.9999999999999862,7.0,55.0,2557.682981589191,100.0,18.0,25.0,80.0,2725.682981589191,1243.0,975.769089856308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.294008150577113,12.294008150577113,12.294008150577113,12.294008150577113,,1.1,1.1,1.1,1.1,0.8678975058979221,0.8678975058979221,0.8678975058979221,0.8678975058979221,0.98,0.98,0.98,0.98,28.209131408577115,28.209131408577115,28.209131408577115,28.209131408577115,112.83652563430846,2708.076615223403,0.0278699335431834,31.75598221662013,62.389126961861294,90.70573462601955,113.78588041355512,0.04
2011-04-02,2011-04-13,3938.1,1.0366087978055638,4082.2691066380894,0.037000000000000005,2011,4,2,2011.04,2010,7,184,27,0.3527080508135309,33.58612504889925,0.0082273177420581,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.072263731834902,3787.2691066380894,1100.0,,4,275.0,275.0,275.0,275.0,2687.269106638089,30.0,3.9999999999999862,7.0,55.0,2591.269106638089,100.0,18.0,25.0,80.0,2759.269106638089,1243.0,975.8305524651475,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.232545541737592,12.232545541737592,12.232545541737592,12.232545541737592,,1.1,1.1,1.1,1.1,0.8666860674621477,0.8666860674621477,0.8666860674621477,0.8666860674621477,0.98,0.98,0.98,0.98,28.028924470157687,28.028924470157687,28.028924470157687,28.028924470157687,112.11569788063072,2690.776749135138,0.0274640634784026,31.576331057931394,62.02936225953757,90.16527752860331,113.06493236676049,0.035
2011-04-03,2011-04-14,3954.4,1.0317836618833252,4080.085312551421,0.037000000000000005,2011,4,3,2011.04,2010,7,185,27,0.3525193710044427,2.1837940866694225,0.0005352324570154,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0723024097296451,3785.085312551421,1100.0,,4,275.0,275.0,275.0,275.0,2685.085312551421,30.0,4.000000000000013,7.0,55.0,2589.085312551421,100.0,18.0,25.0,80.0,2757.085312551421,1243.0,975.826556121969,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.236541884916234,12.236541884916234,12.236541884916234,12.236541884916234,,1.1,1.1,1.1,1.1,0.8667651805458032,0.8667651805458032,0.8667651805458032,0.8667651805458032,0.98,0.98,0.98,0.98,28.0406408324134,28.0406408324134,28.0406408324134,28.0406408324134,112.1625633296536,2691.9015199116857,0.0274902495260606,31.58801249472293,62.052755038828685,90.20041896052778,113.11180861455351,0.035
2011-04-04,2011-04-15,3987.1,1.0259500509430275,4090.5654481149463,0.037000000000000005,2011,4,4,2011.04,2010,7,186,27,0.3534248547171313,10.480135563524984,0.0025620261297504,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0721171690666738,3795.5654481149463,1100.0,,4,275.0,275.0,275.0,275.0,2695.565448114946,30.0,3.9999999999999862,7.0,55.0,2599.565448114946,100.0,18.0,25.0,80.0,2767.5654481149463,1243.0,975.8457347700504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.21736323683497,12.21736323683497,12.21736323683497,12.21736323683497,,1.1,1.1,1.1,1.1,0.8663850761900259,0.8663850761900259,0.8663850761900259,0.8663850761900259,0.98,0.98,0.98,0.98,27.98441456376982,27.98441456376982,27.98441456376982,27.98441456376982,111.93765825507928,2686.503798121903,0.0273648373739291,31.53192874068461,61.94045458513835,90.03174452729593,112.8868757551091,0.035
2011-04-05,2011-04-16,4003.5,1.0259500509430275,4107.391028950411,0.036000000000000004,2011,4,5,2011.04,2010,7,187,27,0.3548785849013155,16.82558083546519,0.0040964156363181,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0718217471676621,3812.3910289504106,1100.0,,4,275.0,275.0,275.0,275.0,2712.391028950411,30.0,4.0,7.0,55.0,2616.391028950411,100.0,18.0,25.0,80.0,2784.3910289504106,1243.0,975.8765255829793,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.186572423906071,12.186572423906071,12.186572423906071,12.186572423906071,,1.1,1.1,1.1,1.1,0.8657725207860312,0.8657725207860312,0.8657725207860312,0.8657725207860312,0.98,0.98,0.98,0.98,27.894151035978545,27.894151035978545,27.894151035978545,27.894151035978545,111.57660414391418,2677.8384994539397,0.0271648361106797,31.441874185150887,61.76013802099021,89.76092577582921,112.52576816732763,0.035
2011-04-06,2011-04-17,4020.0,1.0259500509430275,4124.319204790972,0.036000000000000004,2011,4,6,2011.04,2010,7,188,27,0.35634117929394,16.92817584056138,0.0041044776119406,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0715269564143619,3829.319204790973,1100.0,,4,275.0,275.0,275.0,275.0,2729.3192047909724,30.0,4.0,7.0,55.0,2633.3192047909724,100.0,18.0,25.0,80.0,2801.3192047909724,1243.0,975.9075041447676,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.155593862117785,12.155593862117785,12.155593862117785,12.155593862117785,,1.1,1.1,1.1,1.1,0.8651533599985215,0.8651533599985215,0.8651533599985215,0.8651533599985215,0.98,0.98,0.98,0.98,27.80334552228539,27.80334552228539,27.80334552228539,27.80334552228539,111.21338208914156,2669.1211701393977,0.026965270282657,31.35127051647364,61.57872196559724,89.48845569051201,112.16245870401087,0.035
2011-04-07,2011-04-18,4053.0,1.02381464457025,4149.520754443223,0.035,2011,4,7,2011.04,2010,7,189,27,0.3585185931838945,25.20154965225084,0.0060733639240785,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0710925471776758,3854.5207544432233,1100.0,,4,275.0,275.0,275.0,275.0,2754.5207544432237,30.0,4.0,7.0,54.99999999999997,2658.5207544432237,100.0,18.0,25.0,80.0,2826.5207544432237,1243.0,975.9536229806309,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.109475026254204,12.109475026254204,12.109475026254204,12.109475026254204,,1.1,1.1,1.1,1.1,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.98,0.98,0.98,0.98,27.668177406093854,27.668177406093854,27.668177406093854,27.668177406093854,110.67270962437544,2656.14503098501,0.026671202814414,31.21635541367597,61.308595907798406,89.08278956350661,111.62164120617891,0.035
2011-04-08,2011-04-19,4086.2,1.0216977356980863,4174.86128760952,0.034,2011,4,8,2011.04,2010,7,190,28,0.3607080152494625,25.340533166297067,0.006069790448249001,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0706610303138751,3879.8612876095203,1100.0,,4,275.0,275.0,275.0,275.0,2779.8612876095203,30.0,4.0,7.0,54.99999999999997,2683.861287609521,100.0,18.0,25.0,80.0,2851.8612876095203,1243.0,975.9999961563252,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.063101850559931,12.063101850559931,12.063101850559931,12.063101850559931,,1.1,1.1,1.1,1.1,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.98,0.98,0.98,0.98,27.532286621075727,27.532286621075727,27.532286621075727,27.532286621075727,110.12914648430291,2643.099515623269,0.0263791151124356,31.08063903530345,61.03689371829484,88.67482839800594,111.07794230131536,0.035
2011-04-09,2011-04-20,4119.5,1.0252753684309102,4223.621880251135,0.033,2011,4,9,2011.04,2010,7,191,28,0.36492093045369794,48.7605926416145,0.0115447343592971,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0698452674893471,3928.6218802511353,1100.0,,4,275.0,275.0,275.0,275.0,2828.6218802511353,30.0,4.0,7.0,55.00000000000003,2732.6218802511357,100.0,18.0,25.0,80.0,2900.6218802511357,1243.0,976.0892280408597,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.973869966025706,11.973869966025706,11.973869966025706,11.973869966025706,,1.1,1.1,1.1,1.1,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.98,0.98,0.98,0.98,27.27087670545561,27.27087670545561,27.27087670545561,27.27087670545561,109.08350682182244,2618.004163723739,0.0258270058055803,30.81940091625332,60.513950365840365,87.88975989008823,110.03199022302178,0.035
2011-04-10,2011-04-21,4153.0,1.0252753684309102,4257.968605093571,0.033,2011,4,10,2011.04,2010,7,192,28,0.3678884874800844,34.346724842434924,0.0080664579821814,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0692818635738901,3962.9686050935693,1100.0,,4,275.0,275.0,275.0,275.0,2862.9686050935693,30.0,4.0,7.0,54.99999999999997,2766.9686050935693,100.0,18.0,25.0,80.0,2934.9686050935693,1243.0,976.1520825473214,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.91101545956401,11.91101545956401,11.91101545956401,11.91101545956401,,1.1,1.1,1.1,1.1,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.98,0.98,0.98,0.98,27.086805983342924,27.086805983342924,27.086805983342924,27.086805983342924,108.3472239333717,2600.3333744009205,0.0254457545327511,30.635333067507784,60.1455167956481,87.33672897471037,109.29538137734016,0.035
2011-04-11,2011-04-22,4169.8,1.0229647142682825,4265.558265555885,0.032,2011,4,11,2011.04,2010,7,193,28,0.3685442341440284,7.589660462314897,0.0017792888972121,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0691585911232549,3970.558265555885,1100.0,,4,275.0,275.0,275.0,275.0,2870.558265555885,30.0,4.0,7.0,54.99999999999997,2774.558265555885,100.0,18.0,25.0,80.0,2942.558265555885,1243.0,976.1659716259672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.89712638091801,11.89712638091801,11.89712638091801,11.89712638091801,,1.1,1.1,1.1,1.1,0.8598752163365647,0.8598752163365647,0.8598752163365647,0.8598752163365647,0.98,0.98,0.98,0.98,27.04613949575645,27.04613949575645,27.04613949575645,27.04613949575645,108.18455798302578,2596.429391592619,0.0253623444454174,30.594642494208703,60.06408093294073,87.21451950912754,109.1326751940393,0.03
2011-04-12,2011-04-23,4186.7,1.0229647142682825,4282.846369227018,0.032,2011,4,12,2011.04,2010,7,194,28,0.3700379263012143,17.288103671133285,0.0040365920653496,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.06887942610307599,3987.846369227018,1100.0,,4,275.0,275.0,275.0,275.0,2887.846369227018,30.0,4.0,7.0,55.0,2791.846369227018,100.0,18.0,25.0,80.0,2959.846369227018,1243.0,976.1976088556854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.865489151199839,11.865489151199839,11.865489151199839,11.865489151199839,,1.1,1.1,1.1,1.1,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.8592153878469293,0.98,0.98,0.98,0.98,26.953518744655327,26.953518744655327,26.953518744655327,26.953518744655327,107.8140749786213,2587.5377994869127,0.025173463085971,30.50195549547864,59.87858230042299,86.93614474900747,108.7620550090117,0.03
2011-04-13,2011-04-24,4220.5,1.0218215800636077,4312.597978658457,0.031,2011,4,13,2011.04,2010,7,195,28,0.3726084653560906,29.751609431438734,0.0068987671882862,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0684042429783281,4017.597978658457,1100.0,,4,275.0,275.0,275.0,275.0,2917.597978658457,30.0,4.0,7.0,55.00000000000003,2821.5979786584558,100.0,18.0,25.0,80.0,2989.5979786584558,1243.0,976.2520543009448,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.81104370594035,11.81104370594035,11.81104370594035,11.81104370594035,,1.1,1.1,1.1,1.1,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.8580728392501801,0.98,0.98,0.98,0.98,26.794163853566065,26.794163853566065,26.794163853566065,26.794163853566065,107.17665541426426,2572.2397299423424,0.0248519931476674,30.342435604930703,59.55933745796818,86.45708337756334,108.12430632380232,0.03
2011-04-14,2011-04-25,4254.5,1.0218215800636077,4347.339912380618,0.031,2011,4,14,2011.04,2010,7,196,28,0.3756101684296855,34.74193372216177,0.0079915383711362,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0678575878458183,4052.3399123806175,1100.0,,4,275.0,275.0,275.0,275.0,2952.3399123806184,30.0,4.0,7.0,54.99999999999997,2856.3399123806184,100.0,18.0,25.0,80.0,3024.3399123806184,1243.0,976.3156320396564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.37990881234659,0.03
2011-04-15,2011-04-26,4288.7,1.023524326949491,4389.5887809882815,0.03,2011,4,15,2011.04,2010,7,197,29,0.3792604706773875,42.248868607663105,0.0096247896364795,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0672044728375634,4094.588780988281,1100.0,,4,275.0,275.0,275.0,275.0,2994.588780988281,30.0,4.0,7.0,55.0,2898.588780988281,100.0,18.0,25.0,80.0,3066.588780988281,1243.0,976.3929474692084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.670150537676776,11.670150537676776,11.670150537676776,11.670150537676776,,1.1,1.1,1.1,1.1,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.98,0.98,0.98,0.98,26.382040686757694,26.382040686757694,26.382040686757694,26.382040686757694,105.52816274703078,2532.6759059287383,0.024040557786206004,29.92946312083763,58.73300602650536,85.21745294491184,106.47496932931229,0.03
2011-04-16,2011-04-27,4305.8,1.023524326949491,4407.091046979118,0.028999999999999998,2011,4,16,2011.04,2010,7,198,29,0.3807726664589958,17.50226599083635,0.0039713874309071,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0669375778388355,4112.091046979118,1100.0,,4,275.0,275.0,275.0,275.0,3012.091046979118,30.0,4.0,7.0,54.99999999999997,2916.091046979119,100.0,18.0,25.0,80.0,3084.091046979119,1243.0,976.4249766159717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.638121390913467,11.638121390913467,11.638121390913467,11.638121390913467,,1.1,1.1,1.1,1.1,0.8543850543221545,0.8543850543221545,0.8543850543221545,0.8543850543221545,0.98,0.98,0.98,0.98,26.28840896203515,26.28840896203515,26.28840896203515,26.28840896203515,105.1536358481406,2523.687260355375,0.0238601006258355,29.835557398618302,58.54513327316352,84.93568145210553,106.10023916011231,0.03
2011-04-17,2011-04-28,4323.0,1.0161692647305949,4392.8997314303615,0.028999999999999998,2011,4,17,2011.04,2010,7,199,29,0.3795465367955832,14.191315548756393,0.0032305120572682,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0671538204911282,4097.8997314303615,1100.0,,4,275.0,275.0,275.0,275.0,2997.8997314303606,30.0,4.0,7.0,55.0,2901.8997314303606,100.0,18.0,25.0,80.0,3069.8997314303606,1243.0,976.3990065085176,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.664091498367682,11.664091498367682,11.664091498367682,11.664091498367682,,1.1,1.1,1.1,1.1,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.98,0.98,0.98,0.98,26.364326441817035,26.364326441817035,26.364326441817035,26.364326441817035,105.45730576726814,2530.975338414435,0.0240063084100784,29.911698724349844,58.69746563556068,85.16414947842578,106.40408062152879,0.03
2011-04-18,2011-04-29,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,18,2011.04,2010,7,200,29,0.3843658976580472,55.779639611851046,0.0125384715236925,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-19,2011-04-30,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,19,2011.04,2010,7,201,29,0.3843658976580472,0.0,0.0,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-20,2011-05-01,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,20,2011.04,2010,7,202,29,0.3843658976580472,0.0,0.0,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-21,2011-05-02,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,21,2011.04,2010,7,203,29,0.3843658976580472,0.0,0.0,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-22,2011-05-03,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,22,2011.04,2010,7,204,30,0.3843658976580472,0.0,0.0,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-23,2011-05-04,4357.5,1.0209246978869104,4448.6793710422135,0.027999999999999997,2011,4,23,2011.04,2010,7,205,30,0.3843658976580472,0.0,0.0,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.066311814225193,4153.6793710422135,1100.0,,4,275.0,275.0,275.0,275.0,3053.679371042213,30.0,4.0,7.0,55.0,2957.679371042213,100.0,18.0,25.0,80.0,3125.679371042213,1243.0,976.5010832490073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.562014757878005,11.562014757878005,11.562014757878005,11.562014757878005,,1.1,1.1,1.1,1.1,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.8527335559280241,0.98,0.98,0.98,0.98,26.066015521240157,26.066015521240157,26.066015521240157,26.066015521240157,104.26406208496063,2502.337490039055,0.0234370817469217,29.61239424584545,58.09870056948015,84.26622236203994,105.21017003350195,0.03
2011-04-24,2011-05-05,4323.0,1.0161692647305949,4392.8997314303615,0.028999999999999998,2011,4,24,2011.04,2010,7,206,30,0.3795465367955832,55.779639611851046,0.0126976810357765,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0671538204911282,4097.8997314303615,1100.0,,4,275.0,275.0,275.0,275.0,2997.8997314303606,30.0,4.0,7.0,55.0,2901.8997314303606,100.0,18.0,25.0,80.0,3069.8997314303606,1243.0,976.3990065085176,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.664091498367682,11.664091498367682,11.664091498367682,11.664091498367682,,1.1,1.1,1.1,1.1,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.8549446239343341,0.98,0.98,0.98,0.98,26.364326441817035,26.364326441817035,26.364326441817035,26.364326441817035,105.45730576726814,2530.975338414435,0.0240063084100784,29.911698724349844,58.69746563556068,85.16414947842578,106.40408062152879,0.03
2011-04-25,2011-05-06,4288.7,1.023524326949491,4389.5887809882815,0.03,2011,4,25,2011.04,2010,7,207,30,0.3792604706773875,3.3109504420799567,0.0007542734883094,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0672044728375634,4094.588780988281,1100.0,,4,275.0,275.0,275.0,275.0,2994.588780988281,30.0,4.0,7.0,55.0,2898.588780988281,100.0,18.0,25.0,80.0,3066.588780988281,1243.0,976.3929474692084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.670150537676776,11.670150537676776,11.670150537676776,11.670150537676776,,1.1,1.1,1.1,1.1,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.8550748850206816,0.98,0.98,0.98,0.98,26.382040686757694,26.382040686757694,26.382040686757694,26.382040686757694,105.52816274703078,2532.6759059287383,0.024040557786206004,29.92946312083763,58.73300602650536,85.21745294491184,106.47496932931229,0.03
2011-04-26,2011-05-07,4271.6,1.023524326949491,4372.086514997446,0.03,2011,4,26,2011.04,2010,7,208,30,0.3777482748957794,17.50226599083544,0.0040031838187094,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0674735046957716,4077.086514997446,1100.0,,4,275.0,275.0,275.0,275.0,2977.086514997446,30.0,4.0,7.0,55.0,2881.086514997446,100.0,18.0,25.0,80.0,3049.086514997446,1243.0,976.3609183224452,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.702179684439967,11.702179684439967,11.702179684439967,11.702179684439967,,1.1,1.1,1.1,1.1,0.855761638120479,0.855761638120479,0.855761638120479,0.855761638120479,0.98,0.98,0.98,0.98,26.475694023880248,26.475694023880248,26.475694023880248,26.475694023880248,105.902776095521,2541.666626292505,0.0242224795260216,30.023354619678397,58.92086617815411,85.49924608681243,106.84982905383328,0.03
2011-04-27,2011-05-08,4254.5,1.0218215800636077,4347.339912380618,0.031,2011,4,27,2011.04,2010,7,209,30,0.3756101684296855,24.74660261682766,0.0056923551218879,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0678575878458183,4052.3399123806175,1100.0,,4,275.0,275.0,275.0,275.0,2952.3399123806184,30.0,4.0,7.0,54.99999999999997,2856.3399123806184,100.0,18.0,25.0,80.0,3024.3399123806184,1243.0,976.3156320396564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.37990881234659,0.03
2011-04-28,2011-05-09,4254.5,1.0218215800636077,4347.339912380618,0.031,2011,4,28,2011.04,2010,7,210,30,0.3756101684296855,0.0,0.0,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0678575878458183,4052.3399123806175,1100.0,,4,275.0,275.0,275.0,275.0,2952.3399123806184,30.0,4.0,7.0,54.99999999999997,2856.3399123806184,100.0,18.0,25.0,80.0,3024.3399123806184,1243.0,976.3156320396564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.747465967228734,11.747465967228734,11.747465967228734,11.747465967228734,,1.1,1.1,1.1,1.1,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.8567273921716275,0.98,0.98,0.98,0.98,26.608146636879034,26.608146636879034,26.608146636879034,26.608146636879034,106.43258654751614,2554.382077140387,0.0244822325129008,30.15610175618152,59.18647717258514,85.89768623344597,107.37990881234659,0.03
2011-04-29,2011-05-10,4237.5,1.0218215800636077,4329.968945519538,0.031,2011,4,29,2011.04,2010,7,211,31,0.37410931689288796,17.370966861080888,0.0040117994100293,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0681298188767042,4034.9689455195376,1100.0,,4,275.0,275.0,275.0,275.0,2934.9689455195376,30.0,4.0,7.0,55.0,2838.9689455195376,100.0,18.0,25.0,80.0,3006.9689455195376,1243.0,976.2838431703008,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.779254836584485,11.779254836584485,11.779254836584485,11.779254836584485,,1.1,1.1,1.1,1.1,0.8574016315092249,0.8574016315092249,0.8574016315092249,0.8574016315092249,0.98,0.98,0.98,0.98,26.70114591224009,26.70114591224009,26.70114591224009,26.70114591224009,106.80458364896036,2563.310007575049,0.0246663625057812,30.249276072748717,59.372915209078464,86.17737901141483,107.7520560553642,0.03
2011-04-30,2011-05-11,4203.6,1.0229647142682825,4300.134472898153,0.032,2011,4,30,2011.04,2010,7,212,31,0.3715316184584004,29.83447262138452,0.0069380324753604,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0686025057726112,4005.134472898153,1100.0,,4,275.0,275.0,275.0,275.0,2905.134472898153,30.0,4.0,7.0,54.99999999999997,2809.134472898153,100.0,18.0,25.0,80.0,2977.134472898153,1243.0,976.2292460854036,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.833851921481669,11.833851921481669,11.833851921481669,11.833851921481669,,1.1,1.1,1.1,1.1,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.8585525566143812,0.98,0.98,0.98,0.98,26.86091442811368,26.86091442811368,26.86091442811368,26.86091442811368,107.44365771245472,2578.647785098913,0.0249861157574547,30.409268496748552,59.69308366790524,86.65776998888737,108.39143482398407,0.03
2011-05-01,2011-05-12,4153.0,1.0252753684309102,4257.968605093571,0.033,2011,5,1,2011.05,2010,8,213,31,0.3678884874800844,42.165867804583286,0.0099028132227519,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0753880617193855,3936.9686050935693,1100.0,,4,275.0,275.0,275.0,275.0,2836.9686050935693,35.0,4.000000000000013,8.0,57.0,2732.968605093569,100.0,18.0,25.0,80.0,2934.968605093569,1243.0,976.1520825473214,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.91101545956401,11.91101545956401,11.91101545956401,11.91101545956401,,1.1,1.1,1.1,1.1,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.8601639395484074,0.98,0.98,0.98,0.98,27.086805983342924,27.086805983342924,27.086805983342924,27.086805983342924,108.3472239333717,2600.3333744009205,0.0254457545327511,30.635333067507784,60.1455167956481,87.33672897471037,109.29538137734016,0.035
2011-05-02,2011-05-13,4119.5,1.0252753684309102,4223.621880251135,0.033,2011,5,2,2011.05,2010,8,214,31,0.36492093045369794,34.346724842434924,0.0081320548610266,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.076001121573154,3902.6218802511353,1100.0,,4,275.0,275.0,275.0,275.0,2802.6218802511353,35.0,4.0,8.0,57.0,2698.621880251135,100.0,18.0,25.0,80.0,2900.621880251135,1243.0,976.0892280408597,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.973869966025706,11.973869966025706,11.973869966025706,11.973869966025706,,1.1,1.1,1.1,1.1,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.8614633101355138,0.98,0.98,0.98,0.98,27.27087670545561,27.27087670545561,27.27087670545561,27.27087670545561,109.08350682182244,2618.004163723739,0.0258270058055803,30.81940091625332,60.513950365840365,87.88975989008823,110.03199022302178,0.035
2011-05-03,2011-05-14,4086.2,1.0216977356980863,4174.86128760952,0.034,2011,5,3,2011.05,2010,8,215,31,0.3607080152494625,48.7605926416145,0.0116795719144801,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0768887821381488,3853.8612876095203,1100.0,,4,275.0,275.0,275.0,275.0,2753.8612876095203,35.0,4.000000000000013,8.0,57.0,2649.86128760952,100.0,18.0,25.0,80.0,2851.86128760952,1243.0,975.9999961563252,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.063101850559931,12.063101850559931,12.063101850559931,12.063101850559931,,1.1,1.1,1.1,1.1,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.8632876151711626,0.98,0.98,0.98,0.98,27.532286621075727,27.532286621075727,27.532286621075727,27.532286621075727,110.12914648430291,2643.099515623269,0.0263791151124356,31.08063903530345,61.03689371829484,88.67482839800594,111.07794230131536,0.035
2011-05-04,2011-05-15,4069.6,1.02381464457025,4166.5160775430895,0.034,2011,5,4,2011.05,2010,8,216,31,0.3599869890997229,8.345210066430809,0.0020029228043569,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0770427844332925,3845.5160775430895,1100.0,,4,275.0,275.0,275.0,275.0,2745.516077543089,35.0,4.0,8.0,57.0,2641.516077543089,100.0,18.0,25.0,80.0,2843.516077543089,1243.0,975.9847244219037,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.078373584981437,12.078373584981437,12.078373584981437,12.078373584981437,,1.1,1.1,1.1,1.1,0.8635974448638852,0.8635974448638852,0.8635974448638852,0.8635974448638852,0.98,0.98,0.98,0.98,27.57703585999609,27.57703585999609,27.57703585999609,27.57703585999609,110.30814343998436,2647.395442559625,0.0264749112656804,31.125333504813675,61.12637138760971,88.8091792264872,111.25699463396357,0.035
2011-05-05,2011-05-16,4053.0,1.02381464457025,4149.520754443223,0.035,2011,5,5,2011.05,2010,8,217,31,0.3585185931838945,16.99532309986626,0.0040957315568714,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0773583309967252,3828.5207544432233,1100.0,,4,275.0,275.0,275.0,275.0,2728.5207544432237,35.0,4.0,8.0,57.0,2624.520754443223,100.0,18.0,25.0,80.0,2826.5207544432233,1243.0,975.9536229806309,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.109475026254204,12.109475026254204,12.109475026254204,12.109475026254204,,1.1,1.1,1.1,1.1,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.8642262608661511,0.98,0.98,0.98,0.98,27.668177406093854,27.668177406093854,27.668177406093854,27.668177406093854,110.67270962437544,2656.14503098501,0.026671202814414,31.21635541367597,61.308595907798406,89.08278956350661,111.62164120617891,0.035
2011-05-06,2011-05-17,4020.0,1.0259500509430275,4124.319204790972,0.036000000000000004,2011,5,6,2011.05,2010,8,218,32,0.35634117929394,25.20154965225084,0.0061104750628844,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0778310271491871,3803.319204790973,1100.0,,4,275.0,275.0,275.0,275.0,2703.3192047909724,35.0,3.9999999999999862,8.0,57.0,2599.3192047909724,100.0,18.0,25.0,80.0,2801.3192047909724,1243.0,975.9075041447676,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.155593862117785,12.155593862117785,12.155593862117785,12.155593862117785,,1.1,1.1,1.1,1.1,0.8651533599985215,0.8651533599985215,0.8651533599985215,0.8651533599985215,0.98,0.98,0.98,0.98,27.80334552228539,27.80334552228539,27.80334552228539,27.80334552228539,111.21338208914156,2669.1211701393977,0.026965270282657,31.35127051647364,61.57872196559724,89.48845569051201,112.16245870401087,0.035
2011-05-07,2011-05-18,3987.1,1.0259500509430275,4090.5654481149463,0.037000000000000005,2011,5,7,2011.05,2010,8,219,32,0.3534248547171313,33.75375667602657,0.0082516114469165,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0784732585437366,3769.5654481149463,1100.0,,4,275.0,275.0,275.0,275.0,2669.565448114946,35.0,4.0,8.0,57.0,2565.565448114946,100.0,18.0,25.0,80.0,2767.5654481149463,1243.0,975.8457347700504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.21736323683497,12.21736323683497,12.21736323683497,12.21736323683497,,1.1,1.1,1.1,1.1,0.8663850761900259,0.8663850761900259,0.8663850761900259,0.8663850761900259,0.98,0.98,0.98,0.98,27.98441456376982,27.98441456376982,27.98441456376982,27.98441456376982,111.93765825507928,2686.503798121903,0.0273648373739291,31.53192874068461,61.94045458513835,90.03174452729593,112.8868757551091,0.035
2011-05-08,2011-05-19,3921.9,1.0366087978055638,4065.476044113641,0.038,2011,5,8,2011.05,2010,8,220,32,0.3512571302114186,25.08940400130496,0.0061713323923361,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0789575431061197,3744.476044113641,1100.0,,4,275.0,275.0,275.0,275.0,2644.476044113641,35.0,3.9999999999999862,8.0,57.0,2540.4760441136405,100.0,18.0,25.0,80.0,2742.4760441136405,1243.0,975.799821160728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.26327684615735,12.26327684615735,12.26327684615735,12.26327684615735,,1.1,1.1,1.1,1.1,0.8672932032996419,0.8672932032996419,0.8672932032996419,0.8672932032996419,0.98,0.98,0.98,0.98,28.11902465539529,28.11902465539529,28.11902465539529,28.11902465539529,112.47609862158113,2699.4263669179472,0.0276661570259242,31.66615962721511,62.209249368699844,90.4355100872082,113.425403972076,0.04
2011-05-09,2011-05-20,3873.4,1.0312312397498955,3994.371084047245,0.039,2011,5,9,2011.05,2010,8,221,32,0.3451136616616819,71.10496006639595,0.0178012905086299,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0803630892687994,3673.371084047245,1100.0,,4,275.0,275.0,275.0,275.0,2573.371084047245,35.0,4.0,8.0,57.0,2469.371084047245,100.0,18.0,25.0,80.0,2671.371084047245,1243.0,975.6680720590524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.395025947832847,12.395025947832847,12.395025947832847,12.395025947832847,,1.1,1.1,1.1,1.1,0.8698639636813815,0.8698639636813815,0.8698639636813815,0.8698639636813815,0.98,0.98,0.98,0.98,28.505361736808272,28.505361736808272,28.505361736808272,28.505361736808272,114.02144694723309,2736.514726733594,0.0285455318366921,32.054757061101796,62.9875240212177,91.60487758802523,114.98579606886686,0.04
2011-05-10,2011-05-21,3825.3,1.0314216084147865,3945.497078669082,0.040999999999999995,2011,5,10,2011.05,2010,8,222,32,0.3408909475970087,48.87400537816302,0.0123872871791985,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.0813585699341796,3624.497078669082,1100.0,,4,275.0,275.0,275.0,275.0,2524.497078669082,35.00000000000006,4.0,8.0,57.0,2420.497078669082,100.0,18.0,25.0,80.0,2622.497078669082,1243.0,975.5645057143223,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.498592292562721,12.498592292562721,12.498592292562721,12.498592292562721,,1.1,1.1,1.1,1.1,0.8718482505862314,0.8718482505862314,0.8718482505862314,0.8718482505862314,0.98,0.98,0.98,0.98,28.809105821918106,28.809105821918106,28.809105821918106,28.809105821918106,115.23642328767242,2765.674158904138,0.0292070735296412,32.353318029712575,63.58558745060017,92.5037608943989,116.1859629820392,0.04
2011-05-11,2011-05-22,3793.4,1.0314216084147865,3912.59472936065,0.040999999999999995,2011,5,11,2011.05,2010,8,223,32,0.3380481846167601,32.902349308431894,0.0084093425423103,0.07,1,Wet,71,14,18,24,213,340.0,0.0868988544733736,3572.59472936065,1100.0,,4,275.0,275.0,275.0,275.0,2472.59472936065,29.0,4.0,7.0,56.0,2376.59472936065,100.0,18.0,25.0,80.0,2589.59472936065,1243.0,975.4947840693594,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.568313937525845,12.568313937525845,12.568313937525845,12.568313937525845,,1.1,1.1,1.1,1.1,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.8731659646219007,0.98,0.98,0.98,0.98,29.01359844207619,29.01359844207619,29.01359844207619,29.01359844207619,116.05439376830476,2785.305450439314,0.029661746691375,32.5566474691238,63.99293939605987,93.11613906611623,117.00392236017805,0.04
2011-05-12,2011-05-23,3761.6,1.0346299965878225,3891.8641951647523,0.042,2011,5,12,2011.05,2010,8,224,32,0.3362570664622346,20.730534195898144,0.0053266334990963,0.07,1,Wet,71,14,18,24,213,340.0,0.0873617328226446,3551.8641951647523,1100.0,,4,275.0,275.0,275.0,275.0,2451.864195164752,29.0,4.0,7.0,56.0,2355.864195164752,100.0,18.0,25.0,80.0,2568.864195164752,1243.0,975.4508550802301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.612242926655268,12.612242926655268,12.612242926655268,12.612242926655268,,1.1,1.1,1.1,1.1,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.8739887178945741,0.98,0.98,0.98,0.98,29.1424413123456,29.1424413123456,29.1424413123456,29.1424413123456,116.5697652493824,2797.6743659851777,0.0299521667262204,32.68467661532168,64.24946012383141,93.50183682864493,117.51926657500398,0.04
2011-05-13,2011-05-24,3730.1,1.0389696969982536,3875.4608667731854,0.043,2011,5,13,2011.05,2010,8,225,33,0.3348398188892031,16.403328391566447,0.004232613605314,0.07,1,Wet,71,14,18,24,213,340.0,0.0877315012815735,3535.460866773185,1100.0,,4,275.0,275.0,275.0,275.0,2435.460866773185,29.0,4.0,7.0,56.0,2339.460866773185,100.0,18.0,25.0,80.0,2552.460866773185,1243.0,975.4160956462573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.647002360627836,12.647002360627836,12.647002360627836,12.647002360627836,,1.1,1.1,1.1,1.1,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.8746356303108836,0.98,0.98,0.98,0.98,29.24438831060401,29.24438831060401,29.24438831060401,29.24438831060401,116.97755324241604,2807.4612778179853,0.0301841657711834,32.78593932662861,64.45236411282674,93.80695053565503,117.92702027303926,0.045
2011-05-14,2011-05-25,3667.4,1.0379468313635505,3806.566209342685,0.045,2011,5,14,2011.05,2010,8,226,33,0.3288873204872079,68.8946574305005,0.0180988990185979,0.07,1,Wet,71,14,18,24,213,340.0,0.0893193448640187,3466.566209342685,1100.0,,4,275.0,275.0,275.0,275.0,2366.566209342685,29.0,4.0,7.0,56.0,2270.566209342685,100.0,18.0,25.0,80.0,2483.566209342685,1243.0,975.2701045864642,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.792993420421071,12.792993420421071,12.792993420421071,12.792993420421071,,1.1,1.1,1.1,1.1,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.8773131072713853,0.98,0.98,0.98,0.98,29.672529569456124,29.672529569456124,29.672529569456124,29.672529569456124,118.6901182778245,2848.562838667788,0.0311803635482593,33.21085626310839,65.30390023161934,95.08772446437551,119.63936097424342,0.045
2011-05-15,2011-05-26,3574.6,1.032344536529935,3690.218780279906,0.049,2011,5,15,2011.05,2010,8,227,33,0.3188349026161838,116.34742906277916,0.0315285992485123,0.07,1,Wet,71,14,18,24,213,340.0,0.0921354586933761,3350.218780279906,1100.0,,4,275.0,275.0,275.0,275.0,2250.218780279906,29.0,4.0,7.0,56.0,2154.218780279906,100.0,18.0,25.0,80.0,2367.218780279906,1243.0,975.0235588439264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.039539162958775,13.039539162958775,13.039539162958775,13.039539162958775,,1.1,1.1,1.1,1.1,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.8816895903336675,0.98,0.98,0.98,0.98,30.39525094325705,30.39525094325705,30.39525094325705,30.39525094325705,121.5810037730282,2917.944090552676,0.0329468280912618,33.92671594082008,66.73894293417932,97.24729632646746,122.52948058056464,0.05
2011-05-16,2011-05-27,3483.3,1.0325129397985602,3596.5523232003247,0.053,2011,5,16,2011.05,2010,8,228,33,0.31074212072450796,93.66645707958105,0.0260434017532195,0.07,1,Wet,71,14,18,24,213,340.0,0.0945349794598448,3256.5523232003247,1100.0,,4,275.0,275.0,275.0,275.0,2156.5523232003247,28.999999999999947,4.0,7.0,56.0,2060.552323200325,100.0,18.0,25.0,80.0,2273.552323200325,1243.0,974.8250751610672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.23802284581798,13.23802284581798,13.23802284581798,13.23802284581798,,1.1,1.1,1.1,1.1,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.8850804174891178,0.98,0.98,0.98,0.98,30.97659197057971,30.97659197057971,30.97659197057971,30.97659197057971,123.90636788231885,2973.7528291756516,0.0344514292432323,34.50125772714322,67.89110603404188,98.9822167113264,124.85388172919785,0.055
2011-05-17,2011-05-28,3423.2,1.0354681402404935,3544.614537671258,0.055999999999999994,2011,5,17,2011.05,2010,8,229,33,0.3062546960547967,51.937785529066794,0.0146525905643858,0.07,1,Wet,71,14,18,24,213,340.0,0.0959201618078825,3204.614537671258,1100.0,,4,275.0,275.0,275.0,275.0,2104.614537671258,29.0,4.0,6.999999999999987,56.0,2008.6145376712586,100.0,18.0,25.0,80.0,2221.6145376712584,1243.0,974.7150165203034,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.348081486581874,13.348081486581874,13.348081486581874,13.348081486581874,,1.1,1.1,1.1,1.1,0.8869096849332312,0.8869096849332312,0.8869096849332312,0.8869096849332312,0.98,0.98,0.98,0.98,31.298680118440448,31.298680118440448,31.298680118440448,31.298680118440448,125.19472047376179,3004.673291370282,0.0353196995451054,34.81908411693345,68.52862194878891,99.94259034235962,126.1415642788826,0.055
2011-05-18,2011-05-29,3378.5,1.0383592157636452,3508.0966104574754,0.057999999999999996,2011,5,18,2011.05,2010,8,230,33,0.3030995471435259,36.51792721378251,0.0104096127526603,0.07,1,Wet,71,14,18,24,213,340.0,0.0969186535474751,3168.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2068.0966104574754,29.0,4.0,7.0,56.0,1972.096610457476,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935885,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.52500832815436,31.52500832815436,31.52500832815436,31.52500832815436,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.97626723604421,100.61710417428672,127.04637298658804,0.06
2011-05-19,2011-05-30,3334.2,1.0406578034536305,3469.761248275095,0.06,2011,5,19,2011.05,2010,8,231,33,0.2997873718509682,38.335362182380784,0.0110484149886215,0.07,1,Wet,71,14,18,24,213,340.0,0.0979894510520061,3129.761248275095,1100.0,,4,275.0,275.0,275.0,275.0,2029.7612482750947,29.0,4.0,7.0,56.0,1933.7612482750947,100.0,18.0,25.0,80.0,2146.7612482750947,1243.0,974.5563988356304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.506699171254766,13.506699171254766,13.506699171254766,13.506699171254766,,1.1,1.1,1.1,1.1,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.8894821194217328,0.98,0.98,0.98,0.98,31.76246695613505,31.76246695613505,31.76246695613505,31.76246695613505,127.0498678245402,3049.196827788965,0.0366163141304606,35.27613458102862,69.4455990976475,101.3244536295099,127.99561691838505,0.06
