Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-05-20,2011-05-31,3275.6,1.0279872952802322,3367.2751844199292,0.064,2011,5,20,2011.05,2010,8,232,34,0.2909325759338818,102.48606385516588,0.0304359038813814,0.07,1,Wet,71,14,18,24,213,340.0,0.1009718485656143,3027.2751844199292,1100.0,,4,275.0,275.0,275.0,275.0,1927.2751844199288,29.0,4.0,7.0,56.0,1831.2751844199288,100.0,18.0,25.0,80.0,2044.2751844199288,1243.0,974.3392259860327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.72387202085254,13.72387202085254,13.72387202085254,13.72387202085254,,1.1,1.1,1.1,1.1,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.98,0.98,0.98,0.98,32.396522481832854,32.396522481832854,32.396522481832854,32.396522481832854,129.58608992733141,3110.066158255954,0.0384839619069193,35.8997572743821,70.69716133117349,103.21152582048602,130.52995937276387,0.065
2011-05-21,2011-06-01,3246.6,1.0304775940018789,3345.5485566865004,0.066,2011,5,21,2011.05,2010,8,233,34,0.2890553952977135,21.726627733428813,0.0064941899258958,0.07,1,Wet,71,14,18,24,213,340.0,0.1016275789273681,3005.5485566865004,1100.0,,4,275.0,275.0,275.0,275.0,1905.5485566865,29.0,4.0,7.0,56.0,1809.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272643,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.53077945444561,32.53077945444561,32.53077945444561,32.53077945444561,130.12311781778246,3122.954827626779,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871485,131.0665561527237,0.065
2011-05-22,2011-06-02,3160.4,1.0231801571277364,3233.658568586498,0.07200000000000001,2011,5,22,2011.05,2010,8,234,34,0.2793881003258734,111.88998810000204,0.0346016704382341,0.07,1,Wet,71,14,18,24,213,340.0,0.1051440629208486,2893.658568586498,1100.0,,4,275.0,275.0,275.0,275.0,1793.6585685864982,29.0,4.0,7.0,56.00000000000002,1697.6585685864982,100.0,18.0,25.0,80.0,1910.6585685864984,1243.0,974.0560860143856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.007011992499613,14.007011992499613,14.007011992499613,14.007011992499613,,1.1,1.1,1.1,1.1,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.98,0.98,0.98,0.98,33.22116886147793,33.22116886147793,33.22116886147793,33.22116886147793,132.88467544591174,3189.2322107018817,0.0410942196361808,36.70877607354578,72.3214713432249,105.66232380353293,133.82557292189128,0.07
2011-05-23,2011-06-03,3089.6,1.0242790180527706,3164.61245417584,0.075,2011,5,23,2011.05,2010,8,235,34,0.2734225160407926,69.04611441065799,0.021818189560478,0.07,1,Wet,71,14,18,24,213,340.0,0.1074381160168145,2824.61245417584,1100.0,,4,275.0,275.0,275.0,275.0,1724.6124541758402,29.0,4.0,7.0,56.00000000000002,1628.6124541758402,100.0,18.0,25.0,80.0,1841.61245417584,1243.0,973.9097740100392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.153323996846053,14.153323996846053,14.153323996846053,14.153323996846053,,1.1,1.1,1.1,1.1,0.8991879355822545,0.8991879355822545,0.8991879355822545,0.8991879355822545,0.98,0.98,0.98,0.98,33.64625227258328,33.64625227258328,33.64625227258328,33.64625227258328,134.5850090903331,3230.040218167995,0.0425281171199154,37.12694489508925,73.16135183910781,106.93031857039902,135.53252715445302,0.075
2011-05-24,2011-06-04,3047.6,1.0216343633285805,3113.532885680181,0.078,2011,5,24,2011.05,2010,8,236,34,0.2690092413227676,51.07956849565835,0.0164056621115468,0.07,1,Wet,71,14,18,24,213,340.0,0.1092007094460875,2773.532885680181,1100.0,,4,275.0,275.0,275.0,275.0,1673.5328856801816,29.0,4.0,7.0,56.0,1577.5328856801816,100.0,18.0,25.0,80.0,1790.5328856801816,1243.0,973.7878379999177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2752600069676,14.2752600069676,14.2752600069676,14.2752600069676,,1.1,1.1,1.1,1.1,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.9008776179938766,0.98,0.98,0.98,0.98,33.99989698585324,33.99989698585324,33.99989698585324,33.99989698585324,135.99958794341296,3263.990110641911,0.0436801514346949,37.470606673089854,73.85174556421322,107.97303025738677,136.93719210355871,0.08
2011-05-25,2011-06-05,3006.0,1.0179920183345053,3060.084007113522,0.08199999999999999,2011,5,25,2011.05,2010,8,237,34,0.2643912582146083,53.44887856665901,0.0174664742675073,0.07,1,Wet,71,14,18,24,213,340.0,0.1111080608276211,2720.0840071135226,1100.0,,4,275.0,275.0,275.0,275.0,1620.0840071135226,29.0,4.0,7.0,56.00000000000002,1524.0840071135226,100.0,18.0,25.0,80.0,1737.0840071135226,1243.0,973.6588234654463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.404274541438852,14.404274541438852,14.404274541438852,14.404274541438852,,1.1,1.1,1.1,1.1,0.9026168239935799,0.9026168239935799,0.9026168239935799,0.9026168239935799,0.98,0.98,0.98,0.98,34.373407868050016,34.373407868050016,34.373407868050016,34.373407868050016,137.49363147220006,3299.847155332801,0.0449313257912462,37.835232442798265,74.58441455991213,109.07999628458944,138.42940656470208,0.08
2011-05-26,2011-06-06,2964.7,1.0221366031430843,3030.3283873383025,0.085,2011,5,26,2011.05,2010,8,238,34,0.2618203726660293,29.755619775220108,0.0098192723599028,0.07,1,Wet,71,14,18,24,213,340.0,0.1121990611382682,2690.3283873383025,1100.0,,4,275.0,275.0,275.0,275.0,1590.3283873383027,29.0,4.0,7.0,56.0,1494.3283873383027,100.0,18.0,25.0,80.0,1707.3283873383027,1243.0,973.5869995556442,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.476098451241072,14.476098451241072,14.476098451241072,14.476098451241072,,1.1,1.1,1.1,1.1,0.9035634229400844,0.9035634229400844,0.9035634229400844,0.9035634229400844,0.98,0.98,0.98,0.98,34.5810317752824,34.5810317752824,34.5810317752824,34.5810317752824,138.3241271011296,3319.77905042711,0.045646579980932994,38.037709004727894,74.99133524748561,109.69497656949751,139.25884549158448,0.085
2011-05-27,2011-06-07,2896.6,1.0253523189725056,2970.03552713576,0.091,2011,5,27,2011.05,2010,8,239,35,0.2566110695445296,60.29286020254267,0.020300383497664,0.07,1,Wet,71,14,18,24,213,340.0,0.1144767451074529,2630.0355271357603,1100.0,,4,275.0,275.0,275.0,275.0,1530.0355271357598,29.0,3.9999999999999933,7.0,56.0,1434.0355271357598,100.0,18.0,25.0,80.0,1647.0355271357598,1243.0,973.4414650655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.621632941385156,14.621632941385156,14.621632941385156,14.621632941385156,,1.1,1.1,1.1,1.1,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.9054340363793622,0.98,0.98,0.98,0.98,35.00100142708326,35.00100142708326,35.00100142708326,35.00100142708326,140.00400570833304,3360.096136999993,0.0471388319867506,38.446782639735645,75.81361513545049,110.93808887857931,140.93643417981002,0.09
2011-05-28,2011-06-08,2842.8,1.0254665693769516,2915.196363424798,0.095,2011,5,28,2011.05,2010,8,240,35,0.2518729657999026,54.83916371096166,0.018811481929312,0.07,1,Wet,71,14,18,24,213,340.0,0.1166302223293682,2575.196363424798,1100.0,,4,275.0,275.0,275.0,275.0,1475.1963634247984,29.0,4.000000000000006,7.0,56.00000000000002,1379.1963634247984,100.0,18.0,25.0,80.0,1592.1963634247984,1243.0,973.3090946703356,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.754003336549502,14.754003336549502,14.754003336549502,14.754003336549502,,1.1,1.1,1.1,1.1,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.9070802668326762,0.98,0.98,0.98,0.98,35.382081080840614,35.382081080840614,35.382081080840614,35.382081080840614,141.52832432336245,3396.6797837607,0.0485484703874608,38.81743159618188,76.55883880046126,112.06516738755987,142.45855338193778,0.095
2011-05-29,2011-06-09,2776.5,1.023966170216683,2843.04207160662,0.1,2011,5,29,2011.05,2010,8,241,35,0.2456388349868119,72.15429181817808,0.0253792557411587,0.07,1,Wet,71,14,18,24,213,340.0,0.1195902105690134,2503.04207160662,1100.0,,4,275.0,275.0,275.0,275.0,1403.0420716066199,29.0,4.0,7.0,56.0,1307.0420716066199,100.0,18.0,25.0,80.0,1520.0420716066199,1243.0,973.1349291383608,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.928168868524454,14.928168868524454,14.928168868524454,14.928168868524454,,1.1,1.1,1.1,1.1,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.9091662024208575,0.98,0.98,0.98,0.98,35.882079070279545,35.882079070279545,35.882079070279545,35.882079070279545,143.52831628111818,3444.679590746837,0.0504840634313967,39.30292327491187,77.53523283439121,113.54254789648563,144.4554102665347,0.1
2011-05-30,2011-06-10,2724.0,1.0183095322629807,2773.87516588436,0.10400000000000001,2011,5,30,2011.05,2010,8,242,35,0.2396628143324086,69.16690572226071,0.0249351184122985,0.07,1,Wet,71,14,18,24,213,340.0,0.1225722066305035,2433.8751658843594,1100.0,,4,275.0,275.0,275.0,275.0,1333.8751658843594,29.0,3.9999999999999933,7.0,56.0,1237.8751658843594,100.0,18.0,25.0,80.0,1450.8751658843594,1243.0,972.9679745383417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.09512346854372,15.09512346854372,15.09512346854372,15.09512346854372,,1.1,1.1,1.1,1.1,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.9110803471768512,0.98,0.98,0.98,0.98,36.359769815155225,36.359769815155225,36.359769815155225,36.359769815155225,145.4390792606209,3490.537902254901,0.0524317319861264,39.76589006108228,78.46661298130198,114.95254324609851,146.36295339600858,0.105
2011-05-31,2011-06-11,2672.2,1.0177113622297345,2719.5283021502964,0.109,2011,5,31,2011.05,2010,8,243,35,0.2349672453057855,54.346863734062936,0.0199839301878533,0.07,1,Wet,71,14,18,24,213,340.0,0.1250216810507786,2379.5283021502964,1100.0,,4,275.0,275.0,275.0,275.0,1279.5283021502964,29.0,4.000000000000006,7.0,56.0,1183.5283021502962,100.0,18.0,25.0,80.0,1396.5283021502962,1243.0,972.8367924534664,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.226305553418982,15.226305553418982,15.226305553418982,15.226305553418982,,1.1,1.1,1.1,1.1,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.9125256925590558,0.98,0.98,0.98,0.98,36.733932082560415,36.733932082560415,36.733932082560415,36.733932082560415,146.93572833024166,3526.4574799258003,0.0540298581243157,40.12791105056048,79.1951140573358,116.05591005758457,147.85689648538872,0.11
2011-06-01,2011-06-12,2621.0,1.0168303750838144,2665.1124130946773,0.11199999999999999,2011,6,1,2011.06,2010,9,244,35,0.2302657124913801,54.41588905561912,0.0204178588446227,0.06,1,Wet,67,13,15,17,181,293.0,0.1099390774514362,2372.1124130946773,1100.0,,4,275.0,275.0,275.0,275.0,1272.1124130946769,33.0,5.0,10.0,63.0,1161.1124130946769,100.0,18.0,25.0,80.0,1342.1124130946769,1243.0,972.7054437557457,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.357654251139436,15.357654251139436,15.357654251139436,15.357654251139436,,1.1,1.1,1.1,1.1,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.98,0.98,0.98,0.98,37.10747387694194,37.10747387694194,37.10747387694194,37.10747387694194,148.42989550776775,3562.3174921864256,0.055693671598419994,40.48879828098804,79.92151082592693,117.15653709437515,149.34821664142106,0.11
2011-06-02,2011-06-13,2557.8,1.0113338445768485,2586.7897076586632,0.11800000000000001,2011,6,2,2011.06,2010,9,245,35,0.2234986307417084,78.32270543601408,0.0302779561879828,0.06,1,Wet,67,13,15,17,181,293.0,0.1132678080218581,2293.7897076586632,1100.0,,4,275.0,275.0,275.0,275.0,1193.7897076586632,33.0,4.999999999999994,10.0,63.0,1082.7897076586632,100.0,18.0,25.0,80.0,1263.7897076586632,1243.0,972.5163889495208,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546709057364366,15.546709057364366,15.546709057364366,15.546709057364366,,1.1,1.1,1.1,1.1,0.9158388179695842,0.9158388179695842,0.9158388179695842,0.9158388179695842,0.98,0.98,0.98,0.98,37.64309253779005,37.64309253779005,37.64309253779005,37.64309253779005,150.5723701511602,3613.7368836278447,0.0582081990296169,41.00536610493289,80.96157287960892,118.73320834158831,151.4864633305366,0.12
2011-06-03,2011-06-14,2507.9,1.0126595043363178,2539.6487709250514,0.122,2011,6,3,2011.06,2010,9,246,36,0.2194256538079244,47.14093673361185,0.0185619906474079,0.06,1,Wet,67,13,15,17,181,293.0,0.1153702840150122,2246.6487709250514,1100.0,,4,275.0,275.0,275.0,275.0,1146.6487709250516,33.0,5.0,10.0,63.0,1035.6487709250514,100.0,18.0,25.0,80.0,1216.6487709250516,1243.0,972.4026004815432,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.660497525342025,15.660497525342025,15.660497525342025,15.660497525342025,,1.1,1.1,1.1,1.1,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.98,0.98,0.98,0.98,37.96425514424067,37.96425514424067,37.96425514424067,37.96425514424067,151.85702057696267,3644.568493847104,0.0597944969066134,41.31454979342137,81.58426806076103,119.67763594562912,152.76838886165785,0.12
2011-06-04,2011-06-15,2446.4,1.0129357214557773,2478.045948969413,0.128,2011,6,4,2011.06,2010,9,247,36,0.2141031699909573,61.602821955638326,0.0248594349032382,0.06,1,Wet,67,13,15,17,181,293.0,0.1182383240802515,2185.045948969413,1100.0,,4,275.0,275.0,275.0,275.0,1085.045948969413,33.0,5.0,9.999999999999991,62.95488441119462,974.0910645582184,100.0,18.0,25.0,79.95488441119463,1155.0910645582185,1243.0,972.2539040147535,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.809193992131512,15.809193992131512,15.809193992131512,15.809193992131512,,1.1,1.1,1.1,1.1,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.98,0.98,0.98,0.98,38.3824967552242,38.3824967552242,38.3824967552242,38.3824967552242,153.5299870208968,3684.719688501524,0.0619560694928792,41.71660174973018,82.39420347602444,120.9065602272046,154.43772225673555,0.13
2011-06-05,2011-06-16,2397.9,1.0167396317966448,2438.039963085175,0.133,2011,6,5,2011.06,2010,9,248,36,0.21064665281055897,40.00598588423827,0.0164090771644339,0.06,1,Wet,67,13,15,17,181,293.0,0.1201785058638777,2145.039963085175,1100.0,,4,275.0,275.0,275.0,275.0,1045.0399630851748,33.0,5.0,10.000000000000009,60.63371799470298,936.4062450904717,100.0,18.0,25.0,77.63371799470299,1117.4062450904717,1243.0,972.1573378419296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905760164955563,15.905760164955563,15.905760164955563,15.905760164955563,,1.1,1.1,1.1,1.1,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.98,0.98,0.98,0.98,38.653198530436796,38.653198530436796,38.653198530436796,38.653198530436796,154.61279412174719,3710.707058921933,0.0634168415869997,41.97642390044361,82.91774518721049,121.7012607421255,155.51800512163564,0.135
2011-06-06,2011-06-17,2349.9,1.0132278911821349,2380.9842214888986,0.139,2011,6,6,2011.06,2010,9,249,36,0.2057170367366408,57.055741596276214,0.0239630910114127,0.06,1,Wet,67,13,15,17,181,293.0,0.1230583543375094,2087.9842214888986,1100.0,,4,275.0,275.0,275.0,275.0,987.9842214888986,33.0,5.0,10.000000000000009,57.323316605157935,882.6609048837407,100.0,18.0,25.0,74.32331660515794,1063.6609048837406,1243.0,972.0196170863524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.043480920532787,16.043480920532787,16.043480920532787,16.043480920532787,,1.1,1.1,1.1,1.1,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.98,0.98,0.98,0.98,39.03797669998807,39.03797669998807,39.03797669998807,39.03797669998807,156.15190679995231,3747.645763198855,0.065582923813878,42.34524112621654,83.66108372332508,122.83003027466584,157.05345339844794,0.14
2011-06-07,2011-06-18,2290.7,1.0182418354492884,2332.486572463685,0.145,2011,6,7,2011.06,2010,9,250,36,0.2015268398608623,48.49764902521383,0.0207922521817513,0.06,1,Wet,67,13,15,17,181,293.0,0.1256170146739662,2039.4865724636848,1100.0,,4,275.0,275.0,275.0,275.0,939.4865724636846,32.999999999999964,5.0,10.0,54.50945983577694,836.9771126279079,100.0,18.0,25.0,71.50945983577694,1017.977112627908,1243.0,971.902553795602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.160544211283266,16.160544211283266,16.160544211283266,16.160544211283266,,1.1,1.1,1.1,1.1,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.9213259641302428,0.98,0.98,0.98,0.98,39.363804741976296,39.363804741976296,39.363804741976296,39.363804741976296,157.45521896790518,3778.925255229725,0.0675053056368051,42.657080820519106,84.28974722949802,123.78507015163423,158.35356075312373,0.145
2011-06-08,2011-06-19,2232.5,1.0184316260814164,2273.648605226762,0.153,2011,6,8,2011.06,2010,9,251,36,0.1964432394915922,58.83796723692286,0.0258782149104587,0.06,1,Wet,67,13,15,17,181,293.0,0.1288677587761094,1980.6486052267621,1100.0,,4,275.0,275.0,275.0,275.0,880.6486052267619,32.999999999999964,5.0,10.0,51.095652862986185,781.5529523637756,100.0,18.0,25.0,68.09565286298619,962.5529523637756,1243.0,971.7605311160646,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.9224344984868441,0.9224344984868441,0.9224344984868441,0.9224344984868441,0.98,0.98,0.98,0.98,39.757521701096,39.757521701096,39.757521701096,39.757521701096,159.030086804384,3816.7220833052174,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155994,159.92435676294053,0.155
2011-06-09,2011-06-20,2186.6,1.022626276279428,2236.0746157125973,0.157,2011,6,9,2011.06,2010,9,252,36,0.1931968467975684,37.57398951416462,0.0168035490632276,0.06,1,Wet,67,13,15,17,181,293.0,0.1310331944833719,1943.0746157125973,1100.0,,4,275.0,275.0,275.0,275.0,843.0746157125972,32.999999999999964,5.0,10.0,48.91559203793227,746.159023674665,100.0,18.0,25.0,65.91559203793227,927.159023674665,1243.0,971.6698352793063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.393262727578946,16.393262727578946,16.393262727578946,16.393262727578946,,1.1,1.1,1.1,1.1,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.98,0.98,0.98,0.98,40.00801317293085,40.00801317293085,40.00801317293085,40.00801317293085,160.03205269172338,3840.769264601361,0.0715682972147707,43.2722561828687,85.53038218703888,125.67092909604179,160.9235486626776,0.155
2011-06-10,2011-06-21,2141.2,1.0212530007573986,2186.7069252217416,0.161,2011,6,10,2011.06,2010,9,253,37,0.1889314783391584,49.367690490855686,0.0225762720744342,0.06,1,Wet,67,13,15,17,181,293.0,0.1339914355328108,1893.7069252217416,1100.0,,4,275.0,275.0,275.0,275.0,793.7069252217416,33.0,5.0,10.0,46.05125504699525,699.6556701747462,100.0,18.0,25.0,63.05125504699525,880.6556701747462,1243.0,971.5506718884662,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.512426118419015,16.512426118419015,16.512426118419015,16.512426118419015,,1.1,1.1,1.1,1.1,0.9239617512163047,0.9239617512163047,0.9239617512163047,0.9239617512163047,0.98,0.98,0.98,0.98,40.33598415079072,40.33598415079072,40.33598415079072,40.33598415079072,161.3439366031629,3872.25447847591,0.0737839784299407,43.584804160587396,86.16093211370409,126.62998832544037,162.23191208137467,0.16
2011-06-11,2011-06-22,2096.4,1.016085649016611,2130.121954598424,0.166,2011,6,11,2011.06,2010,9,254,37,0.1840425368773038,56.58497062331753,0.0265641929567291,0.07,1,Wet,67,13,15,17,181,293.0,0.1375508098808535,1837.121954598424,1100.0,,4,275.0,275.0,275.0,275.0,737.121954598424,33.0,5.0,10.0,42.76816801424304,646.353786584181,100.0,18.0,25.0,59.76816801424304,827.3537865841811,1243.0,971.4140874766168,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.64901053026831,16.64901053026831,16.64901053026831,16.64901053026831,,1.1,1.1,1.1,1.1,0.924884767504682,0.924884767504682,0.924884767504682,0.924884767504682,0.98,0.98,0.98,0.98,40.71025584596737,40.71025584596737,40.71025584596737,40.71025584596737,162.84102338386947,3908.184561212867,0.0764468076733046,43.94086705762726,86.87947095668986,127.72337964421637,163.72474269232924,0.165
2011-06-12,2011-06-23,2052.2,1.0107687195373978,2074.2995662346475,0.17,2011,6,12,2011.06,2010,9,255,37,0.1792194825226735,55.82238836377656,0.0269114400217069,0.07,1,Wet,67,13,15,17,181,293.0,0.1412525002508993,1781.2995662346475,1100.0,,4,275.0,275.0,275.0,275.0,681.2995662346475,33.0,5.000000000000004,10.0,39.52932636856317,593.7702398660842,100.0,18.0,25.0,56.529326368563176,774.7702398660842,1243.0,971.2793437805664,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.78375422631889,16.78375422631889,16.78375422631889,16.78375422631889,,1.1,1.1,1.1,1.1,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.9257405048928016,0.98,0.98,0.98,0.98,41.07770337149656,41.07770337149656,41.07770337149656,41.07770337149656,164.31081348598624,3943.4595236636696,0.0792126731165691,44.28981166382333,87.58385474160984,128.79575819638256,165.19015219293968,0.17
2011-06-13,2011-06-24,2008.5,1.004640057280219,2017.81955504732,0.17600000000000002,2011,6,13,2011.06,2010,9,256,37,0.1743396095560884,56.4800111873276,0.0279906154373665,0.07,1,Wet,67,13,15,17,181,293.0,0.1452062446649888,1724.81955504732,1100.0,,4,275.0,275.0,275.0,275.0,624.8195550473199,33.0,5.0,9.999999999999996,36.25232913243836,540.5672259148815,100.0,18.0,25.0,53.25232913243836,721.5672259148814,1243.0,971.1430127190796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92008528780555,16.92008528780555,16.92008528780555,16.92008528780555,,1.1,1.1,1.1,1.1,0.9265508895410928,0.9265508895410928,0.9265508895410928,0.9265508895410928,0.98,0.98,0.98,0.98,41.447620426435144,41.447620426435144,41.447620426435144,41.447620426435144,165.79048170574058,3978.9715609377727,0.0821631851525259,44.64048336599903,88.29193749170807,129.8743019930158,166.6652703265309,0.175
2011-06-14,2011-06-25,1965.4,0.9950702670490728,1955.711102858248,0.18,2011,6,14,2011.06,2010,9,257,37,0.1689734392869526,62.10845218907185,0.0317574779313269,0.07,1,Wet,67,13,15,17,181,293.0,0.149817628775428,1662.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,562.7111028582482,33.0,5.000000000000004,10.0,32.64876706003487,482.0623357982132,100.0,18.0,25.0,49.648767060034864,663.0623357982131,1243.0,970.9569127938496,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
2011-06-15,2011-06-26,1942.6,0.9963795486601648,1935.566911227236,0.183,2011,6,15,2011.06,2010,9,258,37,0.1672329811300331,20.144191631012067,0.0104073858228128,0.07,1,Wet,67,13,15,17,181,293.0,0.1513768386411529,1642.566911227236,1100.0,,4,275.0,275.0,275.0,275.0,542.566911227236,33.0,5.000000000000004,10.000000000000004,31.47999143639253,463.08691979084335,100.0,18.0,25.0,48.47999143639254,644.0869197908435,1243.0,970.8918315593497,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.171266447535757,17.171266447535757,17.171266447535757,17.171266447535757,,1.1,1.1,1.1,1.1,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.98,0.98,0.98,0.98,42.12407015850351,42.12407015850351,42.12407015850351,42.12407015850351,168.49628063401403,4043.910735216336,0.08705267674119299,45.2800226843409,89.58388091586917,131.8436158061596,169.36214899737783,0.185
2011-06-16,2011-06-27,1888.9,0.9899083225314544,1869.8378304296646,0.18899999999999997,2011,6,16,2011.06,2010,9,259,37,0.1615539885491229,65.72908079757167,0.0351522895343645,0.07,1,Wet,67,13,15,17,181,293.0,0.1566980811018634,1576.8378304296646,1100.0,,4,275.0,275.0,275.0,275.0,476.8378304296643,33.0,5.0,10.0,27.666358762130688,401.17147166753364,100.0,18.0,25.0,44.6663587621307,582.1714716675336,1243.0,970.6794760675419,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.813978826931276,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2011-06-17,2011-06-28,1836.2,0.9769134278208188,1793.8084361645874,0.196,2011,6,17,2011.06,2010,9,260,38,0.1549850488846203,76.02939426507692,0.0423843442433788,0.07,1,Wet,67,13,15,17,181,293.0,0.1633396265135617,1500.8084361645874,1100.0,,4,275.0,275.0,275.0,275.0,400.8084361645874,33.00000000000001,5.0,10.000000000000004,23.255096978832718,329.5533391857547,100.0,18.0,25.0,40.25509697883272,510.5533391857547,1243.0,970.4338426399164,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.629255366968852,17.629255366968852,17.629255366968852,17.629255366968852,,1.1,1.1,1.1,1.1,0.92986696104304,0.92986696104304,0.92986696104304,0.92986696104304,0.98,0.98,0.98,0.98,43.339366891453324,43.339366891453324,43.339366891453324,43.339366891453324,173.3574675658133,4160.57922157952,0.0966421297117298,46.423417579769115,91.89560598146244,135.37223745848178,174.20606108765057,0.195
2011-06-18,2011-06-29,1784.4,0.9734610609239788,1737.0439171127475,0.20199999999999999,2011,6,18,2011.06,2010,9,261,38,0.1500805944385413,56.7645190518399,0.0326788047743731,0.07,1,Wet,67,13,15,17,181,293.0,0.1686773702803174,1444.0439171127475,1100.0,,4,275.0,275.0,275.0,275.0,344.0439171127475,33.00000000000001,5.0,9.999999999999996,19.961592460466576,276.08232465228093,100.0,18.0,25.0,36.96159246046658,457.0823246522809,1243.0,970.2504495783644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.812648428520973,17.812648428520973,17.812648428520973,17.812648428520973,,1.1,1.1,1.1,1.1,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.98,0.98,0.98,0.98,43.819037629530705,43.819037629530705,43.819037629530705,43.819037629530705,175.27615051812282,4206.627612434948,0.10090484690189098,46.87259312901253,92.80447981639944,136.76136471073607,176.11734202268056,0.2
2011-06-19,2011-06-30,1758.9,0.9651670162839668,1697.6322649418696,0.20600000000000002,2011,6,19,2011.06,2010,9,262,38,0.1466754276909775,39.41165217087814,0.0232156592359698,0.07,1,Wet,67,13,15,17,181,293.0,0.1725933266295648,1404.6322649418696,1100.0,,4,275.0,275.0,275.0,275.0,304.6322649418694,33.0,5.0,10.0,17.674909570006076,238.95735537186331,100.0,18.0,25.0,34.67490957000608,419.95735537186334,1243.0,970.1231196251966,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.93997838168839,17.93997838168839,17.93997838168839,17.93997838168839,,1.1,1.1,1.1,1.1,0.9308445420622241,0.9308445420622241,0.9308445420622241,0.9308445420622241,0.98,0.98,0.98,0.98,44.14960769885376,44.14960769885376,44.14960769885376,44.14960769885376,176.59843079541503,4238.362339089961,0.1040263162066268,47.18147646923562,93.42972990153565,137.71761842205052,177.43451566849686,0.205
2011-06-20,2011-07-01,1733.6,0.9632601849328992,1669.9078565996745,0.20800000000000002,2011,6,20,2011.06,2010,9,263,38,0.1442800388102118,27.724408342195147,0.0166023581676228,0.07,1,Wet,67,13,15,17,181,293.0,0.1754587828556103,1376.9078565996745,1100.0,,4,275.0,275.0,275.0,275.0,276.9078565996743,32.999999999999986,4.999999999999998,10.000000000000002,16.066326150834342,212.8415304488399,100.0,18.0,25.0,33.06632615083434,393.8415304488399,1243.0,970.0335484597837,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02954954710169,18.02954954710169,18.02954954710169,18.02954954710169,,1.1,1.1,1.1,1.1,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.9310725641041534,0.98,0.98,0.98,0.98,44.38090794368786,44.38090794368786,44.38090794368786,44.38090794368786,177.52363177475144,4260.567162594034,0.1063074414993359,47.397174592254345,93.86648303751294,138.38591375012498,178.35582864336612,0.21
2011-06-21,2011-07-02,1671.3,0.9573874371230172,1600.0816236636983,0.217,2011,6,21,2011.06,2010,9,264,38,0.1382470522845435,69.8262329359759,0.0436391693419334,0.07,1,Wet,67,13,15,17,181,293.0,0.1831156583931759,1307.0816236636983,1100.0,,4,275.0,275.0,275.0,275.0,207.08162366369842,32.99999999999999,5.000000000000002,10.0,12.014974751818675,147.0666489118797,100.0,18.0,25.0,29.01497475181868,328.06664891187967,1243.0,969.8079560149137,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.255141991971712,18.255141991971712,18.255141991971712,18.255141991971712,,1.1,1.1,1.1,1.1,0.9315402088258284,0.9315402088258284,0.9315402088258284,0.9315402088258284,0.98,0.98,0.98,0.98,44.9587882764175,44.9587882764175,44.9587882764175,44.9587882764175,179.83515310567,4316.043674536079,0.1123912370757076,47.93479937315361,94.9555454103898,140.05348764886335,180.6574941254756,0.215
2011-06-22,2011-07-03,1622.6,0.9592632614546616,1556.5005680363336,0.223,2011,6,22,2011.06,2010,9,265,38,0.1344816490783392,43.58105562736455,0.0279993830534517,0.07,1,Wet,67,13,15,17,181,293.0,0.1882427838556114,1263.5005680363338,1100.0,,4,275.0,275.0,275.0,275.0,163.50056803633382,33.00000000000001,4.999999999999999,8.37033624759388,9.486381080606398,107.64385070813351,100.0,18.0,23.37033624759388,26.4863810806064,288.6438507081335,1241.370336247594,969.6671556813483,990.0,0.9176926852395908,0.48,988.6023073147604,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.40021685341226,18.40021685341226,18.40021685341226,18.40021685341226,,1.1,1.1,1.1,1.1,0.9317602818388978,0.9317602818388978,0.9317602818388978,0.9317602818388978,0.98,0.98,0.98,0.98,45.32678460061361,45.32678460061361,45.32678460061361,45.32678460061361,181.30713840245443,4351.371321658906,0.11648382411526499,48.26621449285711,95.62722755686262,141.08280998710313,182.0802192002969,0.225
2011-06-23,2011-07-04,1574.8,0.9511387960172686,1497.8533759679945,0.23199999999999998,2011,6,23,2011.06,2010,9,266,38,0.1294145316836347,58.64719206833935,0.0391541608873687,0.07,1,Wet,67,13,15,17,181,293.0,0.1956132721005802,1204.8533759679945,1100.0,,4,275.0,275.0,275.0,275.0,104.85337596799444,23.976710545582343,4.652197568545829,5.367920271399033,6.083642974252237,64.772904608215,90.97671054558235,17.652197568545827,20.36792027139904,23.08364297425224,245.772904608215,1228.9968283855271,969.4776801377428,990.0,0.885237582650563,0.48,988.6347624173494,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.622147499606694,18.622147499606694,18.622147499606694,18.622147499606694,,1.1,1.1,1.1,1.1,0.9319747674821164,0.9319747674821164,0.9319747674821164,0.9319747674821164,0.98,0.98,0.98,0.98,45.884044622112704,45.884044622112704,45.884044622112704,45.884044622112704,183.53617848845082,4404.868283722821,0.1225328069043071,48.706818561975744,96.5206402775926,142.45301290432397,183.97669796083267,0.23
2011-06-24,2011-07-05,1539.6,0.9520487726542236,1465.7742903784426,0.23600000000000002,2011,6,24,2011.06,2010,9,267,39,0.1266428986886974,32.0790855895516,0.0218854197403538,0.07,1,Wet,67,13,15,17,181,293.0,0.1998943506672854,1172.7742903784426,1100.0,,4,275.0,275.0,275.0,275.0,72.77429037844286,16.64121998414905,3.228893429760263,3.725646265107996,4.222399100455728,44.95613159896982,83.64121998414905,16.228893429760262,18.725646265107997,21.22239910045573,225.95613159896985,1218.5957596790172,969.3740400150688,990.0,0.8678701686088908,0.48,988.6521298313913,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.743155036322328,18.743155036322328,18.743155036322328,18.743155036322328,,1.1,1.1,1.1,1.1,0.932029468478789,0.932029468478789,0.932029468478789,0.932029468478789,0.98,0.98,0.98,0.98,46.1849117718294,46.1849117718294,46.1849117718294,46.1849117718294,184.7396470873176,4433.751530095622,0.1260355351434226,48.945260705016956,97.00433666355349,143.19536191375582,185.0054014486972,0.235
2011-06-25,2011-07-06,1504.9,0.9430361883178922,1419.175159799596,0.24100000000000002,2011,6,25,2011.06,2010,9,268,39,0.122616733806685,46.59913057884682,0.0328353623279505,0.07,1,Wet,67,13,15,17,181,293.0,0.2064579540987562,1126.175159799596,1100.0,,4,275.0,275.0,275.0,275.0,26.175159799596035,5.985446097518546,1.1613552129513598,1.3400252457131074,1.518695278474855,16.169637964938158,72.98544609751855,14.16135521295136,16.340025245713107,18.51869527847485,197.1696379649381,1203.4868265561834,969.223488977814,990.0,0.8460634610089242,0.48,988.6739365389909,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.91551278117693,18.91551278117693,18.91551278117693,18.91551278117693,,1.1,1.1,1.1,1.1,0.932031536474195,0.932031536474195,0.932031536474195,0.932031536474195,0.98,0.98,0.98,0.98,46.609721020885495,46.609721020885495,46.609721020885495,46.609721020885495,186.43888408354198,4474.533218005008,0.1313712988817175,49.28817447363959,97.70023993459463,144.26408880425242,186.488030489147,0.24
2011-06-26,2011-07-07,1482.0,0.93578351523448,1386.8311695774994,0.245,2011,6,26,2011.06,2010,9,269,39,0.1198222130514959,32.343990222096636,0.0233222261884626,0.07,1,Wet,67,13,15,17,181,293.0,0.2112730132026546,1093.8311695774994,1093.8311695774994,,4,273.45779239437485,273.45779239437485,273.45779239437485,273.45779239437485,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1188.8311695774996,969.1189930094043,990.0,0.8249109664005145,0.4719805204507492,988.7031085131488,0.5289626832915579,0.5289626832915579,0.5289626832915579,0.5289626832915579,19.055152820453,19.055152820453,19.055152820453,19.055152820453,,1.0938311695774994,1.0938311695774994,1.0938311695774994,1.0938311695774994,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.08967317521471,47.08967317521471,47.08967317521471,47.08967317521471,188.35869270085885,4520.608624820612,0.1358194831734584,49.5238976880843,98.17879737772104,144.99948920056428,187.5093324560419,0.245
2011-06-27,2011-07-08,1448.1,0.9206337571074128,1333.1697436672446,0.251,2011,6,27,2011.06,2010,9,270,39,0.1151858658528499,53.66142591025482,0.040251007919400006,0.07,1,Wet,67,13,15,17,181,293.0,0.2197769649302302,1040.1697436672446,1040.1697436672446,,4,260.04243591681114,260.04243591681114,260.04243591681114,260.04243591681114,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1135.1697436672446,968.9471049086684,990.0,0.7474614857053015,0.4022206667674179,988.8503178475273,0.4784212453359009,0.4784212453359009,0.4784212453359009,0.4784212453359009,19.424791693522803,19.424791693522803,19.424791693522803,19.424791693522803,,1.0401697436672446,1.0401697436672446,1.0401697436672446,1.0401697436672446,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.648186902397526,45.648186902397526,45.648186902397526,45.648186902397526,182.5927476095901,4382.2259426301625,0.1369613648051442,49.90724223552,98.9574054071342,146.19686085831444,189.17429824806663,0.25
2011-06-28,2011-07-09,1414.7,0.9216787399758842,1303.8989134438834,0.257,2011,6,28,2011.06,2010,9,271,39,0.1126568661215515,29.270830223361145,0.0224486959238661,0.07,1,Wet,67,13,15,17,181,293.0,0.2247106711870191,1010.8989134438833,1010.8989134438833,,4,252.72472836097091,252.72472836097091,252.72472836097091,252.72472836097091,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1105.8989134438834,968.8551108708236,990.0,0.7052149266200379,0.3641685874770484,988.930616485903,0.4519173464957032,0.4519173464957032,0.4519173464957032,0.4519173464957032,19.62358826858365,19.62358826858365,19.62358826858365,19.62358826858365,,1.0108989134438835,1.0108989134438835,1.0108989134438835,1.0108989134438835,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.81765181210149,44.81765181210149,44.81765181210149,44.81765181210149,179.27060724840595,4302.494573961743,0.1374881176754054,50.11019029874317,99.36979042139455,146.8314863640189,190.05780909725559,0.255
2011-06-29,2011-07-10,1381.8,0.9228551037764696,1275.2011823983255,0.264,2011,6,29,2011.06,2010,9,272,39,0.1101773821592153,28.697731045557926,0.0225044733659867,0.07,1,Wet,67,13,15,17,181,293.0,0.2297676665018004,982.2011823983256,982.2011823983256,,4,245.5502955995813,245.5502955995813,245.5502955995813,245.5502955995813,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1077.2011823983257,968.7649180018233,990.0,0.6637955209872739,0.3357609459186604,989.000443533094,0.42666226221672,0.42666226221672,0.42666226221672,0.42666226221672,19.80886326905409,19.80886326905409,19.80886326905409,19.80886326905409,,0.9822011823983255,0.9822011823983255,0.9822011823983255,0.9822011823983255,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.956484559403506,43.956484559403506,43.956484559403506,43.956484559403506,175.82593823761403,4219.822517702736,0.1378809404073251,50.307574139196355,99.77099760972641,147.4492296937552,190.91857276817152,0.265
2011-06-30,2011-07-11,1349.4,0.9274857562547472,1251.5492794901559,0.267,2011,6,30,2011.06,2010,9,273,39,0.1081338577479495,23.651902908169408,0.0188980995760746,0.07,1,Wet,67,13,15,17,181,293.0,0.2341098387427137,958.549279490156,958.549279490156,,4,239.63731987253902,239.63731987253902,239.63731987253902,239.63731987253902,0.0,0.0,0.0,0.0,0.0,0.0,67.0,13.0,15.0,17.0,181.0,1053.5492794901559,968.6905834498262,990.0,0.6296587539033179,0.3168394235921248,989.0535018225046,0.4063909431717317,0.4063909431717317,0.4063909431717317,0.4063909431717317,19.956527429506604,19.956527429506604,19.956527429506604,19.956527429506604,,0.9585492794901559,0.9585492794901559,0.9585492794901559,0.9585492794901559,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.21777098296833,43.21777098296833,43.21777098296833,43.21777098296833,172.87108393187333,4148.906014364959,0.1381256709302696,50.46919285265317,100.09959350321495,147.9553857391514,191.62435452167838,0.265
2011-07-01,2011-07-12,1328.1,0.9328392041321604,1238.903747007922,0.272,2011,7,1,2011.07,2010,10,274,40,0.1070412837414844,12.645532482234106,0.0102070338497032,0.1,1,Wet,63,12,13,13,155,256.0,0.2066342931145909,982.9037470079221,982.9037470079221,,4,245.72593675198053,245.72593675198053,245.72593675198053,245.72593675198053,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1070.903747007922,968.6508403477393,990.0,0.654706438980506,0.3363229976063375,989.0089705634132,0.4272719160204201,0.4272719160204201,0.4272719160204201,0.4272719160204201,19.93085829965359,19.93085829965359,19.93085829965359,19.93085829965359,,0.9829037470079219,0.9829037470079219,0.9829037470079219,0.9829037470079219,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.25883086933341,44.25883086933341,44.25883086933341,44.25883086933341,177.03532347733363,4248.847763456009,0.14289675360567097,50.55511607316939,100.2743281703842,148.224638064093,192.00003026063047,0.27
2011-07-02,2011-07-13,1307.0,0.9310850028714198,1216.9280987529455,0.276,2011,7,2,2011.07,2010,10,275,40,0.1051425877322544,21.975648254976484,0.0180582963590833,0.1,1,Wet,63,12,13,13,155,256.0,0.2103657564176039,960.9280987529455,960.9280987529455,,4,240.23202468823638,240.23202468823638,240.23202468823638,240.23202468823638,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1048.9280987529455,968.581774024652,990.0,0.6229890085094059,0.3187424790023564,989.0582685124882,0.4084075531839422,0.4084075531839422,0.4084075531839422,0.4084075531839422,20.0680869346522,20.0680869346522,20.0680869346522,20.0680869346522,,0.9609280987529456,0.9609280987529456,0.9609280987529456,0.9609280987529456,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.56721631022843,43.56721631022843,43.56721631022843,43.56721631022843,174.26886524091373,4182.452765781929,0.1432039127204777,50.703798554818135,100.57674261200295,148.69076314932,192.65069672052087,0.275
2011-07-03,2011-07-14,1255.2,0.942088475173866,1182.5094540382365,0.28600000000000003,2011,7,3,2011.07,2010,10,276,40,0.1021688168289036,34.41864471470922,0.0291064435867049,0.1,1,Wet,63,12,13,13,155,256.0,0.2164887554393474,926.5094540382364,926.5094540382364,,4,231.6273635095591,231.6273635095591,231.6273635095591,231.6273635095591,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1014.5094540382364,968.473601141263,990.0,0.5830564718278659,0.291207563230589,989.1257359649416,0.3797134785069765,0.3797134785069765,0.3797134785069765,0.3797134785069765,20.272421345171608,20.272421345171608,20.272421345171608,20.272421345171608,,0.9265094540382364,0.9265094540382364,0.9265094540382364,0.9265094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.43443505290391,42.43443505290391,42.43443505290391,42.43443505290391,169.73774021161563,4073.705765078775,0.1435402817558591,50.93473762261007,101.04662029941359,149.41539557720785,193.66313221889985,0.285
2011-07-04,2011-07-15,1214.7,0.9412177385845464,1143.297187058649,0.295,2011,7,4,2011.07,2010,10,277,40,0.0987808769618672,39.212266979587405,0.0342975277324599,0.1,1,Wet,63,12,13,13,155,256.0,0.2239137845327942,887.2971870586489,887.2971870586489,,4,221.82429676466225,221.82429676466225,221.82429676466225,221.82429676466225,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,975.2971870586487,968.3503625878985,990.0,0.5471249124441803,0.2598377496469191,989.1930373379089,0.3482898396646426,0.3482898396646426,0.3482898396646426,0.3482898396646426,20.49438491034572,20.49438491034572,20.49438491034572,20.49438491034572,,0.8872971870586489,0.8872971870586489,0.8872971870586489,0.8872971870586489,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.0834530342385,41.0834530342385,41.0834530342385,41.0834530342385,164.333812136954,3944.0114912868958,0.143736741415182,51.195032962210256,101.57645533035787,150.23305827893054,194.8068811127834,0.295
2011-07-05,2011-07-16,1194.8,0.9410294037825192,1124.3419316393538,0.298,2011,7,5,2011.07,2010,10,278,40,0.0971431428936401,18.955255419295103,0.0168589775813637,0.1,1,Wet,63,12,13,13,155,256.0,0.2276887420063909,868.3419316393538,868.3419316393538,,4,217.08548290983845,217.08548290983845,217.08548290983845,217.08548290983845,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,956.3419316393538,968.2907889280093,990.0,0.5297555548886509,0.244673545311483,989.2255708998,0.3335833732187613,0.3335833732187613,0.3335833732187613,0.3335833732187613,20.60119859857171,20.60119859857171,20.60119859857171,20.60119859857171,,0.8683419316393538,0.8683419316393538,0.8683419316393538,0.8683419316393538,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.41533727685257,40.41533727685257,40.41533727685257,40.41533727685257,161.66134910741027,3879.8723785778475,0.1437830828489149,51.3197840773599,101.8304757860684,150.62529042884498,195.3560492472064,0.3
2011-07-06,2011-07-17,1175.0,0.9292375748366252,1091.8541504330346,0.303,2011,7,6,2011.07,2010,10,279,40,0.0943361985974142,32.48778120631914,0.0297546894825049,0.1,1,Wet,63,12,13,13,155,256.0,0.2344635498234532,835.8541504330346,835.8541504330346,,4,208.96353760825863,208.96353760825863,208.96353760825863,208.96353760825863,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,923.8541504330346,968.1886844727896,990.0,0.4999858748987966,0.2186833203464277,989.2813308047548,0.3091109438964619,0.3091109438964619,0.3091109438964619,0.3091109438964619,20.78353538806882,20.78353538806882,20.78353538806882,20.78353538806882,,0.8358541504330347,0.8358541504330347,0.8358541504330347,0.8358541504330347,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.43382668904064,38.43382668904064,38.43382668904064,38.43382668904064,153.73530675616257,3689.6473621479026,0.1408020537314351,51.53194437573764,102.26261545457687,151.29289079217213,196.29155178388524,0.305
2011-07-07,2011-07-18,1155.5,0.9223243580646068,1065.7457957436532,0.31,2011,7,7,2011.07,2010,10,280,40,0.0920804367522516,26.10835468938149,0.0244977318171484,0.1,1,Wet,63,12,13,13,155,256.0,0.2402073749879248,809.7457957436533,809.7457957436533,,3,269.9152652478844,269.9152652478844,269.9152652478844,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,897.7457957436533,968.1066296437656,990.0,0.47606188454597703,0.1977966365949225,989.3261414788592,0.5153709317095452,0.5153709317095452,0.5153709317095452,,20.704140903383838,20.704140903383838,20.704140903383838,,,1.0796610609915376,1.0796610609915376,1.0796610609915376,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.50188613511033,50.50188613511033,50.50188613511033,,151.50565840533096,3636.135801727943,0.1421592832084444,51.700908281832675,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2011-07-08,2011-07-19,1136.3,0.9260832851793459,1052.3084369492908,0.313,2011,7,8,2011.07,2010,10,281,41,0.0909194489524187,13.437358794362352,0.0127694108709401,0.1,1,Wet,63,12,13,13,155,256.0,0.2432746816533756,796.3084369492908,796.3084369492908,,3,265.4361456497636,265.4361456497636,265.4361456497636,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,884.3084369492908,968.0643979446976,990.0,0.4637487669256449,0.1881542184746454,989.3480970145996,0.4984379474723294,0.4984379474723294,0.4984379474723294,,20.785261122429684,20.785261122429684,20.785261122429684,,,1.0617445825990544,1.0617445825990544,1.0617445825990544,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.85841681263625,49.85841681263625,49.85841681263625,,149.57525043790875,3589.80601050981,0.1421401227871335,51.78733412452996,102.78304144825762,152.0974627645177,197.42035753253757,0.315
2011-07-09,2011-07-20,1117.2,0.9323057622618259,1041.571997598912,0.318,2011,7,9,2011.07,2010,10,282,41,0.089991820592546,10.73643935037876,0.0103079185837647,0.1,1,Wet,63,12,13,13,155,256.0,0.2457823372653498,785.571997598912,785.571997598912,,3,261.8573325329707,261.8573325329707,261.8573325329707,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,873.571997598912,968.0306548495964,990.0,0.4539105954093616,0.18278599879945603,989.3633034057913,0.4851109476831891,0.4851109476831891,0.4851109476831891,,20.847537608511427,20.847537608511427,20.847537608511427,,,1.0474293301318829,1.0474293301318829,1.0474293301318829,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.33355841991151,49.33355841991151,49.33355841991151,,148.00067525973452,3552.0162062336285,0.1420935620397952,51.85611654719743,102.9232499493715,152.31433636490138,197.72489459765544,0.32
