Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-07-10,2011-07-21,1070.4,0.9299642904600628,995.4337765084513,0.331,2011,7,10,2011.07,2010,10,283,41,0.0860054782903301,46.13822109046089,0.0463498649325459,0.1,1,Wet,63,12,13,13,155,256.0,0.2571743154004043,739.4337765084513,739.4337765084513,,3,246.47792550281704,246.47792550281704,246.47792550281704,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,827.4337765084513,967.8817351060338,990.0,0.4116325442109313,0.1597168882542256,989.4286505675348,0.4298869802981017,0.4298869802981017,0.4298869802981017,,21.117028481202947,21.117028481202947,21.117028481202947,,,0.9859117020112682,0.9859117020112682,0.9859117020112682,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.03636722959354,47.03636722959354,47.03636722959354,,141.10910168878064,3386.6184405307363,0.1417563930608523,52.156886957517536,103.5365808767548,153.26360217387457,199.0592054384901,0.33
2011-07-11,2011-07-22,1042.9,0.9317460405753883,971.7179457160727,0.341,2011,7,11,2011.07,2010,10,284,41,0.0839564305098686,23.7158307923786,0.0244060850135911,0.1,1,Wet,63,12,13,13,155,256.0,0.2634509336053787,715.7179457160727,715.7179457160727,,3,238.57264857202412,238.57264857202412,238.57264857202412,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,803.7179457160727,967.7868717828644,990.0,0.3899009064330545,0.1478589728580362,989.4622401207091,0.4027931058568404,0.4027931058568404,0.4027931058568404,,21.27257523198786,21.27257523198786,21.27257523198786,,,0.9542905942880968,0.9542905942880968,0.9542905942880968,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.86312645461423,45.86312645461423,45.86312645461423,,137.58937936384268,3302.145104732225,0.1415939470608944,52.346051023500976,103.92252521446657,153.86143433629337,199.9007008459084,0.34
2011-07-12,2011-07-23,1015.9,0.9326378328193956,947.4667743612241,0.349,2011,7,12,2011.07,2010,10,285,41,0.0818611293048097,24.25117135484857,0.0255958013632705,0.1,1,Wet,63,12,13,13,155,256.0,0.2701941713709101,691.4667743612241,691.4667743612241,,3,230.4889247870747,230.4889247870747,230.4889247870747,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,779.4667743612241,967.6898670974448,990.0,0.36853146339781107,0.1374400323083672,989.4940285042936,0.3759949775012626,0.3759949775012626,0.3759949775012626,,21.42816642934757,21.42816642934757,21.42816642934757,,,0.9219556991482988,0.9219556991482988,0.9219556991482988,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.63319840988514,44.63319840988514,44.63319840988514,,133.8995952296554,3213.5902855117297,0.1413237897655352,52.537503620354926,104.31330371579443,154.467162728134,200.75426777790818,0.35
2011-07-13,2011-07-24,989.3,0.9441936167691909,934.0907450697606,0.35600000000000004,2011,7,13,2011.07,2010,10,286,41,0.0807054403740273,13.376029291463395,0.0143198392255395,0.1,1,Wet,63,12,13,13,155,256.0,0.2740633084646194,678.0907450697606,678.0907450697606,,3,226.03024835658687,226.03024835658687,226.03024835658687,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,766.0907450697606,967.6363629802789,990.0,0.3607772435187018,0.1334272235209282,989.5057955329604,0.3616067189968427,0.3616067189968427,0.3616067189968427,,21.50782583368452,21.50782583368452,21.50782583368452,,,0.9041209934263474,0.9041209934263474,0.9041209934263474,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.93250932439085,43.93250932439085,43.93250932439085,,131.79752797317258,3163.140671356141,0.1410971350147886,52.64219300095687,104.52706378725622,154.7986907661832,201.2218837745941,0.355
2011-07-14,2011-07-25,971.9,0.9367534038348159,910.4306331870577,0.36200000000000004,2011,7,14,2011.07,2010,10,287,41,0.0786612067073617,23.660111882702953,0.0259878249042195,0.1,1,Wet,63,12,13,13,155,256.0,0.2811856177376691,654.4306331870578,654.4306331870578,,3,218.14354439568592,218.14354439568592,218.14354439568592,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,742.4306331870578,967.5417225327483,990.0,0.3470612366301783,0.1263291899561173,989.5266095734137,0.3368396291480663,0.3368396291480663,0.3368396291480663,,21.64804741151745,21.64804741151745,21.64804741151745,,,0.8725741775827436,0.8725741775827436,0.8725741775827436,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.67603202394724,42.67603202394724,42.67603202394724,,128.0280960718417,3072.674305724201,0.1406236690692908,52.82598360067777,104.9024534518967,155.3811843145984,202.0441588655977,0.36
2011-07-15,2011-07-26,954.6,0.9325178698354396,890.1815585449108,0.371,2011,7,15,2011.07,2010,10,288,42,0.0769116866582802,20.24907464214698,0.022747128883737006,0.1,1,Wet,63,12,13,13,155,256.0,0.287581783224601,634.1815585449108,634.1815585449108,,3,211.3938528483036,211.3938528483036,211.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,722.1815585449108,967.4607262341797,990.0,0.3353226426347307,0.1202544675634732,989.5444228898018,0.3163366815391958,0.3163366815391958,0.3163366815391958,,21.767359974083053,21.767359974083053,21.767359974083053,,,0.8455754113932142,0.8455754113932142,0.8455754113932142,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.159179526663046,41.159179526663046,41.159179526663046,,123.47753857998914,2963.46092591974,0.1387105106758506,52.98167669242643,105.22058939403898,155.8751706477682,202.74227373766362,0.37
2011-07-16,2011-07-27,937.6,0.9326874517306334,874.4877547426419,0.374,2011,7,16,2011.07,2010,10,289,42,0.0755557420097642,15.693803802268805,0.01794628194295,0.1,1,Wet,63,12,13,13,155,256.0,0.2927428069880061,618.4877547426419,618.4877547426419,,3,206.162584914214,206.162584914214,206.162584914214,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,706.4877547426419,967.3979510189704,990.0,0.3262247853580532,0.1155463264227925,989.5582288882193,0.300886099298134,0.300886099298134,0.300886099298134,,21.859391769950584,21.859391769950584,21.859391769950584,,,0.8246503396568559,0.8246503396568559,0.8246503396568559,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.88151197182168,39.88151197182168,39.88151197182168,,119.64453591546506,2871.468861971161,0.1368167081432443,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2011-07-17,2011-07-28,920.7,0.9359262816371182,861.7073275032947,0.381,2011,7,17,2011.07,2010,10,290,42,0.0744515130962846,12.780427239347091,0.014831517420627,0.1,1,Wet,63,12,13,13,155,256.0,0.2970846270296119,605.7073275032948,605.7073275032948,,3,201.90244250109825,201.90244250109825,201.90244250109825,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,693.7073275032947,967.3468293100133,990.0,0.3188158420308955,0.1117121982509884,989.5694719597183,0.2885875943111976,0.2885875943111976,0.2885875943111976,,21.934055055393795,21.934055055393795,21.934055055393795,,,0.807609770004393,0.807609770004393,0.807609770004393,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.190805726115926,39.190805726115926,39.190805726115926,,117.57241717834776,2821.738012280346,0.1364412410406226,53.198179231652354,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2011-07-18,2011-07-29,904.0,0.9363866288294004,846.4935124617778,0.38799999999999996,2011,7,18,2011.07,2010,10,291,42,0.0731370394766976,15.21381504151691,0.0179727485415357,0.1,1,Wet,63,12,13,13,155,256.0,0.3024240543267711,590.4935124617779,590.4935124617779,,3,196.8311708205926,196.8311708205926,196.8311708205926,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,678.4935124617779,967.2859740498469,990.0,0.30999623910827695,0.1061974049847111,989.583806355907,0.2742796607048357,0.2742796607048357,0.2742796607048357,,22.02355264535511,22.02355264535511,22.02355264535511,,,0.7873246832823705,0.7873246832823705,0.7873246832823705,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.36232699366626,38.36232699366626,38.36232699366626,,115.08698098099876,2762.087543543971,0.1359573101113345,53.31268331401608,105.89736828033944,156.92706666119085,204.23124070180907,0.39
2011-07-19,2011-07-30,887.6,0.9378035504022376,832.3944313370262,0.396,2011,7,19,2011.07,2010,10,292,42,0.07191887886751899,14.099081124751706,0.0169379810747954,0.1,1,Wet,63,12,13,13,155,256.0,0.3075465072355208,576.3944313370262,576.3944313370262,,3,192.13147711234203,192.13147711234203,192.13147711234203,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,664.3944313370262,967.229577725348,990.0,0.3018228587461021,0.1005577725348104,989.5976193687192,0.2613424482520611,0.2613424482520611,0.2613424482520611,,22.10669919511898,22.10669919511898,22.10669919511898,,,0.7685259084493682,0.7685259084493682,0.7685259084493682,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.587731308647044,37.587731308647044,37.587731308647044,,112.76319392594112,2706.3166542225867,0.1354684626431441,53.41801691729962,106.11286155721243,157.262315196779,204.70652132404823,0.395
2011-07-20,2011-07-31,863.2,0.9392960813836936,810.8003774504042,0.405,2011,7,20,2011.07,2010,10,293,42,0.0700531526117149,21.594053886621968,0.0266330091686999,0.1,1,Wet,63,12,13,13,155,256.0,0.3157373961825261,554.8003774504042,554.8003774504042,,3,184.93345915013472,184.93345915013472,184.93345915013472,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,642.8003774504043,967.1432015098017,990.0,0.2893045666379155,0.0919201509801616,989.6187752823821,0.2421290966795885,0.2421290966795885,0.2421290966795885,,22.233444675900746,22.233444675900746,22.233444675900746,,,0.7397338366005389,0.7397338366005389,0.7397338366005389,,0.93,0.93,0.93,,0.97,0.97,0.97,,36.38697374830136,36.38697374830136,36.38697374830136,,109.16092124490407,2619.862109877697,0.1346335353076242,53.57800516741537,106.44028379352072,157.77197948098876,205.4297352681844,0.405
2011-07-21,2011-08-01,839.3,0.9370631920937934,786.4771371243207,0.413,2011,7,21,2011.07,2010,10,294,42,0.0679516246475413,24.323240326083464,0.0309268244147809,0.1,1,Wet,63,12,13,13,155,256.0,0.3255021511954432,530.4771371243207,530.4771371243207,,2,265.2385685621604,265.2385685621604,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,618.4771371243207,967.0459085484973,990.0,0.2752041374633743,0.0821908548497283,989.6426050076867,0.4976975082715786,0.4976975082715786,,,22.09899895091815,22.09899895091815,,,,1.0609542742486415,1.0609542742486415,,,0.94,0.94,,,0.98,0.98,,,52.9702732667829,52.9702732667829,,,105.9405465335658,2542.5731168055795,0.1347026398261587,53.75618187819015,106.80510544453722,158.34029340590902,206.2371845720426,0.415
2011-07-22,2011-08-02,815.8,0.9458647470386021,771.6364606340917,0.42200000000000004,2011,7,22,2011.07,2010,10,295,43,0.0666693901987855,14.840676490229153,0.0192327310169271,0.1,1,Wet,63,12,13,13,155,256.0,0.3317624465148163,515.6364606340917,515.6364606340917,,2,257.81823031704585,257.81823031704585,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,603.6364606340917,966.9865458425363,990.0,0.2666008467444009,0.0762545842536366,989.6571445690021,0.4702858977912265,0.4702858977912265,,,22.200312828674413,22.200312828674413,,,,1.0312729212681833,1.0312729212681833,,,0.94,0.94,,,0.98,0.98,,,51.7244229102336,51.7244229102336,,,103.4488458204672,2482.7722996912125,0.1340642272598915,53.863779408572185,107.02551169441405,158.68387900247174,206.7259031010619,0.42
2011-07-23,2011-08-03,792.8,0.9427582950331842,747.4187763023084,0.433,2011,7,23,2011.07,2010,10,296,43,0.0645769822725194,24.217684331783172,0.0324017606991289,0.1,1,Wet,63,12,13,13,155,256.0,0.34251213391574703,491.41877630230834,491.41877630230834,,2,245.70938815115417,245.70938815115417,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,579.4187763023084,966.8896751052092,990.0,0.2525616094506135,0.0682837552604616,989.6791546352887,0.4272144570280588,0.4272144570280588,,,22.362265073051628,22.362265073051628,,,,0.9828375526046168,0.9828375526046168,,,0.94,0.94,,,0.98,0.98,,,49.65471325298847,49.65471325298847,,,99.30942650597694,2383.426236143447,0.1328698577754344,54.0377032688187,107.38192861832079,159.23984681983762,207.5175504414349,0.435
2011-07-24,2011-08-04,785.2,0.9438024112442972,741.0736533090222,0.436,2011,7,24,2011.07,2010,10,297,43,0.0640287636458995,6.345122993286167,0.0085620679738836,0.1,1,Wet,63,12,13,13,155,256.0,0.3454447460882136,485.07365330902223,485.07365330902223,,2,242.53682665451112,242.53682665451112,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,573.0736533090222,966.864294613236,990.0,0.2488832772805926,0.0670147306618044,989.6841019920577,0.4162699179924848,0.4162699179924848,,,22.403537460829078,22.403537460829078,,,,0.9701473066180444,0.9701473066180444,,,0.94,0.94,,,0.98,0.98,,,49.1040400577625,49.1040400577625,,,98.208080115525,2356.9939227726,0.1325213488254627,54.082893909306506,107.47456987047156,159.38443839204774,207.72362700378915,0.435
2011-07-25,2011-08-05,777.7,0.9428241946149309,733.2343761520318,0.442,2011,7,25,2011.07,2010,10,298,43,0.0633514500995355,7.839277156990306,0.0106913661060605,0.1,1,Wet,63,12,13,13,155,256.0,0.3491380223380578,477.23437615203187,477.23437615203187,,2,238.61718807601602,238.61718807601602,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,565.2343761520318,966.832937504608,990.0,0.2443387687837866,0.0654468752304063,989.690214355986,0.4029432989726116,0.4029432989726116,,,22.45433355240511,22.45433355240511,,,,0.9544687523040638,0.9544687523040638,,,0.94,0.94,,,0.98,0.98,,,48.42000499534314,48.42000499534314,,,96.84000999068628,2324.160239776471,0.1320723811380701,54.138540089713814,107.58866162653929,159.562549944925,207.97757193014908,0.44
2011-07-26,2011-08-06,762.7,0.9390894863673118,716.2435512523488,0.44799999999999995,2011,7,26,2011.07,2010,10,299,43,0.0618834428282029,16.99082489968316,0.0237221331626299,0.1,1,Wet,63,12,13,13,155,256.0,0.3574203209960984,460.24355125234877,460.24355125234877,,2,230.12177562617438,230.12177562617438,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,548.2435512523488,966.7649742050093,990.0,0.2344890152187529,0.0620487102504697,989.7034622745308,0.3747996326791888,0.3747996326791888,,,22.563688436842252,22.563688436842252,,,,0.9204871025046976,0.9204871025046976,,,0.94,0.94,,,0.98,0.98,,,46.92353769653512,46.92353769653512,,,93.84707539307024,2252.3298094336856,0.1310267648888133,54.258296338470096,107.83427454451322,159.9461690782408,208.52495548042802,0.45
2011-07-27,2011-08-07,748.0,0.9390353350637144,702.3984306276584,0.455,2011,7,27,2011.07,2010,10,300,43,0.0606872244062296,13.845120624690368,0.0197112066613224,0.1,1,Wet,63,12,13,13,155,256.0,0.3644655068082088,446.3984306276584,446.3984306276584,,2,223.1992153138292,223.1992153138292,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,534.3984306276584,966.7095937225107,990.0,0.2264628583348744,0.0592796861255316,989.7142574555395,0.3526157803441835,0.3526157803441835,,,22.652047952684843,22.652047952684843,,,,0.8927968612553168,0.8927968612553168,,,0.94,0.94,,,0.98,0.98,,,45.69020140401993,45.69020140401993,,,91.38040280803986,2193.1296673929564,0.130097675085041,54.35512110479175,108.03292437609275,160.25660451234958,208.9683020971385,0.455
2011-07-28,2011-08-08,733.4,0.9343619990358528,685.2610900928944,0.46,2011,7,28,2011.07,2010,10,301,43,0.059206558184025995,17.137340534764007,0.0250084833102677,0.1,1,Wet,63,12,13,13,155,256.0,0.3735802363523901,429.26109009289434,429.26109009289434,,2,214.63054504644717,214.63054504644717,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,517.2610900928944,966.6410443603716,990.0,0.2165281681697938,0.0558522180185788,989.7276196138116,0.3260886774186176,0.3260886774186176,,,22.760486576021442,22.760486576021442,,,,0.8585221801857887,0.8585221801857887,,,0.94,0.94,,,0.98,0.98,,,44.14647250998189,44.14647250998189,,,88.29294501996378,2119.0306804791308,0.128845700268776,54.47392466430273,108.27676089624201,160.6378855842506,209.51336307044585,0.46
2011-07-29,2011-08-09,726.2,0.9340115269596576,678.2791708781035,0.466,2011,7,29,2011.07,2010,10,302,44,0.0586033203638681,6.981919214790878,0.0102935775040121,0.1,1,Wet,63,12,13,13,155,256.0,0.3774257134692506,422.27917087810346,422.27917087810346,,2,211.13958543905173,211.13958543905173,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,510.27917087810346,966.6131166835124,990.0,0.212480678769915,0.0544558341756207,989.7330634870544,0.3155768174382832,0.3155768174382832,,,22.80436998610384,22.80436998610384,,,,0.844558341756207,0.844558341756207,,,0.93,0.93,,,0.97,0.97,,,42.60999009463797,42.60999009463797,,,85.21998018927594,2045.2795245426223,0.125641452440519,54.521968667446615,108.37540046406012,160.79220541400102,209.73415585855358,0.465
2011-07-30,2011-08-10,711.9,0.9320971968572026,663.5599944426425,0.469,2011,7,30,2011.07,2010,10,303,44,0.0573315835198443,14.719176435461009,0.0221821335805881,0.1,1,Wet,63,12,13,13,155,256.0,0.3857978210621743,407.5599944426425,407.5599944426425,,2,203.77999722132125,203.77999722132125,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,495.5599944426425,966.5542399777704,990.0,0.2065328394827963,0.0515119988885285,989.7419551616288,0.2939764593561489,0.2939764593561489,,,22.893738724502093,22.893738724502093,,,,0.8151199888852849,0.8151199888852849,,,0.93,0.93,,,0.97,0.97,,,41.28591977181308,41.28591977181308,,,82.57183954362615,1981.7241490470278,0.1244376397540096,54.622739183260386,108.58234020806492,161.11607412441958,210.1977974076369,0.47
2011-07-31,2011-08-11,704.8,0.9268159686888692,653.219894731915,0.473,2011,7,31,2011.07,2010,10,304,44,0.0564381989048374,10.340099710727486,0.0158294317030425,0.1,1,Wet,63,12,13,13,155,256.0,0.3919047813218607,397.21989473191496,397.21989473191496,,2,198.60994736595748,198.60994736595748,,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,485.21989473191496,966.5128795789276,990.0,0.2030988580290492,0.049443978946383,989.7474571630246,0.2792571340011793,0.2792571340011793,,,22.95532045009582,22.95532045009582,,,,0.7944397894638301,0.7944397894638301,,,0.93,0.93,,,0.97,0.97,,,40.34670252646608,40.34670252646608,,,80.69340505293216,1936.641721270372,0.1235317627397878,54.69301531350386,108.72670446480886,161.34212517803346,210.52167328125915,0.475
2011-08-01,2011-08-12,690.8,0.9306408882357202,642.8867255932355,0.48200000000000004,2011,8,1,2011.08,2010,11,305,44,0.0555454130912555,10.333169138679523,0.0160730790158163,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.2862090515715823,458.8867255932355,458.8867255932355,,2,229.4433627966177,229.4433627966177,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,529.8867255932355,966.4715469023728,990.0,0.2238473771554988,0.0617773451186471,989.7143752777257,0.3725958715104236,0.3725958715104236,,,22.8702325038425,22.8702325038425,,,,0.917773451186471,0.917773451186471,,,0.94,0.94,,,0.98,0.98,,,47.42081520773774,47.42081520773774,,,94.84163041547548,2276.199129971412,0.1475246363625857,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2011-08-02,2011-08-13,676.9,0.9320863125591098,630.9292249712614,0.488,2011,8,2,2011.08,2010,11,306,44,0.0545122850375169,11.957500621974075,0.0189522059665547,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.2916333444664591,446.92922497126136,446.92922497126136,,2,223.46461248563068,223.46461248563068,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,517.9292249712614,966.423716899885,990.0,0.2169154927369631,0.0593858449942522,989.7236986622687,0.3534538621680689,0.3534538621680689,,,22.94652790021575,22.94652790021575,,,,0.8938584499425228,0.8938584499425228,,,0.94,0.94,,,0.98,0.98,,,46.33921537708597,46.33921537708597,,,92.67843075417194,2224.2823381001267,0.1468919604388169,54.84309203608522,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2011-08-03,2011-08-14,663.3,0.925069744727904,613.5987616780187,0.495,2011,8,3,2011.08,2010,11,307,44,0.0530149330089808,17.3304632932427,0.0282439671909519,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.2998702270793574,429.5987616780187,429.5987616780187,,2,214.79938083900936,214.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,500.5987616780187,966.354395046712,990.0,0.2082062308155781,0.0559197523356037,989.7358740168488,0.3266014077594052,0.3266014077594052,,,23.054877562377353,23.054877562377353,,,,0.8591975233560374,0.8591975233560374,,,0.94,0.94,,,0.98,0.98,,,44.752652587356046,44.752652587356046,,,89.50530517471209,2148.1273241930903,0.1458694358018918,54.95840849531618,109.27224343628485,162.19722676706562,211.74885292516902,0.495
2011-08-04,2011-08-15,656.5,0.9289439202979792,609.8516836756232,0.49700000000000005,2011,8,4,2011.08,2010,11,308,44,0.0526911854695738,3.74707800239537,0.0061442447445769,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3017127031461449,425.8516836756234,425.8516836756234,,2,212.9258418378117,212.9258418378117,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,496.8516836756234,966.3394067347023,990.0,0.2069618137668121,0.0551703367351246,989.737867849498,0.320934156378142,0.320934156378142,,,23.077526958417373,23.077526958417373,,,,0.8517033673512467,0.8517033673512467,,,0.94,0.94,,,0.98,0.98,,,44.40588977859111,44.40588977859111,,,88.81177955718222,2131.4827093723734,0.1456284895729183,54.983196557383245,109.32322632808851,162.27721035071448,211.86380325444603,0.495
2011-08-05,2011-08-16,649.8,0.9273116098950026,602.5670841097726,0.501,2011,8,5,2011.08,2010,11,309,45,0.0520617960670843,7.284599565850726,0.0120892756308003,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3053601911757925,418.5670841097726,418.5670841097726,,2,209.2835420548863,209.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,489.5670841097726,966.3102683364392,990.0,0.204542574058596,0.0537134168219545,989.7417440091194,0.31005763049091806,0.31005763049091806,,,23.121418042189422,23.121418042189422,,,,0.8371341682195452,0.8371341682195452,,,0.94,0.94,,,0.97,0.97,,,43.28307809061616,43.28307809061616,,,86.56615618123232,2077.587748349576,0.143662271743775,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621346,0.5
2011-08-06,2011-08-17,636.5,0.9262821612419124,589.5785956304773,0.507,2011,8,6,2011.08,2010,11,310,45,0.0509395906624732,12.988488479295368,0.0220301221508997,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3120873134874173,405.5785956304772,405.5785956304772,,2,202.7892978152386,202.7892978152386,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,476.5785956304772,966.2531036803372,990.0,0.2002290538994204,0.0511157191260954,989.7486552269743,0.2911268349143179,0.2911268349143179,,,23.204424711723128,23.204424711723128,,,,0.8111571912609545,0.8111571912609545,,,0.94,0.94,,,0.97,0.97,,,42.090533689453366,42.090533689453366,,,84.18106737890675,2020.3456170937618,0.1427817563303601,55.12481467188907,109.61460381395916,162.73458797195732,212.5217245347661,0.505
2011-08-07,2011-08-18,623.3,0.9187627851485354,572.6648439830819,0.515,2011,8,7,2011.08,2010,11,311,45,0.0494782425201382,16.913751647395202,0.0295351667299047,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3213048643255562,388.6648439830821,388.6648439830821,,2,194.33242199154103,194.33242199154103,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,459.6648439830821,966.1769917979237,990.0,0.1946119408061896,0.0477329687966164,989.7576550903972,0.2673625531779622,0.2673625531779622,,,23.31330073929537,23.31330073929537,,,,0.7773296879661641,0.7773296879661641,,,0.93,0.93,,,0.97,0.97,,,40.0933845644187,40.0933845644187,,,80.1867691288374,1924.4824590920969,0.1400239074763358,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2011-08-08,2011-08-19,623.3,0.9187627851485354,572.6648439830819,0.515,2011,8,8,2011.08,2010,11,312,45,0.0494782425201382,0.0,0.0,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3213048643255562,388.6648439830821,388.6648439830821,,2,194.33242199154103,194.33242199154103,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,459.6648439830821,966.1769917979237,990.0,0.1946119408061896,0.0477329687966164,989.7576550903972,0.2673625531779622,0.2673625531779622,,,23.31330073929537,23.31330073929537,,,,0.7773296879661641,0.7773296879661641,,,0.93,0.93,,,0.97,0.97,,,40.0933845644187,40.0933845644187,,,80.1867691288374,1924.4824590920969,0.1400239074763358,55.24816187444529,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2011-08-09,2011-08-20,610.4,0.9105003958583956,555.7694416319647,0.526,2011,8,9,2011.08,2010,11,313,45,0.0480184797570017,16.895402351117472,0.0304000203780648,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3310725387486245,371.76944163196464,371.76944163196464,,2,185.88472081598232,185.88472081598232,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,442.76944163196464,966.1009624873437,990.0,0.1890009215751911,0.0443538883263929,989.7666451900984,0.2446265425038702,0.2446265425038702,,,23.421056160250696,23.421056160250696,,,,0.7435388832639291,0.7435388832639291,,,0.93,0.93,,,0.97,0.97,,,38.5277688042605,38.5277688042605,,,77.055537608521,1849.3329026045042,0.1386465894602889,55.3699221879743,110.11933732818713,163.5279207153688,213.66532623706985,0.525
2011-08-10,2011-08-21,604.0,0.9156905775604852,553.0771088465332,0.529,2011,8,10,2011.08,2010,11,314,45,0.0477858622043404,2.6923327854314043,0.0048679157794948,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3326841719841563,369.0771088465332,369.0771088465332,,2,184.5385544232666,184.5385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,440.0771088465332,966.0888469898092,990.0,0.1881067889158228,0.0438154217693066,989.7680777893147,0.2410960442632369,0.2410960442632369,,,23.438134755242373,23.438134755242373,,,,0.7381542176930663,0.7381542176930663,,,0.93,0.93,,,0.97,0.97,,,38.276643858511896,38.276643858511896,,,76.55328771702379,1837.278905208571,0.1384134083521899,55.38918964591043,110.1590375243193,163.59037967577058,213.75549734638452,0.53
2011-08-11,2011-08-22,597.6,0.9121905599235132,545.1250786102913,0.532,2011,8,11,2011.08,2010,11,315,45,0.0470988067919291,7.95203023624174,0.0145875332988057,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3375372134209608,361.1250786102914,361.1250786102914,,2,180.5625393051457,180.5625393051457,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,432.1250786102914,966.0530628537464,990.0,0.1854658932654104,0.0422250157220582,989.7723090910125,0.230816972939195,0.230816972939195,,,23.488429264327173,23.488429264327173,,,,0.7222501572205828,0.7222501572205828,,,0.93,0.93,,,0.97,0.97,,,37.532312114424975,37.532312114424975,,,75.06462422884995,1801.5509814923994,0.1377016526559649,55.445886285441425,110.27588018752873,163.77425419031874,214.0210694226522,0.53
2011-08-12,2011-08-23,585.0,0.9075913662187352,530.9409492379601,0.542,2011,8,12,2011.08,2010,11,316,46,0.0458732980141597,14.184129372331311,0.0267150789418093,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3465545467233001,346.9409492379601,346.9409492379601,,2,173.47047461898006,173.47047461898006,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,417.9409492379601,965.9892342715707,990.0,0.1807552967948945,0.039388189847592,989.7798565133577,0.2130331118280486,0.2130331118280486,,,23.5775891299586,23.5775891299586,,,,0.6938818984759203,0.6938818984759203,,,0.93,0.93,,,0.97,0.97,,,36.195005937980106,36.195005937980106,,,72.39001187596021,1737.3602850230448,0.1363428682226505,55.54619177872698,110.48267355390091,164.09987886542837,214.49182273971542,0.54
2011-08-13,2011-08-24,578.7,0.91255285430663,528.0943367872469,0.5429999999999999,2011,8,13,2011.08,2010,11,317,46,0.0456273506984181,2.846612450713224,0.0053903483760706,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.34842259646145,344.09433678724685,344.09433678724685,,2,172.04716839362342,172.04716839362342,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,415.09433678724685,965.9764245155426,990.0,0.1798099273463181,0.0388188673574493,989.7813712052963,0.2095491515973341,0.2095491515973341,,,23.595397538156263,23.595397538156263,,,,0.6881886735744938,0.6881886735744938,,,0.92,0.92,,,0.97,0.97,,,35.53885218147086,35.53885218147086,,,71.07770436294172,1705.8649047106012,0.1345928168731276,55.5662057290955,110.52394636756935,164.1648963359486,214.58588186837608,0.545
2011-08-14,2011-08-25,572.5,0.9068868807492966,519.1927392289723,0.547,2011,8,14,2011.08,2010,11,318,46,0.0448582526693832,8.901597558274602,0.0171450732756662,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3543963274086794,335.1927392289723,335.1927392289723,,2,167.59636961448615,167.59636961448615,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,406.1927392289723,965.9363673265303,990.0,0.17685367723471399,0.0370385478457944,989.7861077749196,0.1988380478054657,0.1988380478054657,,,23.65090240058372,23.65090240058372,,,,0.6703854784579446,0.6703854784579446,,,0.92,0.92,,,0.97,0.97,,,34.700912229998906,34.700912229998906,,,69.40182445999781,1665.6437870399475,0.133672563609158,55.6284923626069,110.65242324954687,164.3673587190523,214.87894350867938,0.545
2011-08-15,2011-08-26,566.4,0.9070042435332224,513.7272035372172,0.5529999999999999,2011,8,15,2011.08,2010,11,319,46,0.0443860303856155,5.465535691755122,0.0106389843756038,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3581667443987518,329.7272035372172,329.7272035372172,,2,164.8636017686086,164.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,400.7272035372172,965.9117724159173,990.0,0.1750385546802566,0.0359454407074434,989.7890160046124,0.1923992942359601,0.1923992942359601,,,23.684844294458948,23.684844294458948,,,,0.6594544070744344,0.6594544070744344,,,0.92,0.92,,,0.97,0.97,,,34.18407924726073,34.18407924726073,,,68.36815849452145,1640.8358038685146,0.133082612763699,55.66654889791538,110.730939788141,164.49113523807281,215.05821176705732,0.555
2011-08-16,2011-08-27,560.3,0.9079371578570226,508.71718954728965,0.555,2011,8,16,2011.08,2010,11,320,46,0.0439531651768858,5.010013989927472,0.0098483284875549,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3616940881509088,324.7171895472897,324.7171895472897,,2,162.35859477364485,162.35859477364485,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,395.71718954728965,965.8892273529628,990.0,0.1733747123957788,0.0349434379094579,989.7916818496948,0.1865892816637071,0.1865892816637071,,,23.71586521506834,23.71586521506834,,,,0.6494343790945795,0.6494343790945795,,,0.92,0.92,,,0.97,0.97,,,33.70876382279794,33.70876382279794,,,67.41752764559588,1618.020663494301,0.1325245716693613,55.70126022407109,110.80257175367159,164.60410045566834,215.22191787434937,0.555
2011-08-17,2011-08-28,554.2,0.9084075021595168,503.4394376968042,0.56,2011,8,17,2011.08,2010,11,321,46,0.0434971674170038,5.277751850485514,0.0104833897690471,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3654858682541549,319.4394376968042,319.4394376968042,,2,159.7197188484021,159.7197188484021,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,390.4394376968042,965.8654774696356,990.0,0.1716219534786434,0.0338878875393608,989.794490158982,0.1805640688364339,0.1805640688364339,,,23.74844862051001,23.74844862051001,,,,0.6388788753936084,0.6388788753936084,,,0.92,0.92,,,0.97,0.97,,,33.20644246315918,33.20644246315918,,,66.41288492631836,1593.9092382316405,0.1319183201660801,55.7377233753956,110.87782909287337,164.72280793740615,215.39400288238127,0.56
2011-08-18,2011-08-29,542.2,0.9040998215506008,490.2029232447357,0.5720000000000001,2011,8,18,2011.08,2010,11,322,46,0.0423535325683451,13.236514452068436,0.0270021124404026,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3753547587641317,306.20292324473576,306.20292324473576,,2,153.10146162236788,153.10146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,377.2029232447357,965.8059131546013,990.0,0.1672260630702074,0.0312405846489471,989.8015333522808,0.1658830225430697,0.1658830225430697,,,23.829737175136547,23.829737175136547,,,,0.6124058464894715,0.6124058464894715,,,0.92,0.92,,,0.97,0.97,,,31.939429771991982,31.939429771991982,,,63.878859543983964,1533.0926290556156,0.1303110538818476,55.82852304425375,111.06529758682078,165.01866958425185,215.82326210271862,0.57
2011-08-19,2011-08-30,536.3,0.9093073892595641,487.6615528599041,0.5730000000000001,2011,8,19,2011.08,2010,11,323,47,0.0421339581670957,2.54137038483168,0.0052113404674363,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3773108602081241,303.66155285990413,303.66155285990413,,2,151.83077642995204,151.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,374.6615528599041,965.7944769878695,990.0,0.1663820655254294,0.0307323105719808,989.8028856239024,0.1631346774760117,0.1631346774760117,,,23.845273958556966,23.845273958556966,,,,0.6073231057198082,0.6073231057198082,,,0.92,0.92,,,0.97,0.97,,,31.694995783050622,31.694995783050622,,,63.389991566101244,1521.35979758643,0.1299876752521271,55.845844865618346,111.10107201680786,165.07515574508957,215.90527902223099,0.575
2011-08-20,2011-08-31,530.4,0.9165255163932527,486.12513389498116,0.5740000000000001,2011,8,20,2011.08,2010,11,324,47,0.0420012115685263,1.5364189649228592,0.0031605421275229997,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3785033670769838,302.1251338949812,302.1251338949812,,2,151.0625669474906,151.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.12513389498116,965.7875631025273,990.0,0.1658718156846801,0.0304250267789962,989.8037031575363,0.161484124652262,0.161484124652262,,,23.854655930356657,23.854655930356657,,,,0.6042502677899624,0.6042502677899624,,,0.92,0.92,,,0.97,0.97,,,31.547037793239422,31.547037793239422,,,63.094075586478844,1514.2578140754922,0.1297897828918041,55.85630816438524,111.12268255744759,165.1092799496669,215.9548317421172,0.575
2011-08-21,2011-09-01,524.5,0.9099737236439024,477.28121805122686,0.584,2011,8,21,2011.08,2010,11,325,47,0.041237097239626,8.84391584375436,0.0185297797383787,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.385516951099155,293.28121805122686,293.28121805122686,,2,146.64060902561343,146.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.28121805122686,965.7477654812303,990.0,0.162934721862031,0.0286562436102453,989.8084090345276,0.1521443468290379,0.1521443468290379,,,23.908499206468118,23.908499206468118,,,,0.5865624361024537,0.5865624361024537,,,0.91,0.91,,,0.97,0.97,,,30.359086872726802,30.359086872726802,,,60.718173745453605,1457.2361698908862,0.1272167674926958,55.9162595124601,111.24653189397827,165.30491270443468,216.23907160195338,0.585
2011-08-22,2011-09-02,518.7,0.9142368041562136,474.214630315828,0.589,2011,8,22,2011.08,2010,11,326,47,0.0409721440592875,3.0665877353988553,0.0064666662295013,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3880099605477283,290.214630315828,290.214630315828,,2,145.107315157914,145.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.214630315828,965.7339658364212,990.0,0.1619162978908653,0.0280429260631656,989.810040776046,0.1489699218800292,0.1489699218800292,,,23.927105017744587,23.927105017744587,,,,0.580429260631656,0.580429260631656,,,0.91,0.91,,,0.97,0.97,,,30.065026873752732,30.065026873752732,,,60.130053747505464,1443.1212899401312,0.1267992379472955,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2011-08-23,2011-09-03,512.9,0.9163152920620284,469.97811329861435,0.59,2011,8,23,2011.08,2010,11,327,47,0.0406061089890002,4.2365170172136,0.009014285766371,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3915075932123039,285.9781132986144,285.9781132986144,,2,142.9890566493072,142.9890566493072,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.97811329861435,965.7149015098436,990.0,0.16050933651983498,0.0271956226597228,989.8122950408203,0.1446387260576542,0.1446387260576542,,,23.95275480491912,23.95275480491912,,,,0.5719562265972288,0.5719562265972288,,,0.91,0.91,,,0.97,0.97,,,29.657900494674173,29.657900494674173,,,59.315800989348354,1423.5792237443604,0.1262097091565204,55.965453581719544,111.34819001454666,165.4655690053199,216.4726695376915,0.59
2011-08-24,2011-09-04,507.2,0.9134424405524312,463.29800584819316,0.595,2011,8,24,2011.08,2010,11,328,47,0.0400289477052838,6.6801074504213025,0.0144185974601629,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3971525836014293,279.2980058481931,279.2980058481931,,2,139.64900292409658,139.64900292409658,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,350.29800584819316,965.6848410263167,990.0,0.1582908506506914,0.0258596011696386,989.8158495481796,0.1379373118093045,0.1379373118093045,,,23.9930712100536,23.9930712100536,,,,0.5585960116963862,0.5585960116963862,,,0.91,0.91,,,0.97,0.97,,,29.013880379963165,29.013880379963165,,,58.02776075992633,1392.666258238232,0.1252493212304912,56.010198511314535,111.44067972228342,165.61179837334112,216.68543353903,0.595
2011-08-25,2011-09-05,501.5,0.911366860349648,457.05048046534836,0.598,2011,8,25,2011.08,2010,11,329,47,0.0394891615122061,6.247525382844684,0.0136692239694918,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4025813512167395,273.0504804653484,273.0504804653484,,1,273.0504804653484,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,344.05048046534836,965.656727162094,990.0,0.1562160267228094,0.0246100960930696,989.819173877184,0.5273909691693092,,,,23.63505574592072,,,,,1.0922019218613936,,,,0.95,,,,0.98,,,,58.941103759730616,,,,58.941103759730616,1414.586490233535,0.1289597238793391,56.05183961935099,111.52677470533982,165.74796868765281,216.88367896762784,0.6
2011-08-26,2011-09-06,495.8,0.9141439195548341,453.2325553152866,0.604,2011,8,26,2011.08,2010,11,330,48,0.0391592927792407,3.817925150061797,0.0084237663541311,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4059726024579198,269.2325553152866,269.2325553152866,,1,269.2325553152866,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.2325553152866,965.6395464989188,990.0,0.1549480811010176,0.0238465110630573,989.821205407836,0.5127718019493424,,,,23.6688871069678,,,,,1.0769302212611465,,,,0.95,,,,0.98,,,,58.20014943266512,,,,58.20014943266512,1396.8035863839627,0.1284112289598852,56.07718657832481,111.57919101789065,165.83089685754163,217.0044683802354,0.605
2011-08-27,2011-09-07,484.7,0.9137096162656928,442.8750510039813,0.611,2011,8,27,2011.08,2010,11,331,48,0.0382644044067439,10.35750431130532,0.0233869672446556,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4154670704138308,258.8750510039813,258.8750510039813,,1,258.8750510039813,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.8750510039813,965.592937729518,990.0,0.1515083195216174,0.0217750102007962,989.8267166702775,0.4741427087021923,,,,23.759636232057442,,,,,1.0355002040159251,,,,0.95,,,,0.98,,,,56.175723304671294,,,,56.175723304671294,1348.217359312111,0.1268432782052703,56.14554797473143,111.72060033061821,166.0547217500857,217.33071133958973,0.61
2011-08-28,2011-09-08,479.1,0.9171467087448671,439.4049881596659,0.615,2011,8,28,2011.08,2010,11,332,48,0.0379645909769951,3.4700628443154087,0.0078971858258798,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4187480910734227,255.40498815966592,255.40498815966592,,1,255.40498815966592,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,326.4049881596659,965.5773224467184,990.0,0.1503559001268263,0.0210809976319331,989.8285631022412,0.4615376850338444,,,,23.789702970489067,,,,,1.0216199526386636,,,,0.95,,,,0.98,,,,55.49285678159762,,,,55.49285678159762,1331.828562758343,0.1262909122038306,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2011-08-29,2011-09-09,473.6,0.9185589519257016,435.0295196320124,0.621,2011,8,29,2011.08,2010,11,333,48,0.0375865504962058,4.3754685276534815,0.0100578658003591,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4229598031775957,251.0295196320124,251.0295196320124,,1,251.0295196320124,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.02951963201235,965.5576328383439,990.0,0.1489027924977163,0.0202059039264024,989.8308913035761,0.4458847515882945,,,,23.827373713643645,,,,,1.0041180785280497,,,,0.95,,,,0.98,,,,54.62854831361314,,,,54.62854831361314,1311.0851595267156,0.1255743480576282,56.19694290805949,111.82695347080244,166.22315636349663,217.57644087918442,0.62
2011-08-30,2011-09-10,468.2,0.9125762974173286,427.2682224507933,0.628,2011,8,30,2011.08,2010,11,334,48,0.0369159744197485,7.761297181219107,0.0181649296001949,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.4306428382260291,243.2682224507933,243.2682224507933,,1,243.2682224507933,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.2682224507933,965.5227070010285,990.0,0.1463252399283077,0.0186536444901586,989.8350211155816,0.4187805155734226,,,,23.893533598979612,,,,,0.9730728898031732,,,,0.94,,,,0.98,,,,52.527738154707784,,,,52.527738154707784,1260.6657157129864,0.1229385556768317,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2011-08-31,2011-09-11,462.8,0.914318053911822,423.1463953503912,0.636,2011,8,31,2011.08,2010,11,335,48,0.0365598485582738,4.121827100402129,0.0097409008931507,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.43483768743353396,239.1463953503912,239.1463953503912,,1,239.1463953503912,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.1463953503912,965.5041587790766,990.0,0.1449563674595395,0.0178292790700782,989.8372143534704,0.4047299875922805,,,,23.928325586801428,,,,,0.9565855814015648,,,,0.94,,,,0.98,,,,51.71292286524978,,,,51.71292286524978,1241.1101487659946,0.12221047711496699,56.274159830677455,111.98680596132073,166.4764780224319,217.94637487779917,0.635
2011-09-01,2011-09-12,452.1,0.9141203642754724,413.27381668894105,0.642,2011,9,1,2011.09,2010,12,336,48,0.0357068577619245,9.872578661450119,0.0238887107355289,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.333919049374155,275.27381668894105,275.27381668894105,,2,137.63690834447053,137.63690834447053,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,334.27381668894105,965.4597321751003,990.0,0.1529691642140394,0.0250547633377882,989.821976072448,0.1339758857208896,0.1339758857208896,,,24.228268011627087,24.228268011627087,,,,0.5505476333778822,0.5505476333778822,,,0.91,0.91,,,0.97,0.97,,,28.87615816182602,28.87615816182602,,,57.75231632365204,1386.0555917676486,0.1397434678691984,56.337736667196175,112.11848119123998,166.68529286182863,218.25164845038776,0.64
2011-09-02,2011-09-13,452.1,0.9141203642754724,413.27381668894105,0.642,2011,9,2,2011.09,2010,12,337,49,0.0357068577619245,0.0,0.0,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.333919049374155,275.27381668894105,275.27381668894105,,2,137.63690834447053,137.63690834447053,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,334.27381668894105,965.4597321751003,990.0,0.1529691642140394,0.0250547633377882,989.821976072448,0.1339758857208896,0.1339758857208896,,,24.228268011627087,24.228268011627087,,,,0.5505476333778822,0.5505476333778822,,,0.91,0.91,,,0.97,0.97,,,28.87615816182602,28.87615816182602,,,57.75231632365204,1386.0555917676486,0.1397434678691984,56.337736667196175,112.11848119123998,166.68529286182863,218.25164845038776,0.64
2011-09-03,2011-09-14,446.8,0.9138110903666112,408.290795175802,0.647,2011,9,3,2011.09,2010,12,338,49,0.0352763247031892,4.98302151313908,0.0122045894054346,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3379943942664196,270.290795175802,270.290795175802,,1,270.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,329.290795175802,965.4373085782913,990.0,0.151314286220746,0.0240581590351603,989.824627554744,0.5168033930771201,,,,23.870515583375887,,,,,1.0811631807032078,,,,0.95,,,,0.98,,,,58.92664888734576,,,,58.92664888734576,1414.2395732962982,0.1443251956291914,56.36962729405299,112.18455140920405,166.79012004352552,218.40501513541264,0.645
2011-09-04,2011-09-15,436.4,0.9130477348137866,398.4540314727365,0.659,2011,9,4,2011.09,2010,12,339,49,0.0344264283192444,9.836763703065516,0.0246873238217909,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3463385713276248,260.45403147273646,260.45403147273646,,1,260.45403147273646,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,319.4540314727365,965.3922701573636,990.0,0.14804746432673901,0.0220908062945472,989.8298617293788,0.4799343303635994,,,,23.957657241651496,,,,,1.0418161258909455,,,,0.95,,,,0.98,,,,56.989404603556245,,,,56.989404603556245,1367.7457104853495,0.1430262968928089,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349815,0.66
2011-09-05,2011-09-16,436.4,0.9130477348137866,398.4540314727365,0.659,2011,9,5,2011.09,2010,12,340,49,0.0344264283192444,0.0,0.0,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3463385713276248,260.45403147273646,260.45403147273646,,1,260.45403147273646,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,319.4540314727365,965.3922701573636,990.0,0.14804746432673901,0.0220908062945472,989.8298617293788,0.4799343303635994,,,,23.957657241651496,,,,,1.0418161258909455,,,,0.95,,,,0.98,,,,56.989404603556245,,,,56.989404603556245,1367.7457104853495,0.1430262968928089,56.43326634672483,112.31644105139122,166.99948306728484,218.71156553349815,0.66
2011-09-06,2011-09-17,431.2,0.9138167638424228,394.0377885688528,0.665,2011,9,6,2011.09,2010,12,341,49,0.0340448649323488,4.416242903883641,0.0112076634069119,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3502202174598956,256.0377885688528,256.0377885688528,,1,256.0377885688528,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,315.0377885688528,965.3701889428444,990.0,0.1465808153918699,0.0212075577137705,989.8322116268944,0.4638237323836472,,,,23.998198951666463,,,,,1.0241511542754114,,,,0.95,,,,0.98,,,,56.11789928198347,,,,56.11789928198347,1346.8295827676034,0.1424175571733968,56.4642498455795,112.38067633586635,167.10150700929913,218.86107764929952,0.665
2011-09-07,2011-09-18,426.1,0.91354014998888,389.25945791026186,0.6709999999999999,2011,9,7,2011.09,2010,12,342,49,0.0336320171634466,4.778330658591017,0.0122754388146237,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3545193243109688,251.2594579102618,251.2594579102618,,1,251.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,310.2594579102618,965.3462972895512,990.0,0.14499391591115698,0.0202518915820523,989.8347541925067,0.4467006481623799,,,,24.041756254793096,,,,,1.005037831641047,,,,0.95,,,,0.98,,,,55.17054785278451,,,,55.17054785278451,1324.093148466828,0.1417320677292401,56.4976616764715,112.4499580502845,167.21157525990083,219.02244482892425,0.67
2011-09-08,2011-09-19,421.0,0.9160469865705148,385.6557813461868,0.6729999999999999,2011,9,8,2011.09,2010,12,343,49,0.0333206595083105,3.603676564074988,0.0093442824881189,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3578320530248275,247.65578134618684,247.65578134618684,,1,247.65578134618684,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,306.6557813461868,965.3282789067308,990.0,0.1437971229562982,0.0195311562692373,989.8366717207747,0.4339989676527819,,,,24.074393846390862,,,,,0.9906231253847472,,,,0.94,,,,0.98,,,,53.87989844989809,,,,53.87989844989809,1293.117562797554,0.1397098165151902,56.522736696984474,112.5019660434581,167.29423278943963,219.1436993752974,0.675
2011-09-09,2011-09-20,415.9,0.9217236918553584,383.34488344264366,0.679,2011,9,9,2011.09,2010,12,344,50,0.0331209979294444,2.310897903543207,0.0060282476781484,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3599891532676415,245.34488344264358,245.34488344264358,,1,245.34488344264358,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,304.3448834426436,965.3167244172133,990.0,0.1430296660879628,0.0190689766885287,989.8379013572237,0.4259498221624535,,,,24.09522711784781,,,,,0.9813795337705744,,,,0.94,,,,0.98,,,,53.423331378316114,,,,53.423331378316114,1282.159953079587,0.1393610132435988,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2011-09-10,2011-09-21,410.9,0.9236168999978376,379.5141842091114,0.684,2011,9,10,2011.09,2010,12,345,50,0.0327900255156672,3.8306992335321866,0.0100936918642847,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3636227728552099,241.51418420911145,241.51418420911145,,1,241.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,300.51418420911136,965.2975709210457,990.0,0.1417574781506274,0.0183028368418222,989.8399396850076,0.4127721759833268,,,,24.129596587978593,,,,,0.9660567368364456,,,,0.94,,,,0.98,,,,52.664218017153985,,,,52.664218017153985,1263.9412324116956,0.1387674564177451,56.565283888986556,112.59023316421236,167.43456680992074,219.3496741698617,0.685
2011-09-11,2011-09-22,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2011,9,11,2011.09,2010,12,346,50,0.0320608905180903,8.43906247195423,0.0227421941747198,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3718923525618331,233.07512173715716,233.07512173715716,,1,233.07512173715716,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,292.0751217371572,965.2553756086858,990.0,0.1389548374772846,0.0166150243474314,989.8444301381752,0.3844685990668594,,,,24.204585930422684,,,,,0.9323004869486288,,,,0.94,,,,0.98,,,,50.98195836140224,,,,50.98195836140224,1223.5670006736536,0.1373898582118209,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
