Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-09-12,2011-09-23,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2011,9,12,2011.09,2010,12,347,50,0.0320608905180903,0.0,0.0,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3718923525618331,233.07512173715716,233.07512173715716,,1,233.07512173715716,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,292.0751217371572,965.2553756086858,990.0,0.1389548374772846,0.0166150243474314,989.8444301381752,0.3844685990668594,,,,24.204585930422684,,,,,0.9323004869486288,,,,0.94,,,,0.98,,,,50.98195836140224,,,,50.98195836140224,1223.5670006736536,0.1373898582118209,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2011-09-13,2011-09-24,401.0,0.909809163942076,364.8334747407725,0.6970000000000001,2011,9,13,2011.09,2010,12,348,50,0.0315216122176027,6.241646996384702,0.0171082080689542,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3782547643087138,226.83347474077252,226.83347474077252,,1,226.83347474077252,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.8334747407725,965.2241673737037,990.0,0.1368819657810683,0.0153666949481544,989.8477513392708,0.3641781384937977,,,,24.259405827073127,,,,,0.90733389896309,,,,0.94,,,,0.98,,,,49.72905906724428,,,,49.72905906724428,1193.4974176138624,0.1363061849041637,56.66594830054467,112.79918091132099,167.76704138818977,219.83828443241157,0.695
2011-09-14,2011-09-25,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2011,9,14,2011.09,2010,12,349,50,0.0311776942800442,3.980531684705,0.0110308971044931,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3824272536930875,222.85294305606752,222.85294305606752,,1,222.85294305606752,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8529430560675,965.2042647152803,990.0,0.1355600179890999,0.0145705886112134,989.8498693933997,0.351523794798259,,,,24.29408088332116,,,,,0.8914117722242699,,,,0.94,,,,0.98,,,,48.926233495681075,,,,48.926233495681075,1174.229603896346,0.1355849645601454,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2011-09-15,2011-09-26,391.3,0.9115350631338028,356.68367020425706,0.7070000000000001,2011,9,15,2011.09,2010,12,350,50,0.0308174691056478,4.169272851810433,0.0116889927969589,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3868974431068668,218.68367020425706,218.68367020425706,,1,218.68367020425706,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,277.68367020425706,965.1834183510213,990.0,0.13417538862872,0.0137367340408514,989.8520878773303,0.3385079627490566,,,,24.33016156356009,,,,,0.8747346808170282,,,,0.94,,,,0.98,,,,48.08219480339715,,,,48.08219480339715,1153.9726752815316,0.13480346542319302,56.721162264040615,112.91386073667464,167.94969533190294,220.10711877711466,0.705
2011-09-16,2011-09-27,386.5,0.9136569256890456,353.12840177881617,0.711,2011,9,16,2011.09,2010,12,351,51,0.0305102939136897,3.5552684254409432,0.0100679197921548,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3907926955318566,215.1284017788161,215.1284017788161,,1,215.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.1284017788161,965.165642008894,990.0,0.1329946721774666,0.0130256803557632,989.8539796474668,0.3276017475719887,,,,24.360735891000648,,,,,0.8605136071152645,,,,0.94,,,,0.98,,,,47.35993425486865,,,,47.35993425486865,1136.6384221168476,0.1341153359976205,56.745145011441096,112.9636845356228,168.029078941099,220.22402057090332,0.71
2011-09-17,2011-09-28,381.7,0.9156383537358996,349.49915962099294,0.715,2011,9,17,2011.09,2010,12,352,51,0.0301967273912537,3.6292421578231715,0.0103841227022085,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3948507348333862,211.49915962099288,211.49915962099288,,1,211.49915962099288,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,270.4991596209929,965.147495798105,990.0,0.1317893888040198,0.0122998319241985,989.8559107792717,0.3166516508262748,,,,24.391763330340535,,,,,0.8459966384839718,,,,0.94,,,,0.97,,,,46.14455251617638,,,,46.14455251617638,1107.4692603882331,0.1320305106490581,56.76951265436678,113.01432058523821,168.1097873449281,220.3429429291078,0.715
2011-09-18,2011-09-29,376.9,0.9169801300514979,345.60981101640954,0.72,2011,9,18,2011.09,2010,12,353,51,0.0298606876718177,3.8893486045834043,0.0112535827416043,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.39929422024841704,207.6098110164096,207.6098110164096,,1,207.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.6098110164096,965.128049055082,990.0,0.1304977232157817,0.0115219622032819,989.857980314581,0.3051220464777156,,,,24.424809213021327,,,,,0.8304392440656382,,,,0.94,,,,0.97,,,,45.357347431213434,,,,45.357347431213434,1088.5763383491224,0.1312385990948036,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2011-09-19,2011-09-30,376.9,0.9169801300514979,345.60981101640954,0.72,2011,9,19,2011.09,2010,12,354,51,0.0298606876718177,0.0,0.0,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.39929422024841704,207.6098110164096,207.6098110164096,,1,207.6098110164096,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.6098110164096,965.128049055082,990.0,0.1304977232157817,0.0115219622032819,989.857980314581,0.3051220464777156,,,,24.424809213021327,,,,,0.8304392440656382,,,,0.94,,,,0.97,,,,45.357347431213434,,,,45.357347431213434,1088.5763383491224,0.1312385990948036,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2011-09-20,2011-10-01,372.2,0.9199643168559624,342.41071873378917,0.725,2011,9,20,2011.09,2010,12,355,51,0.0295842860985993,3.199092282620313,0.0093428508735074,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4030247666028514,204.41071873378917,204.41071873378917,,1,204.41071873378917,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.41071873378917,965.112053593669,990.0,0.1294352940444318,0.0108821437467578,989.8596825622087,0.2957978309705294,,,,24.45183113756921,,,,,0.8176428749351569,,,,0.94,,,,0.97,,,,44.70783592558132,,,,44.70783592558132,1072.9880622139515,0.1305678633277245,56.81683363397855,113.1126840552717,168.26664158938226,220.57423171156063,0.725
2011-09-21,2011-10-02,367.6,0.9205756137792468,338.4035956252511,0.73,2011,9,21,2011.09,2010,12,356,51,0.0292380706620216,4.00712310853811,0.0118412545266676,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4077970854447466,200.40359562525109,200.40359562525109,,1,200.40359562525109,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,259.40359562525106,965.0920179781264,990.0,0.1281045151522974,0.0100807191250502,989.8618147657228,0.2843212040381128,,,,24.48547558355831,,,,,0.8016143825010045,,,,0.94,,,,0.97,,,,43.89172488522164,,,,43.89172488522164,1053.4013972453192,0.1297023006038843,56.843445055844825,113.16801529474176,168.35491268603587,220.70447717205255,0.73
2011-09-22,2011-10-03,363.0,0.9274247326812806,336.6551779633048,0.7340000000000001,2011,9,22,2011.09,2010,12,357,51,0.0290870073760295,1.7484176619462914,0.0051934970153254,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4099149783908623,198.65517796330482,198.65517796330482,,1,198.65517796330482,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.6551779633048,965.0832758898165,990.0,0.1275238598402119,0.0098655177963304,989.8626106223635,0.2793842799775219,,,,24.499950452569365,,,,,0.7946207118532193,,,,0.93,,,,0.97,,,,43.071379902873886,,,,43.071379902873886,1033.7131176689732,0.1279391576967476,56.85501380596585,113.19207415144741,168.39330586278606,220.76115320569173,0.735
2011-09-23,2011-10-04,358.4,0.9281071158215449,332.6335903104417,0.7390000000000001,2011,9,23,2011.09,2010,12,358,52,0.0287395422028221,4.021587652863103,0.0120901429380893,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4148709090720716,194.6335903104417,194.6335903104417,,1,194.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.6335903104417,965.0631679515519,990.0,0.1261882772248699,0.0094633590310441,989.864348363744,0.2681916097497832,,,,24.53298880244213,,,,,0.7785343612417669,,,,0.93,,,,0.97,,,,42.256346468703825,,,,42.256346468703825,1014.1523152488918,0.1270357164748955,56.881551798216286,113.2472717385222,168.48140984128827,220.89125670775962,0.74
2011-09-24,2011-10-05,353.8,0.9302022779600488,329.10556594226534,0.7440000000000001,2011,9,24,2011.09,2010,12,359,52,0.0284347208974117,3.528024368176432,0.0107200385933167,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4193183412285686,191.10556594226532,191.10556594226532,,1,191.10556594226532,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.10556594226532,965.0455278297113,990.0,0.1250166086155124,0.0091105565942265,989.8658728347904,0.2585595779833516,,,,24.561785427095586,,,,,0.7644222637690612,,,,0.93,,,,0.97,,,,41.539088192020714,,,,41.539088192020714,996.9381166084974,0.126218127223372,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2011-09-25,2011-10-06,349.3,0.9329416504084399,325.87651848766814,0.7490000000000001,2011,9,25,2011.09,2010,12,360,52,0.0281557311973345,3.2290474545971506,0.0099088067762063,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4234732856495219,187.87651848766808,187.87651848766808,,1,187.87651848766808,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.87651848766808,965.0293825924383,990.0,0.1239442312320669,0.0087876518487668,989.8672681169193,0.2498969664188462,,,,24.587988558062,,,,,0.7515060739506726,,,,0.93,,,,0.97,,,,40.88078214632519,,,,40.88078214632519,981.1387715118044,0.1254486893871496,56.925889814220454,113.33952075744507,168.62872236140822,221.10894945381904,0.75
2011-09-26,2011-10-07,344.8,0.9257213458364116,319.1887200443947,0.76,2011,9,26,2011.09,2010,12,361,52,0.0275779054118357,6.6877984432734365,0.0209524899324238,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4323461054037439,181.18872004439467,181.18872004439467,,1,181.18872004439467,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,240.18872004439467,964.9959436002221,990.0,0.121723191158655,0.0081188720044394,989.8701579368367,0.232421093852897,,,,24.64179324276206,,,,,0.7247548801775788,,,,0.93,,,,0.97,,,,39.51183108752793,,,,39.51183108752793,948.2839461006703,0.1237883064352411,56.96945359551591,113.4301951781828,168.77360821775437,221.32325525940053,0.76
2011-09-27,2011-10-08,343.9,0.936138774045134,321.93812439412164,0.757,2011,9,27,2011.09,2010,12,362,52,0.0278154539476521,2.749404349726888,0.0085401639054125,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4286537987997292,183.9381243941216,183.9381243941216,,1,183.9381243941216,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,242.9381243941216,965.0096906219703,990.0,0.1226362774740625,0.0083938124394121,989.8689699100863,0.2395295425605171,,,,24.61974974555548,,,,,0.7357524975764863,,,,0.93,,,,0.97,,,,40.07551185683772,,,,40.07551185683772,961.8122845641052,0.1244820318570802,56.951574873615755,113.39297858812296,168.7141324968034,221.23526339594798,0.755
2011-09-28,2011-10-09,336.0,0.9255268509921096,310.9770219333488,0.774,2011,9,28,2011.09,2010,12,363,52,0.0268684146950413,10.961102460772793,0.0352473066743885,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4437626907031649,172.9770219333488,172.9770219333488,,1,172.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,231.9770219333488,964.9548851096667,990.0,0.1189694392954598,0.0072977021933348,989.8737328585112,0.2118220203290865,,,,24.70702572851534,,,,,0.6919080877333952,,,,0.93,,,,0.97,,,,37.82096219709571,,,,37.82096219709571,907.7030927302969,0.1216197967359846,57.0225218169926,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2011-09-29,2011-10-10,331.6,0.930650519160479,308.6037121536149,0.775,2011,9,29,2011.09,2010,12,364,52,0.0266633607300723,2.3733097797339155,0.0076904770949499,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.44717543751161104,170.60371215361488,170.60371215361488,,1,170.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.60371215361488,964.943018560768,990.0,0.118160356416005,0.0070603712153614,989.8747792723686,0.2060449173687057,,,,24.725715794231938,,,,,0.6824148486144596,,,,0.93,,,,0.97,,,,37.33026216507727,,,,37.33026216507727,895.9262919618545,0.1209650457687794,57.037773657572004,113.57246965483886,169.00111824150412,221.66016771107516,0.775
2011-09-30,2011-10-11,323.0,0.9289836452020488,300.06171740026167,0.7859999999999999,2011,9,30,2011.09,2010,12,365,53,0.0259253323833826,8.541994753353151,0.0284674593858926,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.4599053861173415,162.06171740026173,162.06171740026173,,1,162.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.06171740026173,964.9003085870012,990.0,0.1152483127500892,0.0062061717400261,989.8785455155099,0.1859065555613203,,,,24.792330372947315,,,,,0.6482468696010469,,,,0.92,,,,0.97,,,,35.17437233036791,,,,35.17437233036791,844.1849359288298,0.11722379194226801,57.09165101870529,113.6847324587847,169.18079364300553,221.92659838702565,0.785
