Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-10-01,2011-10-12,318.7,0.9282249965811304,295.82530641040626,0.791,2011,10,1,2011.1,2011,1,1,1,0.025559306473859,4.236410989855472,0.0143206510668772,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3718410751762869,185.82530641040623,185.82530641040623,,1,185.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.82530641040623,964.8833012256416,990.0,0.1206061903207991,0.0085825306410406,989.870811279038,0.2444701837283956,,,,24.74303986966808,,,,,0.743301225641625,,,,0.93,,,,0.97,,,,40.68942968765468,,,,40.68942968765468,976.5463125037124,0.1375454662124313,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2011-10-02,2011-10-13,318.7,0.9282249965811304,295.82530641040626,0.791,2011,10,2,2011.1,2011,1,2,1,0.025559306473859,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3718410751762869,185.82530641040623,185.82530641040623,,1,185.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.82530641040623,964.8833012256416,990.0,0.1206061903207991,0.0085825306410406,989.870811279038,0.2444701837283956,,,,24.74303986966808,,,,,0.743301225641625,,,,0.93,,,,0.97,,,,40.68942968765468,,,,40.68942968765468,976.5463125037124,0.1375454662124313,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2011-10-03,2011-10-14,318.7,0.9282249965811304,295.82530641040626,0.791,2011,10,3,2011.1,2011,1,3,1,0.025559306473859,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3718410751762869,185.82530641040623,185.82530641040623,,1,185.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.82530641040623,964.8833012256416,990.0,0.1206061903207991,0.0085825306410406,989.870811279038,0.2444701837283956,,,,24.74303986966808,,,,,0.743301225641625,,,,0.93,,,,0.97,,,,40.68942968765468,,,,40.68942968765468,976.5463125037124,0.1375454662124313,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2011-10-04,2011-10-15,318.7,0.9282249965811304,295.82530641040626,0.791,2011,10,4,2011.1,2011,1,4,1,0.025559306473859,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3718410751762869,185.82530641040623,185.82530641040623,,1,185.82530641040623,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.82530641040623,964.8833012256416,990.0,0.1206061903207991,0.0085825306410406,989.870811279038,0.2444701837283956,,,,24.74303986966808,,,,,0.743301225641625,,,,0.93,,,,0.97,,,,40.68942968765468,,,,40.68942968765468,976.5463125037124,0.1375454662124313,57.11392148356048,113.73115341795597,169.25513000306137,222.0369183896624,0.79
2011-10-05,2011-10-16,314.5,0.9271430614340146,291.5864928209976,0.796,2011,10,5,2011.1,2011,1,5,1,0.0251930729797341,4.2388135894086645,0.0145370711393371,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3772465553386522,181.5864928209976,181.5864928209976,,1,181.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.5864928209976,964.866345971284,990.0,0.1191772134617037,0.0081586492820997,989.8726641372562,0.2334429490429074,,,,24.77287521692927,,,,,0.7263459712839904,,,,0.93,,,,0.97,,,,39.809217951057846,,,,39.809217951057846,955.4212308253884,0.1365262758432928,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2011-10-06,2011-10-17,310.3,0.9277358268417988,287.87642706901016,0.808,2011,10,6,2011.1,2011,1,6,1,0.0248725232987624,3.710065751987429,0.0128877025109737,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3821083967171464,177.87642706901016,177.87642706901016,,1,177.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.87642706901016,964.851505708276,990.0,0.1179124183189807,0.007787642706901,989.874299938974,0.2239982728805511,,,,24.79879595781753,,,,,0.7115057082760406,,,,0.93,,,,0.97,,,,39.03666276485444,,,,39.03666276485444,936.8799063565066,0.1356021511115132,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2011-10-07,2011-10-18,310.3,0.9277358268417988,287.87642706901016,0.808,2011,10,7,2011.1,2011,1,7,1,0.0248725232987624,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3821083967171464,177.87642706901016,177.87642706901016,,1,177.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.87642706901016,964.851505708276,990.0,0.1179124183189807,0.007787642706901,989.874299938974,0.2239982728805511,,,,24.79879595781753,,,,,0.7115057082760406,,,,0.93,,,,0.97,,,,39.03666276485444,,,,39.03666276485444,936.8799063565066,0.1356021511115132,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2011-10-08,2011-10-19,306.2,0.9319298381125354,285.35691643005833,0.809,2011,10,8,2011.1,2011,1,8,2,0.024654837579557,2.5195106389518287,0.0088293308971516,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.35691643005836,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2011-10-09,2011-10-20,306.2,0.9319298381125354,285.35691643005833,0.809,2011,10,9,2011.1,2011,1,9,2,0.024654837579557,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.35691643005836,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2011-10-10,2011-10-21,306.2,0.9319298381125354,285.35691643005833,0.809,2011,10,10,2011.1,2011,1,10,2,0.024654837579557,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.35691643005836,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2011-10-11,2011-10-22,306.2,0.9319298381125354,285.35691643005833,0.809,2011,10,11,2011.1,2011,1,11,2,0.024654837579557,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.35691643005836,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2011-10-12,2011-10-23,310.3,0.9277358268417988,287.87642706901016,0.808,2011,10,12,2011.1,2011,1,12,2,0.0248725232987624,2.5195106389518287,0.0087520560978334,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3821083967171464,177.87642706901016,177.87642706901016,,1,177.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.87642706901016,964.851505708276,990.0,0.1179124183189807,0.007787642706901,989.874299938974,0.2239982728805511,,,,24.79879595781753,,,,,0.7115057082760406,,,,0.93,,,,0.97,,,,39.03666276485444,,,,39.03666276485444,936.8799063565066,0.1356021511115132,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2011-10-13,2011-10-24,314.5,0.9271430614340146,291.5864928209976,0.796,2011,10,13,2011.1,2011,1,13,2,0.0251930729797341,3.710065751987429,0.0127237229547014,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3772465553386522,181.5864928209976,181.5864928209976,,1,181.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.5864928209976,964.866345971284,990.0,0.1191772134617037,0.0081586492820997,989.8726641372562,0.2334429490429074,,,,24.77287521692927,,,,,0.7263459712839904,,,,0.93,,,,0.97,,,,39.809217951057846,,,,39.809217951057846,955.4212308253884,0.1365262758432928,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2011-10-14,2011-10-25,314.5,0.9271430614340146,291.5864928209976,0.796,2011,10,14,2011.1,2011,1,14,2,0.0251930729797341,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3772465553386522,181.5864928209976,181.5864928209976,,1,181.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.5864928209976,964.866345971284,990.0,0.1191772134617037,0.0081586492820997,989.8726641372562,0.2334429490429074,,,,24.77287521692927,,,,,0.7263459712839904,,,,0.93,,,,0.97,,,,39.809217951057846,,,,39.809217951057846,955.4212308253884,0.1365262758432928,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2011-10-15,2011-10-26,310.3,0.9277358268417988,287.87642706901016,0.808,2011,10,15,2011.1,2011,1,15,3,0.0248725232987624,3.710065751987429,0.0128877025109737,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3821083967171464,177.87642706901016,177.87642706901016,,1,177.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.87642706901016,964.851505708276,990.0,0.1179124183189807,0.007787642706901,989.874299938974,0.2239982728805511,,,,24.79879595781753,,,,,0.7115057082760406,,,,0.93,,,,0.97,,,,39.03666276485444,,,,39.03666276485444,936.8799063565066,0.1356021511115132,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2011-10-16,2011-10-27,306.2,0.9319298381125354,285.35691643005833,0.809,2011,10,16,2011.1,2011,1,16,3,0.024654837579557,2.5195106389518287,0.0088293308971516,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3854821581903422,175.35691643005833,175.35691643005833,,1,175.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.35691643005836,964.8414276657202,990.0,0.1170534942375198,0.0075356916430058,989.8754108141194,0.2176945629015395,,,,24.81628858549768,,,,,0.7014276657202333,,,,0.93,,,,0.97,,,,38.51087808435364,,,,38.51087808435364,924.2610740244876,0.134956876343289,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2011-10-17,2011-10-28,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2011,10,17,2011.1,2011,1,17,3,0.0243785854204408,3.197362952734011,0.0113317550773306,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3898503475936359,172.15955347732432,172.15955347732432,,1,172.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.15955347732432,964.8286382139092,990.0,0.1159634841399969,0.0072159553477324,989.8768205605122,0.2098232128720573,,,,24.838359133730915,,,,,0.6886382139092972,,,,0.93,,,,0.97,,,,37.84231704735072,,,,37.84231704735072,908.2156091364172,0.1341167314059841,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2011-10-18,2011-10-29,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2011,10,18,2011.1,2011,1,18,3,0.0240697210302025,3.5748193314619243,0.0128320718736519,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3948529352739257,168.5847341458624,168.5847341458624,,1,168.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.5847341458624,964.8143389365836,990.0,0.114744795731544,0.0068584734145862,989.878396730854,0.2011925805430452,,,,24.862865213727368,,,,,0.6743389365834496,,,,0.92,,,,0.97,,,,36.69424784278208,,,,36.69424784278208,880.6619482267698,0.1317166497126492,57.2005909842972,113.91191057776174,169.5448318647778,222.46741042154952,0.82
2011-10-19,2011-10-30,294.0,0.9305225041027758,273.5736162062161,0.8260000000000001,2011,10,19,2011.1,2011,1,19,3,0.023636760440217,5.011117939646283,0.0183172559150183,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4020855575381343,163.57361620621612,163.57361620621612,,1,163.57361620621612,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.5736162062161,964.7942944648248,990.0,0.1130364600703009,0.0063573616206216,989.8806061783092,0.1893963506865753,,,,24.896915362797603,,,,,0.6542944648248644,,,,0.92,,,,0.97,,,,35.652284779245335,,,,35.652284779245335,855.654834701888,0.1303206254815563,57.22554680210239,113.9639859681276,169.62836081208718,222.59168442892744,0.825
2011-10-20,2011-10-31,290.0,0.9306432589888,269.886545106752,0.836,2011,10,20,2011.1,2011,1,20,3,0.0233181974972233,3.687071099464106,0.013661559519411,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4075786733143371,159.886545106752,159.886545106752,,1,159.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.886545106752,964.779546180427,990.0,0.1117795040136654,0.0059886545106752,989.8822318414756,0.1809420797834139,,,,24.92174358126525,,,,,0.6395461804270081,,,,0.92,,,,0.97,,,,34.88340823456642,,,,34.88340823456642,837.201797629594,0.1292521204447909,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2011-10-21,2011-11-01,286.0,0.9234941651190772,264.1193312240561,0.848,2011,10,21,2011.1,2011,1,21,3,0.0228199102177584,5.7672138826958985,0.0218356371567649,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4164784133376646,154.1193312240561,154.1193312240561,,1,154.1193312240561,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1193312240561,964.7564773248962,990.0,0.1098134083718373,0.0054119331224056,989.8847746585058,0.1681009094768387,,,,24.96019642413273,,,,,0.6164773248962244,,,,0.92,,,,0.97,,,,33.677022221927416,,,,33.677022221927416,808.248533326258,0.12750684346296,57.27229525053293,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2011-10-22,2011-11-02,282.1,0.929617718133666,262.2451582855072,0.85,2011,10,22,2011.1,2011,1,22,4,0.0226579816758678,1.8741729385488952,0.0071466445779276,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4194548365321682,152.24515828550722,152.24515828550722,,1,152.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.2451582855072,964.748980633142,990.0,0.1091744857791501,0.0052245158285507,989.8856009983924,0.164028446537517,,,,24.972591918712705,,,,,0.6089806331420289,,,,0.92,,,,0.97,,,,33.28401272620306,,,,33.28401272620306,798.8163054288734,0.1269194556109464,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2011-10-23,2011-11-03,274.3,0.9388091397245152,257.51534702643454,0.865,2011,10,23,2011.1,2011,1,23,4,0.0222493259830839,4.729811259072676,0.0183671043830531,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.427159007298731,147.51534702643454,147.51534702643454,,1,147.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.5153470264345,964.7300613881058,990.0,0.1075620501226481,0.0047515347026434,989.8876864151748,0.1539701304352808,,,,25.00365489663361,,,,,0.5900613881057382,,,,0.92,,,,0.97,,,,32.29009110485562,,,,32.29009110485562,774.9621865165349,0.1253909387448701,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2011-10-24,2011-11-04,266.7,0.9476517211449104,252.7387140293476,0.873,2011,10,24,2011.1,2011,1,24,4,0.0218366248921356,4.776632997086949,0.0188994907860941,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4352320950213705,142.7387140293476,142.7387140293476,,1,142.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.7387140293476,964.7109548561174,990.0,0.1059336525100048,0.0042738714029347,989.8897924760872,0.1441310139632114,,,,25.03470660600652,,,,,0.5709548561173904,,,,0.91,,,,0.97,,,,30.94328517243302,,,,30.94328517243302,742.6388441383924,0.1224319166585612,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-10-25,2011-11-05,266.7,0.9476517211449104,252.7387140293476,0.873,2011,10,25,2011.1,2011,1,25,4,0.0218366248921356,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4352320950213705,142.7387140293476,142.7387140293476,,1,142.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.7387140293476,964.7109548561174,990.0,0.1059336525100048,0.0042738714029347,989.8897924760872,0.1441310139632114,,,,25.03470660600652,,,,,0.5709548561173904,,,,0.91,,,,0.97,,,,30.94328517243302,,,,30.94328517243302,742.6388441383924,0.1224319166585612,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-10-26,2011-11-06,266.7,0.9476517211449104,252.7387140293476,0.873,2011,10,26,2011.1,2011,1,26,4,0.0218366248921356,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4352320950213705,142.7387140293476,142.7387140293476,,1,142.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.7387140293476,964.7109548561174,990.0,0.1059336525100048,0.0042738714029347,989.8897924760872,0.1441310139632114,,,,25.03470660600652,,,,,0.5709548561173904,,,,0.91,,,,0.97,,,,30.94328517243302,,,,30.94328517243302,742.6388441383924,0.1224319166585612,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-10-27,2011-11-07,266.7,0.9476517211449104,252.7387140293476,0.873,2011,10,27,2011.1,2011,1,27,4,0.0218366248921356,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4352320950213705,142.7387140293476,142.7387140293476,,1,142.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.7387140293476,964.7109548561174,990.0,0.1059336525100048,0.0042738714029347,989.8897924760872,0.1441310139632114,,,,25.03470660600652,,,,,0.5709548561173904,,,,0.91,,,,0.97,,,,30.94328517243302,,,,30.94328517243302,742.6388441383924,0.1224319166585612,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-10-28,2011-11-08,259.2,0.9440573291363816,244.6996597121501,0.884,2011,10,28,2011.1,2011,1,28,4,0.0211420505991297,8.039054317197497,0.0328527400759533,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4495306619118202,134.6996597121501,134.6996597121501,,1,134.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.6996597121501,964.6681979582728,990.0,0.1031930658109602,0.003469965971215,989.8933369682178,0.128295062677707,,,,25.09684394726717,,,,,0.5387986388486004,,,,0.91,,,,0.97,,,,29.273034378056728,,,,29.273034378056728,702.5528250733614,0.119628422910321,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
2011-10-29,2011-11-09,259.2,0.9440573291363816,244.6996597121501,0.884,2011,10,29,2011.1,2011,1,29,5,0.0211420505991297,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4495306619118202,134.6996597121501,134.6996597121501,,1,134.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.6996597121501,964.6681979582728,990.0,0.1031930658109602,0.003469965971215,989.8933369682178,0.128295062677707,,,,25.09684394726717,,,,,0.5387986388486004,,,,0.91,,,,0.97,,,,29.273034378056728,,,,29.273034378056728,702.5528250733614,0.119628422910321,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
2011-10-30,2011-11-10,259.2,0.9440573291363816,244.6996597121501,0.884,2011,10,30,2011.1,2011,1,30,5,0.0211420505991297,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4495306619118202,134.6996597121501,134.6996597121501,,1,134.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.6996597121501,964.6681979582728,990.0,0.1031930658109602,0.003469965971215,989.8933369682178,0.128295062677707,,,,25.09684394726717,,,,,0.5387986388486004,,,,0.91,,,,0.97,,,,29.273034378056728,,,,29.273034378056728,702.5528250733614,0.119628422910321,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
2011-10-31,2011-11-11,259.2,0.9440573291363816,244.6996597121501,0.884,2011,10,31,2011.1,2011,1,31,5,0.0211420505991297,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4495306619118202,134.6996597121501,134.6996597121501,,1,134.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.6996597121501,964.6681979582728,990.0,0.1031930658109602,0.003469965971215,989.8933369682178,0.128295062677707,,,,25.09684394726717,,,,,0.5387986388486004,,,,0.91,,,,0.97,,,,29.273034378056728,,,,29.273034378056728,702.5528250733614,0.119628422910321,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
2011-11-01,2011-11-12,259.2,0.9440573291363816,244.6996597121501,0.884,2011,11,1,2011.11,2011,2,32,5,0.0211420505991297,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.433184092387754,138.6996597121501,138.6996597121501,,1,138.6996597121501,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,188.6996597121501,964.6681979582728,990.0,0.1042157930836875,0.003869965971215,989.8919142409452,0.1360611555671414,,,,25.08765512710503,,,,,0.5547986388486004,,,,0.91,,,,0.97,,,,30.131281334151076,,,,30.131281334151076,723.1507520196258,0.1231357712944745,57.37983226739905,114.28625566887376,170.1460581730792,223.3636649282573,0.885
2011-11-02,2011-11-13,262.9,0.9423080011031612,247.7327734900211,0.879,2011,11,2,2011.11,2011,2,33,5,0.0214041116295378,3.0331137778709945,0.0122434901734677,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.427880407209302,141.7327734900211,141.7327734900211,,1,141.7327734900211,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,191.7327734900211,964.6863966409402,990.0,0.1052498091443253,0.0041732773490021,989.8905769135068,0.1420997686877267,,,,25.062080503878807,,,,,0.5669310939600843,,,,0.91,,,,0.97,,,,30.75881077199928,,,,30.75881077199928,738.2114585279826,0.1241612497961973,57.35784646714407,114.24029801812377,170.0721494160167,223.2532690193241,0.88
2011-11-03,2011-11-14,266.7,0.9476517211449104,252.7387140293476,0.873,2011,11,3,2011.11,2011,2,34,5,0.0218366248921356,5.005940539326502,0.0198067817134862,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4194054733842298,146.7387140293476,146.7387140293476,,1,146.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.7387140293476,964.7109548561174,990.0,0.1069563797827321,0.0046738714029347,989.8883697488144,0.1523485801430995,,,,25.025066312553804,,,,,0.5869548561173904,,,,0.91,,,,0.97,,,,31.79816654596744,,,,31.79816654596744,763.1559971032185,0.1258143876694533,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-11-04,2011-11-15,266.7,0.9476517211449104,252.7387140293476,0.873,2011,11,4,2011.11,2011,2,35,5,0.0218366248921356,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4194054733842298,146.7387140293476,146.7387140293476,,1,146.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.7387140293476,964.7109548561174,990.0,0.1069563797827321,0.0046738714029347,989.8883697488144,0.1523485801430995,,,,25.025066312553804,,,,,0.5869548561173904,,,,0.91,,,,0.97,,,,31.79816654596744,,,,31.79816654596744,763.1559971032185,0.1258143876694533,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
2011-11-05,2011-11-16,270.5,0.9469114551087144,256.1395486069072,0.866,2011,11,5,2011.11,2011,2,36,6,0.0221304569996367,3.400834577559636,0.0132772724714168,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4138369126381038,150.13954860690723,150.13954860690723,,1,150.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.13954860690723,964.7245581944276,990.0,0.1081157552069001,0.0050139548606907,989.8868702899324,0.1595119124243084,,,,25.00280018308041,,,,,0.6005581944276289,,,,0.92,,,,0.97,,,,32.863387289407235,,,,32.863387289407235,788.7212949457737,0.1283026673082886,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
2011-11-06,2011-11-17,270.5,0.9469114551087144,256.1395486069072,0.866,2011,11,6,2011.11,2011,2,37,6,0.0221304569996367,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4138369126381038,150.13954860690723,150.13954860690723,,1,150.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.13954860690723,964.7245581944276,990.0,0.1081157552069001,0.0050139548606907,989.8868702899324,0.1595119124243084,,,,25.00280018308041,,,,,0.6005581944276289,,,,0.92,,,,0.97,,,,32.863387289407235,,,,32.863387289407235,788.7212949457737,0.1283026673082886,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
2011-11-07,2011-11-18,274.3,0.9388091397245152,257.51534702643454,0.865,2011,11,7,2011.11,2011,2,38,6,0.0222493259830839,1.375798419527314,0.005342588064804,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.411625952487868,151.51534702643454,151.51534702643454,,1,151.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.5153470264345,964.7300613881058,990.0,0.1085847773953754,0.0051515347026434,989.886263687902,0.1624559523242854,,,,24.99374634747189,,,,,0.6060613881057382,,,,0.92,,,,0.97,,,,33.15252046837549,,,,33.15252046837549,795.6604912410119,0.128739979388383,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2011-11-08,2011-11-19,274.3,0.9388091397245152,257.51534702643454,0.865,2011,11,8,2011.11,2011,2,39,6,0.0222493259830839,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.411625952487868,151.51534702643454,151.51534702643454,,1,151.51534702643454,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.5153470264345,964.7300613881058,990.0,0.1085847773953754,0.0051515347026434,989.886263687902,0.1624559523242854,,,,24.99374634747189,,,,,0.6060613881057382,,,,0.92,,,,0.97,,,,33.15252046837549,,,,33.15252046837549,795.6604912410119,0.128739979388383,57.30470578767631,114.12926389267292,169.89369988036282,222.9869810371161,0.865
2011-11-09,2011-11-20,278.2,0.9343141393060196,259.9261935549346,0.856,2011,11,9,2011.11,2011,2,40,6,0.0224576231231463,2.4108465285000875,0.0092751195850162,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4078080725542469,153.92619355493463,153.92619355493463,,1,153.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.92619355493463,964.7397047742196,990.0,0.1094066568937277,0.0053926193554934,989.8852007237508,0.1676789539659574,,,,24.97781699556514,,,,,0.6157047742197385,,,,0.92,,,,0.97,,,,33.65856359345613,,,,33.65856359345613,807.805526242947,0.1294927730565272,57.292896785151655,114.10459856736752,169.85408010106863,222.92790719999772,0.855
2011-11-10,2011-11-21,278.2,0.9343141393060196,259.9261935549346,0.856,2011,11,10,2011.11,2011,2,41,6,0.0224576231231463,0.0,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.4078080725542469,153.92619355493463,153.92619355493463,,1,153.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.92619355493463,964.7397047742196,990.0,0.1094066568937277,0.0053926193554934,989.8852007237508,0.1676789539659574,,,,24.97781699556514,,,,,0.6157047742197385,,,,0.92,,,,0.97,,,,33.65856359345613,,,,33.65856359345613,807.805526242947,0.1294927730565272,57.292896785151655,114.10459856736752,169.85408010106863,222.92790719999772,0.855
2011-11-11,2011-11-22,290.0,0.9306432589888,269.886545106752,0.836,2011,11,11,2011.11,2011,2,42,6,0.0233181974972233,9.960351551817382,0.0369056988294011,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3927576306483613,163.886545106752,163.886545106752,,1,163.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,213.886545106752,964.779546180427,990.0,0.1128022312863927,0.0063886545106752,989.8808091142027,0.190122668156609,,,,24.911140265619235,,,,,0.6555461804270081,,,,0.92,,,,0.97,,,,35.740899314585484,,,,35.740899314585484,857.7815835500517,0.132429348415455,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2011-11-12,2011-11-23,290.0,0.9306432589888,269.886545106752,0.836,2011,11,12,2011.11,2011,2,43,7,0.0233181974972233,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3927576306483613,163.886545106752,163.886545106752,,1,163.886545106752,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,213.886545106752,964.779546180427,990.0,0.1128022312863927,0.0063886545106752,989.8808091142027,0.190122668156609,,,,24.911140265619235,,,,,0.6555461804270081,,,,0.92,,,,0.97,,,,35.740899314585484,,,,35.740899314585484,857.7815835500517,0.132429348415455,57.24382472656418,114.00213656698364,169.68957850965546,222.68281829111416,0.835
2011-11-13,2011-11-24,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2011,11,13,2011.11,2011,2,44,7,0.0240697210302025,8.698189039110389,0.0312227770332747,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3804946467185102,172.5847341458624,172.5847341458624,,1,172.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,222.5847341458624,964.8143389365836,990.0,0.1157675230042712,0.0072584734145862,989.8769740035812,0.2108616592126768,,,,24.851773407785025,,,,,0.6903389365834496,,,,0.93,,,,0.97,,,,37.95626352808081,,,,37.95626352808081,910.9503246739396,0.1362467460553941,57.2005909842972,113.91191057776174,169.5448318647778,222.46741042154952,0.82
2011-11-14,2011-11-25,349.3,0.93294165040844,325.87651848766814,0.749,2011,11,14,2011.11,2011,2,45,7,0.0281557311973345,47.29178434180574,0.1451217920250223,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3252765817307922,219.8765184876681,219.8765184876681,,1,219.8765184876681,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.87651848766814,965.0293825924384,990.0,0.1315826076158307,0.0139753036975336,989.8544420886866,0.3422069286449857,,,,24.482852567603302,,,,,0.8795060739506726,,,,0.94,,,,0.98,,,,48.647867299433365,,,,48.647867299433365,1167.5488151864008,0.1492831319212535,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
2011-11-15,2011-11-26,331.6,0.930650519160479,308.6037121536149,0.775,2011,11,15,2011.11,2011,2,46,7,0.0266633607300723,17.272806334053257,0.0559708313730695,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3434825824364548,202.60371215361488,202.60371215361488,,1,202.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,252.60371215361488,964.943018560768,990.0,0.1258462512687281,0.0105207424307229,989.8636330063006,0.2905945531650817,,,,24.630019892367496,,,,,0.8104148486144596,,,,0.94,,,,0.97,,,,44.635536192868216,,,,44.635536192868216,1071.2528686288372,0.1446370683015304,57.037773657572,113.57246965483884,169.00111824150414,221.66016771107516,0.775
2011-11-16,2011-11-27,331.6,0.930650519160479,308.6037121536149,0.775,2011,11,16,2011.11,2011,2,47,7,0.0266633607300723,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3434825824364548,202.60371215361488,202.60371215361488,,1,202.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,252.60371215361488,964.943018560768,990.0,0.1258462512687281,0.0105207424307229,989.8636330063006,0.2905945531650817,,,,24.630019892367496,,,,,0.8104148486144596,,,,0.94,,,,0.97,,,,44.635536192868216,,,,44.635536192868216,1071.2528686288372,0.1446370683015304,57.037773657572,113.57246965483884,169.00111824150414,221.66016771107516,0.775
2011-11-17,2011-11-28,344.8,0.9257213458364116,319.1887200443947,0.76,2011,11,17,2011.11,2011,2,48,7,0.0275779054118357,10.58500789077982,0.033162224182946,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3320919360347599,213.1887200443947,213.1887200443947,,1,213.1887200443947,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.1887200443947,964.995943600222,990.0,0.1293615675424189,0.0126377440088789,989.8580006884488,0.3217263619944426,,,,24.54033072623228,,,,,0.8527548801775788,,,,0.94,,,,0.98,,,,47.27892248750547,,,,47.27892248750547,1134.6941397001312,0.1481221594576701,56.96945359551591,113.4301951781828,168.77360821775437,221.32325525940053,0.76
2011-11-18,2011-11-29,344.8,0.9257213458364116,319.1887200443947,0.76,2011,11,18,2011.11,2011,2,49,7,0.0275779054118357,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3320919360347599,213.1887200443947,213.1887200443947,,1,213.1887200443947,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.1887200443947,964.995943600222,990.0,0.1293615675424189,0.0126377440088789,989.8580006884488,0.3217263619944426,,,,24.54033072623228,,,,,0.8527548801775788,,,,0.94,,,,0.98,,,,47.27892248750547,,,,47.27892248750547,1134.6941397001312,0.1481221594576701,56.96945359551591,113.4301951781828,168.77360821775437,221.32325525940053,0.76
2011-11-19,2011-11-30,336.0,0.9255268509921096,310.9770219333488,0.774,2011,11,19,2011.11,2011,2,50,8,0.0268684146950413,8.211698111045905,0.0264061249927523,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3408611972067789,204.9770219333488,204.9770219333488,,1,204.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.9770219333488,964.9548851096667,990.0,0.1266344353284184,0.0109954043866697,989.8623701602849,0.2974379367433015,,,,24.610047113874806,,,,,0.8199080877333952,,,,0.94,,,,0.97,,,,45.12177955659747,,,,45.12177955659747,1082.9227093583393,0.1450968282996431,57.022521816992594,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2011-11-20,2011-12-01,336.0,0.9255268509921096,310.9770219333488,0.774,2011,11,20,2011.11,2011,2,51,8,0.0268684146950413,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3408611972067789,204.9770219333488,204.9770219333488,,1,204.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.9770219333488,964.9548851096667,990.0,0.1266344353284184,0.0109954043866697,989.8623701602849,0.2974379367433015,,,,24.610047113874806,,,,,0.8199080877333952,,,,0.94,,,,0.97,,,,45.12177955659747,,,,45.12177955659747,1082.9227093583393,0.1450968282996431,57.022521816992594,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2011-11-21,2011-12-02,340.4,0.9274270610166444,315.69617157006576,0.764,2011,11,21,2011.11,2011,2,52,8,0.0272761492236536,4.719149636716963,0.014948390451639,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3357658709411188,209.69617157006576,209.69617157006576,,1,209.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.69617157006576,964.9784808578504,990.0,0.1282016805952248,0.0119392343140131,989.8598590850908,0.3112804570645697,,,,24.570097770175902,,,,,0.838784686280263,,,,0.94,,,,0.97,,,,46.085678042694056,,,,46.085678042694056,1106.0562730246577,0.1459811115652562,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2011-11-22,2011-12-03,340.4,0.9274270610166444,315.69617157006576,0.764,2011,11,22,2011.11,2011,2,53,8,0.0272761492236536,0.0,0.0,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3357658709411188,209.69617157006576,209.69617157006576,,1,209.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.69617157006576,964.9784808578504,990.0,0.1282016805952248,0.0119392343140131,989.8598590850908,0.3112804570645697,,,,24.570097770175902,,,,,0.838784686280263,,,,0.94,,,,0.97,,,,46.085678042694056,,,,46.085678042694056,1106.0562730246577,0.1459811115652562,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2011-11-23,2011-12-04,344.8,0.9257213458364116,319.1887200443947,0.76,2011,11,23,2011.11,2011,2,54,8,0.0275779054118357,3.4925484743289417,0.0109419545710862,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3320919360347599,213.1887200443947,213.1887200443947,,1,213.1887200443947,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.1887200443947,964.995943600222,990.0,0.1293615675424189,0.0126377440088789,989.8580006884488,0.3217263619944426,,,,24.54033072623228,,,,,0.8527548801775788,,,,0.94,,,,0.98,,,,47.27892248750547,,,,47.27892248750547,1134.6941397001312,0.1481221594576701,56.96945359551591,113.4301951781828,168.77360821775437,221.32325525940053,0.76
2011-11-24,2011-12-05,349.3,0.93294165040844,325.87651848766814,0.749,2011,11,24,2011.11,2011,2,55,8,0.0281557311973345,6.6877984432734365,0.0205224926125707,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3252765817307922,219.8765184876681,219.8765184876681,,1,219.8765184876681,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.87651848766814,965.0293825924384,990.0,0.1315826076158307,0.0139753036975336,989.8544420886866,0.3422069286449857,,,,24.482852567603302,,,,,0.8795060739506726,,,,0.94,,,,0.98,,,,48.647867299433365,,,,48.647867299433365,1167.5488151864008,0.1492831319212535,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
2011-11-25,2011-12-06,353.8,0.9302022779600488,329.1055659422653,0.744,2011,11,25,2011.11,2011,2,56,8,0.0284347208974117,3.2290474545971506,0.0098115856696377,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3220851026828136,223.1055659422653,223.1055659422653,,1,223.1055659422653,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.1055659422653,965.0455278297112,990.0,0.1326549849992762,0.014621113188453,989.8527239018124,0.3523202866498925,,,,24.454875785451076,,,,,0.8924222637690612,,,,0.94,,,,0.98,,,,49.30589005029844,,,,49.30589005029844,1183.3413612071624,0.1498178552803574,56.90474223374797,113.29551681590208,168.55844130070744,221.00506556984604,0.745
2011-11-26,2011-12-07,372.2,0.9199643168559624,342.4107187337892,0.725,2011,11,26,2011.11,2011,2,57,9,0.0295842860985993,13.305152791523938,0.0388572905682551,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3095697482601612,236.4107187337892,236.4107187337892,,1,236.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.4107187337892,965.112053593669,990.0,0.1370736704281956,0.0172821437467578,989.845644185825,0.3955362786832462,,,,24.33805431347277,,,,,0.9456428749351568,,,,0.94,,,,0.98,,,,51.99672085549203,,,,51.99672085549203,1247.9213005318088,0.1518548281659296,56.81683363397855,113.1126840552717,168.26664158938223,220.57423171156063,0.725
2011-11-27,2011-12-08,381.7,0.9156383537358996,349.49915962099294,0.715,2011,11,27,2011.11,2011,2,58,9,0.0301967273912537,7.088440887203717,0.0202817108198217,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3032911441473836,243.4991596209929,243.4991596209929,,1,243.4991596209929,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,293.49915962099294,965.147495798105,990.0,0.1394277651877836,0.0186998319241985,989.841872402888,0.4195747932607944,,,,24.27480181152229,,,,,0.9739966384839718,,,,0.94,,,,0.98,,,,53.41658213673863,,,,53.41658213673863,1281.9979712817271,0.152837512383907,56.76951265436678,113.0143205852382,168.1097873449281,220.3429429291078,0.715
2011-11-28,2011-12-09,381.7,0.9156383537358996,349.49915962099294,0.715,2011,11,28,2011.11,2011,2,59,9,0.0301967273912537,0.0,0.0,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3032911441473836,243.4991596209929,243.4991596209929,,1,243.4991596209929,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,293.49915962099294,965.147495798105,990.0,0.1394277651877836,0.0186998319241985,989.841872402888,0.4195747932607944,,,,24.27480181152229,,,,,0.9739966384839718,,,,0.94,,,,0.98,,,,53.41658213673863,,,,53.41658213673863,1281.9979712817271,0.152837512383907,56.76951265436678,113.0143205852382,168.1097873449281,220.3429429291078,0.715
2011-11-29,2011-12-10,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2011,11,29,2011.11,2011,2,60,9,0.0311776942800442,11.353783435074549,0.0314637407108813,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.2937484702280237,254.8529430560675,254.8529430560675,,1,254.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,304.8529430560675,965.2042647152804,990.0,0.1431983943728637,0.0209705886112134,989.8358310170158,0.459547965054489,,,,24.172018336681084,,,,,1.01941177222427,,,,0.95,,,,0.98,,,,56.26278898016725,,,,56.26278898016725,1350.306935524014,0.1559161150347759,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2011-11-30,2011-12-11,410.9,0.9236168999978376,379.5141842091114,0.684,2011,11,30,2011.11,2011,2,61,9,0.0327900255156672,18.66124115304393,0.0491713931376057,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.2793044487148713,273.5141842091114,273.5141842091114,,1,273.5141842091114,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.5141842091114,965.2975709210456,990.0,0.1493958545343912,0.0247028368418222,989.8259013086238,0.5291804686647964,,,,23.9991499189134,,,,,1.0940567368364458,,,,0.95,,,,0.98,,,,59.95071961019138,,,,59.95071961019138,1438.817270644593,0.1579670065168333,56.56528388898656,112.59023316421236,167.43456680992077,219.34967416986171,0.685
2011-12-01,2011-12-12,431.2,0.9138167638424228,394.0377885688528,0.665,2011,12,1,2011.12,2011,3,62,9,0.0340448649323488,14.523604359741398,0.0368584049070298,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2994636642048383,276.0377885688528,276.0377885688528,,2,138.0188942844264,138.0188942844264,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,330.0377885688528,965.3701889428444,990.0,0.1515623652073681,0.0252075577137705,989.8232300770788,0.1347235711468309,0.1347235711468309,,,24.31831756308775,24.31831756308775,,,,0.5520755771377056,0.5520755771377056,,,0.91,0.91,,,0.97,0.97,,,29.063920921777644,29.063920921777644,,,58.12784184355529,1395.0682042453268,0.1475184450066982,56.464249845579495,112.38067633586635,167.10150700929913,218.8610776492995,0.665
2011-12-02,2011-12-13,457.4,0.9181201067547992,419.94813682964514,0.637,2011,12,2,2011.12,2011,3,63,9,0.0362835190220813,25.91034826079232,0.0616989241966872,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2809870782874017,301.94813682964514,301.94813682964514,,2,150.97406841482257,150.97406841482257,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,355.94813682964514,965.4897666157334,990.0,0.1601672779139042,0.030389627365929,989.80944309472,0.1612945114856531,0.1612945114856531,,,24.15838196750105,24.15838196750105,,,,0.6038962736592903,0.6038962736592903,,,0.92,0.92,,,0.97,0.97,,,31.929989157845974,31.929989157845974,,,63.85997831569195,1532.6394795766068,0.1520663451391789,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2011-12-03,2011-12-14,441.6,0.9127571797598656,403.07357058195663,0.654,2011,12,3,2011.12,2011,3,64,10,0.034825556498281,16.874566247688506,0.0418647301119868,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2927505264848595,285.07357058195663,285.07357058195663,,2,142.53678529097832,142.53678529097832,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.07357058195663,965.4138310676188,990.0,0.154563178422052,0.0270147141163913,989.8184221074616,0.1437221296714041,0.1437221296714041,,,24.260868910171386,24.260868910171386,,,,0.5701471411639133,0.5701471411639133,,,0.91,0.91,,,0.97,0.97,,,29.944388234790264,29.944388234790264,,,59.88877646958053,1437.3306352699326,0.1485802613729132,56.402869453868185,112.25343728982251,166.89945248210506,218.56505976478763,0.655
2011-12-04,2011-12-15,452.1,0.9141203642754724,413.27381668894105,0.642,2011,12,4,2011.12,2011,3,65,10,0.0357068577619245,10.200246106984425,0.024681568720483,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2855249842474658,295.27381668894105,295.27381668894105,,2,147.63690834447053,147.63690834447053,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,349.27381668894105,965.4597321751002,990.0,0.1579507140295376,0.0290547633377882,989.8129945226328,0.1542247076524533,0.1542247076524533,,,24.19903763988011,24.19903763988011,,,,0.5905476333778821,0.5905476333778821,,,0.92,0.92,,,0.97,0.97,,,31.27674909343208,31.27674909343208,,,62.55349818686416,1501.2839564847395,0.1513609032578667,56.337736667196175,112.11848119123998,166.68529286182863,218.25164845038776,0.64
2011-12-05,2011-12-16,462.8,0.914318053911822,423.1463953503912,0.636,2011,12,5,2011.12,2011,3,66,10,0.0365598485582738,9.87257866145012,0.0233313547508186,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2788632995497663,305.1463953503912,305.1463953503912,,2,152.5731976751956,152.5731976751956,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,359.1463953503912,965.5041587790768,990.0,0.1612294301901668,0.0310292790700782,989.8077412907398,0.1647376955350667,0.1647376955350667,,,24.13884481612801,24.13884481612801,,,,0.6102927907007824,0.6102927907007824,,,0.92,0.92,,,0.97,0.97,,,32.242098479248725,32.242098479248725,,,64.48419695849745,1547.6207270039388,0.152392168920878,56.27415983067745,111.98680596132073,166.47647802243193,217.9463748777992,0.635
2011-12-06,2011-12-17,473.6,0.9185589519257016,435.0295196320124,0.621,2011,12,6,2011.12,2011,3,67,10,0.0375865504962058,11.883124281621235,0.0273156734091816,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2712459607334581,317.0295196320124,317.0295196320124,,2,158.5147598160062,158.5147598160062,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.0295196320124,965.557632838344,990.0,0.1651758552283436,0.0334059039264024,989.8014182408452,0.1778453606917777,0.1778453606917777,,,24.065940041809423,24.065940041809423,,,,0.6340590392640248,0.6340590392640248,,,0.92,0.92,,,0.97,0.97,,,33.39651167389512,33.39651167389512,,,66.79302334779024,1603.0325603469655,0.1535367609174887,56.19694290805949,111.82695347080244,166.22315636349663,217.5764408791844,0.62
2011-12-07,2011-12-18,484.7,0.9137096162656928,442.8750510039813,0.611,2011,12,7,2011.12,2011,3,68,10,0.0382644044067439,7.845531371968889,0.0177149996464767,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2664408386349567,324.8750510039813,324.8750510039813,,2,162.43752550199065,162.43752550199065,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.8750510039813,965.592937729518,990.0,0.1677813822522447,0.0349750102007962,989.797243607547,0.1867710061499675,0.1867710061499675,,,24.01753487187915,24.01753487187915,,,,0.6497501020079626,0.6497501020079626,,,0.92,0.92,,,0.97,0.97,,,34.15414076056027,34.15414076056027,,,68.30828152112053,1639.3987565068928,0.154238269611865,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2011-12-08,2011-12-19,501.5,0.911366860349648,457.0504804653484,0.598,2011,12,8,2011.12,2011,3,69,10,0.0394891615122061,14.175429461367116,0.0310150192751888,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.258177170888996,339.0504804653484,339.0504804653484,,2,169.5252402326742,169.5252402326742,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,393.0504804653484,965.656727162094,990.0,0.1724890894534367,0.0378100960930696,989.7897008144536,0.2034458375207195,0.2034458375207195,,,23.929527814838792,23.929527814838792,,,,0.6781009609306968,0.6781009609306968,,,0.92,0.92,,,0.97,0.97,,,35.513793617699115,35.513793617699115,,,71.02758723539823,1704.6620936495574,0.1554042502331057,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2011-12-09,2011-12-20,512.9,0.9163152920620284,469.9781132986144,0.59,2011,12,9,2011.12,2011,3,70,10,0.0406061089890002,12.927632833265989,0.0275068826982843,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2510755217339775,351.9781132986144,351.9781132986144,,2,175.9890566493072,175.9890566493072,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.9781132986144,965.7149015098436,990.0,0.1767823992504623,0.0403956226597228,989.7828219780898,0.2192677757844112,0.2192677757844112,,,23.848652692461734,23.848652692461734,,,,0.7039562265972288,0.7039562265972288,,,0.93,0.93,,,0.97,0.97,,,37.142677080220224,37.142677080220224,,,74.28535416044045,1782.8484998505708,0.1580613055341176,55.96545358171954,111.34819001454666,165.4655690053199,216.4726695376915,0.59
2011-12-10,2011-12-21,518.7,0.9142368041562136,474.214630315828,0.589,2011,12,10,2011.12,2011,3,71,11,0.0409721440592875,4.2365170172136,0.0089337543516784,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2488324746990866,356.214630315828,356.214630315828,,2,178.107315157914,178.107315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,410.214630315828,965.7339658364212,990.0,0.1781893606214926,0.0412429260631656,989.7805677133152,0.2245804031389938,0.2245804031389938,,,23.822021473755107,23.822021473755107,,,,0.712429260631656,0.712429260631656,,,0.93,0.93,,,0.97,0.97,,,37.54776222633532,37.54776222633532,,,75.09552445267063,1802.292586864095,0.1583576710879983,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2011-12-11,2011-12-22,524.5,0.9099737236439024,477.28121805122686,0.584,2011,12,11,2011.12,2011,3,72,11,0.041237097239626,3.066587735398855,0.0064251171414621,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2472336969005451,359.28121805122686,359.28121805122686,,2,179.64060902561343,179.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.28121805122686,965.7477654812304,990.0,0.1792077845926583,0.0418562436102453,989.7789359717972,0.2284652338027851,0.2284652338027851,,,23.802705256763737,23.802705256763737,,,,0.7185624361024537,0.7185624361024537,,,0.93,0.93,,,0.97,0.97,,,37.8402962516675,37.8402962516675,,,75.680592503335,1816.3342200800405,0.1585660395612135,55.9162595124601,111.24653189397826,165.3049127044347,216.23907160195336,0.585
