Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2011-12-12,2011-12-23,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,2011,12,12,2011.12,2011,3,73,11,0.0421339581670957,10.38033480867722,0.0212859405212518,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2419710951334709,369.6615528599041,369.6615528599041,,2,184.83077642995204,184.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,423.6615528599041,965.7944769878696,990.0,0.1826551282560566,0.0439323105719808,989.773412561172,0.2418602728115371,0.2418602728115371,,,23.73707530049081,23.73707530049081,,,,0.7393231057198082,0.7393231057198082,,,0.93,0.93,,,0.97,0.97,,,38.826226663517566,38.826226663517566,,,77.65245332703513,1863.6588798488435,0.159234315011385,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
2011-12-13,2011-12-24,542.2,0.9040998215506008,490.20292324473576,0.5720000000000001,2011,12,13,2011.12,2011,3,74,11,0.0423535325683451,2.54137038483168,0.0051843231941782,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2407166387726497,372.20292324473576,372.20292324473576,,2,186.10146162236788,186.10146162236788,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.20292324473576,965.8059131546012,990.0,0.1834991258008347,0.0444405846489471,989.7720602895504,0.2451973517419451,0.2451973517419451,,,23.72094978320704,23.72094978320704,,,,0.7444058464894715,0.7444058464894715,,,0.93,0.93,,,0.97,0.97,,,39.06659393080488,39.06659393080488,,,78.13318786160976,1875.196508678634,0.1593894776155821,55.82852304425375,111.06529758682076,165.01866958425185,215.82326210271864,0.57
2011-12-14,2011-12-25,554.2,0.9084075021595168,503.4394376968042,0.56,2011,12,14,2011.12,2011,3,75,11,0.0434971674170038,13.236514452068434,0.0262921683542005,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2343876763803819,385.4394376968042,385.4394376968042,,2,192.7197188484021,192.7197188484021,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,439.4394376968042,965.8654774696356,990.0,0.1878950162092707,0.0470878875393608,989.7650170962514,0.2629447689732755,0.2629447689732755,,,23.636594857642542,23.636594857642542,,,,0.7708788753936083,0.7708788753936083,,,0.93,0.93,,,0.97,0.97,,,40.31203801223307,40.31203801223307,,,80.62407602446613,1934.9778245871871,0.1601465240651684,55.7377233753956,110.87782909287336,164.72280793740617,215.39400288238127,0.56
2011-12-15,2011-12-26,566.4,0.9070042435332224,513.7272035372172,0.553,2011,12,15,2011.12,2011,3,76,11,0.0443860303856155,10.287765840412987,0.020025736946725,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2296938904296342,395.7272035372172,395.7272035372172,,2,197.8636017686086,197.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,449.7272035372172,965.9117724159174,990.0,0.1913116174108839,0.0491454407074434,989.7595429418816,0.2771632582073918,0.2771632582073918,,,23.570607267756888,23.570607267756888,,,,0.7914544070744344,0.7914544070744344,,,0.93,0.93,,,0.97,0.97,,,41.27246161903002,41.27246161903002,,,82.54492323806004,1981.0781577134408,0.1606785131675045,55.666548897915376,110.730939788141,164.4911352380728,215.0582117670573,0.555
2011-12-16,2011-12-27,578.7,0.91255285430663,528.0943367872469,0.543,2011,12,16,2011.12,2011,3,77,11,0.0456273506984181,14.367133250029724,0.0272056188624075,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.223444925991582,410.0943367872469,410.0943367872469,,2,205.04716839362345,205.04716839362345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,464.0943367872469,965.9764245155426,990.0,0.1960829900769454,0.0520188673574493,989.7518981425656,0.2976414056574676,0.2976414056574676,,,23.47783222136549,23.47783222136549,,,,0.8201886735744938,0.8201886735744938,,,0.94,0.94,,,0.97,0.97,,,43.06062868391836,43.06062868391836,,,86.12125736783672,2066.910176828081,0.1630793049055785,55.5662057290955,110.52394636756937,164.16489633594858,214.5858818683761,0.545
2011-12-17,2011-12-28,585.0,0.9075913662187352,530.9409492379601,0.542,2011,12,17,2011.12,2011,3,78,12,0.0458732980141597,2.846612450713224,0.0053614483019229,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2222469375725512,412.9409492379601,412.9409492379601,,2,206.4704746189801,206.4704746189801,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,466.9409492379601,965.9892342715708,990.0,0.1970283595255218,0.052588189847592,989.7503834506268,0.3017848121285145,0.3017848121285145,,,23.459364366927502,23.459364366927502,,,,0.8258818984759203,0.8258818984759203,,,0.94,0.94,,,0.97,0.97,,,43.325421053466535,43.325421053466535,,,86.65084210693307,2079.620210566394,0.1632024092910893,55.54619177872698,110.4826735539009,164.09987886542834,214.49182273971545,0.54
2011-12-18,2011-12-29,591.3,0.9136493485893028,540.2408598208547,0.536,2011,12,18,2011.12,2011,3,79,12,0.0466768102885218,9.29991058289454,0.017214378390369,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2184210946930765,422.24085982085467,422.24085982085467,,2,211.12042991042733,211.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.24085982085467,966.0310838691938,990.0,0.200116890715413,0.0544481719641709,989.7454349373204,0.315519608967263,0.315519608967263,,,23.39883145915931,23.39883145915931,,,,0.8444817196417094,0.8444817196417094,,,0.94,0.94,,,0.97,0.97,,,44.18684831582744,44.18684831582744,,,88.37369663165488,2120.968719159717,0.1635820301725416,55.48053732358697,110.34730712771908,163.88669918047927,214.18356919102877,0.535
2011-12-19,2011-12-30,604.0,0.9156905775604852,553.0771088465332,0.529,2011,12,19,2011.12,2011,3,80,12,0.0477858622043404,12.836249025678512,0.0232087873830993,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2133518059463611,435.0771088465332,435.0771088465332,,2,217.5385544232666,217.5385544232666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,489.0771088465332,966.0888469898092,990.0,0.2043798516464501,0.0570154217693066,989.7386047265844,0.3349758072986248,0.3349758072986248,,,23.314781929476347,23.314781929476347,,,,0.8701542176930663,0.8701542176930663,,,0.94,0.94,,,0.98,0.98,,,45.83429257292942,45.83429257292942,,,91.66858514585884,2200.046043500612,0.1657428660120064,55.38918964591042,110.1590375243193,163.59037967577058,213.7554973463845,0.53
2011-12-20,2011-12-31,616.8,0.9125308648746,562.8490374546532,0.525,2011,12,20,2011.12,2011,3,81,12,0.048630156836082,9.771928608119993,0.0173615444956806,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2096476890741895,444.8490374546532,444.8490374546532,,2,222.42451872732656,222.42451872732656,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.8490374546532,966.132820668546,990.0,0.2076251415901062,0.0589698074909306,989.7334050509188,0.3501750688350719,0.3501750688350719,,,23.2504093135379,23.2504093135379,,,,0.8896980749093063,0.8896980749093063,,,0.94,0.94,,,0.98,0.98,,,46.73434917584808,46.73434917584808,,,93.46869835169616,2243.248760440708,0.1660635305949628,55.31908020443193,110.0145956311602,163.3631761489687,213.42758352648488,0.525
2011-12-21,2012-01-01,623.3,0.9187627851485354,572.664843983082,0.515,2011,12,21,2011.12,2011,3,82,12,0.0494782425201382,9.81580652842888,0.0171405781786019,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2060542064696502,454.6648439830821,454.6648439830821,,2,227.33242199154105,227.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,508.6648439830821,966.1769917979238,990.0,0.2115448370916417,0.0609329687966164,989.7275221941118,0.3657800109350831,0.3657800109350831,,,23.18475038525284,23.18475038525284,,,,0.909329687966164,0.909329687966164,,,0.94,0.94,,,0.98,0.98,,,47.63067542902566,47.63067542902566,,,95.26135085805132,2286.272420593232,0.1663474750701923,55.24816187444528,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2011-12-22,2012-01-02,629.9,0.9190079230118428,578.8830907051598,0.512,2011,12,22,2011.12,2011,3,83,12,0.0500154990369258,6.218246722077765,0.0107418005844722,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2038408132741615,460.8830907051598,460.8830907051598,,2,230.4415453525799,230.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,514.8830907051598,966.2049739081732,990.0,0.2151496178000926,0.0621766181410319,989.7226737640588,0.3758406156874341,0.3758406156874341,,,23.141859240198237,23.141859240198237,,,,0.9217661814103196,0.9217661814103196,,,0.94,0.94,,,0.98,0.98,,,48.1927782259147,48.1927782259147,,,96.3855564518294,2313.253354843905,0.1665026289408772,55.20297951341416,109.77550361519904,162.9873414565705,212.88573492326356,0.51
2011-12-23,2012-01-03,636.5,0.9262821612419124,589.5785956304773,0.507,2011,12,23,2011.12,2011,3,84,12,0.0509395906624732,10.695504925317437,0.0181409315137704,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2001429510408437,471.57859563047725,471.57859563047725,,2,235.78929781523863,235.78929781523863,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.5785956304773,966.2531036803372,990.0,0.2213499105104215,0.0643157191260954,989.7143343703636,0.3934625323780743,0.3934625323780743,,,23.067768157648395,23.067768157648395,,,,0.9431571912609544,0.9431571912609544,,,0.94,0.94,,,0.98,0.98,,,49.15329132446385,49.15329132446385,,,98.3065826489277,2359.357983574265,0.1667404199838728,55.12481467188907,109.61460381395916,162.7345879719573,212.5217245347661,0.505
2011-12-24,2012-01-04,636.5,0.9262821612419124,589.5785956304773,0.507,2011,12,24,2011.12,2011,3,85,13,0.0509395906624732,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2001429510408437,471.57859563047725,471.57859563047725,,2,235.78929781523863,235.78929781523863,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,525.5785956304773,966.2531036803372,990.0,0.2213499105104215,0.0643157191260954,989.7143343703636,0.3934625323780743,0.3934625323780743,,,23.067768157648395,23.067768157648395,,,,0.9431571912609544,0.9431571912609544,,,0.94,0.94,,,0.98,0.98,,,49.15329132446385,49.15329132446385,,,98.3065826489277,2359.357983574265,0.1667404199838728,55.12481467188907,109.61460381395916,162.7345879719573,212.5217245347661,0.505
2011-12-25,2012-01-05,649.8,0.9273116098950026,602.5670841097726,0.501,2011,12,25,2011.12,2011,3,86,13,0.0520617960670843,12.98848847929537,0.0215552572017511,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1958288182540408,484.5670841097726,484.5670841097726,,2,242.2835420548863,242.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,538.5670841097726,966.3102683364392,990.0,0.2288794690491435,0.0669134168219545,989.7042071141288,0.415402241195788,0.415402241195788,,,22.97853653649397,22.97853653649397,,,,0.9691341682195452,0.9691341682195452,,,0.94,0.94,,,0.98,0.98,,,50.31172600996222,50.31172600996222,,,100.62345201992444,2414.9628484781865,0.1669912855737625,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2011-12-26,2012-01-06,649.8,0.9273116098950026,602.5670841097726,0.501,2011,12,26,2011.12,2011,3,87,13,0.0520617960670843,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1958288182540408,484.5670841097726,484.5670841097726,,2,242.2835420548863,242.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,538.5670841097726,966.3102683364392,990.0,0.2288794690491435,0.0669134168219545,989.7042071141288,0.415402241195788,0.415402241195788,,,22.97853653649397,22.97853653649397,,,,0.9691341682195452,0.9691341682195452,,,0.94,0.94,,,0.98,0.98,,,50.31172600996222,50.31172600996222,,,100.62345201992444,2414.9628484781865,0.1669912855737625,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2011-12-27,2012-01-07,656.5,0.9289439202979792,609.8516836756233,0.497,2011,12,27,2011.12,2011,3,88,13,0.0526911854695738,7.284599565850726,0.0119448707953807,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1934896683219842,491.85168367562335,491.85168367562335,,2,245.92584183781167,245.92584183781167,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,545.8516836756233,966.3394067347024,990.0,0.2331024253192019,0.0683703367351246,989.6985272379457,0.4279663174184369,0.4279663174184369,,,22.931154185824724,22.931154185824724,,,,0.9837033673512467,0.9837033673512467,,,0.94,0.94,,,0.98,0.98,,,50.962769120685394,50.962769120685394,,,101.9255382413708,2446.212917792899,0.1671316829479877,54.98319655738324,109.32322632808852,162.2772103507145,211.86380325444603,0.495
2011-12-28,2012-01-08,663.3,0.925069744727904,613.5987616780187,0.495,2011,12,28,2011.12,2011,3,89,13,0.0530149330089808,3.74707800239537,0.0061067235405563,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1923080804095879,495.5987616780187,495.5987616780187,,2,247.79938083900936,247.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,549.5987616780187,966.354395046712,990.0,0.2352746444510253,0.0691197523356037,989.6956056032134,0.434501616889735,0.434501616889735,,,22.906708939611587,22.906708939611587,,,,0.9911975233560374,0.9911975233560374,,,0.94,0.94,,,0.98,0.98,,,51.2962776219591,51.2962776219591,,,102.5925552439182,2462.221325854037,0.1671981132480721,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2011-12-29,2012-01-09,676.9,0.9320863125591098,630.9292249712614,0.488,2011,12,29,2011.12,2011,3,90,13,0.0545122850375169,17.3304632932427,0.027468157453052,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1870257317774031,512.9292249712614,512.9292249712614,,2,256.4646124856307,256.4646124856307,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,566.9292249712614,966.423716899885,990.0,0.2453212898384124,0.0751716899885045,989.6795070201732,0.4653688464249113,0.4653688464249113,,,22.7904212738632,22.7904212738632,,,,1.0258584499425227,1.0258584499425227,,,0.94,0.94,,,0.98,0.98,,,52.82052803798097,52.82052803798097,,,105.64105607596194,2535.3853458230865,0.1674372526978344,54.84309203608521,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2011-12-30,2012-01-10,683.8,0.92797248643535,634.5475862244923,0.485,2011,12,30,2011.12,2011,3,91,13,0.0548249114497961,3.618361253230887,0.0057022693518698,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1859592606790778,516.5475862244923,516.5475862244923,,2,258.2737931122461,258.2737931122461,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,570.5475862244923,966.438190344898,990.0,0.247418890564923,0.0766190344897969,989.6759620749452,0.4719465271389616,0.4719465271389616,,,22.765825202908296,22.765825202908296,,,,1.0330951724489843,1.0330951724489843,,,0.94,0.94,,,0.98,0.98,,,53.13573281457463,53.13573281457463,,,106.27146562914926,2550.5151750995824,0.1674759591498189,54.818859398062976,108.98531629681572,161.74730872075642,211.1027563063683,0.485
2011-12-31,2012-01-11,697.8,0.9279835548823808,647.5469245969254,0.478,2011,12,31,2011.12,2011,3,92,14,0.0559480542851743,12.999338372433044,0.0200747434334966,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.1822261762318626,529.5469245969254,529.5469245969254,,2,264.7734622984627,264.7734622984627,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,583.5469245969254,966.4901876983876,990.0,0.2549547388967683,0.0818187698387701,989.6632264912644,0.4959566413601221,0.4959566413601221,,,22.67708215151669,22.67708215151669,,,,1.0590938491938506,1.0590938491938506,,,0.95,0.95,,,0.98,0.98,,,54.837836987564,54.837836987564,,,109.675673975128,2632.216175403072,0.1693710058825422,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
2012-01-01,2012-01-12,697.8,0.9279835548823808,647.5469245969254,0.478,2012,1,1,2012.01,2011,4,93,14,0.0559480542851743,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.2146562584426178,508.54692459692535,508.54692459692535,,2,254.27346229846268,254.27346229846268,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.5469245969254,966.4901876983876,990.0,0.2456793765779277,0.0734187698387701,989.6809018535832,0.4574639625480827,0.4574639625480827,,,22.73325019264748,22.73325019264748,,,,1.0170938491938506,1.0170938491938506,,,0.94,0.94,,,0.98,0.98,,,52.23787537181634,52.23787537181634,,,104.47575074363267,2507.4180178471843,0.1613408183641132,54.73139858761848,108.80556892791532,161.46565315294555,210.6987489573077,0.48
2012-01-02,2012-01-13,690.8,0.9306408882357202,642.8867255932355,0.482,2012,1,2,2012.01,2011,4,94,14,0.0555454130912555,4.660199003689854,0.0072488648748962,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.2162122726546192,503.8867255932355,503.8867255932355,,2,251.94336279661772,251.94336279661772,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,562.8867255932355,966.4715469023728,990.0,0.2429778119381075,0.0715546902372942,989.6854674978246,0.4491317548178751,0.4491317548178751,,,22.764788840633795,22.764788840633795,,,,1.007773451186471,1.007773451186471,,,0.94,0.94,,,0.98,0.98,,,51.830987678322025,51.830987678322025,,,103.66197535664404,2487.887408559457,0.1612445415807708,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2012-01-03,2012-01-14,748.0,0.9390353350637144,702.3984306276584,0.455,2012,1,3,2012.01,2011,4,95,14,0.0606872244062296,59.5117050344229,0.0847264208452795,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1978933806497696,563.3984306276584,563.3984306276584,,3,187.7994768758861,187.7994768758861,187.7994768758861,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.3984306276584,966.7095937225106,990.0,0.2774773510884976,0.0953593722510633,989.6271632766604,0.2496920738295498,0.2496920738295498,0.2496920738295498,,22.6678774803203,22.6678774803203,22.6678774803203,,,0.7511979075035445,0.7511979075035445,0.7511979075035445,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.67288891511633,37.67288891511633,37.67288891511633,,113.018666745349,2712.448001888376,0.1609039283364518,54.35512110479175,108.03292437609277,160.2566045123496,208.9683020971385,0.455
2012-01-04,2012-01-15,755.3,0.9412549725434286,710.9298807620515,0.451,2012,1,4,2012.01,2011,4,96,14,0.0614243416978412,8.53145013439314,0.0120004101181514,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1955185789223049,571.9298807620515,571.9298807620515,,3,190.6432935873505,190.6432935873505,190.6432935873505,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,630.9298807620515,966.7437195230482,990.0,0.2824231192823487,0.0987719523048206,989.6188049284128,0.2573104547518801,0.2573104547518801,0.2573104547518801,,22.617774950612763,22.617774950612763,22.617774950612763,,,0.7625731743494021,0.7625731743494021,0.7625731743494021,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.158834466373314,38.158834466373314,38.158834466373314,,114.47650339911992,2747.4360815788787,0.1610236206085636,54.29555922248598,107.91071546387003,160.0656027275687,208.6954714468286,0.45
2012-01-05,2012-01-16,762.7,0.9390894863673118,716.2435512523488,0.448,2012,1,5,2012.01,2011,4,97,14,0.0618834428282029,5.313670490297227,0.0074188039543341,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1940680649158503,577.2435512523488,577.2435512523488,,3,192.41451708411623,192.41451708411623,192.41451708411623,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,636.2435512523488,966.7649742050094,990.0,0.2855035079723761,0.1008974205009395,989.6135990715268,0.2621128187709823,0.2621128187709823,0.2621128187709823,,22.586512047746314,22.586512047746314,22.586512047746314,,,0.769658068336465,0.769658068336465,0.769658068336465,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.46012531014237,38.46012531014237,38.46012531014237,,115.38037593042712,2769.129022330251,0.1610909804754053,54.25829633847009,107.83427454451322,159.9461690782408,208.524955480428,0.45
2012-01-06,2012-01-17,762.7,0.9390894863673118,716.2435512523488,0.448,2012,1,6,2012.01,2011,4,98,14,0.0618834428282029,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1940680649158503,577.2435512523488,577.2435512523488,,3,192.41451708411623,192.41451708411623,192.41451708411623,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,636.2435512523488,966.7649742050094,990.0,0.2855035079723761,0.1008974205009395,989.6135990715268,0.2621128187709823,0.2621128187709823,0.2621128187709823,,22.586512047746314,22.586512047746314,22.586512047746314,,,0.769658068336465,0.769658068336465,0.769658068336465,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.46012531014237,38.46012531014237,38.46012531014237,,115.38037593042712,2769.129022330251,0.1610909804754053,54.25829633847009,107.83427454451322,159.9461690782408,208.524955480428,0.45
2012-01-07,2012-01-18,777.7,0.942824194614931,733.2343761520319,0.442,2012,1,7,2012.01,2011,4,99,15,0.0633514500995355,16.99082489968316,0.0231724336069047,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1895710355663673,594.2343761520319,594.2343761520319,,3,198.07812538401063,198.07812538401063,198.07812538401063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,653.2343761520319,966.832937504608,990.0,0.2953532615374098,0.1076937504608127,989.5969529880016,0.2777643042356678,0.2777643042356678,0.2777643042356678,,22.486251179157897,22.486251179157897,22.486251179157897,,,0.7923125015360425,0.7923125015360425,0.7923125015360425,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.41642799250441,39.41642799250441,39.41642799250441,,118.24928397751324,2837.9828154603174,0.1612707857453139,54.13854008971381,107.58866162653928,159.562549944925,207.97757193014908,0.44
2012-01-08,2012-01-19,785.2,0.9438024112442972,741.0736533090222,0.436,2012,1,8,2012.01,2011,4,100,15,0.0640287636458995,7.839277156990306,0.0105782699492642,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1875657019775847,602.0736533090222,602.0736533090222,,3,200.69121776967407,200.69121776967407,200.69121776967407,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,661.0736533090222,966.864294613236,990.0,0.2998977700342158,0.1106220959927066,989.5894801339732,0.2851374600344736,0.2851374600344736,0.2851374600344736,,22.440048060702527,22.440048060702527,22.440048060702527,,,0.8027648710786963,0.8027648710786963,0.8027648710786963,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.854360158486486,39.854360158486486,39.854360158486486,,119.56308047545946,2869.513931411027,0.1613376483451943,54.08289390930651,107.47456987047156,159.38443839204774,207.72362700378912,0.435
2012-01-09,2012-01-20,808.1,0.9443005728234533,763.0892928986326,0.429,2012,1,9,2012.01,2011,4,101,15,0.0659309149064418,22.015639589610373,0.0288506729087796,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1821543052609237,624.0892928986326,624.0892928986326,,3,208.0297642995442,208.0297642995442,208.0297642995442,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,683.0892928986326,966.9523571715944,990.0,0.3126604596513812,0.1172267878695897,989.570112752479,0.3063567300516657,0.3063567300516657,0.3063567300516657,,22.311398850832813,22.311398850832813,22.311398850832813,,,0.8321190571981768,0.8321190571981768,0.8321190571981768,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.07484820798446,41.07484820798446,41.07484820798446,,123.22454462395338,2957.389070974881,0.1614811605544599,53.925419962436415,107.15180702180064,158.88082850507624,207.00621066011288,0.43
2012-01-10,2012-01-21,823.6,0.9403527541516776,774.4745283193217,0.419,2012,1,10,2012.01,2011,4,102,15,0.0669145992467893,11.385235420689128,0.0147005937630977,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1794765288170836,635.4745283193217,635.4745283193217,,3,211.82484277310724,211.82484277310724,211.82484277310724,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,694.4745283193217,966.9978981132772,990.0,0.319260596127143,0.1206423584957965,989.560097045377,0.3176267443914076,0.3176267443914076,0.3176267443914076,,22.244572187708297,22.244572187708297,22.244572187708297,,,0.8472993710924289,0.8472993710924289,0.8472993710924289,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.147279347977694,42.147279347977694,42.147279347977694,,126.44183804393307,3034.6041130543936,0.1632614545998343,53.84324967638848,106.98345381429004,158.61830592990063,206.632607925429,0.42
2012-01-11,2012-01-22,839.3,0.9370631920937934,786.4771371243207,0.413,2012,1,11,2012.01,2011,4,103,15,0.0679516246475413,12.002608804999,0.0152612304140021,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1767374961569008,647.4771371243207,647.4771371243207,,3,215.8257123747736,215.8257123747736,215.8257123747736,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.4771371243207,967.0459085484972,990.0,0.3262186302169975,0.1242431411372962,989.5495382286456,0.3297268419744534,0.3297268419744534,0.3297268419744534,,22.17390283817404,22.17390283817404,22.17390283817404,,,0.8633028494990943,0.8633028494990943,0.8633028494990943,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.248222225965385,43.248222225965385,43.248222225965385,,129.74466667789616,3113.872000269508,0.1649694066788709,53.75618187819015,106.80510544453722,158.34029340590902,206.23718457204257,0.415
2012-01-12,2012-01-23,855.2,0.9392513868179134,803.2477860066796,0.407,2012,1,12,2012.01,2011,4,104,15,0.0694006087109771,16.77064888235884,0.0208785497756969,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1730474735461569,664.2477860066796,664.2477860066796,,3,221.4159286688932,221.4159286688932,221.4159286688932,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,723.2477860066796,967.1129911440266,990.0,0.3359407455111186,0.1292743358020038,989.5347849186868,0.3470100931196945,0.3470100931196945,0.3470100931196945,,22.074783681540463,22.074783681540463,22.074783681540463,,,0.8856637146755728,0.8856637146755728,0.8856637146755728,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.170086928247976,44.170086928247976,44.170086928247976,,132.5102607847439,3180.2462588338544,0.1649680996240455,53.63357654435171,106.55404619263972,157.9491439367221,205.68132365397733,0.405
2012-01-13,2012-01-24,871.3,0.9410154547221344,819.9067656993957,0.402,2012,1,13,2012.01,2011,4,105,15,0.0708399445564277,16.658979692716116,0.0203181390734173,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1695314709123426,680.9067656993957,680.9067656993957,,3,226.96892189979857,226.96892189979857,226.96892189979857,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,739.9067656993957,967.1796270627976,990.0,0.3455981250431279,0.1342720297098187,989.5201298452472,0.3646126465901547,0.3646126465901547,0.3646126465901547,,21.97589013585941,21.97589013585941,21.97589013585941,,,0.9078756875991943,0.9078756875991943,0.9078756875991943,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.07500739908647,45.07500739908647,45.07500739908647,,135.22502219725942,3245.400532734226,0.1649273159514789,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2012-01-14,2012-01-25,871.3,0.9410154547221344,819.9067656993957,0.402,2012,1,14,2012.01,2011,4,106,16,0.0708399445564277,0.0,0.0,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1695314709123426,680.9067656993957,680.9067656993957,,3,226.96892189979857,226.96892189979857,226.96892189979857,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,739.9067656993957,967.1796270627976,990.0,0.3455981250431279,0.1342720297098187,989.5201298452472,0.3646126465901547,0.3646126465901547,0.3646126465901547,,21.97589013585941,21.97589013585941,21.97589013585941,,,0.9078756875991943,0.9078756875991943,0.9078756875991943,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.07500739908647,45.07500739908647,45.07500739908647,,135.22502219725942,3245.400532734226,0.1649273159514789,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2012-01-15,2012-01-26,887.6,0.9378035504022376,832.3944313370262,0.396,2012,1,15,2012.01,2011,4,107,16,0.071918878867519,12.48766563763047,0.0150021013686651,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1669881426005367,693.3944313370262,693.3944313370262,,3,231.13147711234205,231.13147711234205,231.13147711234205,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,752.3944313370262,967.229577725348,990.0,0.3528373514997253,0.1380183294011078,989.5091443190992,0.378091519859695,0.378091519859695,0.378091519859695,,21.901475073891348,21.901475073891348,21.901475073891348,,,0.9245259084493682,0.9245259084493682,0.9245259084493682,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.74623927407726,45.74623927407726,45.74623927407726,,137.2387178222318,3293.7292277335628,0.1648722200144868,53.41801691729962,106.11286155721244,157.26231519677904,204.70652132404825,0.395
2012-01-16,2012-01-27,954.6,0.9325178698354396,890.1815585449107,0.371,2012,1,16,2012.01,2011,4,108,16,0.0769116866582802,57.78712720788451,0.0649161136323058,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1561479213602326,751.1815585449107,751.1815585449107,,3,250.3938528483036,250.3938528483036,250.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,810.1815585449107,967.4607262341796,990.0,0.395823738905695,0.1655907792724553,989.438585481822,0.4436330596048128,0.4436330596048128,0.4436330596048128,,21.534226188037486,21.534226188037486,21.534226188037486,,,1.0015754113932145,1.0015754113932145,1.0015754113932145,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7276951938489,48.7276951938489,48.7276951938489,,146.18308558154672,3508.3940539571213,0.1642171579250612,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2012-01-17,2012-01-28,954.6,0.9325178698354396,890.1815585449107,0.371,2012,1,17,2012.01,2011,4,109,16,0.0769116866582802,0.0,0.0,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1561479213602326,751.1815585449107,751.1815585449107,,3,250.3938528483036,250.3938528483036,250.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,810.1815585449107,967.4607262341796,990.0,0.395823738905695,0.1655907792724553,989.438585481822,0.4436330596048128,0.4436330596048128,0.4436330596048128,,21.534226188037486,21.534226188037486,21.534226188037486,,,1.0015754113932145,1.0015754113932145,1.0015754113932145,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7276951938489,48.7276951938489,48.7276951938489,,146.18308558154672,3508.3940539571213,0.1642171579250612,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2012-01-18,2012-01-29,954.6,0.9325178698354396,890.1815585449107,0.371,2012,1,18,2012.01,2011,4,110,16,0.0769116866582802,0.0,0.0,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1561479213602326,751.1815585449107,751.1815585449107,,3,250.3938528483036,250.3938528483036,250.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,810.1815585449107,967.4607262341796,990.0,0.395823738905695,0.1655907792724553,989.438585481822,0.4436330596048128,0.4436330596048128,0.4436330596048128,,21.534226188037486,21.534226188037486,21.534226188037486,,,1.0015754113932145,1.0015754113932145,1.0015754113932145,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7276951938489,48.7276951938489,48.7276951938489,,146.18308558154672,3508.3940539571213,0.1642171579250612,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2012-01-19,2012-01-30,954.6,0.9325178698354396,890.1815585449107,0.371,2012,1,19,2012.01,2011,4,111,16,0.0769116866582802,0.0,0.0,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1561479213602326,751.1815585449107,751.1815585449107,,3,250.3938528483036,250.3938528483036,250.3938528483036,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,810.1815585449107,967.4607262341796,990.0,0.395823738905695,0.1655907792724553,989.438585481822,0.4436330596048128,0.4436330596048128,0.4436330596048128,,21.534226188037486,21.534226188037486,21.534226188037486,,,1.0015754113932145,1.0015754113932145,1.0015754113932145,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.7276951938489,48.7276951938489,48.7276951938489,,146.18308558154672,3508.3940539571213,0.1642171579250612,52.98167669242643,105.22058939403898,155.8751706477682,202.7422737376636,0.37
2012-01-20,2012-01-31,971.9,0.936753403834816,910.4306331870577,0.362,2012,1,20,2012.01,2011,4,112,16,0.0786612067073617,20.24907464214698,0.0222412053197979,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.152675003381,771.4306331870577,771.4306331870577,,3,257.14354439568586,257.14354439568586,257.14354439568586,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,830.4306331870577,967.5417225327482,990.0,0.4143786678606504,0.1757153165935288,989.409906015546,0.4678318683173679,0.4678318683173679,0.4678318683173679,,21.40035161448032,21.40035161448032,21.40035161448032,,,1.0285741775827435,1.0285741775827435,1.0285741775827435,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.73011591003132,49.73011591003132,49.73011591003132,,149.19034773009395,3580.5683455222547,0.1638678909647817,52.82598360067777,104.9024534518967,155.3811843145984,202.04415886559767,0.36
2012-01-21,2012-02-01,1005.2,0.937710008500456,942.5861005446584,0.35,2012,1,21,2012.01,2011,4,113,17,0.0814394390870584,32.15546735760074,0.0341140903085884,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1474666345277965,803.5861005446584,803.5861005446584,,3,267.8620335148861,267.8620335148861,267.8620335148861,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,862.5861005446584,967.6703444021786,990.0,0.4438438371524758,0.1928688804357267,989.3632872824118,0.5075738732371259,0.5075738732371259,0.5075738732371259,,21.18536900699608,21.18536900699608,21.18536900699608,,,1.0714481340595443,1.0714481340595443,1.0714481340595443,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.282611286476445,51.282611286476445,51.282611286476445,,153.84783385942933,3692.348012626304,0.1632188653859109,52.575784329046826,104.39146034346189,154.5883616476678,200.9251775826777,0.35
2012-01-22,2012-02-02,1007.0,0.937710008500456,944.2739785599592,0.349,2012,1,22,2012.01,2011,4,114,17,0.0815852717475804,1.6878780153008393,0.0017874875868917,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1472030397490973,805.2739785599592,805.2739785599592,,3,268.4246595199864,268.4246595199864,268.4246595199864,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,864.2739785599592,967.6770959142398,990.0,0.4453904982820343,0.1942191828479673,989.36039031887,0.5097045337466276,0.5097045337466276,0.5097045337466276,,21.17358987088363,21.17358987088363,21.17358987088363,,,1.0736986380799456,1.0736986380799456,1.0736986380799456,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.36175373390828,51.36175373390828,51.36175373390828,,154.08526120172485,3698.046268841396,0.1631785527296946,52.56254887298897,104.36443762892736,154.5464563783416,200.8660829498503,0.35
2012-01-23,2012-02-03,1015.9,0.9326378328193956,947.466774361224,0.349,2012,1,23,2012.01,2011,4,115,17,0.0818611293048097,3.192795801264765,0.0033698234995283,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1467069914865488,808.466774361224,808.466774361224,,3,269.48892478707467,269.48892478707467,269.48892478707467,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,867.466774361224,967.6898670974448,990.0,0.4483161677413606,0.1967734194889792,989.3549104127696,0.5137470531576732,0.5137470531576732,0.5137470531576732,,21.151296262167065,21.151296262167065,21.151296262167065,,,1.0779556991482986,1.0779556991482986,1.0779556991482986,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.51110267001515,51.51110267001515,51.51110267001515,,154.53330801004546,3708.799392241091,0.16310155901164,52.537503620354926,104.31330371579442,154.467162728134,200.7542677779082,0.35
2012-01-24,2012-02-04,1033.8,0.938516124607947,970.2379696196956,0.345,2012,1,24,2012.01,2011,4,116,17,0.0838285605751417,22.771195258471607,0.0234697012191733,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1432638222295957,831.2379696196956,831.2379696196956,,4,207.8094924049239,207.8094924049239,207.8094924049239,207.8094924049239,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,890.2379696196956,967.7809518784788,990.0,0.4691822032371712,0.2149903756957565,989.3158274210672,0.3057088109387503,0.3057088109387503,0.3057088109387503,0.3057088109387503,21.22916673164959,21.22916673164959,21.22916673164959,21.22916673164959,,0.8312379696196956,0.8312379696196956,0.8312379696196956,0.8312379696196956,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.04109767242713,39.04109767242713,39.04109767242713,39.04109767242713,156.1643906897085,3747.945376553004,0.1609547302616082,52.357768950094425,103.94644009100826,153.89849663922632,199.9529108794983,0.345
2012-01-25,2012-02-05,1052.0,0.9334995886171844,982.041567225278,0.339,2012,1,25,2012.01,2011,4,117,17,0.084848391408264,11.803597605582354,0.0120194480554758,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1415418701600782,843.041567225278,843.041567225278,,4,210.7603918063195,210.7603918063195,210.7603918063195,210.7603918063195,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,902.041567225278,967.8281662689012,990.0,0.4799982488518483,0.2244332537802223,989.295568497368,0.3144453044571688,0.3144453044571688,0.3144453044571688,0.3144453044571688,21.1529569240096,21.1529569240096,21.1529569240096,21.1529569240096,,0.843041567225278,0.843041567225278,0.843041567225278,0.843041567225278,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.45333975513301,39.45333975513301,39.45333975513301,39.45333975513301,157.81335902053203,3787.520616492769,0.1606992659856831,52.263875231786,103.75485098569408,153.60167030036595,199.53498119584617,0.34
2012-01-26,2012-02-06,1079.6,0.9281778283406515,1002.0607834765674,0.329,2012,1,26,2012.01,2011,4,118,17,0.0865780516923754,20.01921625128944,0.01997804582456,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1387141401919262,863.0607834765674,863.0607834765674,,4,215.76519586914185,215.76519586914185,215.76519586914185,215.76519586914185,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,922.0607834765674,967.9064767480692,990.0,0.4983425505960577,0.2404486267812539,989.2612088226228,0.3295421438941601,0.3295421438941601,0.3295421438941601,0.3295421438941601,21.02518993065941,21.02518993065941,21.02518993065941,21.02518993065941,,0.8630607834765673,0.8630607834765673,0.8630607834765673,0.8630607834765673,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.99626164632572,40.99626164632572,40.99626164632572,40.99626164632572,163.98504658530288,3935.641118047269,0.1636478038950594,52.10928240271149,103.43948183773246,153.1132608240505,198.8477434474442,0.33
2012-01-27,2012-02-07,1098.3,0.9264969595635432,1017.5716106886396,0.323,2012,1,27,2012.01,2011,4,119,17,0.0879181871634984,15.510827212072172,0.0152429834413081,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1365997228499054,878.5716106886396,878.5716106886396,,4,219.6429026721599,219.6429026721599,219.6429026721599,219.6429026721599,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,937.5716106886396,967.9552250621642,990.0,0.5125556591967614,0.2528572885509116,989.2345870522524,0.3414809239671306,0.3414809239671306,0.3414809239671306,0.3414809239671306,20.93788106612096,20.93788106612096,20.93788106612096,20.93788106612096,,0.8785716106886395,0.8785716106886395,0.8785716106886395,0.8785716106886395,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.559741698517335,41.559741698517335,41.559741698517335,41.559741698517335,166.23896679406934,3989.735203057664,0.1633683222368669,52.00898473152419,103.2349351926806,152.79663079026375,198.4025663697917,0.325
2012-01-28,2012-02-08,1107.7,0.9294648715200602,1029.5682381827708,0.321,2012,1,28,2012.01,2011,4,120,18,0.0889546957789914,11.99662749413119,0.0116520955573626,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.135008049826149,890.5682381827708,890.5682381827708,,4,222.6420595456927,222.6420595456927,222.6420595456927,222.6420595456927,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,949.5682381827708,967.9929287485744,990.0,0.5235485847889931,0.2624545905462166,989.2139968246648,0.3508595887302964,0.3508595887302964,0.3508595887302964,0.3508595887302964,20.87020848736013,20.87020848736013,20.87020848736013,20.87020848736013,,0.8905682381827708,0.8905682381827708,0.8905682381827708,0.8905682381827708,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.991069391979714,41.991069391979714,41.991069391979714,41.991069391979714,167.96427756791886,4031.142661630052,0.1631405003949835,51.93274062904481,103.07946607894011,152.55602720925023,198.0644137280718,0.32
2012-01-29,2012-02-09,1136.3,0.926083285179346,1052.3084369492908,0.313,2012,1,29,2012.01,2011,4,121,18,0.0909194489524187,22.74019876652005,0.0216098227174205,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1320905498039813,913.3084369492908,913.3084369492908,,4,228.3271092373227,228.3271092373227,228.3271092373227,228.3271092373227,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,972.3084369492908,968.0643979446976,990.0,0.5443862171248481,0.2806467495594326,989.1749670333156,0.3689838885165822,0.3689838885165822,0.3689838885165822,0.3689838885165822,20.74158520010145,20.74158520010145,20.74158520010145,20.74158520010145,,0.9133084369492908,0.9133084369492908,0.9133084369492908,0.9133084369492908,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.79789015241623,42.79789015241623,42.79789015241623,42.79789015241623,171.19156060966492,4108.597454631958,0.1626819234728937,51.78733412452996,102.78304144825762,152.09746276451767,197.4203575325376,0.315
2012-01-30,2012-02-10,1155.5,0.9223243580646068,1065.7457957436532,0.31,2012,1,30,2012.01,2011,4,122,18,0.0920804367522516,13.437358794362352,0.0126084089170495,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1304250981379748,926.7457957436532,926.7457957436532,,4,231.6864489359133,231.6864489359133,231.6864489359133,231.6864489359133,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,985.7457957436532,968.1066296437656,990.0,0.5566993347451802,0.2913966365949225,989.15190402866,0.379906966909459,0.379906966909459,0.379906966909459,0.379906966909459,20.665367417984783,20.665367417984783,20.665367417984783,20.665367417984783,,0.9267457957436532,0.9267457957436532,0.9267457957436532,0.9267457957436532,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.26798804340481,43.26798804340481,43.26798804340481,43.26798804340481,173.07195217361925,4153.726852166862,0.1623951535767998,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2012-01-31,2012-02-11,1175.0,0.9292375748366252,1091.8541504330346,0.303,2012,1,31,2012.01,2011,4,123,18,0.0943361985974142,26.10835468938149,0.0239119434395397,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1273063805682031,952.8541504330346,952.8541504330346,,4,238.21353760825863,238.21353760825863,238.21353760825863,238.21353760825863,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1011.8541504330346,968.1886844727896,990.0,0.5806233250979999,0.3122833203464277,989.1070933545556,0.4015831536360454,0.4015831536360454,0.4015831536360454,0.4015831536360454,20.51682572812998,20.51682572812998,20.51682572812998,20.51682572812998,,0.9528541504330348,0.9528541504330348,0.9528541504330348,0.9528541504330348,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.167167156488006,44.167167156488006,44.167167156488006,44.167167156488006,176.66866862595202,4240.048047022849,0.1618061062055626,51.53194437573764,102.26261545457687,151.29289079217213,196.29155178388524,0.305
2012-02-01,2012-02-12,1194.8,0.9410294037825192,1124.3419316393538,0.298,2012,2,1,2012.02,2011,5,124,18,0.0971431428936401,32.48778120631914,0.0288949298181471,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1440842820509192,962.3419316393538,962.3419316393538,,4,240.58548290983845,240.58548290983845,240.58548290983845,240.58548290983845,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1026.3419316393538,968.2907889280094,990.0,0.5938989811834716,0.319873545311483,989.0862274735052,0.4096084624500333,0.4096084624500333,0.4096084624500333,0.4096084624500333,20.385830083045665,20.385830083045665,20.385830083045665,20.385830083045665,,0.9623419316393538,0.9623419316393538,0.9623419316393538,0.9623419316393538,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32214343513013,44.32214343513013,44.32214343513013,44.32214343513013,177.28857374052052,4254.9257697724925,0.1576820794026811,51.3197840773599,101.8304757860684,150.62529042884498,195.3560492472064,0.3
2012-02-02,2012-02-13,1194.8,0.9410294037825192,1124.3419316393538,0.298,2012,2,2,2012.02,2011,5,125,18,0.0971431428936401,0.0,0.0,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1440842820509192,962.3419316393538,962.3419316393538,,4,240.58548290983845,240.58548290983845,240.58548290983845,240.58548290983845,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1026.3419316393538,968.2907889280094,990.0,0.5938989811834716,0.319873545311483,989.0862274735052,0.4096084624500333,0.4096084624500333,0.4096084624500333,0.4096084624500333,20.385830083045665,20.385830083045665,20.385830083045665,20.385830083045665,,0.9623419316393538,0.9623419316393538,0.9623419316393538,0.9623419316393538,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32214343513013,44.32214343513013,44.32214343513013,44.32214343513013,177.28857374052052,4254.9257697724925,0.1576820794026811,51.3197840773599,101.8304757860684,150.62529042884498,195.3560492472064,0.3
2012-02-03,2012-02-14,1296.5,0.930160230545765,1205.9527389025843,0.278,2012,2,3,2012.02,2011,5,126,18,0.1041943166411832,81.61080726323053,0.0676733047909458,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1343336225161027,1043.9527389025843,1043.9527389025843,,4,260.9881847256461,260.9881847256461,260.9881847256461,260.9881847256461,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1107.9527389025843,968.547280036551,990.0,0.7081792107872351,0.4071385605733595,988.8846822286396,0.4819015016080364,0.4819015016080364,0.4819015016080364,0.4819015016080364,19.855500690480422,19.855500690480422,19.855500690480422,19.855500690480422,,1.0439527389025842,1.0439527389025842,1.0439527389025842,1.0439527389025842,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.8300505308504,46.8300505308504,46.8300505308504,46.8300505308504,187.3202021234016,4495.684850961638,0.1553296377881796,50.77767609937305,100.72703750894746,148.92249600872296,192.9743544526293,0.28
2012-02-04,2012-02-15,1265.4,0.9376877142258724,1186.5500335814188,0.285,2012,2,4,2012.02,2011,5,127,19,0.1025179229014345,19.40270532116552,0.0163522015692852,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1365302729890183,1024.5500335814188,1024.5500335814188,,4,256.1375083953547,256.1375083953547,256.1375083953547,256.1375083953547,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1088.5500335814188,968.4863001055415,990.0,0.6801753061999859,0.3819150436558444,988.9379096501442,0.464184491849883,0.464184491849883,0.464184491849883,0.464184491849883,19.987425052752776,19.987425052752776,19.987425052752776,19.987425052752776,,1.0245500335814188,1.0245500335814188,1.0245500335814188,1.0245500335814188,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.2650425057731,46.2650425057731,46.2650425057731,46.2650425057731,185.0601700230924,4441.444080554218,0.1559649106953516,50.90774676735048,100.9916938531593,149.3306652162721,193.5446920716544,0.285
2012-02-05,2012-02-16,1317.5,0.9302149802071168,1225.5582364228765,0.274,2012,2,5,2012.02,2011,5,128,19,0.1058882316269365,39.00820284145766,0.031828926347322,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1321846609858711,1063.5582364228765,1063.5582364228765,,4,265.8895591057191,265.8895591057191,265.8895591057191,265.8895591057191,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1127.5582364228765,968.6088973144718,990.0,0.7364758051464196,0.4326257073497394,988.830898487504,0.5001392302285578,0.5001392302285578,0.5001392302285578,0.5001392302285578,19.721861942803468,19.721861942803468,19.721861942803468,19.721861942803468,,1.0635582364228764,1.0635582364228764,1.0635582364228764,1.0635582364228764,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.38840973854041,47.38840973854041,47.38840973854041,47.38840973854041,189.55363895416164,4549.287334899879,0.1546671821221856,50.645518464590246,100.45819423773068,148.50801702839334,192.39554819288705,0.275
2012-02-06,2012-02-17,1338.7,0.93062010988263,1245.821141099877,0.268,2012,2,6,2012.02,2011,5,129,19,0.1076389465910293,20.262904677000503,0.016264698044144,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1300347173888683,1083.821141099877,1083.821141099877,,4,270.95528527496924,270.95528527496924,270.95528527496924,270.95528527496924,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1147.821141099877,968.672580729171,990.0,0.765721234577142,0.45896748342984,988.775311281993,0.5193429463116693,0.5193429463116693,0.5193429463116693,0.5193429463116693,19.58338760651031,19.58338760651031,19.58338760651031,19.58338760651031,,1.083821141099877,1.083821141099877,1.083821141099877,1.083821141099877,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.95218303382034,47.95218303382034,47.95218303382034,47.95218303382034,191.80873213528136,4603.409571246752,0.1539616930612868,50.50818249808187,100.17887783261402,148.07754281864538,191.79476222377824,0.27
