Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2012-02-07,2012-02-18,1371.0,0.9230739996328156,1265.5344534965902,0.265,2012,2,7,2012.02,2011,5,130,19,0.1093421767821053,19.713312396713263,0.0155770649643292,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1280091581484837,1103.5344534965902,1100.0,,4,275.0,275.0,275.0,275.0,3.5344534965902312,1.0690630946476625,0.1745409134118632,0.1527232992353803,0.1090880708824145,2.0290381184129105,50.06906309464766,8.174540913411864,7.15272329923538,5.109088070882415,95.02903811841291,1165.396327307295,968.7345368538464,990.0,0.7910874827115598,0.48,988.7289125172884,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.45944088344204,19.45944088344204,19.45944088344204,19.45944088344204,,1.1,1.1,1.1,1.1,0.931453650670212,0.931453650670212,0.931453650670212,0.931453650670212,0.98,0.98,0.98,0.98,47.92028407004892,47.92028407004892,47.92028407004892,47.92028407004892,191.6811362801957,4600.347270724696,0.1514625980751397,50.37377676341802,99.90558579625306,147.65651414623522,191.20753880408776,0.265
2012-02-08,2012-02-19,1403.7,0.9246639980161044,1297.9508540152058,0.259,2012,2,8,2012.02,2011,5,131,19,0.1121429537869137,32.416400518615546,0.0249750600481794,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1248121217370085,1135.9508540152058,1100.0,,4,275.0,275.0,275.0,275.0,35.95085401520578,10.87402374534002,1.7753508155657174,1.553431963620003,1.1095942597285733,20.638453230951463,59.87402374534002,9.775350815565718,8.553431963620003,6.109594259728573,113.63845323095148,1178.2028065245258,968.836416969762,990.0,0.8095710609632332,0.48,988.7104289390368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.339077189274647,19.339077189274647,19.339077189274647,19.339077189274647,,1.1,1.1,1.1,1.1,0.9316580013949332,0.9316580013949332,0.9316580013949332,0.9316580013949332,0.98,0.98,0.98,0.98,47.63432790365368,47.63432790365368,47.63432790365368,47.63432790365368,190.53731161461477,4572.895478750754,0.1467985563746025,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2012-02-09,2012-02-20,1448.1,0.9206337571074128,1333.1697436672446,0.251,2012,2,9,2012.02,2011,5,132,19,0.1151858658528499,35.2188896520388,0.0264174084502995,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1215149089375334,1171.1697436672446,1100.0,,4,275.0,275.0,275.0,275.0,71.16974366724457,21.52665086231472,3.5145552428268925,3.0752358374735307,2.196597026766808,40.85670469786263,70.52665086231471,11.514555242826892,10.075235837473532,7.196597026766808,133.85670469786265,1192.1164419426152,968.9471049086684,990.0,0.8296525966182076,0.48,988.6903474033818,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.208307714713285,19.208307714713285,19.208307714713285,19.208307714713285,,1.1,1.1,1.1,1.1,0.9318307579866298,0.9318307579866298,0.9318307579866298,0.9318307579866298,0.98,0.98,0.98,0.98,47.32100100974871,47.32100100974871,47.32100100974871,47.32100100974871,189.2840040389948,4542.816096935876,0.1419804229267294,49.90724223552,98.9574054071342,146.19686085831444,189.17429824806663,0.25
2012-02-10,2012-02-21,1470.6,0.9321219683645094,1370.7785666768475,0.247,2012,2,10,2012.02,2011,5,133,19,0.1184352681608796,37.60882300960293,0.0274361037762483,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1181810132855619,1208.7785666768475,1100.0,,4,275.0,275.0,275.0,275.0,108.7785666768475,32.90215905657733,5.371781070461605,4.700308436653904,3.357363169038503,62.44695494411616,81.90215905657733,13.371781070461603,11.700308436653904,8.357363169038504,155.44695494411616,1206.9742485636928,969.067130753879,990.0,0.8510968535970823,0.48,988.668903146403,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.066837612523912,19.066837612523912,19.066837612523912,19.066837612523912,,1.1,1.1,1.1,1.1,0.9319598802940662,0.9319598802940662,0.9319598802940662,0.9319598802940662,0.98,0.98,0.98,0.98,46.978988482856586,46.978988482856586,46.978988482856586,46.978988482856586,187.91595393142637,4509.9828943542325,0.137087023753944,49.64009403284106,98.4147595927532,145.36225285853718,188.01350678330127,0.245
2012-02-11,2012-02-22,1516.4,0.9467776643355372,1435.693650198409,0.239,2012,2,11,2012.02,2011,5,134,20,0.1240439313771425,64.91508352156143,0.045215135911892,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.11283744270765,1273.693650198409,1100.0,,4,275.0,275.0,275.0,275.0,173.69365019840893,51.00000000000001,8.577464207328836,7.505281181412731,5.360915129580523,101.24998968008684,100.0,16.577464207328838,14.50528118141273,10.360915129580524,194.24998968008688,1231.0827453887416,969.2768564083332,990.0,0.8907088403639124,0.48,988.629291159636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.81749997130278,18.81749997130278,18.81749997130278,18.81749997130278,,1.1,1.1,1.1,1.1,0.9320412906236368,0.9320412906236368,0.9320412906236368,0.9320412906236368,0.98,0.98,0.98,0.98,46.36869289025864,46.36869289025864,46.36869289025864,46.36869289025864,185.47477156103457,4451.39451746483,0.1291882648748933,49.167110875811495,97.45451562722091,143.88662054983888,185.9641383976818,0.24
2012-02-12,2012-02-23,1539.6,0.9520487726542236,1465.7742903784429,0.236,2012,2,12,2012.02,2011,5,135,20,0.1266428986886974,30.080640180033924,0.0205220137762598,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1105217911539257,1303.7742903784429,1100.0,,4,275.0,275.0,275.0,275.0,203.77429037844288,51.00000000000001,9.999999999999998,8.805061929932716,6.28932994995194,127.6798984985582,100.0,18.0,15.805061929932716,11.28932994995194,220.6798984985582,1233.805061929933,969.3740400150688,990.0,0.8978493427670365,0.48,988.622150657233,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.713175862164192,18.713175862164192,18.713175862164192,18.713175862164192,,1.1,1.1,1.1,1.1,0.93202000993985,0.93202000993985,0.93202000993985,0.93202000993985,0.98,0.98,0.98,0.98,46.110572293349406,46.110572293349406,46.110572293349406,46.110572293349406,184.44228917339765,4426.614940161543,0.1258326676788533,48.94526070501696,97.00433666355347,143.19536191375582,185.0054014486972,0.235
2012-02-13,2012-02-24,1708.5,0.960332669804875,1640.7283663616288,0.212,2012,2,13,2012.02,2011,5,136,20,0.1417589308536447,174.95407598318593,0.1066319566176286,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.0987366363142977,1478.7283663616288,1100.0,,4,275.0,275.0,275.0,275.0,378.7283663616288,51.000000000000014,10.0,16.36480595389754,11.689147109926814,289.67441329780445,100.0,18.0,23.36480595389754,16.689147109926814,382.6744132978045,1241.3648059538975,969.939276260553,990.0,0.9176781795512068,0.48,988.6023218204488,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12811077989575,18.12811077989575,18.12811077989575,18.12811077989575,,1.1,1.1,1.1,1.1,0.9312956583918514,0.9312956583918514,0.9312956583918514,0.9312956583918514,0.98,0.98,0.98,0.98,44.63421506552096,44.63421506552096,44.63421506552096,44.63421506552096,178.53686026208385,4284.884646290013,0.1088156113604566,47.62290675436381,94.3236593117931,139.08572392299305,179.321218852927,0.21
2012-02-14,2012-02-25,1634.7,0.952820334117674,1557.5754001821615,0.222,2012,2,14,2012.02,2011,5,137,20,0.1345745145757387,83.15296617946728,0.053386157851326,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1040078059662818,1395.5754001821615,1100.0,,4,275.0,275.0,275.0,275.0,295.5754001821615,51.000000000000014,10.0,12.771776551081052,9.122697536486466,212.680926094594,100.0,18.0,19.771776551081054,14.122697536486466,305.680926094594,1237.771776551081,969.6706282159732,990.0,0.9082538401339832,0.48,988.611746159866,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.40618316389289,18.40618316389289,18.40618316389289,18.40618316389289,,1.1,1.1,1.1,1.1,0.9317679807657872,0.9317679807657872,0.9317679807657872,0.9317679807657872,0.98,0.98,0.98,0.98,45.34185655599212,45.34185655599212,45.34185655599212,45.34185655599212,181.3674262239685,4352.818229375243,0.1164421486130027,48.2580855026298,95.61074881504204,141.05754798061562,182.0452805427683,0.22
2012-02-15,2012-02-26,1683.7,0.956528321980206,1610.5067357180728,0.215,2012,2,15,2012.02,2011,5,138,20,0.1391477819660415,52.93133553591133,0.0328662615076309,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.100589458216559,1448.5067357180728,1100.0,,4,275.0,275.0,275.0,275.0,348.50673571807283,51.0,10.0,15.058933024854998,10.756380732039284,261.69142196117855,100.0,18.0,22.058933024855,15.756380732039284,354.69142196117855,1240.058933024855,969.841637146166,990.0,0.9142529390815868,0.48,988.6057470609184,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.229175134752225,18.229175134752225,18.229175134752225,18.229175134752225,,1.1,1.1,1.1,1.1,0.9314941559732977,0.9314941559732977,0.9314941559732977,0.9314941559732977,0.98,0.98,0.98,0.98,44.89261758501475,44.89261758501475,44.89261758501475,44.89261758501475,179.570470340059,4309.691288161415,0.1114993600197482,47.85513570947636,94.794121864535,139.80619213917456,180.315870666902,0.215
2012-02-16,2012-02-27,1708.5,0.960332669804875,1640.7283663616288,0.212,2012,2,16,2012.02,2011,5,139,20,0.1417589308536447,30.221630643555955,0.0184196429239371,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.0987366363142977,1478.7283663616288,1100.0,,4,275.0,275.0,275.0,275.0,378.7283663616288,51.000000000000014,10.0,16.36480595389754,11.689147109926814,289.67441329780445,100.0,18.0,23.36480595389754,16.689147109926814,382.6744132978045,1241.3648059538975,969.939276260553,990.0,0.9176781795512068,0.48,988.6023218204488,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.12811077989575,18.12811077989575,18.12811077989575,18.12811077989575,,1.1,1.1,1.1,1.1,0.9312956583918514,0.9312956583918514,0.9312956583918514,0.9312956583918514,0.98,0.98,0.98,0.98,44.63421506552096,44.63421506552096,44.63421506552096,44.63421506552096,178.53686026208385,4284.884646290013,0.1088156113604566,47.62290675436381,94.3236593117931,139.08572392299305,179.321218852927,0.21
2012-02-17,2012-02-28,1746.2,0.9638597336274728,1683.0918668602933,0.207,2012,2,17,2012.02,2011,5,140,20,0.1454191372967293,42.36350049866451,0.0251700464679275,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.09625143059018,1521.0918668602933,1100.0,,4,275.0,275.0,275.0,275.0,421.0918668602933,51.0,10.0,18.0,12.996662557416458,329.0952043028768,100.0,18.0,25.0,17.996662557416457,422.0952043028768,1243.0,970.0761429544716,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.986955052413535,17.986955052413535,17.986955052413535,17.986955052413535,,1.1,1.1,1.1,1.1,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.98,0.98,0.98,0.98,44.27104514515169,44.27104514515169,44.27104514515169,44.27104514515169,177.08418058060676,4250.020333934563,0.105213615529464,47.29476219930226,93.65910158854189,138.06855712762902,177.918241415451,0.205
2012-02-18,2012-02-29,1771.6,0.9720527628740284,1722.0886747076288,0.204,2012,2,18,2012.02,2011,5,141,21,0.1487884614947391,38.9968078473355,0.0226450637647659,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.0940718108070154,1560.0886747076288,1100.0,,4,275.0,275.0,275.0,275.0,460.0886747076288,51.0,10.0,18.0,14.200267737889776,366.88840696973904,100.0,18.0,25.0,19.20026773788977,459.88840696973904,1243.0,970.2021326413632,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86096536552209,17.86096536552209,17.86096536552209,17.86096536552209,,1.1,1.1,1.1,1.1,0.9306234174694286,0.9306234174694286,0.9306234174694286,0.9306234174694286,0.98,0.98,0.98,0.98,43.94471799212268,43.94471799212268,43.94471799212268,43.94471799212268,175.77887196849073,4218.692927243777,0.1020730665906817,46.99014112998502,93.0423955646026,137.12516132261035,176.6182789937422,0.205
2012-02-19,2012-03-01,1797.2,0.975593795944933,1753.3371700722337,0.2,2012,2,19,2012.02,2011,5,142,21,0.151488331494241,31.24849536460488,0.0178222967595659,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.092395235078103,1591.3371700722337,1100.0,,4,275.0,275.0,275.0,275.0,491.3371700722337,51.0,10.0,18.0,15.164727471365236,397.17244260086846,100.0,18.0,25.0,20.16472747136524,490.17244260086846,1243.0,970.3030893186948,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.760008688190354,17.760008688190354,17.760008688190354,17.760008688190354,,1.1,1.1,1.1,1.1,0.9303136279758598,0.9303136279758598,0.9303136279758598,0.9303136279758598,0.98,0.98,0.98,0.98,43.68178065011462,43.68178065011462,43.68178065011462,43.68178065011462,174.72712260045847,4193.450942411004,0.0996540343653697,46.74425781624027,92.5447532332032,136.3642735764503,175.57069415751434,0.2
2012-02-20,2012-03-02,1771.6,0.9720527628740284,1722.0886747076288,0.204,2012,2,20,2012.02,2011,5,143,21,0.1487884614947391,31.24849536460488,0.0181456947156975,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.0940718108070154,1560.0886747076288,1100.0,,4,275.0,275.0,275.0,275.0,460.0886747076288,51.0,10.0,18.0,14.200267737889776,366.88840696973904,100.0,18.0,25.0,19.20026773788977,459.88840696973904,1243.0,970.2021326413632,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.86096536552209,17.86096536552209,17.86096536552209,17.86096536552209,,1.1,1.1,1.1,1.1,0.9306234174694286,0.9306234174694286,0.9306234174694286,0.9306234174694286,0.98,0.98,0.98,0.98,43.94471799212268,43.94471799212268,43.94471799212268,43.94471799212268,175.77887196849073,4218.692927243777,0.1020730665906817,46.99014112998502,93.0423955646026,137.12516132261035,176.6182789937422,0.205
2012-02-21,2012-03-03,1849.2,0.9775522848623904,1807.6896851675324,0.195,2012,2,21,2012.02,2011,5,144,21,0.1561843887984748,85.60101045990359,0.0473538191661309,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0896171512894295,1645.6896851675324,1100.0,,4,275.0,275.0,275.0,275.0,545.6896851675324,51.0,10.0,18.0,16.842274233565814,449.8474109339666,100.0,18.0,25.0,21.842274233565814,542.8474109339666,1243.0,970.4786897520796,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.584408254805524,17.584408254805524,17.584408254805524,17.584408254805524,,1.1,1.1,1.1,1.1,0.9297019458890032,0.9297019458890032,0.9297019458890032,0.9297019458890032,0.98,0.98,0.98,0.98,43.221444270830254,43.221444270830254,43.221444270830254,43.221444270830254,172.88577708332102,4149.258649999704,0.0956390792633738,46.312864894320334,91.67197043080216,135.03058114333317,173.73633784168098,0.195
2012-02-22,2012-03-04,1862.4,0.9785922758557924,1822.530254553828,0.193,2012,2,22,2012.02,2011,5,145,21,0.1574666139934507,14.840569386295556,0.0081428384243358,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0888874133064304,1660.530254553828,1100.0,,4,275.0,275.0,275.0,275.0,560.530254553828,51.0,10.0,18.0,17.300316498574936,464.22993805525306,100.0,18.0,25.0,22.300316498574936,557.2299380552531,1243.0,970.52663620702,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.536461799865222,17.536461799865222,17.536461799865222,17.536461799865222,,1.1,1.1,1.1,1.1,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.98,0.98,0.98,0.98,43.09510599576822,43.09510599576822,43.09510599576822,43.09510599576822,172.3804239830729,4137.130175593749,0.094583024645192,46.19426088897296,91.43208266180557,134.6641825155251,173.23280542029002,0.195
2012-02-23,2012-03-05,1888.9,0.9899083225314544,1869.8378304296643,0.189,2012,2,23,2012.02,2011,5,146,21,0.1615539885491229,47.30757587583639,0.025300363007933,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0866385294829415,1707.8378304296643,1100.0,,4,275.0,275.0,275.0,275.0,607.8378304296643,51.0,10.0,17.999999999999996,18.760426865113097,510.0774035645512,100.0,18.0,25.0,23.760426865113097,603.0774035645512,1243.0,970.679476067542,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.3836219393432,17.3836219393432,17.3836219393432,17.3836219393432,,1.1,1.1,1.1,1.1,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.9288891719778696,0.98,0.98,0.98,0.98,42.69056922334993,42.69056922334993,42.69056922334993,42.69056922334993,170.76227689339973,4098.294645441593,0.0913246454395249,45.81397882693127,90.66311381689032,133.49014772250737,171.62048135979757,0.19
2012-02-24,2012-03-06,1902.2,0.9887761536694858,1880.849999510096,0.188,2012,2,24,2012.02,2011,5,147,21,0.1625054399576723,11.012169080431704,0.0058548895889092,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0861312704586735,1718.849999510096,1100.0,,4,275.0,275.0,275.0,275.0,618.849999510096,51.0,10.000000000000004,18.000000000000004,19.10030862685481,520.7496908832412,100.0,18.0,25.0,24.10030862685481,613.7496908832412,1243.0,970.7150538445712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.34804416231414,17.34804416231414,17.34804416231414,17.34804416231414,,1.1,1.1,1.1,1.1,0.9287325407843464,0.9287325407843464,0.9287325407843464,0.9287325407843464,0.98,0.98,0.98,0.98,42.59601374525121,42.59601374525121,42.59601374525121,42.59601374525121,170.38405498100485,4089.217319544117,0.0905888587741631,45.72498472431936,90.48319903603095,133.21556104054295,171.2436279161124,0.19
2012-02-25,2012-03-07,1902.2,0.9887761536694858,1880.849999510096,0.188,2012,2,25,2012.02,2011,5,148,22,0.1625054399576723,0.0,0.0,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0861312704586735,1718.849999510096,1100.0,,4,275.0,275.0,275.0,275.0,618.849999510096,51.0,10.000000000000004,18.000000000000004,19.10030862685481,520.7496908832412,100.0,18.0,25.0,24.10030862685481,613.7496908832412,1243.0,970.7150538445712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.34804416231414,17.34804416231414,17.34804416231414,17.34804416231414,,1.1,1.1,1.1,1.1,0.9287325407843464,0.9287325407843464,0.9287325407843464,0.9287325407843464,0.98,0.98,0.98,0.98,42.59601374525121,42.59601374525121,42.59601374525121,42.59601374525121,170.38405498100485,4089.217319544117,0.0905888587741631,45.72498472431936,90.48319903603095,133.21556104054295,171.2436279161124,0.19
2012-02-26,2012-03-08,1915.6,0.9902947400833249,1897.008604103617,0.186,2012,2,26,2012.02,2011,5,149,22,0.1639015433945525,16.158604593520977,0.0085179395383693,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0853976095045435,1735.008604103617,1100.0,,4,275.0,275.0,275.0,275.0,635.008604103617,51.0,10.0,18.000000000000004,19.599030990852377,536.4095731127646,100.0,18.0,25.0,24.599030990852377,629.4095731127646,1243.0,970.767258567104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.295839439781233,17.295839439781233,17.295839439781233,17.295839439781233,,1.1,1.1,1.1,1.1,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.98,0.98,0.98,0.98,42.45700765214152,42.45700765214152,42.45700765214152,42.45700765214152,169.82803060856608,4075.8727346055857,0.0895241224742963,45.59403148348608,90.21848921034696,132.81163890415638,170.68945891964495,0.185
2012-02-27,2012-03-09,1942.6,0.9963795486601648,1935.566911227236,0.183,2012,2,27,2012.02,2011,5,150,22,0.1672329811300331,38.55830712361899,0.019920937323304,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0836964090780435,1773.566911227236,1100.0,,4,275.0,275.0,275.0,275.0,673.566911227236,51.0,10.0,18.0,20.78910219837148,573.7778090288645,100.0,18.0,25.0,25.78910219837148,666.7778090288645,1243.0,970.8918315593496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.171266447535757,17.171266447535757,17.171266447535757,17.171266447535757,,1.1,1.1,1.1,1.1,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.9278979671673694,0.98,0.98,0.98,0.98,42.12407015850351,42.12407015850351,42.12407015850351,42.12407015850351,168.49628063401403,4043.910735216336,0.087052676741193,45.2800226843409,89.58388091586917,131.8436158061596,169.36214899737783,0.185
2012-02-28,2012-03-10,1944.1,0.9962766006859202,1936.8613393934968,0.182,2012,2,28,2012.02,2011,5,151,22,0.1673448197235981,1.2944281662607864,0.0006683122534038,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0836404737422908,1774.8613393934968,1100.0,,4,275.0,275.0,275.0,275.0,674.8613393934968,51.0,10.0,18.000000000000004,20.82905368498447,575.0322857085123,100.0,18.0,25.0,25.82905368498447,668.0322857085123,1243.0,970.8960135580404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.167084448844733,17.167084448844733,17.167084448844733,17.167084448844733,,1.1,1.1,1.1,1.1,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.98,0.98,0.98,0.98,42.11286339869188,42.11286339869188,42.11286339869188,42.11286339869188,168.45145359476751,4042.834886274421,0.086971354205209,45.26943393116548,89.56248525480027,131.81098940111954,169.3174377146399,0.18
2012-02-29,2012-03-11,1944.1,0.9962766006859202,1936.8613393934968,0.182,2012,2,29,2012.02,2011,5,152,22,0.1673448197235981,0.0,0.0,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.0836404737422908,1774.8613393934968,1100.0,,4,275.0,275.0,275.0,275.0,674.8613393934968,51.0,10.0,18.000000000000004,20.82905368498447,575.0322857085123,100.0,18.0,25.0,25.82905368498447,668.0322857085123,1243.0,970.8960135580404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.167084448844733,17.167084448844733,17.167084448844733,17.167084448844733,,1.1,1.1,1.1,1.1,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.98,0.98,0.98,0.98,42.11286339869188,42.11286339869188,42.11286339869188,42.11286339869188,168.45145359476751,4042.834886274421,0.086971354205209,45.26943393116548,89.56248525480027,131.81098940111954,169.3174377146399,0.18
2012-03-01,2012-03-12,1954.7,0.996720891277626,1948.290326180376,0.181,2012,3,1,2012.03,2011,6,153,22,0.1683322841819844,11.42898678687925,0.0058661620567021,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1226716556502949,1709.290326180376,1100.0,,4,275.0,275.0,275.0,275.0,609.290326180376,41.0,7.0,13.0,33.14131481315853,515.1490113672176,100.0,18.0,25.0,46.14131481315853,659.1490113672176,1243.0,970.9329379768903,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.130160029994798,17.130160029994798,17.130160029994798,17.130160029994798,,1.1,1.1,1.1,1.1,0.9276904677148592,0.9276904677148592,0.9276904677148592,0.9276904677148592,0.98,0.98,0.98,0.98,42.013831679492654,42.013831679492654,42.013831679492654,42.013831679492654,168.05532671797062,4033.327841231295,0.0862578458968398,45.17594189870992,89.37357502090184,131.52291875971548,168.92266520199271,0.18
2012-03-02,2012-03-13,1965.4,0.9950702670490728,1955.711102858248,0.18,2012,3,2,2012.03,2011,6,154,22,0.1689734392869526,7.420776677872027,0.003794413534303,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1222061886598201,1716.711102858248,1100.0,,4,275.0,275.0,275.0,275.0,616.7111028582481,41.0,6.9999999999999964,13.0,33.54495538559509,522.166147472653,100.0,18.0,25.0,46.54495538559509,666.166147472653,1243.0,970.9569127938496,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.106185213035545,17.106185213035545,17.106185213035545,17.106185213035545,,1.1,1.1,1.1,1.1,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.9275671057224943,0.98,0.98,0.98,0.98,41.94945140535884,41.94945140535884,41.94945140535884,41.94945140535884,167.79780562143534,4027.147334914448,0.0857988715082718,45.11517016767501,89.25078541355349,131.3356907605137,168.6661231242368,0.18
2012-03-03,2012-03-14,1986.9,1.003839146668378,1994.5280005154004,0.178,2012,3,3,2012.03,2011,6,155,23,0.1723272192445306,38.81689765715237,0.0194616960238822,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1198278489638855,1755.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,655.5280005154004,41.0,7.0,13.0,35.65633475606781,558.8716657593327,100.0,18.0,25.0,48.65633475606781,702.8716657593327,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
2012-03-04,2012-03-15,2019.4,1.0043699030266622,2028.2245821720417,0.175,2012,3,4,2012.03,2011,6,156,23,0.1752386038996644,33.69658165664123,0.0166138316007171,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1178370492601233,1789.2245821720417,1100.0,,4,275.0,275.0,275.0,275.0,689.2245821720417,41.0,7.000000000000004,13.0,37.48920321437884,590.7353789576629,100.0,18.0,25.0,50.48920321437884,734.7353789576629,1243.0,971.1681283017946,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.894969705090674,16.894969705090674,16.894969705090674,16.894969705090674,,1.1,1.1,1.1,1.1,0.9264057863337256,0.9264057863337256,0.9264057863337256,0.9264057863337256,0.98,0.98,0.98,0.98,41.37961572733606,41.37961572733606,41.37961572733606,41.37961572733606,165.51846290934424,3972.4431098242617,0.0816075617879008,44.57606709472363,88.16185044465182,129.67611336974423,166.39410921485694,0.175
2012-03-05,2012-03-16,2041.2,1.007993202318186,2057.515724571881,0.172,2012,3,5,2012.03,2011,6,157,23,0.1777693586030105,29.291142399839373,0.0142361694008118,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1161595010651644,1818.515724571881,1100.0,,4,275.0,275.0,275.0,275.0,718.515724571881,41.0,7.0,13.0,39.08244526960023,618.4332793022809,100.0,18.0,25.0,52.08244526960023,762.4332793022809,1243.0,971.2388310593116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.824266947573804,16.824266947573804,16.824266947573804,16.824266947573804,,1.1,1.1,1.1,1.1,0.9259871450530834,0.9259871450530834,0.9259871450530834,0.9259871450530834,0.98,0.98,0.98,0.98,41.18782749797764,41.18782749797764,41.18782749797764,41.18782749797764,164.75130999191057,3954.031439805853,0.0800729287384626,44.394247668406585,87.79471345865512,129.11688470217564,165.62923211895983,0.17
2012-03-06,2012-03-17,2063.2,1.009860283363719,2083.5437366360247,0.169,2012,3,6,2012.03,2011,6,158,23,0.1800181788453525,26.02801206414369,0.0124921841603224,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1147084151858872,1844.5437366360247,1100.0,,4,275.0,275.0,275.0,275.0,744.5437366360247,41.0,7.0,13.0,40.498194879783775,643.0455417562409,100.0,18.0,25.0,53.498194879783775,787.0455417562409,1243.0,971.3016572953284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.761440711556887,16.761440711556887,16.761440711556887,16.761440711556887,,1.1,1.1,1.1,1.1,0.9256025581124092,0.9256025581124092,0.9256025581124092,0.9256025581124092,0.98,0.98,0.98,0.98,41.016978807662674,41.016978807662674,41.016978807662674,41.016978807662674,164.0679152306507,3937.629965535617,0.078744646606529,44.23219088117072,87.46752596556438,128.61861810827162,164.9480003680806,0.17
2012-03-07,2012-03-18,2085.3,1.014948897574432,2116.4729361119635,0.167,2012,3,7,2012.03,2011,6,159,23,0.1828632616800736,32.92919947593873,0.0155585261281114,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1129237213111033,1877.4729361119637,1100.0,,4,275.0,275.0,275.0,275.0,777.4729361119635,41.0,7.0,13.0,42.28932288475115,674.1836132272124,100.0,18.0,25.0,55.28932288475115,818.1836132272124,1243.0,971.3811415699256,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.681956436959766,16.681956436959766,16.681956436959766,16.681956436959766,,1.1,1.1,1.1,1.1,0.9250990328412918,0.9250990328412918,0.9250990328412918,0.9250990328412918,0.98,0.98,0.98,0.98,40.800265253933546,40.800265253933546,40.800265253933546,40.800265253933546,163.20106101573418,3916.825464377621,0.0771099210536282,44.026401854614704,87.05211312044462,127.9861673933822,164.08372596313367,0.165
2012-03-08,2012-03-19,2118.7,1.016405445904312,2153.458218237466,0.164,2012,3,8,2012.03,2011,6,160,23,0.186058790055717,36.98528212550264,0.0171748315394639,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1109842754207757,1914.458218237466,1100.0,,4,275.0,275.0,275.0,275.0,814.4582182374661,40.99999999999997,7.0,13.0,44.30107463216343,709.1571436053027,100.0,18.0,25.0,57.30107463216343,853.1571436053027,1243.0,971.4704163888492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59268161803614,16.59268161803614,16.59268161803614,16.59268161803614,,1.1,1.1,1.1,1.1,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.9245108865027704,0.98,0.98,0.98,0.98,40.556118786909074,40.556118786909074,40.556118786909074,40.556118786909074,162.2244751476363,3893.387403543271,0.0753320746015734,43.79429850046056,86.58366882261421,127.2731981030024,163.10994793471815,0.165
2012-03-09,2012-03-20,2152.5,1.0212530007573986,2198.2470841303,0.16,2012,3,9,2012.03,2011,6,161,23,0.1899285480688579,44.78886589283411,0.0203748096454562,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1087229919354385,1959.2470841303,1100.0,,4,275.0,275.0,275.0,275.0,859.2470841303002,41.0,7.0,13.0,46.73728909495357,751.5097950353465,100.0,18.0,25.0,59.73728909495357,895.5097950353465,1243.0,971.5785274444524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.484570562432808,16.484570562432808,16.484570562432808,16.484570562432808,,1.1,1.1,1.1,1.1,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.9237666368357142,0.98,0.98,0.98,0.98,40.25943611997786,40.25943611997786,40.25943611997786,40.25943611997786,161.03774447991145,3864.905867517875,0.0732573447464043,43.51189155903671,86.01382085159669,126.40619926582038,161.92653243059615,0.16
2012-03-10,2012-03-21,2163.8,1.0201081192842985,2207.3099485073653,0.16,2012,3,10,2012.03,2011,6,162,24,0.1907115795510363,9.062864377065123,0.0041058413129491,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.1082765925834826,1968.309948507365,1100.0,,4,275.0,275.0,275.0,275.0,868.3099485073653,41.00000000000003,7.0,13.0,47.2302482451705,760.0797002621948,100.0,18.0,25.0,60.2302482451705,904.0797002621948,1243.0,971.6004033239832,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.462694682901954,16.462694682901954,16.462694682901954,16.462694682901954,,1.1,1.1,1.1,1.1,0.923611775250288,0.923611775250288,0.923611775250288,0.923611775250288,0.98,0.98,0.98,0.98,40.1992695675237,40.1992695675237,40.1992695675237,40.1992695675237,160.7970782700948,3859.129878482275,0.0728475302613615,43.45455243278532,85.89813847829694,126.23023877240868,161.68646289545816,0.16
2012-03-11,2012-03-22,2209.5,1.022083094814836,2258.29259799338,0.154,2012,3,11,2012.03,2011,6,163,24,0.195116480466628,50.98264948601445,0.0225757501624525,0.43,3,Normal,49,9,9,9,107,183.0,0.0810346720184115,2075.29259799338,1100.0,,4,275.0,275.0,275.0,275.0,975.2925979933798,51.0,9.0,16.0,47.96520973737933,851.3273882560006,100.0,18.0,25.0,56.96520973737933,958.3273882560006,1243.0,971.7234648917082,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.33963311517705,16.33963311517705,16.33963311517705,16.33963311517705,,1.1,1.1,1.1,1.1,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.9227138554996176,0.98,0.98,0.98,0.98,39.85998397284065,39.85998397284065,39.85998397284065,39.85998397284065,159.4399358913626,3826.558461392703,0.0706019831234597,43.1310598384722,85.24557534363812,125.2378661245282,160.3330586517017,0.155
2012-03-12,2012-03-23,2232.5,1.0184316260814164,2273.648605226762,0.153,2012,3,12,2012.03,2011,6,164,24,0.1964432394915922,15.356007233382115,0.006753905242033,0.43,3,Normal,49,9,9,9,107,183.0,0.0804873715222799,2090.648605226762,1100.0,,4,275.0,275.0,275.0,275.0,990.648605226762,51.0,9.0,16.0,48.72042320787354,865.9281820188883,100.0,18.0,25.0,57.72042320787354,972.9281820188884,1243.0,971.7605311160646,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.922434498486844,0.922434498486844,0.922434498486844,0.922434498486844,0.98,0.98,0.98,0.98,39.75752170109601,39.75752170109601,39.75752170109601,39.75752170109601,159.03008680438404,3816.722083305217,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155996,159.92435676294053,0.155
2012-03-13,2012-03-24,2255.7,1.0238661353889726,2309.5348415969056,0.148,2012,3,13,2012.03,2011,6,165,24,0.1995438103139726,35.886236370143706,0.0155382961641446,0.43,3,Normal,49,9,9,9,107,183.0,0.0792367349060932,2126.5348415969056,1100.0,,4,275.0,275.0,275.0,275.0,1026.5348415969056,51.0,9.0,16.0,50.48532007853634,900.0495215183693,100.0,18.0,25.0,59.48532007853634,1007.0495215183691,1243.0,971.8471530659236,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.215944940961734,16.215944940961734,16.215944940961734,16.215944940961734,,1.1,1.1,1.1,1.1,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.9217655836718844,0.98,0.98,0.98,0.98,39.51759688002613,39.51759688002613,39.51759688002613,39.51759688002613,158.07038752010453,3793.6893004825088,0.0684425212701308,42.80411294651964,84.58621408345864,124.23558281512824,158.96716869327255,0.15
2012-03-14,2012-03-25,2279.0,1.020808360515656,2326.42225361518,0.146,2012,3,14,2012.03,2011,6,166,24,0.2010028827123515,16.887412018274517,0.0072589625516313,0.43,3,Normal,49,9,9,9,107,183.0,0.0786615584146963,2143.42225361518,1100.0,,4,275.0,275.0,275.0,275.0,1043.42225361518,51.0,9.0,16.0,51.31584853845148,916.1064050767288,100.0,18.0,25.0,60.31584853845148,1023.1064050767288,1243.0,971.8879157845884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.175182222296897,16.175182222296897,16.175182222296897,16.175182222296897,,1.1,1.1,1.1,1.1,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.98,0.98,0.98,0.98,39.40446554143388,39.40446554143388,39.40446554143388,39.40446554143388,157.61786216573552,3782.828691977653,0.0677511839997243,42.6959661944893,84.36814989997511,123.90420250106638,158.51580038272795,0.145
2012-03-15,2012-03-26,2279.0,1.020808360515656,2326.42225361518,0.146,2012,3,15,2012.03,2011,6,167,24,0.2010028827123515,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.0786615584146963,2143.42225361518,1100.0,,4,275.0,275.0,275.0,275.0,1043.42225361518,51.0,9.0,16.0,51.31584853845148,916.1064050767288,100.0,18.0,25.0,60.31584853845148,1023.1064050767288,1243.0,971.8879157845884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.175182222296897,16.175182222296897,16.175182222296897,16.175182222296897,,1.1,1.1,1.1,1.1,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.9214430156730103,0.98,0.98,0.98,0.98,39.40446554143388,39.40446554143388,39.40446554143388,39.40446554143388,157.61786216573552,3782.828691977653,0.0677511839997243,42.6959661944893,84.36814989997511,123.90420250106638,158.51580038272795,0.145
2012-03-16,2012-03-27,2314.3,1.0187255375081037,2357.6365114550044,0.142,2012,3,16,2012.03,2011,6,168,24,0.2036997945897123,31.21425783982432,0.0132396396510506,0.43,3,Normal,49,9,9,9,107,183.0,0.0776201077268956,2174.6365114550044,1100.0,,4,275.0,275.0,275.0,275.0,1074.6365114550044,51.0,9.0,16.0,52.85097597319694,945.7855354818074,100.0,18.0,25.0,61.85097597319694,1052.7855354818075,1243.0,971.9632605448916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.0998374619938,16.0998374619938,16.0998374619938,16.0998374619938,,1.1,1.1,1.1,1.1,0.9208336671487212,0.9208336671487212,0.9208336671487212,0.9208336671487212,0.98,0.98,0.98,0.98,39.19498096709947,39.19498096709947,39.19498096709947,39.19498096709947,156.77992386839787,3762.718172841549,0.066498768197156,42.49556106888537,83.96410737330538,123.29032411707485,157.67994277749492,0.14
2012-03-17,2012-03-28,2361.8,1.0176629156066956,2403.5162740798937,0.137,2012,3,17,2012.03,2011,6,169,25,0.2076638060805028,45.87976262488928,0.01908860078031,0.43,3,Normal,49,9,9,9,107,183.0,0.0761384484779723,2220.5162740798937,1100.0,,4,275.0,275.0,275.0,275.0,1120.5162740798935,51.0,9.0,16.0,55.10735774163412,989.4089163382596,100.0,18.0,25.0,64.10735774163412,1096.4089163382596,1243.0,972.0740047995032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.989093207382057,15.989093207382057,15.989093207382057,15.989093207382057,,1.1,1.1,1.1,1.1,0.9199071138255598,0.9199071138255598,0.9199071138255598,0.9199071138255598,0.98,0.98,0.98,0.98,38.88620742845984,38.88620742845984,38.88620742845984,38.88620742845984,155.54482971383936,3733.0759131321447,0.0647155300720335,42.19983667398967,83.36800179704817,122.38492047893376,156.44782987059028,0.135
2012-03-18,2012-03-29,2373.8,1.0142791967409246,2407.695957223607,0.136,2012,3,18,2012.03,2011,6,170,25,0.2080249307041196,4.179683143713191,0.0017359680034238,0.43,3,Normal,49,9,9,9,107,183.0,0.0760062745675842,2224.695957223607,1100.0,,4,275.0,275.0,275.0,275.0,1124.695957223607,51.0,8.999999999999993,15.999999999999991,55.31291592902985,993.383041294577,100.0,18.0,25.0,64.31291592902986,1100.383041294577,1243.0,972.08409368985,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.979004317035177,15.979004317035177,15.979004317035177,15.979004317035177,,1.1,1.1,1.1,1.1,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.9198208754667442,0.98,0.98,0.98,0.98,38.85802762705619,38.85802762705619,38.85802762705619,38.85802762705619,155.43211050822475,3730.370652197394,0.0645563697699848,42.17283496520141,83.3135791432881,122.30227484317685,156.33539832402644,0.135
2012-03-19,2012-03-30,2397.9,1.0167396317966448,2438.039963085175,0.133,2012,3,19,2012.03,2011,6,171,25,0.210646652810559,30.344005861567894,0.0124460658237814,0.43,3,Normal,49,9,9,9,107,183.0,0.0750602954712956,2255.039963085175,1100.0,,4,275.0,275.0,275.0,275.0,1155.0399630851748,51.0,9.0,16.0,56.80524408615614,1022.2347189990186,100.0,18.0,25.0,65.80524408615614,1129.2347189990187,1243.0,972.1573378419296,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905760164955566,15.905760164955566,15.905760164955566,15.905760164955566,,1.1,1.1,1.1,1.1,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.9191856396823586,0.98,0.98,0.98,0.98,38.6531985304368,38.6531985304368,38.6531985304368,38.6531985304368,154.6127941217472,3710.707058921933,0.0634168415869997,41.97642390044362,82.91774518721049,121.7012607421255,155.51800512163564,0.135
2012-03-20,2012-03-31,2422.1,1.0155286886459554,2459.7120367693683,0.131,2012,3,20,2012.03,2011,6,172,25,0.2125191199768734,21.67207368419349,0.0088108174291239,0.43,3,Normal,49,9,9,9,107,183.0,0.0743989529117219,2276.7120367693683,1100.0,,4,275.0,275.0,275.0,275.0,1176.7120367693683,51.0,9.0,16.0,57.8710837755427,1042.8409529938256,100.0,18.0,25.0,66.8710837755427,1149.8409529938256,1243.0,972.209649743926,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.853448262959162,15.853448262959162,15.853448262959162,15.853448262959162,,1.1,1.1,1.1,1.1,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.9187220941177084,0.98,0.98,0.98,0.98,38.50664465957521,38.50664465957521,38.50664465957521,38.50664465957521,154.02657863830083,3696.63788731922,0.0626197604987136,41.83578359163013,82.63434384025673,121.27104896310824,154.93312558030496,0.13
2012-03-21,2012-04-01,2446.4,1.0129357214557773,2478.045948969413,0.128,2012,3,21,2012.03,2011,6,173,25,0.2141031699909573,18.33391220004478,0.007398536014907,0.5,3,Normal,49,9,9,9,107,183.0,0.0738485095791332,2295.045948969413,1100.0,,4,275.0,275.0,275.0,275.0,1195.045948969413,51.0,9.0,16.0,58.77275158865966,1060.2731973807531,100.0,18.0,25.0,67.77275158865966,1167.2731973807531,1243.0,972.2539040147536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.809193992131512,15.809193992131512,15.809193992131512,15.809193992131512,,1.1,1.1,1.1,1.1,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.98,0.98,0.98,0.98,38.3824967552242,38.3824967552242,38.3824967552242,38.3824967552242,153.5299870208968,3684.719688501524,0.0619560694928792,41.71660174973018,82.39420347602444,120.9065602272046,154.43772225673555,0.13
2012-03-22,2012-04-02,2470.9,1.010994610167047,2498.0665822617566,0.126,2012,3,22,2012.03,2011,6,174,25,0.2158329527074157,20.02063329234352,0.0080144514299601,0.5,3,Normal,49,9,9,9,107,183.0,0.0732566542859363,2315.0665822617566,1100.0,,4,275.0,275.0,275.0,275.0,1215.0665822617566,51.0,9.000000000000007,16.000000000000007,59.75737289811918,1079.3092093636376,100.0,18.0,25.0,68.75737289811917,1186.3092093636376,1243.0,972.3022296813216,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.760868325563775,15.760868325563775,15.760868325563775,15.760868325563775,,1.1,1.1,1.1,1.1,0.917881604830714,0.917881604830714,0.917881604830714,0.917881604830714,0.98,0.98,0.98,0.98,38.24675412536307,38.24675412536307,38.24675412536307,38.24675412536307,152.98701650145227,3671.688396034855,0.061242169279146,41.58619315420582,82.13146868074013,120.50784391346092,153.89595885069804,0.125
2012-03-23,2012-04-03,2483.2,1.0087007741529794,2504.8057623766786,0.125,2012,3,23,2012.03,2011,6,175,25,0.216415217869345,6.739180114921965,0.0026905000843368,0.5,3,Normal,49,9,9,9,107,183.0,0.0730595572514017,2321.8057623766786,1100.0,,4,275.0,275.0,275.0,275.0,1221.8057623766786,51.0,8.999999999999993,15.999999999999991,60.08880798573829,1085.7169543909404,100.0,18.0,25.0,69.0888079857383,1192.7169543909404,1243.0,972.3184966678058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.744601339079466,15.744601339079466,15.744601339079466,15.744601339079466,,1.1,1.1,1.1,1.1,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.9177312686681754,0.98,0.98,0.98,0.98,38.20102136128169,38.20102136128169,38.20102136128169,38.20102136128169,152.80408544512676,3667.298050683042,0.0610043651848433,41.54221934305576,82.04288223965143,120.3734281530856,153.7133664180683,0.125
2012-03-24,2012-04-04,2507.9,1.0126595043363178,2539.6487709250514,0.122,2012,3,24,2012.03,2011,6,176,26,0.2194256538079244,34.84300854837284,0.0137196170380999,0.5,3,Normal,49,9,9,9,107,183.0,0.0720572081049394,2356.6487709250514,1100.0,,4,275.0,275.0,275.0,275.0,1256.6487709250514,51.0,9.0,16.0,61.80239857008449,1118.846372354967,100.0,18.0,25.0,70.80239857008449,1225.846372354967,1243.0,972.4026004815432,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.660497525342024,15.660497525342024,15.660497525342024,15.660497525342024,,1.1,1.1,1.1,1.1,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.9169413360699588,0.98,0.98,0.98,0.98,37.96425514424067,37.96425514424067,37.96425514424067,37.96425514424067,151.85702057696267,3644.568493847104,0.0597944969066134,41.31454979342137,81.58426806076103,119.67763594562912,152.76838886165783,0.12
2012-03-25,2012-04-05,2520.4,1.0119035094976967,2550.4016053379946,0.121,2012,3,25,2012.03,2011,6,177,26,0.2203546987012027,10.75283441294323,0.0042161338004326,0.5,3,Normal,49,9,9,9,107,183.0,0.0717534052742833,2367.4016053379946,1100.0,,4,275.0,275.0,275.0,275.0,1267.4016053379946,51.0,8.999999999999993,15.999999999999991,62.33122649203252,1129.0703788459623,100.0,18.0,25.0,71.33122649203253,1236.0703788459623,1243.0,972.4285555990916,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.634542407793518,15.634542407793518,15.634542407793518,15.634542407793518,,1.1,1.1,1.1,1.1,0.916693271588693,0.916693271588693,0.916693271588693,0.916693271588693,0.98,0.98,0.98,0.98,37.89108099307724,37.89108099307724,37.89108099307724,37.89108099307724,151.56432397230896,3637.543775335415,0.0594276303994965,41.24415313473294,81.44247606743136,119.46254973392551,152.47635884358832,0.12
2012-03-26,2012-04-06,2545.3,1.0101371866843742,2571.102181267738,0.119,2012,3,26,2012.03,2011,6,178,26,0.2221432284615326,20.700575929743536,0.0080512459133524,0.5,3,Normal,49,9,9,9,107,183.0,0.0711757009632996,2388.102181267738,1100.0,,4,275.0,275.0,275.0,275.0,1288.1021812677382,51.0,8.999999999999993,15.999999999999991,63.34928760333138,1148.752893664407,100.0,18.0,25.0,72.34928760333139,1255.752893664407,1243.0,972.4785225065084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.584575500376973,15.584575500376973,15.584575500376973,15.584575500376973,,1.1,1.1,1.1,1.1,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.98,0.98,0.98,0.98,37.75007282973612,37.75007282973612,37.75007282973612,37.75007282973612,151.00029131894448,3624.006991654667,0.0587297900562203,41.10841577985248,81.1690980099957,119.04791498196924,151.91353086904937,0.12
2012-03-27,2012-04-07,2557.8,1.0113338445768485,2586.7897076586632,0.118,2012,3,27,2012.03,2011,6,179,26,0.2234986307417084,15.687526390925086,0.006064476885956,0.5,3,Normal,49,9,9,9,107,183.0,0.070744057569966,2403.7897076586632,1100.0,,4,275.0,275.0,275.0,275.0,1303.7897076586632,51.0,9.0,16.0,64.12080529468835,1163.668902363975,100.0,18.0,25.0,73.12080529468835,1270.668902363975,1243.0,972.5163889495208,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.546709057364367,15.546709057364367,15.546709057364367,15.546709057364367,,1.1,1.1,1.1,1.1,0.915838817969584,0.915838817969584,0.915838817969584,0.915838817969584,0.98,0.98,0.98,0.98,37.64309253779005,37.64309253779005,37.64309253779005,37.64309253779005,150.5723701511602,3613.736883627845,0.0582081990296169,41.00536610493289,80.96157287960892,118.73320834158832,151.4864633305366,0.12
