Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2012-03-28,2012-04-08,2583.0,1.0144422847945065,2620.30442162421,0.116,2012,3,28,2012.03,2011,6,180,26,0.2263943020283317,33.51471396554689,0.0127903894253525,0.5,3,Normal,49,9,9,9,107,183.0,0.0698392135241165,2437.30442162421,1100.0,,4,275.0,275.0,275.0,275.0,1337.30442162421,51.0,9.0,16.0,65.76906991594475,1195.5353517082654,100.0,18.0,25.0,74.76906991594475,1302.5353517082654,1243.0,972.597286534955,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.465811471930309,15.465811471930309,15.465811471930309,15.465811471930309,,1.1,1.1,1.1,1.1,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.9150313614361256,0.98,0.98,0.98,0.98,37.41420038203908,37.41420038203908,37.41420038203908,37.41420038203908,149.6568015281563,3591.763236675752,0.0571142804221925,40.7847640936248,80.51736389277714,118.059695743307,150.57277279371488,0.115
2012-03-29,2012-04-09,2621.0,1.0168303750838144,2665.1124130946773,0.112,2012,3,29,2012.03,2011,6,181,26,0.2302657124913801,44.80799147046719,0.0168127960570477,0.5,3,Normal,49,9,9,9,107,183.0,0.068665021070351,2482.1124130946773,1100.0,,4,275.0,275.0,275.0,275.0,1382.112413094677,51.0,9.0,16.0,67.97274162760708,1238.1396714670702,100.0,18.0,25.0,76.97274162760708,1345.1396714670702,1243.0,972.7054437557458,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.357654251139436,15.357654251139436,15.357654251139436,15.357654251139436,,1.1,1.1,1.1,1.1,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.9139211490430664,0.98,0.98,0.98,0.98,37.10747387694194,37.10747387694194,37.10747387694194,37.10747387694194,148.42989550776775,3562.317492186426,0.05569367159842,40.48879828098805,79.92151082592692,117.15653709437515,149.34821664142106,0.11
2012-03-30,2012-04-10,2646.5,1.0183034719609216,2694.940138544579,0.11,2012,3,30,2012.03,2011,6,182,26,0.2328428279702516,29.827725449901664,0.0110680474951144,0.5,3,Normal,49,9,9,9,107,183.0,0.0679050333558913,2511.940138544579,1100.0,,4,275.0,275.0,275.0,275.0,1411.940138544579,51.0,9.0,16.0,69.43967894481536,1266.5004595997636,100.0,18.0,25.0,78.43967894481536,1373.5004595997636,1243.0,972.7774417137284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.285656293156949,15.285656293156949,15.285656293156949,15.285656293156949,,1.1,1.1,1.1,1.1,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.98,0.98,0.98,0.98,36.90285831128642,36.90285831128642,36.90285831128642,36.90285831128642,147.6114332451457,3542.674397883497,0.0547735480777188,40.29119975713281,79.5237587260958,116.55380721282869,148.53138566332012,0.11
2012-03-31,2012-04-11,2659.4,1.0183034719609216,2708.0762533328752,0.109,2012,3,31,2012.03,2011,6,183,27,0.2339777882879604,13.136114788296254,0.0048507182071145,0.5,3,Normal,49,9,9,9,107,183.0,0.0675756451742371,2525.0762533328752,1100.0,,4,275.0,275.0,275.0,275.0,1425.0762533328752,51.0,9.0,16.0,70.08571737702665,1278.9905359558486,100.0,18.0,25.0,79.08571737702665,1385.9905359558486,1243.0,972.8091495770104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.253948429874823,15.253948429874823,15.253948429874823,15.253948429874823,,1.1,1.1,1.1,1.1,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.9128236722360068,0.98,0.98,0.98,0.98,36.81263839271945,36.81263839271945,36.81263839271945,36.81263839271945,147.2505535708778,3534.013285701067,0.0543745965017248,40.204016929188334,79.34828339274233,116.287946851135,148.17119472913998,0.11
2012-04-01,2012-04-12,2685.1,1.016852545797093,2730.350770719774,0.108,2012,4,1,2012.04,2011,7,184,27,0.2359023065901885,22.27451738689888,0.0081581156625626,0.54,3,Normal,54,13,14,19,117,217.0,0.0794769676948118,2513.350770719774,1100.0,,4,275.0,275.0,275.0,275.0,1413.350770719774,46.0,5.0,11.0,61.0,1290.350770719774,100.0,18.0,25.0,80.0,1407.350770719774,1243.0,972.8629156534616,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.200182353423727,15.200182353423727,15.200182353423727,15.200182353423727,,1.1,1.1,1.1,1.1,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.98,0.98,0.98,0.98,36.65950804181074,36.65950804181074,36.65950804181074,36.65950804181074,146.63803216724295,3519.312772013831,0.053706664264455,40.05591709125321,79.05022833844377,115.83644244550896,147.55967273939063,0.11
2012-04-02,2012-04-13,2698.1,1.021139196728779,2755.1356666939187,0.107,2012,4,2,2012.04,2011,7,185,27,0.2380437216023546,24.784895974144547,0.0089958894851394,0.54,3,Normal,54,13,14,19,117,217.0,0.0787620016768152,2538.1356666939187,1100.0,,4,275.0,275.0,275.0,275.0,1438.135666693919,46.0,5.0,11.0,61.0,1315.135666693919,100.0,18.0,25.0,80.0,1432.135666693919,1243.0,972.9227412644336,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.14035674245163,15.14035674245163,15.14035674245163,15.14035674245163,,1.1,1.1,1.1,1.1,0.9115845525154664,0.9115845525154664,0.9115845525154664,0.9115845525154664,0.98,0.98,0.98,0.98,36.48890597028179,36.48890597028179,36.48890597028179,36.48890597028179,145.95562388112717,3502.934973147052,0.0529758391376311,39.890893222135695,78.71813936056161,115.33344829253276,146.87857297274064,0.105
2012-04-03,2012-04-14,2711.0,1.0186747072494504,2761.62713135326,0.105,2012,4,3,2012.04,2011,7,186,27,0.2386045841489216,6.4914646593415455,0.0023505941789326,0.54,3,Normal,54,13,14,19,117,217.0,0.0785768641741526,2544.62713135326,1100.0,,4,275.0,275.0,275.0,275.0,1444.6271313532602,46.0,5.0,11.0,60.99999999999999,1321.6271313532604,100.0,18.0,25.0,80.0,1438.6271313532604,1243.0,972.9384103170596,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.124687689825649,15.124687689825649,15.124687689825649,15.124687689825649,,1.1,1.1,1.1,1.1,0.911410587903004,0.911410587903004,0.911410587903004,0.911410587903004,0.98,0.98,0.98,0.98,36.44418663587056,36.44418663587056,36.44418663587056,36.44418663587056,145.77674654348223,3498.641917043574,0.0527865419949174,39.84760494899774,78.63103488141644,115.20153562913316,146.69999735305535,0.105
2012-04-04,2012-04-15,2737.1,1.0180134946442911,2786.4047361908893,0.103,2012,4,4,2012.04,2011,7,187,27,0.2407453692068928,24.77760483762904,0.0088923208160709,0.54,3,Normal,54,13,14,19,117,217.0,0.0778781334891952,2569.4047361908893,1100.0,,4,275.0,275.0,275.0,275.0,1469.4047361908893,46.0,5.0,11.0,61.0,1346.4047361908893,100.0,18.0,25.0,80.0,1463.4047361908893,1243.0,972.9982183287366,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.064879678148673,15.064879678148673,15.064879678148673,15.064879678148673,,1.1,1.1,1.1,1.1,0.9107398022397548,0.9107398022397548,0.9107398022397548,0.9107398022397548,0.98,0.98,0.98,0.98,36.27335792666496,36.27335792666496,36.27335792666496,36.27335792666496,145.09343170665986,3482.2423609598363,0.0520719154048695,39.68219782920082,78.29822372534018,114.69757153645875,146.01788524734042,0.105
2012-04-05,2012-04-16,2763.3,1.0228803332605654,2826.5252248989204,0.101,2012,4,5,2012.04,2011,7,188,27,0.2442117794312667,40.12048870803119,0.0141942793768861,0.54,3,Normal,54,13,14,19,117,217.0,0.0767727095050992,2609.5252248989204,1100.0,,4,275.0,275.0,275.0,275.0,1509.5252248989204,46.0,5.0,11.0,61.0,1386.5252248989202,100.0,18.0,25.0,80.0,1503.5252248989202,1243.0,973.095060887687,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.9680371191982,14.9680371191982,14.9680371191982,14.9680371191982,,1.1,1.1,1.1,1.1,0.9096308944321556,0.9096308944321556,0.9096308944321556,0.9096308944321556,0.98,0.98,0.98,0.98,35.996297341770145,35.996297341770145,35.996297341770145,35.996297341770145,143.98518936708058,3455.644544809934,0.0509407056051409,39.4136940859016,77.75805240162768,113.8798056844104,144.91152188864046,0.1
2012-04-06,2012-04-17,2797.6,1.0203548632913415,2854.544765543857,0.098,2012,4,6,2012.04,2011,7,189,27,0.2466326677429892,28.01954064493657,0.0098157650155464,0.54,3,Normal,54,13,14,19,117,217.0,0.0760191266289903,2637.544765543857,1100.0,,4,275.0,275.0,275.0,275.0,1537.544765543857,46.0,5.0,11.0,61.0,1414.5447655438568,100.0,18.0,25.0,80.0,1531.5447655438568,1243.0,973.1626942616576,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.900403745227734,14.900403745227734,14.900403745227734,14.900403745227734,,1.1,1.1,1.1,1.1,0.908839763949172,0.908839763949172,0.908839763949172,0.908839763949172,0.98,0.98,0.98,0.98,35.80248186696736,35.80248186696736,35.80248186696736,35.80248186696736,143.20992746786945,3437.038259228867,0.0501690949802234,39.22569910535836,77.37990316343286,113.30746647620784,144.13754220988184,0.1
2012-04-07,2012-04-18,2829.5,1.02482375465729,2899.7388138028023,0.096,2012,4,7,2012.04,2011,7,190,28,0.2505374335125621,45.19404825894526,0.0155855582729799,0.54,3,Normal,54,13,14,19,117,217.0,0.0748343261010531,2682.7388138028023,1100.0,,4,275.0,275.0,275.0,275.0,1582.7388138028025,46.0,5.0,11.0,61.0,1459.7388138028025,100.0,18.0,25.0,80.0,1576.7388138028025,1243.0,973.271783343662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.791314663223332,14.791314663223332,14.791314663223332,14.791314663223332,,1.1,1.1,1.1,1.1,0.90753479427239,0.90753479427239,0.90753479427239,0.90753479427239,0.98,0.98,0.98,0.98,35.48933304028745,35.48933304028745,35.48933304028745,35.48933304028745,141.9573321611498,3406.975971867595,0.0489552133059124,38.92164169059894,76.76839565435479,112.38218506331536,142.88688855274623,0.095
2012-04-08,2012-04-19,2856.2,1.0223984600210936,2920.1744815122474,0.094,2012,4,8,2012.04,2011,7,191,28,0.2523030752026581,20.43566770944517,0.0069980981748947,0.54,3,Normal,54,13,14,19,117,217.0,0.0743106281401459,2703.1744815122474,1100.0,,4,275.0,275.0,275.0,275.0,1603.1744815122474,46.0,5.0,11.0,61.0,1480.1744815122474,100.0,18.0,25.0,80.0,1597.1744815122474,1243.0,973.3211108174434,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.7419871894419,14.7419871894419,14.7419871894419,14.7419871894419,,1.1,1.1,1.1,1.1,0.9069329967629636,0.9069329967629636,0.9069329967629636,0.9069329967629636,0.98,0.98,0.98,0.98,35.347524926281814,35.347524926281814,35.347524926281814,35.347524926281814,141.39009970512726,3393.3623929230544,0.0484183738335754,38.78383097895824,76.49127596588423,111.96297069221929,142.3205015310207,0.095
2012-04-09,2012-04-20,2883.1,1.0256864874470466,2957.15671195858,0.092,2012,4,9,2012.04,2011,7,192,28,0.2554983399132213,36.98223044633278,0.0125060096736769,0.54,3,Normal,54,13,14,19,117,217.0,0.0733812987057682,2740.15671195858,1100.0,,4,275.0,275.0,275.0,275.0,1640.1567119585802,46.0,5.0,11.0,61.0,1517.1567119585802,100.0,18.0,25.0,80.0,1634.1567119585802,1243.0,973.4103782702448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.652719736640464,14.652719736640464,14.652719736640464,14.652719736640464,,1.1,1.1,1.1,1.1,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.9058253715993868,0.98,0.98,0.98,0.98,35.09057628912876,35.09057628912876,35.09057628912876,35.09057628912876,140.36230515651505,3368.695323756361,0.0474652914364996,38.53395188984171,75.98886135112564,111.20309246286268,141.2942256155414,0.09
2012-04-10,2012-04-21,2910.1,1.0232102315014835,2977.644094692468,0.09,2012,4,10,2012.04,2011,7,193,28,0.2572684497814292,20.48738273388789,0.0068804001023513,0.54,3,Normal,54,13,14,19,117,217.0,0.0728764060106424,2760.644094692468,1100.0,,4,275.0,275.0,275.0,275.0,1660.644094692468,46.0,5.0,11.0,61.0,1537.6440946924683,100.0,18.0,25.0,80.0,1654.6440946924683,1243.0,973.4598305733956,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.603267433489648,14.603267433489648,14.603267433489648,14.603267433489648,,1.1,1.1,1.1,1.1,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.9052014803911362,0.98,0.98,0.98,0.98,34.9480598731052,34.9480598731052,34.9480598731052,34.9480598731052,139.7922394924208,3355.0137478180995,0.0469472626838092,38.39524901472161,75.71001579691492,110.78143966880174,140.72496414383855,0.09
2012-04-11,2012-04-22,2951.0,1.022407812321795,3017.125454161617,0.086,2012,4,11,2012.04,2011,7,194,28,0.2606796392395637,39.48135946914908,0.0130857533334224,0.54,3,Normal,54,13,14,19,117,217.0,0.0719227633377607,2800.125454161617,1100.0,,4,275.0,275.0,275.0,275.0,1700.1254541616172,46.0,5.0,11.0,61.0,1577.1254541616172,100.0,18.0,25.0,80.0,1694.1254541616172,1243.0,973.555130406597,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.507967600288296,14.507967600288296,14.507967600288296,14.507967600288296,,1.1,1.1,1.1,1.1,0.9039784835797664,0.9039784835797664,0.9039784835797664,0.9039784835797664,0.98,0.98,0.98,0.98,34.67308206463266,34.67308206463266,34.67308206463266,34.67308206463266,138.69232825853064,3328.615878204735,0.0459683663691305,38.12742017025554,75.1716466339632,109.96752540213646,139.6265455888272,0.085
2012-04-12,2012-04-23,2992.2,1.0206154652226735,3053.8855950392835,0.082,2012,4,12,2012.04,2011,7,195,28,0.2638557154113941,36.760140877666345,0.0120371702651138,0.54,3,Normal,54,13,14,19,117,217.0,0.0710570167895266,2836.8855950392835,1100.0,,4,275.0,275.0,275.0,275.0,1736.8855950392835,46.0,5.0,11.0,61.0,1613.8855950392835,100.0,18.0,25.0,80.0,1730.8855950392835,1243.0,973.6438617811292,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.419236225755938,14.419236225755938,14.419236225755938,14.419236225755938,,1.1,1.1,1.1,1.1,0.902815286753982,0.902815286753982,0.902815286753982,0.902815286753982,0.98,0.98,0.98,0.98,34.41667714077292,34.41667714077292,34.41667714077292,34.41667714077292,137.66670856309167,3304.0010055142,0.045079196413486,37.87744508871919,74.66924540583386,109.20818959555064,138.60227529310535,0.08
2012-04-13,2012-04-24,3033.7,1.0225040627161943,3101.9705750621183,0.079,2012,4,13,2012.04,2011,7,196,28,0.268010257685367,48.08498002283477,0.0155014300939562,0.54,3,Normal,54,13,14,19,117,217.0,0.0699555314110787,2884.9705750621183,1100.0,,4,275.0,275.0,275.0,275.0,1784.9705750621183,46.0,5.0,10.999999999999986,61.0,1661.9705750621183,100.0,18.0,25.0,80.0,1778.9705750621183,1243.0,973.7599289742878,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.30316903259741,14.30316903259741,14.30316903259741,14.30316903259741,,1.1,1.1,1.1,1.1,0.9012580837791734,0.9012580837791734,0.9012580837791734,0.9012580837791734,0.98,0.98,0.98,0.98,34.08075608900198,34.08075608900198,34.08075608900198,34.08075608900198,136.32302435600792,3271.75258454419,0.0439472332368201,37.54957479599206,74.01040944643984,108.21271877399587,137.2602201877081,0.08
2012-04-14,2012-04-25,3075.6,1.0235734721429544,3148.10257092287,0.077,2012,4,14,2012.04,2011,7,197,29,0.2719960621277359,46.131995860751886,0.0146539049543192,0.54,3,Normal,54,13,14,19,117,217.0,0.0689304097027519,2931.10257092287,1100.0,,4,275.0,275.0,275.0,275.0,1831.1025709228704,46.0,5.0,11.000000000000014,61.0,1708.10257092287,100.0,18.0,25.0,80.0,1825.10257092287,1243.0,973.8712820677448,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.191815939140454,14.191815939140454,14.191815939140454,14.191815939140454,,1.1,1.1,1.1,1.1,0.8997261410857742,0.8997261410857742,0.8997261410857742,0.8997261410857742,0.98,0.98,0.98,0.98,33.757951563257954,33.757951563257954,33.757951563257954,33.757951563257954,135.03180625303182,3240.7633500727634,0.0428930770872078,37.23414126311515,73.37668688482255,107.25550332631724,135.97049719468777,0.075
2012-04-15,2012-04-26,3117.8,1.0263133524539487,3199.8397702809216,0.074,2012,4,15,2012.04,2011,7,198,29,0.2764661561522716,51.73719935805138,0.0161686843943155,0.54,3,Normal,54,13,14,19,117,217.0,0.0678158956630972,2982.8397702809216,1100.0,,4,275.0,275.0,275.0,275.0,1882.8397702809216,45.99999999999994,5.0,11.0,61.0,1759.8397702809216,100.0,18.0,25.0,80.0,1876.8397702809216,1243.0,973.9844223703572,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.078675636528104,14.078675636528104,14.078675636528104,14.078675636528104,,1.1,1.1,1.1,1.1,0.898131511945983,0.898131511945983,0.898131511945983,0.898131511945983,0.98,0.98,0.98,0.98,33.429471788052865,33.429471788052865,33.429471788052865,33.429471788052865,133.71788715221146,3209.229291653075,0.041788932181586,36.9127753986942,72.73117117721512,106.28079204585366,134.65797648525574,0.075
2012-04-16,2012-04-27,3160.4,1.0231801571277364,3233.658568586498,0.072,2012,4,16,2012.04,2011,7,199,29,0.2793881003258734,33.818798305576365,0.010458370167497,0.54,3,Normal,54,13,14,19,117,217.0,0.0671066519230122,3016.658568586498,1100.0,,4,275.0,275.0,275.0,275.0,1916.658568586498,45.99999999999994,5.0,11.000000000000014,61.0,1793.658568586498,100.0,18.0,25.0,80.0,1910.658568586498,1243.0,974.0560860143856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.007011992499612,14.007011992499612,14.007011992499612,14.007011992499612,,1.1,1.1,1.1,1.1,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.8971016001391862,0.98,0.98,0.98,0.98,33.221168861477935,33.221168861477935,33.221168861477935,33.221168861477935,132.88467544591174,3189.2322107018817,0.0410942196361808,36.70877607354577,72.32147134322491,105.66232380353291,133.82557292189128,0.07
2012-04-17,2012-04-28,3203.3,1.0257748761805774,3285.864660869244,0.068,2012,4,17,2012.04,2011,7,200,29,0.2838987066991026,52.206092282745885,0.0158880835551319,0.54,3,Normal,54,13,14,19,117,217.0,0.0660404558301542,3068.864660869244,1100.0,,4,275.0,275.0,275.0,275.0,1968.864660869244,46.0,5.0,11.000000000000014,61.0,1845.864660869244,100.0,18.0,25.0,80.0,1962.864660869244,1243.0,974.1667132099373,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.896384796948112,13.896384796948112,13.896384796948112,13.896384796948112,,1.1,1.1,1.1,1.1,0.8954814753902924,0.8954814753902924,0.8954814753902924,0.8954814753902924,0.98,0.98,0.98,0.98,32.89926643371888,32.89926643371888,32.89926643371888,32.89926643371888,131.5970657348755,3158.3295776370123,0.0400494479587186,36.39326596584931,71.6879115312505,104.70615653957388,132.53922423342115,0.07
2012-04-18,2012-04-29,3246.6,1.0304775940018789,3345.5485566865,0.066,2012,4,18,2012.04,2011,7,201,29,0.2890553952977135,59.68389581725614,0.0178397936260618,0.54,3,Normal,54,13,14,19,117,217.0,0.0648623077271732,3128.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,2028.5485566865,46.00000000000006,5.0,11.0,61.0,1905.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
2012-04-19,2012-04-30,3290.2,1.0300584190293447,3389.09821029035,0.063,2012,4,19,2012.04,2011,7,202,29,0.2928180853690862,43.54965360384995,0.0128499237560067,0.54,3,Normal,54,13,14,19,117,217.0,0.0640288320182404,3172.09821029035,1100.0,,4,275.0,275.0,275.0,275.0,2072.09821029035,46.0,4.999999999999986,11.0,61.0,1949.09821029035,100.0,18.0,25.0,80.0,2066.09821029035,1243.0,974.3854700170438,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.677627989841495,13.677627989841495,13.677627989841495,13.677627989841495,,1.1,1.1,1.1,1.1,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.8921697202833012,0.98,0.98,0.98,0.98,32.26161051510297,32.26161051510297,32.26161051510297,32.26161051510297,129.0464420604119,3097.1146094498854,0.038076926088653,35.76718332158293,70.43105771595995,102.81020537129734,129.99074824347673,0.065
2012-04-20,2012-05-01,3334.2,1.0406578034536305,3469.7612482750947,0.06,2012,4,20,2012.04,2011,7,203,29,0.2997873718509682,80.66303798474473,0.0232474318009183,0.54,3,Normal,54,13,14,19,117,217.0,0.0625403261126038,3252.7612482750947,1100.0,,4,275.0,275.0,275.0,275.0,2152.7612482750947,46.0,5.0,11.0,61.0,2029.7612482750949,100.0,18.0,25.0,80.0,2146.7612482750947,1243.0,974.5563988356304,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.506699171254766,13.506699171254766,13.506699171254766,13.506699171254766,,1.1,1.1,1.1,1.1,0.889482119421733,0.889482119421733,0.889482119421733,0.889482119421733,0.98,0.98,0.98,0.98,31.762466956135047,31.762466956135047,31.762466956135047,31.762466956135047,127.0498678245402,3049.1968277889646,0.0366163141304606,35.27613458102862,69.44559909764749,101.3244536295099,127.99561691838504,0.06
2012-04-21,2012-05-02,3378.5,1.0383592157636452,3508.0966104574754,0.058,2012,4,21,2012.04,2011,7,204,30,0.3030995471435259,38.33536218238078,0.0109276814293268,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0840911846956034,3213.0966104574754,1100.0,,4,275.0,275.0,275.0,275.0,2113.0966104574754,30.000000000000057,4.0,7.0,55.0,2017.0966104574757,100.0,18.0,25.0,80.0,2185.0966104574754,1243.0,974.6376332935884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.42546471329679,13.42546471329679,13.42546471329679,13.42546471329679,,1.1,1.1,1.1,1.1,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.8881741021493028,0.98,0.98,0.98,0.98,31.525008328154357,31.525008328154357,31.525008328154357,31.525008328154357,126.1000333126174,3026.400799502818,0.0359454277675019,35.04221985862374,68.9762672360442,100.61710417428674,127.04637298658804,0.06
2012-04-22,2012-05-03,3408.2,1.0372685420948726,3535.218645167745,0.056,2012,4,22,2012.04,2011,7,205,30,0.3054428909424931,27.122034710269418,0.007671953967357,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0834460409975582,3240.218645167745,1100.0,,4,275.0,275.0,275.0,275.0,2140.218645167745,30.000000000000057,4.0,7.0,55.0,2044.218645167745,100.0,18.0,25.0,80.0,2212.2186451677453,1243.0,974.6951061766648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.367991830220332,13.367991830220332,13.367991830220332,13.367991830220332,,1.1,1.1,1.1,1.1,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.98,0.98,0.98,0.98,31.356924543011367,31.356924543011367,31.356924543011367,31.356924543011367,125.42769817204548,3010.2647561290914,0.0354794740470978,34.8765254083421,68.64385243752515,100.11620552314498,126.37441985072964,0.055
2012-04-23,2012-05-04,3438.1,1.0334022828729974,3552.9403887456524,0.055,2012,4,23,2012.04,2011,7,206,30,0.3069740495876243,17.721743577907546,0.0049879090665419,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0830298197330995,3257.9403887456524,1100.0,,4,275.0,275.0,275.0,275.0,2157.9403887456524,30.0,4.0,7.0,55.0,2061.9403887456524,100.0,18.0,25.0,80.0,2229.9403887456524,1243.0,974.7326593951992,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.330438611686148,13.330438611686148,13.330438611686148,13.330438611686148,,1.1,1.1,1.1,1.1,0.8866188911903681,0.8866188911903681,0.8866188911903681,0.8866188911903681,0.98,0.98,0.98,0.98,31.24706254654273,31.24706254654273,31.24706254654273,31.24706254654273,124.98825018617092,2999.7180044681018,0.0351788199380112,34.768184467154505,68.42651436421524,99.78874714556564,125.93522722124634,0.055
2012-04-24,2012-05-05,3453.1,1.0335507226582257,3568.954000411118,0.054,2012,4,24,2012.04,2011,7,207,30,0.3083576256355206,16.01361166546576,0.0044869201630564,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0826572715608041,3273.954000411118,1100.0,,4,275.0,275.0,275.0,275.0,2173.954000411118,30.0,4.0,7.0,55.0,2077.954000411118,100.0,18.0,25.0,80.0,2245.954000411118,1243.0,974.7665930008712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.29650500601413,13.29650500601413,13.29650500601413,13.29650500601413,,1.1,1.1,1.1,1.1,0.8860569647773602,0.8860569647773602,0.8860569647773602,0.8860569647773602,0.98,0.98,0.98,0.98,31.14776733492147,31.14776733492147,31.14776733492147,31.14776733492147,124.59106933968587,2990.185664152461,0.0349096876354623,34.67021688811262,68.2299996410185,99.49269791328,125.53824728216073,0.055
2012-04-25,2012-05-06,3468.2,1.0335507226582257,3584.5606163232574,0.054,2012,4,25,2012.04,2011,7,208,30,0.3097060372503294,15.606615912139205,0.0043538434923014,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0822973947369277,3289.5606163232574,1100.0,,4,275.0,275.0,275.0,275.0,2189.5606163232574,30.0,4.0,7.0,55.0,2093.5606163232574,100.0,18.0,25.0,80.0,2261.5606163232574,1243.0,974.7996641631612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.26343384372406,13.26343384372406,13.26343384372406,13.26343384372406,,1.1,1.1,1.1,1.1,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.98,0.98,0.98,0.98,31.05097623069211,31.05097623069211,31.05097623069211,31.05097623069211,124.20390492276844,2980.8937181464426,0.0346496874281251,34.57468093984762,68.03837444206977,99.20404494200577,125.15125943553996,0.055
2012-04-26,2012-05-07,3468.2,1.0335507226582257,3584.5606163232574,0.054,2012,4,26,2012.04,2011,7,209,30,0.3097060372503294,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0822973947369277,3289.5606163232574,1100.0,,4,275.0,275.0,275.0,275.0,2189.5606163232574,30.0,4.0,7.0,55.0,2093.5606163232574,100.0,18.0,25.0,80.0,2261.5606163232574,1243.0,974.7996641631612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.26343384372406,13.26343384372406,13.26343384372406,13.26343384372406,,1.1,1.1,1.1,1.1,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.98,0.98,0.98,0.98,31.05097623069211,31.05097623069211,31.05097623069211,31.05097623069211,124.20390492276844,2980.8937181464426,0.0346496874281251,34.57468093984762,68.03837444206977,99.20404494200577,125.15125943553996,0.055
2012-04-27,2012-05-08,3468.2,1.0335507226582257,3584.5606163232574,0.054,2012,4,27,2012.04,2011,7,210,30,0.3097060372503294,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0822973947369277,3289.5606163232574,1100.0,,4,275.0,275.0,275.0,275.0,2189.5606163232574,30.0,4.0,7.0,55.0,2093.5606163232574,100.0,18.0,25.0,80.0,2261.5606163232574,1243.0,974.7996641631612,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.26343384372406,13.26343384372406,13.26343384372406,13.26343384372406,,1.1,1.1,1.1,1.1,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.8855059961801421,0.98,0.98,0.98,0.98,31.05097623069211,31.05097623069211,31.05097623069211,31.05097623069211,124.20390492276844,2980.8937181464426,0.0346496874281251,34.57468093984762,68.03837444206977,99.20404494200577,125.15125943553996,0.055
2012-04-28,2012-05-09,3408.2,1.0372685420948726,3535.218645167745,0.056,2012,4,28,2012.04,2011,7,211,31,0.3054428909424931,49.34197115551251,0.0139572615184516,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0834460409975582,3240.218645167745,1100.0,,4,275.0,275.0,275.0,275.0,2140.218645167745,30.000000000000057,4.0,7.0,55.0,2044.218645167745,100.0,18.0,25.0,80.0,2212.2186451677453,1243.0,974.6951061766648,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.367991830220332,13.367991830220332,13.367991830220332,13.367991830220332,,1.1,1.1,1.1,1.1,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.8872367300481925,0.98,0.98,0.98,0.98,31.356924543011367,31.356924543011367,31.356924543011367,31.356924543011367,125.42769817204548,3010.2647561290914,0.0354794740470978,34.8765254083421,68.64385243752515,100.11620552314498,126.37441985072964,0.055
2012-04-29,2012-05-10,3393.3,1.0372685420948726,3519.763343890532,0.057,2012,4,29,2012.04,2011,7,212,31,0.3041075529121419,15.45530127721304,0.0043910058055578,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0838124530480293,3224.763343890532,1100.0,,4,275.0,275.0,275.0,275.0,2124.763343890532,30.0,4.0,7.0,55.0,2028.763343890532,100.0,18.0,25.0,80.0,2196.763343890532,1243.0,974.6623556572918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.4007423495935,13.4007423495935,13.4007423495935,13.4007423495935,,1.1,1.1,1.1,1.1,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.98,0.98,0.98,0.98,31.45271402489236,31.45271402489236,31.45271402489236,31.45271402489236,125.81085609956943,3019.4605463896664,0.0357441236263645,34.97096356114977,68.83330990722641,100.40168015335112,126.75736052282664,0.055
2012-04-30,2012-05-11,3393.3,1.0372685420948726,3519.763343890532,0.057,2012,4,30,2012.04,2011,7,213,31,0.3041075529121419,0.0,0.0,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0838124530480293,3224.763343890532,1100.0,,4,275.0,275.0,275.0,275.0,2124.763343890532,30.0,4.0,7.0,55.0,2028.763343890532,100.0,18.0,25.0,80.0,2196.763343890532,1243.0,974.6623556572918,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.4007423495935,13.4007423495935,13.4007423495935,13.4007423495935,,1.1,1.1,1.1,1.1,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.8877720994717497,0.98,0.98,0.98,0.98,31.45271402489236,31.45271402489236,31.45271402489236,31.45271402489236,125.81085609956943,3019.4605463896664,0.0357441236263645,34.97096356114977,68.83330990722641,100.40168015335112,126.75736052282664,0.055
2012-05-01,2012-05-12,3363.7,1.0383592157636452,3492.7288940641733,0.058,2012,5,1,2012.05,2011,8,214,31,0.3017717764471446,27.03444982635847,0.0077402084863508,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0919052150155523,3171.7288940641733,1100.0,,4,275.0,275.0,275.0,275.0,2071.7288940641733,35.0,4.0,8.0,57.0,1967.728894064173,100.0,18.0,25.0,80.0,2169.728894064173,1243.0,974.605068370755,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.458029636130236,13.458029636130236,13.458029636130236,13.458029636130236,,1.1,1.1,1.1,1.1,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.8887008319109189,0.98,0.98,0.98,0.98,31.62021684776503,31.62021684776503,31.62021684776503,31.62021684776503,126.48086739106012,3035.540817385443,0.0362126209125512,35.136032821416634,69.16448778539275,100.90075899807172,127.4269806319414,0.06
2012-05-02,2012-05-13,3319.5,1.0385787177171042,3447.5620534619275,0.061,2012,5,2,2012.05,2011,8,215,31,0.2978693614191105,45.16684060224589,0.0131010957603767,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.093109274038349,3126.5620534619275,1100.0,,4,275.0,275.0,275.0,275.0,2026.5620534619277,35.0,4.0,8.0,57.0,1922.5620534619277,100.0,18.0,25.0,80.0,2124.5620534619275,1243.0,974.5093576847167,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.553740322168396,13.553740322168396,13.553740322168396,13.553740322168396,,1.1,1.1,1.1,1.1,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.8902305131213543,0.98,0.98,0.98,0.98,31.89990674493488,31.89990674493488,31.89990674493488,31.89990674493488,127.59962697973953,3062.391047513748,0.03701155338208,35.41143277288641,69.71709351139602,101.73370781782428,128.54500611671486,0.06
2012-05-03,2012-05-14,3275.6,1.0279872952802322,3367.275184419929,0.064,2012,5,3,2012.05,2011,8,216,31,0.2909325759338818,80.28686904199867,0.0238432752432823,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0953293040869476,3046.275184419929,1100.0,,4,275.0,275.0,275.0,275.0,1946.2751844199288,35.0,4.0,8.0,57.0,1842.2751844199288,100.0,18.0,25.0,80.0,2044.2751844199288,1243.0,974.3392259860328,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.72387202085254,13.72387202085254,13.72387202085254,13.72387202085254,,1.1,1.1,1.1,1.1,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.8928817743110598,0.98,0.98,0.98,0.98,32.39652248183286,32.39652248183286,32.39652248183286,32.39652248183286,129.58608992733144,3110.066158255954,0.0384839619069193,35.8997572743821,70.69716133117349,103.21152582048602,130.52995937276387,0.065
2012-05-04,2012-05-15,3246.6,1.0304775940018789,3345.5485566865,0.066,2012,5,4,2012.05,2011,8,217,31,0.2890553952977135,21.726627733428813,0.0064941899258958,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0959483906931917,3024.5485566865,1100.0,,4,275.0,275.0,275.0,275.0,1924.5485566865,35.0,4.0,8.0,57.0,1820.5485566865,100.0,18.0,25.0,80.0,2022.5485566865,1243.0,974.2931862272642,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.769911779621069,13.769911779621069,13.769911779621069,13.769911779621069,,1.1,1.1,1.1,1.1,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.8935843099207699,0.98,0.98,0.98,0.98,32.530779454445614,32.530779454445614,32.530779454445614,32.530779454445614,130.12311781778246,3122.9548276267788,0.0388944041950056,36.03163498968708,70.96188609476661,103.61081409871484,131.0665561527237,0.065
2012-05-05,2012-05-16,3217.7,1.0257748761805774,3300.635819086244,0.068,2012,5,5,2012.05,2011,8,218,32,0.2851749347690514,44.91273760025615,0.0136072987333361,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0972539891083368,2979.635819086244,1100.0,,4,275.0,275.0,275.0,275.0,1879.635819086244,35.0,4.0,8.0,57.0,1775.6358190862438,100.0,18.0,25.0,80.0,1977.635819086244,1243.0,974.1980139975876,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.865084009297746,13.865084009297746,13.865084009297746,13.865084009297746,,1.1,1.1,1.1,1.1,0.8950164146479966,0.8950164146479966,0.8950164146479966,0.8950164146479966,0.98,0.98,0.98,0.98,32.808115304189165,32.808115304189165,32.808115304189165,32.808115304189165,131.23246121675666,3149.57906920216,0.0397597518811049,36.303838822794894,71.50836207132232,104.4352433379496,132.17491298733813,0.07
2012-05-06,2012-05-17,3189.0,1.0247663375814158,3267.979850547135,0.069,2012,5,6,2012.05,2011,8,219,32,0.2823534590872724,32.655968539108926,0.0099927080436684,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0982258198275785,2946.979850547135,1100.0,,4,275.0,275.0,275.0,275.0,1846.979850547135,35.0,4.0,8.0,57.0,1742.979850547135,100.0,18.0,25.0,80.0,1944.979850547135,1243.0,974.128814445207,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.934283561678242,13.934283561678242,13.934283561678242,13.934283561678242,,1.1,1.1,1.1,1.1,0.896040633668936,0.896040633668936,0.896040633668936,0.896040633668936,0.98,0.98,0.98,0.98,33.009589650761555,33.009589650761555,33.009589650761555,33.009589650761555,132.03835860304622,3168.9206064731093,0.0404036636214081,36.501448672816345,71.90513295495651,105.03394923222494,132.98011777971058,0.07
2012-05-07,2012-05-18,3146.2,1.0270462736600223,3231.2929861891625,0.072,2012,5,7,2012.05,2011,8,220,32,0.2791837140067437,36.686864357972354,0.0113536174264529,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.0993410382073005,2910.2929861891625,1100.0,,4,275.0,275.0,275.0,275.0,1810.2929861891623,35.0,4.0,8.0,57.0,1706.2929861891623,100.0,18.0,25.0,80.0,1908.2929861891623,1243.0,974.0510732326388,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.012024774246314,14.012024774246314,14.012024774246314,14.012024774246314,,1.1,1.1,1.1,1.1,0.897174142333778,0.897174142333778,0.897174142333778,0.897174142333778,0.98,0.98,0.98,0.98,33.235745260115785,33.235745260115785,33.235745260115785,33.235745260115785,132.94298104046314,3190.6315449711155,0.04114234815867,36.72305141136823,72.35014018439283,105.70559903428996,133.88381210241116,0.07
2012-05-08,2012-05-19,3103.7,1.0263133524539487,3185.3687520113203,0.074,2012,5,8,2012.05,2011,8,221,32,0.2752158601737781,45.92423417784221,0.0144172426344185,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1007732620586902,2864.3687520113203,1100.0,,4,275.0,275.0,275.0,275.0,1764.3687520113203,35.0,4.0,8.0,57.0,1660.3687520113203,100.0,18.0,25.0,80.0,1862.3687520113203,1243.0,973.9537575935476,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.109340413337534,14.109340413337534,14.109340413337534,14.109340413337534,,1.1,1.1,1.1,1.1,0.898567503004411,0.898567503004411,0.898567503004411,0.898567503004411,0.98,0.98,0.98,0.98,33.518547979631336,33.518547979631336,33.518547979631336,33.518547979631336,134.07419191852534,3217.780606044608,0.0420906345093853,36.99996282328673,72.90628860763346,106.54518239417922,135.01391875284497,0.075
2012-05-09,2012-05-20,3061.6,1.0275663799351875,3145.99722880957,0.077,2012,5,9,2012.05,2011,8,222,32,0.2718141605691468,39.37152320175028,0.0125147990726769,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.102034419185253,2824.99722880957,1100.0,,4,275.0,275.0,275.0,275.0,1724.99722880957,35.0,4.0,8.0,57.0,1620.99722880957,100.0,18.0,25.0,80.0,1822.99722880957,1243.0,973.8662002074714,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.19689779941389,14.19689779941389,14.19689779941389,14.19689779941389,,1.1,1.1,1.1,1.1,0.8997968649763803,0.8997968649763803,0.8997968649763803,0.8997968649763803,0.98,0.98,0.98,0.98,33.7726942693612,33.7726942693612,33.7726942693612,33.7726942693612,135.09077707744478,3242.178649858675,0.0429405264061731,37.248554906099805,73.40564208334601,107.299232618714,136.02940080786925,0.075
2012-05-10,2012-05-21,3019.8,1.0193544105152836,3078.246448874054,0.08,2012,5,10,2012.05,2011,8,223,32,0.2659604931827182,67.75077993551622,0.0220095372676537,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1042801495368942,2757.246448874054,1100.0,,4,275.0,275.0,275.0,275.0,1657.2464488740538,35.0,4.0,8.0,57.0,1553.2464488740538,100.0,18.0,25.0,80.0,1755.2464488740538,1243.0,973.7026638421098,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.36043416477544,14.36043416477544,14.36043416477544,14.36043416477544,,1.1,1.1,1.1,1.1,0.902031426208538,0.902031426208538,0.902031426208538,0.902031426208538,0.98,0.98,0.98,0.98,34.24656485529901,34.24656485529901,34.24656485529901,34.24656485529901,136.98625942119605,3287.6702261087053,0.0445013944453025,37.71146501684217,74.33570104469203,108.7041757893739,137.92267691254634,0.08
2012-05-11,2012-05-22,2978.4,1.0206678201541772,3039.957035547201,0.083,2012,5,11,2012.05,2011,8,224,32,0.2626522878712781,38.28941332685281,0.0125953797633066,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1055935976220858,2718.957035547201,1100.0,,4,275.0,275.0,275.0,275.0,1618.957035547201,35.0,4.0,8.0,57.0,1514.957035547201,100.0,18.0,25.0,80.0,1716.957035547201,1243.0,973.6102411202864,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.452856886598925,14.452856886598925,14.452856886598925,14.452856886598925,,1.1,1.1,1.1,1.1,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.9032588058160744,0.98,0.98,0.98,0.98,34.51387193893913,34.51387193893913,34.51387193893913,34.51387193893913,138.05548775575653,3313.3317061381567,0.0454136312261749,37.97222512264904,74.85972637135772,109.4960636507757,138.99053728233315,0.085
2012-05-12,2012-05-23,2937.3,1.0240936948141093,3008.070409777484,0.087,2012,5,12,2012.05,2011,8,225,33,0.2598972834047746,31.886625769717284,0.0106003588433543,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1067129276484406,2687.070409777484,1100.0,,4,275.0,275.0,275.0,275.0,1587.0704097774842,35.0,4.0,8.0,57.0,1483.0704097774842,100.0,18.0,25.0,80.0,1685.0704097774842,1243.0,973.5332734029112,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.529824603974092,14.529824603974092,14.529824603974092,14.529824603974092,,1.1,1.1,1.1,1.1,0.90426138559116,0.90426138559116,0.90426138559116,0.90426138559116,0.98,0.98,0.98,0.98,34.736186219648154,34.736186219648154,34.736186219648154,34.736186219648154,138.94474487859262,3334.673877086223,0.0461906557861691,38.18890712612708,75.29523517650878,110.15434845801788,139.87862426576194,0.085
2012-05-13,2012-05-24,2869.6,1.0258232460855696,2943.7023869671507,0.093,2012,5,13,2012.05,2011,8,226,33,0.2543358862339618,64.36802281033306,0.0218663486822967,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1090463497333102,2622.7023869671507,1100.0,,4,275.0,275.0,275.0,275.0,1522.7023869671507,35.0,4.0,8.0,57.0,1418.7023869671507,100.0,18.0,25.0,80.0,1620.7023869671507,1243.0,973.377902313369,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.685195693516292,14.685195693516292,14.685195693516292,14.685195693516292,,1.1,1.1,1.1,1.1,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.9062310978483664,0.98,0.98,0.98,0.98,35.18410242775055,35.18410242775055,35.18410242775055,35.18410242775055,140.7364097110022,3377.673833064053,0.047809320104537,38.62493998836215,76.17179471139845,111.47974487606274,141.66780428851183,0.095
2012-05-14,2012-05-25,2829.5,1.02482375465729,2899.7388138028023,0.096,2012,5,14,2012.05,2011,8,227,33,0.2505374335125621,43.96357316434842,0.0151612182983795,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1106996252462583,2578.7388138028023,1100.0,,4,275.0,275.0,275.0,275.0,1478.7388138028025,35.0,4.0,8.0,57.0,1374.7388138028025,100.0,18.0,25.0,80.0,1576.7388138028025,1243.0,973.271783343662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.791314663223332,14.791314663223332,14.791314663223332,14.791314663223332,,1.1,1.1,1.1,1.1,0.90753479427239,0.90753479427239,0.90753479427239,0.90753479427239,0.98,0.98,0.98,0.98,35.48933304028745,35.48933304028745,35.48933304028745,35.48933304028745,141.9573321611498,3406.975971867595,0.0489552133059124,38.92164169059894,76.76839565435479,112.38218506331536,142.88688855274623,0.095
2012-05-15,2012-05-26,2789.7,1.0227131458388508,2853.062862946642,0.099,2012,5,15,2012.05,2011,8,228,33,0.2465046313585898,46.6759508561604,0.0163599447675518,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1125106650010758,2532.062862946642,1100.0,,4,275.0,275.0,275.0,275.0,1432.062862946642,35.0,3.999999999999993,8.0,57.0,1328.0628629466416,100.0,18.0,25.0,80.0,1530.0628629466416,1243.0,973.1591172553884,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.903980751496832,14.903980751496832,14.903980751496832,14.903980751496832,,1.1,1.1,1.1,1.1,0.908881949098089,0.908881949098089,0.908881949098089,0.908881949098089,0.98,0.98,0.98,0.98,35.812738872004466,35.812738872004466,35.812738872004466,35.812738872004466,143.2509554880179,3438.0229317124285,0.050209533532699,39.23565473041933,77.39992722523832,113.33776955684702,144.17851189810258,0.1
2012-05-16,2012-05-27,2750.2,1.0200605218374936,2805.3704471574747,0.102,2012,5,16,2012.05,2011,8,229,33,0.2423840066344058,47.69241578916717,0.0170003985881762,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1144233911515149,2484.3704471574747,1100.0,,4,275.0,275.0,275.0,275.0,1384.3704471574747,35.0,4.0,8.0,57.0,1280.3704471574745,100.0,18.0,25.0,80.0,1482.3704471574745,1243.0,973.0439976310696,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01910037581554,15.01910037581554,15.01910037581554,15.01910037581554,,1.1,1.1,1.1,1.1,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.9102191070853444,0.98,0.98,0.98,0.98,36.14245463265783,36.14245463265783,36.14245463265783,36.14245463265783,144.56981853063132,3469.675644735152,0.0515332364312584,39.5553780121329,78.04307730527617,114.31127370986366,145.49518272668018,0.1
2012-05-17,2012-05-28,2685.1,1.016852545797093,2730.350770719774,0.108,2012,5,17,2012.05,2011,8,230,33,0.2359023065901885,75.01967643770058,0.0274762046115869,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1175673116591455,2409.350770719774,1100.0,,4,275.0,275.0,275.0,275.0,1309.350770719774,35.0,3.999999999999993,8.0,57.0,1205.350770719774,100.0,18.0,25.0,80.0,1407.350770719774,1243.0,972.8629156534616,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.200182353423727,15.200182353423727,15.200182353423727,15.200182353423727,,1.1,1.1,1.1,1.1,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.9122419876024396,0.98,0.98,0.98,0.98,36.65950804181074,36.65950804181074,36.65950804181074,36.65950804181074,146.63803216724295,3519.312772013831,0.053706664264455,40.05591709125321,79.05022833844377,115.83644244550896,147.55967273939063,0.11
2012-05-18,2012-05-29,2646.5,1.0183034719609216,2694.940138544579,0.11,2012,5,18,2012.05,2011,8,231,33,0.2328428279702516,35.41063217519513,0.0131396730000536,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1191121076898421,2373.940138544579,1100.0,,4,275.0,275.0,275.0,275.0,1273.940138544579,35.0,4.000000000000007,8.0,57.0,1169.940138544579,100.0,18.0,25.0,80.0,1371.940138544579,1243.0,972.7774417137284,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.285656293156949,15.285656293156949,15.285656293156949,15.285656293156949,,1.1,1.1,1.1,1.1,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.9131626480945748,0.98,0.98,0.98,0.98,36.90285831128642,36.90285831128642,36.90285831128642,36.90285831128642,147.6114332451457,3542.674397883497,0.0547735480777188,40.29119975713281,79.5237587260958,116.55380721282869,148.53138566332012,0.11
