Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2012-05-19,2012-05-30,2608.3,1.0139620251154882,2644.717150108728,0.114,2012,5,19,2012.05,2011,8,232,34,0.2285035617693941,50.222988435850766,0.0189899280661397,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1213740380466785,2323.717150108728,1100.0,,4,275.0,275.0,275.0,275.0,1223.7171501087282,35.0,4.0,8.0,57.0,1119.7171501087282,100.0,18.0,25.0,80.0,1321.7171501087282,1243.0,972.6562138106073,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.406884196278,15.406884196278,15.406884196278,15.406884196278,,1.1,1.1,1.1,1.1,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.9144308361334258,0.98,0.98,0.98,0.98,37.24718516556896,37.24718516556896,37.24718516556896,37.24718516556896,148.98874066227583,3575.72977589462,0.0563344706469463,40.62367445231631,80.1930328388922,117.56805014078226,149.90606404042796,0.115
2012-05-20,2012-05-31,2570.4,1.0088005679657617,2593.020979899194,0.118,2012,5,20,2012.05,2011,8,233,34,0.2240370126632903,51.6961702095341,0.0199366571309206,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1237938306278104,2272.020979899194,1100.0,,4,275.0,275.0,275.0,275.0,1172.020979899194,35.0,4.0,8.000000000000007,57.0,1068.020979899194,100.0,18.0,25.0,80.0,1270.020979899194,1243.0,972.5314299514808,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.53166805540441,15.53166805540441,15.53166805540441,15.53166805540441,,1.1,1.1,1.1,1.1,0.9156901762554444,0.9156901762554444,0.9156901762554444,0.9156901762554444,0.98,0.98,0.98,0.98,37.600570301558655,37.600570301558655,37.600570301558655,37.600570301558655,150.40228120623462,3609.654748949631,0.0580027243790683,40.96441089031133,80.8790981808781,118.6081435392346,151.31676072075186,0.12
2012-05-21,2012-06-01,2545.3,1.0101371866843742,2571.102181267738,0.119,2012,5,21,2012.05,2011,8,234,34,0.2221432284615326,21.91879863145596,0.0085250593271436,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1248491803782469,2250.102181267738,1100.0,,4,275.0,275.0,275.0,275.0,1150.1021812677382,34.99999999999997,3.999999999999993,8.000000000000007,57.0,1046.1021812677382,100.0,18.0,25.0,80.0,1248.1021812677382,1243.0,972.4785225065084,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.584575500376973,15.584575500376973,15.584575500376973,15.584575500376973,,1.1,1.1,1.1,1.1,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.9162100254808736,0.98,0.98,0.98,0.98,37.75007282973612,37.75007282973612,37.75007282973612,37.75007282973612,151.00029131894448,3624.006991654667,0.0587297900562203,41.10841577985248,81.1690980099957,119.04791498196924,151.91353086904937,0.12
2012-05-22,2012-06-02,2495.6,1.008996207795985,2518.0509361756604,0.124,2012,5,22,2012.05,2011,8,235,34,0.217559600885577,53.05124509207781,0.0210683764692426,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1274795499123322,2197.0509361756604,1100.0,,4,275.0,275.0,275.0,275.0,1097.0509361756604,34.99999999999997,4.0,8.000000000000007,57.0,993.0509361756602,100.0,18.0,25.0,80.0,1195.0509361756604,1243.0,972.3504677769756,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.712630229909522,15.712630229909522,15.712630229909522,15.712630229909522,,1.1,1.1,1.1,1.1,0.917433484877088,0.917433484877088,0.917433484877088,0.917433484877088,0.98,0.98,0.98,0.98,38.111079843551394,38.111079843551394,38.111079843551394,38.111079843551394,152.44431937420558,3658.663664980934,0.0605406019330702,41.45577954753079,81.8687483234972,120.10921132525,153.35445881163508,0.125
2012-05-23,2012-06-03,2446.4,1.0129357214557773,2478.045948969413,0.128,2012,5,23,2012.05,2011,8,236,34,0.2141031699909573,40.00498720624728,0.0161437632836811,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1295375495896271,2157.045948969413,1100.0,,4,275.0,275.0,275.0,275.0,1057.045948969413,35.0,4.0,7.999999999999993,57.0,953.045948969413,100.0,18.0,25.0,80.0,1155.045948969413,1243.0,972.2539040147536,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.809193992131512,15.809193992131512,15.809193992131512,15.809193992131512,,1.1,1.1,1.1,1.1,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.9183235385341598,0.98,0.98,0.98,0.98,38.3824967552242,38.3824967552242,38.3824967552242,38.3824967552242,153.5299870208968,3684.719688501524,0.0619560694928792,41.71660174973018,82.39420347602444,120.9065602272046,154.43772225673555,0.13
2012-05-24,2012-06-04,2385.8,1.0167396317966448,2425.737413540435,0.135,2012,5,24,2012.05,2011,8,237,34,0.2095837125298935,52.30853542897785,0.0215639727272178,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1323308937761285,2104.737413540435,1100.0,,4,275.0,275.0,275.0,275.0,1004.7374135404352,34.99999999999997,4.0,8.0,57.0,900.7374135404352,100.0,18.0,25.0,80.0,1102.7374135404352,1243.0,972.127642032684,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.935455974201387,15.935455974201387,15.935455974201387,15.935455974201387,,1.1,1.1,1.1,1.1,0.9194451268838124,0.9194451268838124,0.9194451268838124,0.9194451268838124,0.98,0.98,0.98,0.98,38.73629567300452,38.73629567300452,38.73629567300452,38.73629567300452,154.94518269201808,3718.684384608434,0.0638754969219323,42.05613570095977,83.07838322880173,121.9451455032062,155.84964609272458,0.135
2012-05-25,2012-06-05,2349.9,1.0132278911821349,2380.9842214888986,0.139,2012,5,25,2012.05,2011,8,238,34,0.2057170367366408,44.75319205153664,0.0187960893010669,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1348181970728346,2059.9842214888986,1100.0,,4,275.0,275.0,275.0,275.0,959.9842214888986,35.0,4.0,7.999999999999993,57.0,855.9842214888986,100.0,18.0,25.0,80.0,1057.9842214888986,1243.0,972.0196170863524,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.043480920532787,16.043480920532787,16.043480920532787,16.043480920532787,,1.1,1.1,1.1,1.1,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.9203667519388532,0.98,0.98,0.98,0.98,39.03797669998807,39.03797669998807,39.03797669998807,39.03797669998807,156.1519067999523,3747.645763198855,0.065582923813878,42.34524112621655,83.66108372332508,122.83003027466584,157.05345339844794,0.14
2012-05-26,2012-06-06,2302.5,1.0187255375081037,2345.6155501124085,0.143,2012,5,26,2012.05,2011,8,239,35,0.2026611835297121,35.368671376490056,0.015078631012143,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1368510709202182,2024.6155501124083,1100.0,,4,275.0,275.0,275.0,275.0,924.6155501124084,35.0,4.0,8.000000000000007,57.0,820.6155501124085,100.0,18.0,25.0,80.0,1022.6155501124084,1243.0,971.9342444313058,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.128853575579413,16.128853575579413,16.128853575579413,16.128853575579413,,1.1,1.1,1.1,1.1,0.9210703505265156,0.9210703505265156,0.9210703505265156,0.9210703505265156,0.98,0.98,0.98,0.98,39.27571306988583,39.27571306988583,39.27571306988583,39.27571306988583,157.10285227954333,3770.46845470904,0.0669772385641008,42.57282202782036,84.11986744451652,123.5269567381735,158.00209366447197,0.145
2012-05-27,2012-06-07,2267.3,1.0190936494213885,2310.591031333114,0.148,2012,5,27,2012.05,2011,8,240,35,0.199635065107181,35.02451877929434,0.0151582509861499,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1389254938009503,1989.5910313331144,1100.0,,4,275.0,275.0,275.0,275.0,889.5910313331142,35.0,4.0,8.0,57.00000000000001,785.5910313331142,100.0,18.0,25.0,80.0,987.5910313331142,1243.0,971.8497024894248,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.213395517460484,16.213395517460484,16.213395517460484,16.213395517460484,,1.1,1.1,1.1,1.1,0.921745555428106,0.921745555428106,0.921745555428106,0.921745555428106,0.98,0.98,0.98,0.98,39.5105255303182,39.5105255303182,39.5105255303182,39.5105255303182,158.0421021212728,3793.0104509105463,0.0683989940141372,42.7973563212805,84.57258952076506,124.21487657922547,158.93896086250004,0.15
2012-05-28,2012-06-08,2232.5,1.0184316260814164,2273.648605226762,0.153,2012,5,28,2012.05,2011,8,241,35,0.1964432394915922,36.942426106352286,0.0162480807374663,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1411827664407205,1952.648605226762,1100.0,,4,275.0,275.0,275.0,275.0,852.6486052267619,35.0,4.0,8.0,57.0,748.6486052267619,100.0,18.0,25.0,80.0,950.648605226762,1243.0,971.7605311160646,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.302566890820643,16.302566890820643,16.302566890820643,16.302566890820643,,1.1,1.1,1.1,1.1,0.922434498486844,0.922434498486844,0.922434498486844,0.922434498486844,0.98,0.98,0.98,0.98,39.75752170109601,39.75752170109601,39.75752170109601,39.75752170109601,159.03008680438404,3816.722083305217,0.0699448834964201,43.03328325285247,85.04836809406135,124.93804717155996,159.92435676294053,0.155
2012-05-29,2012-06-09,2186.6,1.022626276279428,2236.0746157125973,0.157,2012,5,29,2012.05,2011,8,242,35,0.1931968467975684,37.57398951416462,0.0168035490632276,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1435551379834894,1915.0746157125973,1100.0,,4,275.0,275.0,275.0,275.0,815.0746157125973,35.0,4.0,8.0,57.0,711.0746157125973,100.0,18.0,25.0,80.0,913.0746157125972,1243.0,971.6698352793064,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.393262727578943,16.393262727578943,16.393262727578943,16.393262727578943,,1.1,1.1,1.1,1.1,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.9231107498250668,0.98,0.98,0.98,0.98,40.008013172930845,40.008013172930845,40.008013172930845,40.008013172930845,160.03205269172338,3840.769264601361,0.0715682972147707,43.272256182868695,85.53038218703888,125.6709290960418,160.92354866267758,0.155
2012-05-30,2012-06-10,2141.2,1.0212530007573986,2186.7069252217416,0.161,2012,5,30,2012.05,2011,8,243,35,0.1889314783391584,49.36769049085569,0.0225762720744342,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1467960778362876,1865.7069252217416,1100.0,,4,275.0,275.0,275.0,275.0,765.7069252217416,35.0,4.0,8.0,54.86373607507805,663.8431891466636,100.0,18.0,25.0,77.86373607507805,865.8431891466636,1243.0,971.5506718884662,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.512426118419015,16.512426118419015,16.512426118419015,16.512426118419015,,1.1,1.1,1.1,1.1,0.9239617512163047,0.9239617512163047,0.9239617512163047,0.9239617512163047,0.98,0.98,0.98,0.98,40.33598415079073,40.33598415079073,40.33598415079073,40.33598415079073,161.34393660316292,3872.25447847591,0.0737839784299407,43.5848041605874,86.16093211370409,126.62998832544037,162.2319120813747,0.16
2012-05-31,2012-06-11,2096.4,1.016085649016611,2130.121954598424,0.166,2012,5,31,2012.05,2011,8,244,35,0.1840425368773038,56.58497062331753,0.0265641929567291,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1506955971732218,1809.121954598424,1100.0,,4,275.0,275.0,275.0,275.0,709.121954598424,35.0,4.0,8.0,50.80936123290888,611.3125933655151,100.0,18.0,25.0,73.80936123290888,813.3125933655151,1243.0,971.4140874766168,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.649010530268313,16.649010530268313,16.649010530268313,16.649010530268313,,1.1,1.1,1.1,1.1,0.924884767504682,0.924884767504682,0.924884767504682,0.924884767504682,0.98,0.98,0.98,0.98,40.71025584596737,40.71025584596737,40.71025584596737,40.71025584596737,162.84102338386947,3908.1845612128673,0.0764468076733046,43.94086705762726,86.87947095668986,127.72337964421638,163.72474269232924,0.165
2012-06-01,2012-06-12,2074.2,1.009860283363719,2094.652199753026,0.169,2012,6,1,2012.06,2011,9,245,35,0.1809779500586614,35.469754845398256,0.0169334817730506,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1226933999020467,1837.6521997530256,1100.0,,4,275.0,275.0,275.0,275.0,737.6521997530258,38.0,6.0,11.0,45.92387235816503,636.7283273948608,100.0,18.0,25.0,61.92387235816503,789.7283273948608,1243.0,971.32847082699,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.734627179895213,16.734627179895213,16.734627179895213,16.734627179895213,,1.1,1.1,1.1,1.1,0.925434815388948,0.925434815388948,0.925434815388948,0.925434815388948,0.98,0.98,0.98,0.98,40.94394189425236,40.94394189425236,40.94394189425236,40.94394189425236,163.77576757700945,3930.6184218482263,0.0781875709945163,44.16286060206667,87.32756524313821,128.40551243009568,164.6567315172122,0.17
2012-06-02,2012-06-13,2041.2,1.007993202318186,2057.515724571881,0.172,2012,6,2,2012.06,2011,9,246,36,0.1777693586030105,37.13647518114476,0.0180491817086219,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1249079153713274,1800.515724571881,1100.0,,4,275.0,275.0,275.0,275.0,700.515724571881,38.0,6.0,11.0,43.61187390330777,601.9038506685732,100.0,18.0,25.0,59.61187390330777,754.9038506685732,1243.0,971.2388310593116,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.824266947573804,16.824266947573804,16.824266947573804,16.824266947573804,,1.1,1.1,1.1,1.1,0.9259871450530834,0.9259871450530834,0.9259871450530834,0.9259871450530834,0.98,0.98,0.98,0.98,41.18782749797764,41.18782749797764,41.18782749797764,41.18782749797764,164.75130999191057,3954.031439805853,0.0800729287384626,44.394247668406585,87.79471345865512,129.11688470217564,165.62923211895983,0.17
2012-06-03,2012-06-14,1986.9,1.003839146668378,1994.5280005154004,0.178,2012,6,3,2012.06,2011,9,247,36,0.1723272192445306,62.9877240564806,0.0315802656268571,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1288525405176509,1737.5280005154004,1100.0,,4,275.0,275.0,275.0,275.0,637.5280005154004,38.0,6.0,11.0,39.69045917605606,542.8375413393444,100.0,18.0,25.0,55.69045917605606,695.8375413393444,1243.0,971.0823212324344,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.98077677445083,16.98077677445083,16.98077677445083,16.98077677445083,,1.1,1.1,1.1,1.1,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.9268937179608788,0.98,0.98,0.98,0.98,41.61168176973608,41.61168176973608,41.61168176973608,41.61168176973608,166.44672707894432,3994.721449894664,0.0834516873345138,44.79580820783895,88.60564177946111,130.3523073142804,167.31945460447096,0.18
2012-06-04,2012-06-15,1944.1,0.9962766006859202,1936.8613393934968,0.182,2012,6,4,2012.06,2011,9,248,36,0.1673448197235981,57.66666112190365,0.0297732521936553,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1326888997022761,1679.8613393934968,1100.0,,4,275.0,275.0,275.0,275.0,579.8613393934968,38.0,6.0,11.000000000000004,36.10031684940058,488.7610225440962,100.0,18.0,25.0,52.10031684940058,641.7610225440962,1243.0,970.8960135580404,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.167084448844733,17.167084448844733,17.167084448844733,17.167084448844733,,1.1,1.1,1.1,1.1,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.9278770886490776,0.98,0.98,0.98,0.98,42.11286339869188,42.11286339869188,42.11286339869188,42.11286339869188,168.45145359476751,4042.834886274421,0.086971354205209,45.26943393116548,89.56248525480027,131.81098940111954,169.3174377146399,0.18
2012-06-05,2012-06-16,1915.6,0.9902947400833249,1897.008604103617,0.186,2012,6,5,2012.06,2011,9,249,36,0.1639015433945525,39.852735289879774,0.0210081995430438,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1354764545843685,1640.008604103617,1100.0,,4,275.0,275.0,275.0,275.0,540.008604103617,38.0,6.0,11.000000000000004,33.61921270683997,451.38939139677706,100.0,18.0,25.0,49.61921270683997,604.389391396777,1243.0,970.767258567104,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.295839439781233,17.295839439781233,17.295839439781233,17.295839439781233,,1.1,1.1,1.1,1.1,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.9284958354576016,0.98,0.98,0.98,0.98,42.45700765214152,42.45700765214152,42.45700765214152,42.45700765214152,169.82803060856608,4075.8727346055857,0.0895241224742963,45.59403148348608,90.21848921034696,132.81163890415638,170.68945891964495,0.185
2012-06-06,2012-06-17,1862.4,0.9785922758557924,1822.530254553828,0.193,2012,6,6,2012.06,2011,9,250,36,0.1574666139934507,74.47834954978907,0.0408653570297092,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1410127482700779,1565.530254553828,1100.0,,4,275.0,275.0,275.0,275.0,465.530254553828,38.000000000000014,5.9999999999999964,10.999999999999996,28.982428299071,381.54782625475696,100.0,18.0,25.0,44.982428299071,534.547826254757,1243.0,970.52663620702,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.536461799865222,17.536461799865222,17.536461799865222,17.536461799865222,,1.1,1.1,1.1,1.1,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.9295188530051868,0.98,0.98,0.98,0.98,43.09510599576822,43.09510599576822,43.09510599576822,43.09510599576822,172.3804239830729,4137.130175593749,0.094583024645192,46.19426088897296,91.43208266180557,134.6641825155251,173.23280542029002,0.195
2012-06-07,2012-06-18,1823.1,0.9770021444335502,1781.172609516805,0.197,2012,6,7,2012.06,2011,9,251,36,0.1538933134622519,41.35764503702285,0.0232193358555195,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1442869706320707,1524.172609516805,1100.0,,4,275.0,275.0,275.0,275.0,424.1726095168051,37.99999999999999,6.0,11.0,26.407633277310826,342.7649762394944,100.0,18.0,25.0,42.40763327731082,495.76497623949433,1243.0,970.3930191999774,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.670078806907853,17.670078806907853,17.670078806907853,17.670078806907853,,1.1,1.1,1.1,1.1,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.9300119250267926,0.98,0.98,0.98,0.98,43.44649846969602,43.44649846969602,43.44649846969602,43.44649846969602,173.78599387878407,4170.863853090817,0.0975683058173281,46.52388784225319,92.09885967351228,135.6827900333842,174.6331038310487,0.195
2012-06-08,2012-06-19,1784.4,0.9734610609239788,1737.0439171127475,0.202,2012,6,8,2012.06,2011,9,252,36,0.1500805944385413,44.12869240405757,0.0254044770942848,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1479525056724969,1480.0439171127475,1100.0,,4,275.0,275.0,275.0,275.0,380.0439171127475,38.0,6.0,11.0,23.660321687953157,301.38359542479435,100.0,18.0,25.0,39.66032168795316,454.3835954247944,1243.0,970.2504495783644,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.812648428520973,17.812648428520973,17.812648428520973,17.812648428520973,,1.1,1.1,1.1,1.1,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.9304789701542988,0.98,0.98,0.98,0.98,43.81903762953071,43.81903762953071,43.81903762953071,43.81903762953071,175.27615051812282,4206.627612434948,0.100904846901891,46.87259312901253,92.80447981639944,136.76136471073607,176.11734202268056,0.2
2012-06-09,2012-06-20,1746.2,0.9638597336274728,1683.0918668602933,0.207,2012,6,9,2012.06,2011,9,253,37,0.1454191372967293,53.95205025245423,0.0320553211115555,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.152695170751088,1426.0918668602933,1100.0,,4,275.0,275.0,275.0,275.0,326.0918668602933,38.0,5.999999999999998,11.0,20.301439181963783,250.7904276783295,100.0,18.0,25.0,36.30143918196379,403.7904276783295,1243.0,970.0761429544716,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.986955052413535,17.986955052413535,17.986955052413535,17.986955052413535,,1.1,1.1,1.1,1.1,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.9309671323750476,0.98,0.98,0.98,0.98,44.27104514515169,44.27104514515169,44.27104514515169,44.27104514515169,177.08418058060676,4250.020333934563,0.105213615529464,47.29476219930226,93.65910158854189,138.06855712762902,177.918241415451,0.205
2012-06-10,2012-06-21,1696.1,0.9597654862800956,1627.8582412796702,0.214,2012,6,10,2012.06,2011,9,254,37,0.1406469520465635,55.23362558062309,0.0339302429290179,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1578761549887603,1370.8582412796702,1100.0,,4,275.0,275.0,275.0,275.0,270.8582412796702,38.0,6.000000000000002,11.000000000000002,16.862769885115654,198.99547139455456,100.0,18.0,25.0,32.862769885115654,351.99547139455456,1243.0,969.897695856442,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.1654021504432,18.1654021504432,18.1654021504432,18.1654021504432,,1.1,1.1,1.1,1.1,0.9313724685690512,0.9313724685690512,0.9313724685690512,0.9313724685690512,0.98,0.98,0.98,0.98,44.72972104750442,44.72972104750442,44.72972104750442,44.72972104750442,178.91888419001768,4294.053220560424,0.1099106050225653,47.72196919358111,94.5243319822522,139.39300083392894,179.74535298649104,0.215
2012-06-11,2012-06-22,1646.9,0.9550437113034256,1572.861488145612,0.221,2012,6,11,2012.06,2011,9,255,37,0.1358952325757808,54.99675313405828,0.0349660498070296,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1633964604874396,1315.861488145612,1100.0,,4,275.0,275.0,275.0,275.0,215.86148814561196,38.0,5.999999999999998,11.0,13.43884751101086,147.42264063460107,100.0,18.0,25.0,29.43884751101086,300.42264063460107,1243.0,969.7200140386244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.34308396826096,18.34308396826096,18.34308396826096,18.34308396826096,,1.1,1.1,1.1,1.1,0.931681150006736,0.931681150006736,0.931681150006736,0.931681150006736,0.98,0.98,0.98,0.98,45.18220688644326,45.18220688644326,45.18220688644326,45.18220688644326,180.72882754577304,4337.491861098553,0.1149044775448412,48.14218954718232,95.37583293753237,140.69747908821134,181.54742586108637,0.22
2012-06-12,2012-06-23,1610.6,0.9540557010569952,1536.6021121223964,0.226,2012,6,12,2012.06,2011,9,256,37,0.132762422487375,36.25937602321551,0.0235971145276724,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.167252145478978,1279.6021121223964,1100.0,,4,275.0,275.0,275.0,275.0,179.60211212239642,38.0,6.000000000000002,9.783772644799804,11.181454451199777,114.63688502639684,100.0,18.0,23.783772644799804,27.181454451199777,267.63688502639684,1241.7837726447997,969.6028683622416,990.0,0.9187771085765236,0.48,988.6012228914236,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.463419749181934,18.463419749181934,18.463419749181934,18.463419749181934,,1.1,1.1,1.1,1.1,0.9318364125770572,0.9318364125770572,0.9318364125770572,0.9318364125770572,0.98,0.98,0.98,0.98,45.48619375816592,45.48619375816592,45.48619375816592,45.48619375816592,181.94477503266367,4366.674600783928,0.1184072139412568,48.41640750710058,95.9317168207844,141.54965465179964,182.7260341952621,0.225
2012-06-13,2012-06-24,1563.0,0.9496267435004256,1484.2666000911652,0.233,2012,6,13,2012.06,2011,9,257,37,0.1282406342478766,52.33551203123125,0.0352601830614639,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1731494867459894,1227.2666000911652,1100.0,,4,275.0,275.0,275.0,275.0,127.26660009116516,30.702448271020398,5.942409342778141,6.932810899907831,7.923212457037521,75.7657191204213,92.7024482710204,17.94240934277814,20.93281089990783,23.92321245703752,228.7657191204213,1231.5776685137064,969.4337844002944,990.0,0.8920069993802134,0.48,988.6279930006198,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.65927382032528,18.65927382032528,18.65927382032528,18.65927382032528,,1.1,1.1,1.1,1.1,0.9319962215955636,0.9319962215955636,0.9319962215955636,0.9319962215955636,0.98,0.98,0.98,0.98,45.97658038779678,45.97658038779678,45.97658038779678,45.97658038779678,183.90632155118712,4413.751717228491,0.1239038334082916,48.80805494156293,96.72598523694174,142.76811443014364,184.41322848232576,0.235
2012-06-14,2012-06-25,1528.0,0.9527005563334368,1455.7264500774916,0.237,2012,6,14,2012.06,2011,9,258,37,0.1257747652866952,28.54015001367361,0.0196054348068995,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.176544157720236,1198.7264500774916,1100.0,,4,275.0,275.0,275.0,275.0,98.72645007749156,23.817275894180845,4.609795334357583,5.378094556750513,6.146393779143444,58.77489051305918,85.81727589418085,16.60979533435758,19.37809455675051,22.146393779143445,211.7748905130592,1221.8051657852889,969.3415777617888,990.0,0.8725023011334065,0.48,988.6474976988666,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.77098515707776,18.77098515707776,18.77098515707776,18.77098515707776,,1.1,1.1,1.1,1.1,0.9320358357240432,0.9320358357240432,0.9320358357240432,0.9320358357240432,0.98,0.98,0.98,0.98,46.25380381398625,46.25380381398625,46.25380381398625,46.25380381398625,185.015215255945,4440.36516614268,0.1270947678707742,49.019549222438194,97.15506819657716,143.4267759604096,185.3262715257248,0.235
2012-06-15,2012-06-26,1493.4,0.9352483284381442,1396.6998536895246,0.243,2012,6,15,2012.06,2011,9,259,37,0.1206748673587749,59.02659638796695,0.0422614753141429,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1840051742835859,1139.6998536895246,1100.0,,4,275.0,275.0,275.0,275.0,39.699853689524616,9.577396609924229,1.853689666436947,2.162637944176438,2.471586221915929,23.634543247071075,71.57739660992422,13.853689666436948,16.16263794417644,18.471586221915928,176.63454324707106,1201.5937242205375,969.1508764503816,990.0,0.8433311483595387,0.48,988.6766688516404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99085762125885,18.99085762125885,18.99085762125885,18.99085762125885,,1.1,1.1,1.1,1.1,0.9320044458147372,0.9320044458147372,0.9320044458147372,0.9320044458147372,0.98,0.98,0.98,0.98,46.79401809908471,46.79401809908471,46.79401809908471,46.79401809908471,187.17607239633884,4492.225737512132,0.1340130965875697,49.452199396611725,98.03321967665616,144.7757342588504,187.19848087621307,0.245
2012-06-16,2012-06-27,1459.3,0.9217703401052296,1345.1394573155617,0.25,2012,6,16,2012.06,2011,9,260,38,0.1162200491120645,51.56039637396293,0.038330892825685,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1910582568984216,1088.1394573155617,1088.1394573155617,,4,272.0348643288904,272.0348643288904,272.0348643288904,272.0348643288904,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1176.1394573155617,968.984724008706,990.0,0.8065930311770994,0.4645812945102301,988.7288256743128,0.5234821073012346,0.5234821073012346,0.5234821073012346,0.5234821073012346,19.220619558305412,19.220619558305412,19.220619558305412,19.220619558305412,,1.0881394573155616,1.0881394573155616,1.0881394573155616,1.0881394573155616,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.25142241119859,47.25142241119859,47.25142241119859,47.25142241119859,189.0056896447944,4536.136551475065,0.1405101074218617,49.82383773372143,98.78796325070007,145.93618719726683,188.81159178972916,0.25
2012-06-17,2012-06-28,1403.7,0.9246639980161044,1297.9508540152058,0.259,2012,6,17,2012.06,2011,9,261,38,0.1121429537869137,47.18860330035591,0.0363562327143421,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.1980044153482171,1040.9508540152058,1040.9508540152058,,4,260.23771350380144,260.23771350380144,260.23771350380144,260.23771350380144,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1128.9508540152058,968.836416969762,990.0,0.7384857686817403,0.4032361102197674,988.8582781210986,0.4791388175609948,0.4791388175609948,0.4791388175609948,0.4791388175609948,19.54272233377546,19.54272233377546,19.54272233377546,19.54272233377546,,1.0409508540152057,1.0409508540152057,1.0409508540152057,1.0409508540152057,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.95981085584199,45.95981085584199,45.95981085584199,45.95981085584199,183.83924342336795,4412.141842160831,0.1416380619147959,50.151265943230726,99.45326839304887,146.95998510168752,190.2367806493732,0.26
2012-06-18,2012-06-29,1371.0,0.9230739996328156,1265.5344534965902,0.265,2012,6,18,2012.06,2011,9,262,38,0.1093421767821053,32.416400518615546,0.0256147909913089,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.2030762570627181,1008.5344534965902,1008.5344534965902,,4,252.1336133741476,252.1336133741476,252.1336133741476,252.1336133741476,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1096.5344534965902,968.7345368538464,990.0,0.691699211232192,0.3610947895455673,988.9472059992224,0.4498092143652994,0.4498092143652994,0.4498092143652994,0.4498092143652994,19.762859931010613,19.762859931010613,19.762859931010613,19.762859931010613,,1.0085344534965903,1.0085344534965903,1.0085344534965903,1.0085344534965903,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.03015865198526,45.03015865198526,45.03015865198526,45.03015865198526,180.12063460794104,4322.895230590585,0.1423277209958838,50.37377676341802,99.90558579625306,147.65651414623522,191.20753880408776,0.265
2012-06-19,2012-06-30,1328.1,0.9328392041321604,1238.903747007922,0.272,2012,6,19,2012.06,2011,9,263,38,0.1070412837414844,26.63070648866824,0.0214953797282348,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.2074414583220698,981.903747007922,981.903747007922,,4,245.4759367519805,245.4759367519805,245.4759367519805,245.4759367519805,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1069.903747007922,968.6508403477392,990.0,0.6532631400114338,0.3355229976063376,989.0112138623824,0.4264042917324206,0.4264042917324206,0.4264042917324206,0.4264042917324206,19.933969222910708,19.933969222910708,19.933969222910708,19.933969222910708,,0.981903747007922,0.981903747007922,0.981903747007922,0.981903747007922,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.22070336236151,44.22070336236151,44.22070336236151,44.22070336236151,176.88281344944605,4245.187522786705,0.1427736528173685,50.55511607316938,100.2743281703842,148.224638064093,192.00003026063044,0.27
2012-06-20,2012-07-01,1286.1,0.9335684694459698,1200.6624085544618,0.28,2012,6,20,2012.06,2011,9,264,38,0.1037372320991055,38.24133845346023,0.0318502005068193,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.2140485103630547,943.6624085544618,943.6624085544618,,4,235.91560213861544,235.91560213861544,235.91560213861544,235.91560213861544,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1031.6624085544618,968.5306532840284,990.0,0.5987743185957219,0.3049299268435694,989.0962957545609,0.3938835840572325,0.3938835840572325,0.3938835840572325,0.3938835840572325,20.17175888647522,20.17175888647522,20.17175888647522,20.17175888647522,,0.9436624085544618,0.9436624085544618,0.9436624085544618,0.9436624085544618,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.00543735559011,43.00543735559011,43.00543735559011,43.00543735559011,172.02174942236044,4128.52198613665,0.1432723704821125,50.81321496301391,100.79934283483658,149.03399475157474,193.1301171353462,0.28
2012-06-21,2012-07-02,1255.2,0.942088475173866,1182.5094540382363,0.286,2012,6,21,2012.06,2011,9,265,38,0.1021688168289036,18.152954516225464,0.0153512130107997,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2173344146402824,925.5094540382364,925.5094540382364,,4,231.37736350955907,231.37736350955907,231.37736350955907,231.37736350955907,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1013.5094540382364,968.473601141263,990.0,0.5821401371665114,0.290407563230589,989.1274522996029,0.3788953402110579,0.3788953402110579,0.3788953402110579,0.3788953402110579,20.274955818128817,20.274955818128817,20.274955818128817,20.274955818128817,,0.9255094540382364,0.9255094540382364,0.9255094540382364,0.9255094540382364,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.39393418503138,42.39393418503138,42.39393418503138,42.39393418503138,169.57573674012554,4069.817681763013,0.1434032820296101,50.93473762261007,101.0466202994136,149.41539557720785,193.66313221889985,0.285
2012-06-22,2012-07-03,1224.7,0.9405604162491458,1151.9043417803289,0.293,2012,6,22,2012.06,2011,9,266,38,0.0995245351298204,30.60511225790742,0.0265691439365577,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2231088039852276,894.9043417803289,894.9043417803289,,4,223.72608544508225,223.72608544508225,223.72608544508225,223.72608544508225,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,982.9043417803288,968.3774136455952,990.0,0.5540956119899427,0.2659234734242631,989.1799809145858,0.3542805190482407,0.3542805190482407,0.3542805190482407,0.3542805190482407,20.448286749942277,20.448286749942277,20.448286749942277,20.448286749942277,,0.8949043417803288,0.8949043417803288,0.8949043417803288,0.8949043417803288,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.34247640328304,41.34247640328304,41.34247640328304,41.34247640328304,165.36990561313218,3968.877734715172,0.1435621862120462,51.13815761262374,101.46066348558617,150.05431099615953,194.55672482399316,0.295
2012-06-23,2012-07-04,1184.9,0.9343145204504234,1107.0692752817067,0.301,2012,6,23,2012.06,2011,9,267,39,0.0956507853843394,44.83506649862216,0.0404988806930924,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2321444608194038,850.0692752817067,850.0692752817067,,4,212.51731882042668,212.51731882042668,212.51731882042668,212.51731882042668,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,938.0692752817068,968.2365034365996,990.0,0.5130116865131177,0.2300554202253654,989.2569328932616,0.3197049633232753,0.3197049633232753,0.3197049633232753,0.3197049633232753,20.70072449333871,20.70072449333871,20.70072449333871,20.70072449333871,,0.8500692752817067,0.8500692752817067,0.8500692752817067,0.8500692752817067,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,39.75601173461072,39.75601173461072,39.75601173461072,39.75601173461072,159.0240469384429,3816.577126522629,0.1436441697814957,51.43284620782664,102.06074524315764,150.9809735220191,195.85433851105492,0.3
2012-06-24,2012-07-05,1155.5,0.9223243580646068,1065.7457957436532,0.31,2012,6,24,2012.06,2011,9,268,39,0.0920804367522516,41.32347953805356,0.0387742365046994,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2411456850464713,808.7457957436532,808.7457957436532,,3,269.58193191455103,269.58193191455103,269.58193191455103,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,896.7457957436532,968.1066296437656,990.0,0.4751455498846224,0.1969966365949225,989.3278578135204,0.514101088268185,0.514101088268185,0.514101088268185,,20.70712708148661,20.70712708148661,20.70712708148661,,,1.0783277276582042,1.0783277276582042,1.0783277276582042,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.44679349471248,50.44679349471248,50.44679349471248,,151.34038048413743,3632.169131619298,0.1420042012725328,51.70090828183268,102.60689614925585,151.82507211555765,197.03802652671828,0.31
2012-06-25,2012-07-06,1136.3,0.926083285179346,1052.3084369492908,0.313,2012,6,25,2012.06,2011,9,269,39,0.0909194489524187,13.437358794362352,0.0127694108709401,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2442249733785841,795.3084369492908,795.3084369492908,,3,265.1028123164303,265.1028123164303,265.1028123164303,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,883.3084369492908,968.0643979446976,990.0,0.4628324322642904,0.1876542184746454,989.3495133492612,0.4971890663106886,0.4971890663106886,0.4971890663106886,,20.787926338252696,20.787926338252696,20.787926338252696,,,1.0604112492657212,1.0604112492657212,1.0604112492657212,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.802190000398085,49.802190000398085,49.802190000398085,,149.40657000119427,3585.7576800286624,0.1419798271639192,51.78733412452996,102.78304144825762,152.09746276451767,197.4203575325376,0.315
2012-06-26,2012-07-07,1088.9,0.926108614096218,1008.439669889372,0.326,2012,6,26,2012.06,2011,9,270,39,0.0871291874784417,43.86876705991881,0.043501627682627,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2548491572412988,751.439669889372,751.439669889372,,3,250.479889963124,250.479889963124,250.479889963124,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,839.439669889372,967.9265246767952,990.0,0.4226339604563967,0.165719834944686,989.4116462045988,0.4439374927876688,0.4439374927876688,0.4439374927876688,,21.041184035016144,21.041184035016144,21.041184035016144,,,1.001919559852496,1.001919559852496,1.001919559852496,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.62839814313127,47.62839814313127,47.62839814313127,,142.8851944293938,3429.244666305452,0.1416893828116347,52.06689074662714,103.35302209361085,152.97940880267797,198.65951244416817,0.325
2012-06-27,2012-07-08,1042.9,0.9317460405753883,971.7179457160726,0.341,2012,6,27,2012.06,2011,9,271,39,0.0839564305098686,36.72172417329944,0.0377905176447458,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2644800388147747,714.7179457160726,714.7179457160726,,3,238.2393152386909,238.2393152386909,238.2393152386909,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,802.7179457160726,967.7868717828644,990.0,0.3889845717717,0.1473589728580362,989.4636564553704,0.4016699458615235,0.4016699458615235,0.4016699458615235,,21.27511472664444,21.27511472664444,21.27511472664444,,,0.9529572609547634,0.9529572609547634,0.9529572609547634,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.80451400124953,45.80451400124953,45.80451400124953,,137.4135420037486,3297.9250080899665,0.1414129919176152,52.346051023500976,103.92252521446656,153.86143433629337,199.90070084590835,0.34
2012-06-28,2012-07-09,1007.0,0.937710008500456,944.2739785599592,0.349,2012,6,28,2012.06,2011,9,272,39,0.0815852717475804,27.44396715611333,0.0290635639435559,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.272166771334662,687.2739785599592,687.2739785599592,,3,229.09132618665308,229.09132618665308,229.09132618665308,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,775.2739785599592,967.6770959142398,990.0,0.3661008571362082,0.1361821935679877,989.497716949296,0.3714548597733104,0.3714548597733104,0.3714548597733104,,21.44916617528278,21.44916617528278,21.44916617528278,,,0.9163653047466124,0.9163653047466124,0.9163653047466124,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.40603499855266,44.40603499855266,44.40603499855266,,133.218104995658,3197.234519895792,0.1410799280933472,52.56254887298897,104.36443762892736,154.5464563783416,200.8660829498503,0.35
2012-06-29,2012-07-10,971.9,0.936753403834816,910.4306331870577,0.362,2012,6,29,2012.06,2011,9,273,39,0.0786612067073617,33.84334537290158,0.0371728983397992,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2822839990569568,653.4306331870577,653.4306331870577,,3,217.81021106235252,217.81021106235252,217.81021106235252,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,741.4306331870577,967.5417225327482,990.0,0.3464815264852507,0.1260291899561173,989.5274892835586,0.3358120773602944,0.3358120773602944,0.3358120773602944,,21.649954673450104,21.649954673450104,21.649954673450104,,,0.8712408442494102,0.8712408442494102,0.8712408442494102,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.61457524024313,42.61457524024313,42.61457524024313,,127.84372572072938,3068.2494172975053,0.1404211601197985,52.82598360067777,104.9024534518967,155.3811843145984,202.04415886559767,0.36
2012-06-30,2012-07-11,937.6,0.9326874517306334,874.4877547426419,0.374,2012,6,30,2012.06,2011,9,274,40,0.0755557420097642,35.94287844441578,0.0411016372150272,0.35,2,Mod_Wet,62,12,14,16,153,257.0,0.2938863335778029,617.4877547426419,617.4877547426419,,3,205.82925158088065,205.82925158088065,205.82925158088065,,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,705.4877547426419,967.3979510189704,990.0,0.3256450752131257,0.1152463264227925,989.559108598364,0.2999146184007354,0.2999146184007354,0.2999146184007354,,21.861242960992755,21.861242960992755,21.861242960992755,,,0.8233170063235224,0.8233170063235224,0.8233170063235224,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.82040163037942,39.82040163037942,39.82040163037942,,119.46120489113828,2867.0689173873184,0.1366070642421919,53.1013287776045,105.46516703935416,156.25515201582272,203.279771426418,0.375
2012-07-01,2012-07-12,920.7,0.9359262816371182,861.7073275032948,0.381,2012,7,1,2012.07,2011,10,275,40,0.0744515130962846,12.780427239347093,0.014831517420627,0.41,3,Normal,50,10,9,9,108,186.0,0.2158505493262024,675.7073275032948,675.7073275032948,,3,225.2357758344316,225.2357758344316,225.2357758344316,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,744.7073275032948,967.3468293100132,990.0,0.3483810594221999,0.1327121982509884,989.5189067423267,0.3590722344745574,0.3590722344745574,0.3590722344745574,,21.813005197839143,21.813005197839143,21.813005197839143,,,0.9009431033377264,0.9009431033377264,0.9009431033377264,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.39926833371951,44.39926833371951,44.39926833371951,,133.1978050011585,3196.747320027805,0.15457429773411,53.19817923165235,105.66318676600812,156.56292407473794,203.7154164410712,0.38
2012-07-02,2012-07-13,904.0,0.9363866288294004,846.4935124617779,0.388,2012,7,2,2012.07,2011,10,276,40,0.0731370394766976,15.21381504151691,0.0179727485415357,0.41,3,Normal,50,10,9,9,108,186.0,0.2197299769717946,660.4935124617779,660.4935124617779,,3,220.16450415392595,220.16450415392595,220.16450415392595,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,729.4935124617779,967.285974049847,990.0,0.3395614564995813,0.1281480537385333,989.532290489762,0.3431029522656618,0.3431029522656618,0.3431029522656618,,21.90321348764917,21.90321348764917,21.90321348764917,,,0.8806580166157038,0.8806580166157038,0.8806580166157038,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.57908168235372,43.57908168235372,43.57908168235372,,130.73724504706115,3137.693881129468,0.1544456550728312,53.31268331401608,105.89736828033944,156.92706666119085,204.23124070180907,0.39
2012-07-03,2012-07-14,871.3,0.9410154547221344,819.9067656993957,0.402,2012,7,3,2012.07,2011,10,277,40,0.0708399445564277,26.586746762382177,0.0324265488158317,0.41,3,Normal,50,10,9,9,108,186.0,0.2268550617963721,633.9067656993957,633.9067656993957,,3,211.3022552331319,211.3022552331319,211.3022552331319,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,702.9067656993957,967.1796270627976,990.0,0.3241488496808091,0.1201720297098187,989.5556791206094,0.3160628425290749,0.3160628425290749,0.3160628425290749,,22.0599892152828,22.0599892152828,22.0599892152828,,,0.8452090209325276,0.8452090209325276,0.8452090209325276,,0.94,0.94,0.94,,0.97,0.97,0.97,,41.694428302767854,41.694428302767854,41.694428302767854,,125.08328490830355,3001.998837799286,0.1525579372449808,53.51076967674426,106.30266350631494,157.55771040462508,205.12557113275403,0.4
2012-07-04,2012-07-15,847.2,0.9362145853436258,793.1609967031198,0.411,2012,7,4,2012.07,2011,10,278,40,0.0685291101151495,26.74576899627584,0.0337204793319997,0.41,3,Normal,50,10,9,9,108,186.0,0.2345047232190362,607.1609967031198,607.1609967031198,,3,202.38699890104,202.38699890104,202.38699890104,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,676.1609967031198,967.0726439868124,990.0,0.3086440560597796,0.1121482990109359,989.5792076449292,0.2899736058112073,0.2899736058112073,0.2899736058112073,,22.216590052305666,22.216590052305666,22.216590052305666,,,0.8095479956041598,0.8095479956041598,0.8095479956041598,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.79089448728685,39.79089448728685,39.79089448728685,,119.37268346186056,2864.944403084653,0.1505024628770818,53.70743355477621,106.70527327548476,158.1847303334309,206.01605655284055,0.41
2012-07-05,2012-07-16,823.6,0.9403527541516776,774.4745283193217,0.419,2012,7,5,2012.07,2011,10,279,40,0.0669145992467893,18.686468383798115,0.0241279315206781,0.41,3,Normal,50,10,9,9,108,186.0,0.2401628371221406,588.4745283193217,588.4745283193217,,3,196.15817610644055,196.15817610644055,196.15817610644055,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,657.4745283193217,966.9978981132772,990.0,0.2978113207648242,0.1053898113277287,989.5967988679074,0.2724080319750349,0.2724080319750349,0.2724080319750349,,22.326492722655072,22.326492722655072,22.326492722655072,,,0.7846327044257623,0.7846327044257623,0.7846327044257623,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.75704077815573,38.75704077815573,38.75704077815573,,116.2711223344672,2790.5069360272128,0.1501290463183932,53.84324967638848,106.98345381429004,158.61830592990063,206.632607925429,0.42
2012-07-06,2012-07-17,808.1,0.9443005728234533,763.0892928986326,0.429,2012,7,6,2012.07,2011,10,280,40,0.0659309149064418,11.385235420689128,0.0149199255272495,0.41,3,Normal,50,10,9,9,108,186.0,0.2437460487664159,577.0892928986326,577.0892928986326,,3,192.36309763287755,192.36309763287755,192.36309763287755,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,646.0892928986326,966.9523571715944,990.0,0.2912111842890623,0.100835717159453,989.6079530985514,0.261972783096338,0.261972783096338,0.261972783096338,,22.39362314386061,22.39362314386061,22.39362314386061,,,0.7694523905315102,0.7694523905315102,0.7694523905315102,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.12148565433112,38.12148565433112,38.12148565433112,,114.36445696299336,2744.746967111841,0.1498703467959487,53.925419962436415,107.15180702180064,158.88082850507624,207.00621066011288,0.43
2012-07-07,2012-07-18,792.8,0.9427582950331842,747.4187763023084,0.433,2012,7,7,2012.07,2011,10,281,41,0.0645769822725194,15.670516596324203,0.0209661799959731,0.41,3,Normal,50,10,9,9,108,186.0,0.2488564722981599,561.4187763023084,561.4187763023084,,3,187.13959210076948,187.13959210076948,187.13959210076948,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,630.4187763023084,966.8896751052092,990.0,0.2821268268419179,0.0945675105209233,989.6233056626372,0.2479405203802926,0.2479405203802926,0.2479405203802926,,22.485690037047597,22.485690037047597,22.485690037047597,,,0.7485583684030779,0.7485583684030779,0.7485583684030779,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.2387923483094,37.2387923483094,37.2387923483094,,111.71637704492818,2681.193049078276,0.1494695886523223,54.0377032688187,107.3819286183208,159.23984681983762,207.5175504414349,0.435
2012-07-08,2012-07-19,770.2,0.9440516992938632,727.1086187961336,0.446,2012,7,8,2012.07,2011,10,282,41,0.0628221846639859,20.310157506174846,0.027932769576851,0.41,3,Normal,50,10,9,9,108,186.0,0.2558077227965724,541.1086187961336,541.1086187961336,,2,270.5543093980668,270.5543093980668,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,610.1086187961336,966.8084344751844,990.0,0.2703528224905122,0.0864434475184534,989.643203729991,0.5178097519509322,0.5178097519509322,,,22.316959502855543,22.316959502855543,,,,1.0822172375922672,1.0822172375922672,,,0.94,0.94,,,0.98,0.98,,,54.5647811667974,54.5647811667974,,,109.1295623335948,2619.1094960062755,0.1500870152169005,54.18184206806814,107.67746011511085,159.70121522521214,208.17536804033608,0.445
2012-07-09,2012-07-20,748.0,0.9390353350637144,702.3984306276584,0.455,2012,7,9,2012.07,2011,10,283,41,0.0606872244062296,24.71018816847516,0.0351797314615214,0.41,3,Normal,50,10,9,9,108,186.0,0.2648069697903392,516.3984306276584,516.3984306276584,,2,258.1992153138292,258.1992153138292,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,585.3984306276584,966.7095937225106,990.0,0.2560280757261787,0.0765593722510633,989.6674125520228,0.4716744747493993,0.4716744747493993,,,22.486144354762835,22.486144354762835,,,,1.032796861255317,1.032796861255317,,,0.94,0.94,,,0.98,0.98,,,52.46779936379394,52.46779936379394,,,104.93559872758787,2518.454369462109,0.1493961178612232,54.35512110479175,108.03292437609277,160.2566045123496,208.9683020971385,0.455
