Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
2012-07-10,2012-07-21,733.4,0.9343619990358528,685.2610900928944,0.46,2012,7,10,2012.07,2011,10,284,41,0.059206558184026,17.137340534764007,0.0250084833102677,0.41,3,Normal,50,10,9,9,108,186.0,0.2714293904747835,499.2610900928944,499.2610900928944,,2,249.6305450464472,249.6305450464472,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,568.2610900928944,966.6410443603716,990.0,0.2460933855610982,0.0698522180185788,989.6840543964204,0.4409367272544417,0.4409367272544417,,,22.60207330879427,22.60207330879427,,,,0.9985221801857888,0.9985221801857888,,,0.94,0.94,,,0.98,0.98,,,50.9881131441184,50.9881131441184,,,101.9762262882368,2447.429430917683,0.1488136824964231,54.47392466430273,108.276760896242,160.6378855842506,209.51336307044585,0.46
2012-07-11,2012-07-22,719.0,0.9306410252283802,669.1308971392053,0.467,2012,7,11,2012.07,2011,10,285,41,0.0578129095128273,16.13019295368906,0.0241061846383897,0.42,3,Normal,50,10,9,9,108,186.0,0.2779725174778542,483.1308971392053,483.1308971392053,,2,241.5654485696027,241.5654485696027,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,552.1308971392053,966.5765235885568,990.0,0.2367425490662059,0.066626179427841,989.696631271506,0.4129471658024454,0.4129471658024454,,,22.70716051714664,22.70716051714664,,,,0.9662617942784106,0.9662617942784106,,,0.94,0.94,,,0.98,0.98,,,49.57018997756129,49.57018997756129,,,99.14037995512258,2379.369118922942,0.148162908601271,54.58472006255868,108.50425410350678,160.99383930288693,210.0227467285844,0.465
2012-07-12,2012-07-23,704.8,0.9268159686888692,653.219894731915,0.473,2012,7,12,2012.07,2011,10,286,41,0.0564381989048374,15.911002407290312,0.0243578043712527,0.42,3,Normal,50,10,9,9,108,186.0,0.2847433176791644,467.219894731915,467.219894731915,,2,233.6099473659575,233.6099473659575,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,536.219894731915,966.5128795789276,990.0,0.2275187795547333,0.063443978946383,989.7090372414988,0.3862326621368108,0.3862326621368108,,,22.80992500043449,22.80992500043449,,,,0.93443978946383,0.93443978946383,,,0.94,0.94,,,0.98,0.98,,,48.15463834646044,48.15463834646044,,,96.30927669292088,2311.422640630101,0.1474377578968973,54.69301531350386,108.72670446480886,161.34212517803348,210.52167328125915,0.475
2012-07-13,2012-07-24,690.8,0.9306408882357202,642.8867255932355,0.482,2012,7,13,2012.07,2011,10,287,41,0.0555454130912555,10.333169138679525,0.0160730790158163,0.42,3,Normal,50,10,9,9,108,186.0,0.2893200195234473,456.8867255932355,456.8867255932355,,2,228.44336279661772,228.44336279661772,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,525.8867255932355,966.4715469023728,990.0,0.2215285365757887,0.0613773451186471,989.7170941183056,0.369359246696759,0.369359246696759,,,22.876187969235914,22.876187969235914,,,,0.913773451186471,0.913773451186471,,,0.94,0.94,,,0.98,0.98,,,47.22643223574883,47.22643223574883,,,94.45286447149766,2266.868747315944,0.1469199171663399,54.76277729029093,108.87005542603626,161.56669487481707,210.84367057721653,0.48
2012-07-14,2012-07-25,676.9,0.9320863125591098,630.9292249712614,0.488,2012,7,14,2012.07,2011,10,288,42,0.0545122850375169,11.957500621974075,0.0189522059665547,0.42,3,Normal,50,10,9,9,108,186.0,0.2948032721237033,444.9292249712614,444.9292249712614,,2,222.4646124856307,222.4646124856307,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,513.9292249712614,966.423716899885,990.0,0.214596652157253,0.0589858449942522,989.7264175028484,0.3503011790087706,0.3503011790087706,,,22.952399423954684,22.952399423954684,,,,0.8898584499425228,0.8898584499425228,,,0.94,0.94,,,0.98,0.98,,,46.14365239629164,46.14365239629164,,,92.28730479258329,2214.8953150219986,0.1462720399372638,54.84309203608521,109.03512900851618,161.82538831548186,211.21481272703187,0.49
2012-07-15,2012-07-26,663.3,0.925069744727904,613.5987616780187,0.495,2012,7,15,2012.07,2011,10,289,42,0.0530149330089808,17.3304632932427,0.0282439671909519,0.42,3,Normal,50,10,9,9,108,186.0,0.3031296860693505,427.5987616780187,427.5987616780187,,2,213.79938083900936,213.79938083900936,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,496.5987616780187,966.354395046712,990.0,0.2068778175314453,0.0555197523356037,989.7376024301328,0.3235703844524255,0.3235703844524255,,,23.059636998968458,23.059636998968458,,,,0.8551975233560374,0.8551975233560374,,,0.94,0.94,,,0.98,0.98,,,44.55350200712657,44.55350200712657,,,89.10700401425314,2138.5680963420755,0.1452203126528005,54.95840849531618,109.27224343628484,162.19722676706562,211.74885292516905,0.495
2012-07-16,2012-07-27,649.8,0.9273116098950026,602.5670841097726,0.501,2012,7,16,2012.07,2011,10,290,42,0.0520617960670843,11.031677568246096,0.0183077998436376,0.42,3,Normal,50,10,9,9,108,186.0,0.3086793236885728,416.5670841097726,416.5670841097726,,2,208.2835420548863,208.2835420548863,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,485.5670841097726,966.3102683364392,990.0,0.2032141607744632,0.0533134168219545,989.7434724224036,0.3071040495604675,0.3071040495604675,,,23.126100036403997,23.126100036403997,,,,0.8331341682195452,0.8331341682195452,,,0.94,0.94,,,0.97,0.97,,,43.08498537163921,43.08498537163921,,,86.16997074327843,2068.079297838682,0.1430047757596736,55.0312229084661,109.42201993807804,162.43223847623176,212.08669245621343,0.5
2012-07-17,2012-07-28,643.1,0.9272259040961328,596.298978924223,0.504,2012,7,17,2012.07,2011,10,291,42,0.0515202317790528,6.268105185549644,0.0105116819030243,0.42,3,Normal,50,10,9,9,108,186.0,0.3119240625492278,410.298978924223,410.298978924223,,2,205.1494894621115,205.1494894621115,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,479.298978924223,966.2833454051588,990.0,0.2011325022257566,0.0520597957848446,989.7468077019894,0.2979383250819128,0.2979383250819128,,,23.16552397174856,23.16552397174856,,,,0.8205979578484459,0.8205979578484459,,,0.94,0.94,,,0.97,0.97,,,42.50902691577208,42.50902691577208,,,85.01805383154417,2040.43329195706,0.1425762190385172,55.07553886105429,109.51319990677344,162.57536553289276,212.2925781615706,0.505
2012-07-18,2012-07-29,629.9,0.9190079230118428,578.8830907051598,0.512,2012,7,18,2012.07,2011,10,292,42,0.0500154990369258,17.415888219063163,0.0300853289700485,0.42,3,Normal,50,10,9,9,108,186.0,0.3213084005846953,392.8830907051598,392.8830907051598,,2,196.4415453525799,196.4415453525799,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.8830907051598,966.2049739081732,990.0,0.1953486279094626,0.0485766181410319,989.7560747539496,0.2731953195979266,0.2731953195979266,,,23.27790552617839,23.27790552617839,,,,0.7857661814103196,0.7857661814103196,,,0.93,0.93,,,0.97,0.97,,,40.46699292073858,40.46699292073858,,,80.93398584147717,1942.415660195452,0.1398105889444591,55.20297951341416,109.77550361519904,162.9873414565705,212.88573492326356,0.51
2012-07-19,2012-07-30,623.3,0.9187627851485354,572.664843983082,0.515,2012,7,19,2012.07,2011,10,293,42,0.0494782425201382,6.218246722077765,0.0108584397792392,0.42,3,Normal,50,10,9,9,108,186.0,0.3247973085030079,386.6648439830821,386.6648439830821,,2,193.33242199154105,193.33242199154105,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,455.6648439830821,966.1769917979238,990.0,0.1932835275220567,0.0473329687966164,989.7593835036812,0.264618885973201,0.264618885973201,,,23.31777281978426,23.31777281978426,,,,0.7733296879661641,0.7733296879661641,,,0.93,0.93,,,0.97,0.97,,,39.89472250355575,39.89472250355575,,,79.7894450071115,1914.946680170676,0.1393300913185945,55.24816187444528,109.86853492082815,163.13354293367675,213.0964318637574,0.515
2012-07-20,2012-07-31,610.4,0.9105003958583956,555.7694416319646,0.526,2012,7,20,2012.07,2011,10,294,42,0.0480184797570017,16.89540235111747,0.0304000203780648,0.42,3,Normal,50,10,9,9,108,186.0,0.33467115330024,369.7694416319646,369.7694416319646,,2,184.8847208159823,184.8847208159823,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,438.7694416319646,966.1009624873438,990.0,0.1876725082910583,0.0439538883263929,989.7683736033824,0.2420014810236138,0.2420014810236138,,,23.42540963501508,23.42540963501508,,,,0.7395388832639291,0.7395388832639291,,,0.93,0.93,,,0.97,0.97,,,38.327624766144766,38.327624766144766,,,76.65524953228953,1839.7259887749487,0.1379263482123065,55.369922187974296,110.11933732818711,163.5279207153688,213.66532623706985,0.525
2012-07-21,2012-08-01,591.3,0.9136493485893028,540.2408598208547,0.536,2012,7,21,2012.07,2011,10,295,43,0.0466768102885218,15.528581811109916,0.028743812188251,0.43,3,Normal,50,10,9,9,108,186.0,0.3442908780755275,354.24085982085467,354.24085982085467,,2,177.12042991042733,177.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.24085982085467,966.0310838691938,990.0,0.1825154147006528,0.0408481719641709,989.7766364133352,0.2220974405452214,0.2220974405452214,,,23.523455103596117,23.523455103596117,,,,0.7084817196417094,0.7084817196417094,,,0.93,0.93,,,0.97,0.97,,,36.87172522890119,36.87172522890119,,,73.74345045780238,1769.842810987257,0.1365010608087953,55.48053732358697,110.34730712771908,163.88669918047927,214.18356919102877,0.535
2012-07-22,2012-08-02,591.3,0.9136493485893028,540.2408598208547,0.536,2012,7,22,2012.07,2011,10,296,43,0.0466768102885218,0.0,0.0,0.43,3,Normal,50,10,9,9,108,186.0,0.3442908780755275,354.24085982085467,354.24085982085467,,2,177.12042991042733,177.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.24085982085467,966.0310838691938,990.0,0.1825154147006528,0.0408481719641709,989.7766364133352,0.2220974405452214,0.2220974405452214,,,23.523455103596117,23.523455103596117,,,,0.7084817196417094,0.7084817196417094,,,0.93,0.93,,,0.97,0.97,,,36.87172522890119,36.87172522890119,,,73.74345045780238,1769.842810987257,0.1365010608087953,55.48053732358697,110.34730712771908,163.88669918047927,214.18356919102877,0.535
2012-07-23,2012-08-03,591.3,0.9136493485893028,540.2408598208547,0.536,2012,7,23,2012.07,2011,10,297,43,0.0466768102885218,0.0,0.0,0.43,3,Normal,50,10,9,9,108,186.0,0.3442908780755275,354.24085982085467,354.24085982085467,,2,177.12042991042733,177.12042991042733,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.24085982085467,966.0310838691938,990.0,0.1825154147006528,0.0408481719641709,989.7766364133352,0.2220974405452214,0.2220974405452214,,,23.523455103596117,23.523455103596117,,,,0.7084817196417094,0.7084817196417094,,,0.93,0.93,,,0.97,0.97,,,36.87172522890119,36.87172522890119,,,73.74345045780238,1769.842810987257,0.1365010608087953,55.48053732358697,110.34730712771908,163.88669918047927,214.18356919102877,0.535
2012-07-24,2012-08-04,585.0,0.9075913662187352,530.9409492379601,0.542,2012,7,24,2012.07,2011,10,298,43,0.0458732980141597,9.29991058289454,0.0175159037859904,0.43,3,Normal,50,10,9,9,108,186.0,0.3503214439702926,344.9409492379601,344.9409492379601,,2,172.47047461898006,172.47047461898006,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.9409492379601,965.9892342715708,990.0,0.1794268835107616,0.038988189847592,989.7815849266416,0.2105823463643981,0.2105823463643981,,,23.58176830870638,23.58176830870638,,,,0.6898818984759203,0.6898818984759203,,,0.92,0.92,,,0.97,0.97,,,35.605713713462606,35.605713713462606,,,71.21142742692521,1709.074258246205,0.1341230649644416,55.54619177872698,110.4826735539009,164.09987886542834,214.49182273971545,0.54
2012-07-25,2012-08-05,578.7,0.91255285430663,528.0943367872469,0.543,2012,7,25,2012.07,2011,10,299,43,0.0456273506984181,2.846612450713224,0.0053903483760706,0.43,3,Normal,50,10,9,9,108,186.0,0.3522097985969005,342.0943367872469,342.0943367872469,,2,171.04716839362345,171.04716839362345,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,411.0943367872469,965.9764245155426,990.0,0.1784815140621853,0.0384188673574493,989.7830996185804,0.2071183693530876,0.2071183693530876,,,23.599556733684636,23.599556733684636,,,,0.6841886735744938,0.6841886735744938,,,0.92,0.92,,,0.97,0.97,,,35.3385156695165,35.3385156695165,,,70.677031339033,1696.2487521367918,0.1338341020072453,55.5662057290955,110.52394636756937,164.16489633594858,214.5858818683761,0.545
2012-07-26,2012-08-06,566.4,0.9070042435332224,513.7272035372172,0.553,2012,7,26,2012.07,2011,10,300,43,0.0443860303856155,14.367133250029724,0.0279664638179685,0.43,3,Normal,50,10,9,9,108,186.0,0.3620598611856947,327.7272035372172,327.7272035372172,,2,163.8636017686086,163.8636017686086,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.7272035372172,965.9117724159174,990.0,0.1737101413961237,0.0355454407074434,989.7907444178963,0.1900693692671288,0.1900693692671288,,,23.68890263271191,23.68890263271191,,,,0.6554544070744344,0.6554544070744344,,,0.92,0.92,,,0.97,0.97,,,33.982553431387146,33.982553431387146,,,67.96510686277429,1631.162564706583,0.1322980492269191,55.666548897915376,110.730939788141,164.4911352380728,215.0582117670573,0.555
2012-07-27,2012-08-07,562.7,0.9079371578570226,510.8962387261466,0.555,2012,7,27,2012.07,2011,10,301,43,0.044141435025939,2.8309648110706007,0.0055411737188146,0.43,3,Normal,50,10,9,9,108,186.0,0.3640660977731346,324.8962387261466,324.8962387261466,,2,162.4481193630733,162.4481193630733,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.8962387261466,965.8990330742675,990.0,0.1727699685806391,0.0349792477452293,989.792250783674,0.1867954033589091,0.1867954033589091,,,23.70642230604757,23.70642230604757,,,,0.6497924774522932,0.6497924774522932,,,0.92,0.92,,,0.97,0.97,,,33.713921681060754,33.713921681060754,,,67.42784336212151,1618.2682406909162,0.1319795258822889,55.68618157584947,110.77145287934144,164.55502077583938,215.1507825657692,0.555
2012-07-28,2012-08-08,548.2,0.907560059128717,497.5244244143626,0.562,2012,7,28,2012.07,2011,10,302,44,0.0429861102694009,13.371814311783965,0.0268766992244128,0.43,3,Normal,50,10,9,9,108,186.0,0.3738509927807888,311.5244244143626,311.5244244143626,,2,155.7622122071813,155.7622122071813,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.5244244143626,965.8388599098646,990.0,0.1683291446394562,0.0323048848828725,989.7993659704778,0.1717113514404902,0.1717113514404902,,,23.78879470917268,23.78879470917268,,,,0.6230488488287252,0.6230488488287252,,,0.92,0.92,,,0.97,0.97,,,32.438675561045414,32.438675561045414,,,64.87735112209083,1557.05642693018,0.1304003340106531,55.778422538501545,110.96184581793686,164.85537251464012,215.58626880963988,0.56
2012-07-29,2012-08-09,536.3,0.909307389259564,487.6615528599041,0.5730000000000001,2012,7,29,2012.07,2011,10,303,44,0.0421339581670957,9.862871554458536,0.0202248290779075,0.43,3,Normal,50,10,9,9,108,186.0,0.3814120652103863,301.6615528599041,301.6615528599041,,2,150.83077642995204,150.83077642995204,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.6615528599041,965.7944769878696,990.0,0.1650536522412965,0.0303323105719808,989.8046140371866,0.1609877333749352,0.1609877333749352,,,23.84914931594217,23.84914931594217,,,,0.6033231057198082,0.6033231057198082,,,0.92,0.92,,,0.97,0.97,,,31.491360842816057,31.491360842816057,,,62.982721685632114,1511.5853204551709,0.1291525266166018,55.845844865618346,111.10107201680786,165.07515574508955,215.90527902223096,0.575
2012-07-30,2012-08-10,530.4,0.9165255163932527,486.1251338949812,0.5740000000000001,2012,7,30,2012.07,2011,10,304,44,0.0420012115685263,1.5364189649228592,0.003160542127523,0.43,3,Normal,50,10,9,9,108,186.0,0.3826175341104293,300.1251338949812,300.1251338949812,,2,150.0625669474906,150.0625669474906,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.1251338949812,965.7875631025274,990.0,0.1645434024005472,0.0300250267789962,989.8054315708204,0.1593479662123192,0.1593479662123192,,,23.85852050208073,23.85852050208073,,,,0.6002502677899625,0.6002502677899625,,,0.92,0.92,,,0.97,0.97,,,31.34328048704522,31.34328048704522,,,62.68656097409044,1504.4774633781706,0.1289514912998363,55.85630816438524,111.1226825574476,165.10927994966693,215.9548317421172,0.575
2012-07-31,2012-08-11,524.5,0.9099737236439024,477.28121805122686,0.584,2012,7,31,2012.07,2011,10,305,44,0.041237097239626,8.84391584375436,0.0185297797383787,0.43,3,Normal,50,10,9,9,108,186.0,0.3897073527415372,291.28121805122686,291.28121805122686,,2,145.64060902561343,145.64060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.28121805122686,965.7477654812304,990.0,0.1616063085778982,0.0282562436102453,989.8101374478118,0.1500702726783183,0.1500702726783183,,,23.912301693902965,23.912301693902965,,,,0.5825624361024537,0.5825624361024537,,,0.91,0.91,,,0.97,0.97,,,30.156851799934984,30.156851799934984,,,60.31370359986997,1447.5288863968792,0.1263693213115217,55.9162595124601,111.24653189397826,165.3049127044347,216.23907160195336,0.585
2012-08-01,2012-08-12,524.5,0.9099737236439024,477.28121805122686,0.584,2012,8,1,2012.08,2011,11,306,44,0.041237097239626,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.3247561272846143,322.28121805122686,322.28121805122686,,2,161.14060902561343,161.14060902561343,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,383.28121805122686,965.7477654812304,990.0,0.169244684961662,0.0344562436102453,989.796299071428,0.1837961670144723,0.1837961670144723,,,23.86473742318304,23.86473742318304,,,,0.6445624361024537,0.6445624361024537,,,0.92,0.92,,,0.97,0.97,,,33.665900072886224,33.665900072886224,,,67.33180014577245,1615.9632034985389,0.1410736429576947,55.9162595124601,111.24653189397826,165.3049127044347,216.23907160195336,0.585
2012-08-02,2012-08-13,518.7,0.9142368041562136,474.214630315828,0.589,2012,8,2,2012.08,2011,11,307,44,0.0409721440592875,3.066587735398855,0.0064666662295013,0.44,3,Normal,47,8,6,5,89,155.0,0.3268562167657494,319.214630315828,319.214630315828,,2,159.607315157914,159.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,380.214630315828,965.7339658364212,990.0,0.1682262609904963,0.0338429260631656,989.7979308129464,0.1803095940998773,0.1803095940998773,,,23.883655382425207,23.883655382425207,,,,0.6384292606316561,0.6384292606316561,,,0.92,0.92,,,0.97,0.97,,,33.37199403293591,33.37199403293591,,,66.74398806587182,1601.8557135809235,0.140746370523027,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2012-08-03,2012-08-14,518.7,0.9142368041562136,474.214630315828,0.589,2012,8,3,2012.08,2011,11,308,44,0.0409721440592875,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.3268562167657494,319.214630315828,319.214630315828,,2,159.607315157914,159.607315157914,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,380.214630315828,965.7339658364212,990.0,0.1682262609904963,0.0338429260631656,989.7979308129464,0.1803095940998773,0.1803095940998773,,,23.883655382425207,23.883655382425207,,,,0.6384292606316561,0.6384292606316561,,,0.92,0.92,,,0.97,0.97,,,33.37199403293591,33.37199403293591,,,66.74398806587182,1601.8557135809235,0.140746370523027,55.93694784094347,111.2892805167329,165.37246303733136,216.3372733873194,0.59
2012-08-04,2012-08-15,501.5,0.911366860349648,457.0504804653484,0.598,2012,8,4,2012.08,2011,11,309,45,0.0394891615122061,17.16414985047959,0.0375541665178949,0.44,3,Normal,47,8,6,5,89,155.0,0.3391310295575795,302.0504804653484,302.0504804653484,,2,151.0252402326742,151.0252402326742,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,363.0504804653484,965.656727162094,990.0,0.1625259898224404,0.0304100960930696,989.8070639140844,0.1614041366226847,0.1614041366226847,,,23.98893261536769,23.98893261536769,,,,0.6041009609306969,0.6041009609306969,,,0.92,0.92,,,0.97,0.97,,,31.71677554274053,31.71677554274053,,,63.43355108548106,1522.4052260515457,0.1387889386329839,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2012-08-05,2012-08-16,501.5,0.911366860349648,457.0504804653484,0.598,2012,8,5,2012.08,2011,11,310,45,0.0394891615122061,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.3391310295575795,302.0504804653484,302.0504804653484,,2,151.0252402326742,151.0252402326742,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,363.0504804653484,965.656727162094,990.0,0.1625259898224404,0.0304100960930696,989.8070639140844,0.1614041366226847,0.1614041366226847,,,23.98893261536769,23.98893261536769,,,,0.6041009609306969,0.6041009609306969,,,0.92,0.92,,,0.97,0.97,,,31.71677554274053,31.71677554274053,,,63.43355108548106,1522.4052260515457,0.1387889386329839,56.05183961935099,111.52677470533982,165.7479686876528,216.88367896762784,0.6
2012-08-06,2012-08-17,495.8,0.914143919554834,453.2325553152866,0.604,2012,8,6,2012.08,2011,11,311,45,0.0391592927792407,3.817925150061797,0.0084237663541311,0.44,3,Normal,47,8,6,5,89,155.0,0.3419877901140085,298.2325553152866,298.2325553152866,,2,149.1162776576433,149.1162776576433,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,359.2325553152866,965.6395464989188,990.0,0.1612580442006486,0.0296465110630573,989.8090954447364,0.1573394714632081,0.1573394714632081,,,24.01220947435429,24.01220947435429,,,,0.5964651106305733,0.5964651106305733,,,0.92,0.92,,,0.97,0.97,,,31.3462610691696,31.3462610691696,,,62.69252213833919,1504.6205313201406,0.1383230780823495,56.077186578324806,111.57919101789064,165.83089685754163,217.0044683802354,0.605
2012-08-07,2012-08-18,490.2,0.9117871365567036,446.95805434009606,0.605,2012,8,7,2012.08,2011,11,312,45,0.0386171758949843,6.274500975190563,0.0140382322552715,0.44,3,Normal,47,8,6,5,89,155.0,0.346788694140096,291.95805434009606,291.95805434009606,,2,145.97902717004803,145.97902717004803,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,352.95805434009606,965.6113112445304,990.0,0.1591742615889617,0.0283916108680192,989.812434127543,0.1507706052868709,0.1507706052868709,,,24.05035227772579,24.05035227772579,,,,0.5839161086801921,0.5839161086801921,,,0.91,0.91,,,0.97,0.97,,,30.401432033739063,30.401432033739063,,,60.802864067478126,1459.268737619475,0.136037069870571,56.11866747173972,111.6649895110157,165.96668296655767,217.2023485265977,0.605
2012-08-08,2012-08-19,484.7,0.9137096162656928,442.8750510039813,0.611,2012,8,8,2012.08,2011,11,313,45,0.0382644044067439,4.083003336114757,0.0092193121442689,0.44,3,Normal,47,8,6,5,89,155.0,0.349985847359477,287.8750510039813,287.8750510039813,,2,143.93752550199065,143.93752550199065,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,348.8750510039813,965.592937729518,990.0,0.1578182826212484,0.0275750102007962,989.814606707178,0.1465702682760805,0.1465702682760805,,,24.07509870938391,24.07509870938391,,,,0.5757501020079626,0.5757501020079626,,,0.91,0.91,,,0.97,0.97,,,30.00711499816688,30.00711499816688,,,60.01422999633376,1440.3415199120102,0.1355105234767317,56.14554797473143,111.7206003306182,166.0547217500857,217.33071133958973,0.61
2012-08-09,2012-08-20,479.1,0.9171467087448671,439.4049881596659,0.615,2012,8,9,2012.08,2011,11,314,45,0.0379645909769951,3.470062844315408,0.0078971858258798,0.44,3,Normal,47,8,6,5,89,155.0,0.3527497506325028,284.4049881596659,284.4049881596659,,2,142.20249407983297,142.20249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.4049881596659,965.5773224467184,990.0,0.1566658632264573,0.0268809976319331,989.8164531391416,0.143046483762342,0.143046483762342,,,24.09608420866092,24.09608420866092,,,,0.5688099763193318,0.5688099763193318,,,0.91,0.91,,,0.97,0.97,,,29.67124842468044,29.67124842468044,,,59.34249684936088,1424.219924384661,0.135051941713046,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2012-08-10,2012-08-21,479.1,0.9171467087448671,439.4049881596659,0.615,2012,8,10,2012.08,2011,11,315,45,0.0379645909769951,0.0,0.0,0.44,3,Normal,47,8,6,5,89,155.0,0.3527497506325028,284.4049881596659,284.4049881596659,,2,142.20249407983297,142.20249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.4049881596659,965.5773224467184,990.0,0.1566658632264573,0.0268809976319331,989.8164531391416,0.143046483762342,0.143046483762342,,,24.09608420866092,24.09608420866092,,,,0.5688099763193318,0.5688099763193318,,,0.91,0.91,,,0.97,0.97,,,29.67124842468044,29.67124842468044,,,59.34249684936088,1424.219924384661,0.135051941713046,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2012-08-11,2012-08-22,479.1,0.9171467087448671,439.4049881596659,0.615,2012,8,11,2012.08,2011,11,316,46,0.0379645909769951,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.3527497506325028,284.4049881596659,284.4049881596659,,2,142.20249407983297,142.20249407983297,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,345.4049881596659,965.5773224467184,990.0,0.1566658632264573,0.0268809976319331,989.8164531391416,0.143046483762342,0.143046483762342,,,24.09608420866092,24.09608420866092,,,,0.5688099763193318,0.5688099763193318,,,0.91,0.91,,,0.97,0.97,,,29.67124842468044,29.67124842468044,,,59.34249684936088,1424.219924384661,0.135051941713046,56.16831576969774,111.76771071155028,166.1293227745924,217.43952613380563,0.615
2012-08-12,2012-08-23,468.2,0.9125762974173286,427.2682224507933,0.628,2012,8,12,2012.08,2011,11,317,46,0.0369159744197485,12.136765708872588,0.0284054958247458,0.43,3,Normal,47,8,6,5,89,155.0,0.3627697822012745,272.2682224507933,272.2682224507933,,1,272.2682224507933,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,333.2682224507933,965.5227070010284,990.0,0.1526352030279387,0.0244536444901586,989.822911152482,0.5243789650264876,,,,23.775825186427014,,,,,1.0890728898031732,,,,0.95,,,,0.98,,,,59.12228944235389,,,,59.12228944235389,1418.934946616493,0.1383727746080221,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2012-08-13,2012-08-24,468.2,0.9125762974173286,427.2682224507933,0.628,2012,8,13,2012.08,2011,11,318,46,0.0369159744197485,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.3627697822012745,272.2682224507933,272.2682224507933,,1,272.2682224507933,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,333.2682224507933,965.5227070010284,990.0,0.1526352030279387,0.0244536444901586,989.822911152482,0.5243789650264876,,,,23.775825186427014,,,,,1.0890728898031732,,,,0.95,,,,0.98,,,,59.12228944235389,,,,59.12228944235389,1418.934946616493,0.1383727746080221,56.247465229149725,111.93153416631672,166.38886494870036,217.8183787726625,0.63
2012-08-14,2012-08-25,457.4,0.9181201067547992,419.94813682964514,0.637,2012,8,14,2012.08,2011,11,319,46,0.0362835190220813,7.320085621148166,0.0174309277245766,0.43,3,Normal,47,8,6,5,89,155.0,0.3690931960554853,264.94813682964514,264.94813682964514,,1,264.94813682964514,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,325.94813682964514,965.4897666157334,990.0,0.1502041782829079,0.022989627365929,989.8268061943512,0.4966100822965203,,,,23.84042949632117,,,,,1.0597925473185803,,,,0.95,,,,0.98,,,,57.68908268997443,,,,57.68908268997443,1384.537984559386,0.1373719219842054,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2012-08-15,2012-08-26,457.4,0.9181201067547992,419.94813682964514,0.637,2012,8,15,2012.08,2011,11,320,46,0.0362835190220813,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.3690931960554853,264.94813682964514,264.94813682964514,,1,264.94813682964514,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,325.94813682964514,965.4897666157334,990.0,0.1502041782829079,0.022989627365929,989.8268061943512,0.4966100822965203,,,,23.84042949632117,,,,,1.0597925473185803,,,,0.95,,,,0.98,,,,57.68908268997443,,,,57.68908268997443,1384.537984559386,0.1373719219842054,56.29481719401277,112.02958336387528,166.5443000768094,218.045490327509,0.635
2012-08-16,2012-08-27,446.8,0.9138110903666112,408.290795175802,0.647,2012,8,16,2012.08,2011,11,321,46,0.0352763247031892,11.657341653843162,0.0285515661670103,0.43,3,Normal,47,8,6,5,89,155.0,0.3796313848644568,253.290795175802,253.290795175802,,1,253.290795175802,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,314.290795175802,965.4373085782912,990.0,0.1463327364052478,0.0206581590351603,989.8330091045596,0.4539407460845596,,,,23.941759780183897,,,,,1.013163180703208,,,,0.95,,,,0.98,,,,55.38525565924821,,,,55.38525565924821,1329.246135821957,0.1356514923031767,56.36962729405299,112.18455140920403,166.79012004352552,218.40501513541264,0.645
2012-08-17,2012-08-28,441.6,0.9127571797598656,403.07357058195663,0.654,2012,8,17,2012.08,2011,11,322,46,0.034825556498281,5.217224593845344,0.0129436037850676,0.43,3,Normal,47,8,6,5,89,155.0,0.3845451830945189,248.07357058195663,248.07357058195663,,1,248.07357058195663,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.07357058195663,965.4138310676188,990.0,0.1446000787910557,0.0196147141163913,989.8357852070924,0.435462182558547,,,,23.986491956915224,,,,,0.9922942823278266,,,,0.94,,,,0.98,,,,53.773731081877365,,,,53.773731081877365,1290.5695459650567,0.1334092210616513,56.402869453868185,112.25343728982251,166.89945248210506,218.56505976478763,0.655
2012-08-18,2012-08-29,436.4,0.9130477348137866,398.45403147273646,0.659,2012,8,18,2012.08,2011,11,323,47,0.0344264283192444,4.61953910922017,0.0115936563426043,0.43,3,Normal,47,8,6,5,89,155.0,0.3890034677955206,243.4540314727365,243.4540314727365,,1,243.4540314727365,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.45403147273646,965.3922701573636,990.0,0.1430659145112409,0.0186908062945472,989.8382432791942,0.4194195221316867,,,,24.02655359969886,,,,,0.9738161258909458,,,,0.94,,,,0.98,,,,52.86051461350584,,,,52.86051461350584,1268.6523507241402,0.1326640225426423,56.43326634672482,112.31644105139122,166.99948306728484,218.71156553349817,0.66
2012-08-19,2012-08-30,431.2,0.9138167638424228,394.0377885688528,0.665,2012,8,19,2012.08,2011,11,324,47,0.0340448649323488,4.416242903883642,0.0112076634069119,0.43,3,Normal,47,8,6,5,89,155.0,0.3933632877266943,239.0377885688528,239.0377885688528,,1,239.0377885688528,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.0377885688528,965.3701889428444,990.0,0.1415992655763717,0.0178075577137705,989.8405931767098,0.4043629930080334,,,,24.066041240857533,,,,,0.9561511542754112,,,,0.94,,,,0.98,,,,51.98692807626016,,,,51.98692807626016,1247.686273830244,0.1319338641734767,56.464249845579495,112.38067633586635,167.10150700929913,218.8610776492995,0.665
2012-08-20,2012-08-31,426.1,0.91354014998888,389.2594579102618,0.671,2012,8,20,2012.08,2011,11,325,47,0.0336320171634466,4.778330658591017,0.0122754388146237,0.43,3,Normal,47,8,6,5,89,155.0,0.3981919946971026,234.2594579102618,234.2594579102618,,1,234.2594579102618,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.2594579102618,965.3462972895512,990.0,0.1400123660956589,0.0168518915820523,989.8431357423224,0.3883804007483586,,,,24.108458052022574,,,,,0.9370378316410471,,,,0.94,,,,0.98,,,,51.03751316474086,,,,51.03751316474086,1224.9003159537806,0.1311143817512761,56.4976616764715,112.4499580502845,167.2115752599008,219.02244482892425,0.67
2012-08-21,2012-09-01,421.0,0.9160469865705148,385.6557813461868,0.673,2012,8,21,2012.08,2011,11,326,47,0.0333206595083105,3.603676564074988,0.0093442824881189,0.42,3,Normal,47,8,6,5,89,155.0,0.4019128131800599,230.6557813461868,230.6557813461868,,1,230.6557813461868,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.6557813461868,965.3282789067308,990.0,0.1388155731408,0.0161311562692373,989.84505327059,0.376538845761074,,,,24.14023551809791,,,,,0.9226231253847472,,,,0.94,,,,0.98,,,,50.3186272021502,,,,50.3186272021502,1207.6470528516047,0.1304754904140314,56.52273669698448,112.5019660434581,167.29423278943963,219.14369937529736,0.675
2012-08-22,2012-09-02,415.9,0.9217236918553584,383.3448834426436,0.679,2012,8,22,2012.08,2011,11,327,47,0.0331209979294444,2.310897903543207,0.0060282476781484,0.42,3,Normal,47,8,6,5,89,155.0,0.4043356431629307,228.3448834426436,228.3448834426436,,1,228.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.3448834426436,965.3167244172132,990.0,0.1380481162724646,0.0156689766885287,989.846282907039,0.3690412653823633,,,,24.160517224443467,,,,,0.9133795337705743,,,,0.94,,,,0.98,,,,49.85634635982461,,,,49.85634635982461,1196.5523126357907,0.1300561152977646,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2012-08-23,2012-09-03,415.9,0.9217236918553584,383.3448834426436,0.679,2012,8,23,2012.08,2011,11,328,47,0.0331209979294444,0.0,0.0,0.42,3,Normal,47,8,6,5,89,155.0,0.4043356431629307,228.3448834426436,228.3448834426436,,1,228.3448834426436,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,289.3448834426436,965.3167244172132,990.0,0.1380481162724646,0.0156689766885287,989.846282907039,0.3690412653823633,,,,24.160517224443467,,,,,0.9133795337705743,,,,0.94,,,,0.98,,,,49.85634635982461,,,,49.85634635982461,1196.5523126357907,0.1300561152977646,56.53877766235463,112.5352407108204,167.34712713216803,219.22131586587275,0.68
2012-08-24,2012-09-04,410.9,0.9236168999978376,379.5141842091114,0.684,2012,8,24,2012.08,2011,11,329,47,0.0327900255156672,3.8306992335321866,0.0100936918642847,0.42,3,Normal,47,8,6,5,89,155.0,0.4084168825547647,224.51418420911145,224.51418420911145,,1,224.51418420911145,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.5141842091114,965.2975709210456,990.0,0.1367759283351292,0.0149028368418222,989.8483212348232,0.3567779304962961,,,,24.19397238328119,,,,,0.8980567368364457,,,,0.94,,,,0.98,,,,49.08783758775128,,,,49.08783758775128,1178.1081021060306,0.1293438812835095,56.56528388898656,112.59023316421236,167.43456680992077,219.34967416986171,0.685
2012-08-25,2012-09-05,406.0,0.91397813235753,371.0751217371572,0.6920000000000001,2012,8,25,2012.08,2011,11,330,48,0.0320608905180903,8.43906247195423,0.0227421941747198,0.42,3,Normal,47,8,6,5,89,155.0,0.4177051786020589,216.0751217371572,216.0751217371572,,1,216.0751217371572,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,277.0751217371572,965.2553756086858,990.0,0.1339732876617865,0.0132150243474314,989.8528116879908,0.3304885890106347,,,,24.266947490294363,,,,,0.8643004869486287,,,,0.94,,,,0.98,,,,47.38521477527599,,,,47.38521477527599,1137.2451546066238,0.1276970941987327,56.62332777775112,112.7106946432674,167.62619617546244,219.63118858597912,0.69
2012-08-26,2012-09-06,401.0,0.909809163942076,364.8334747407725,0.6970000000000001,2012,8,26,2012.08,2011,11,331,48,0.0315216122176027,6.241646996384702,0.0171082080689542,0.42,3,Normal,47,8,6,5,89,155.0,0.4248513657090626,209.8334747407725,209.8334747407725,,1,209.8334747407725,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.8334747407725,965.2241673737038,990.0,0.1319004159655702,0.0119666949481544,989.8561328890864,0.3116878847426701,,,,24.32027763063982,,,,,0.83933389896309,,,,0.94,,,,0.97,,,,45.64696382074897,,,,45.64696382074897,1095.5271316979754,0.1251172575465637,56.66594830054467,112.799180911321,167.76704138818977,219.83828443241157,0.695
2012-08-27,2012-09-07,396.1,0.9110147514669716,360.8529430560675,0.7030000000000001,2012,8,27,2012.08,2011,11,332,48,0.0311776942800442,3.980531684705,0.0110308971044931,0.42,3,Normal,47,8,6,5,89,155.0,0.4295378574089027,205.8529430560675,205.8529430560675,,1,205.8529430560675,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.8529430560675,965.2042647152804,990.0,0.1305784681736017,0.0111705886112134,989.8582509432152,0.2999836143496368,,,,24.354002613585344,,,,,0.82341177222427,,,,0.94,,,,0.97,,,,44.84314091855584,,,,44.84314091855584,1076.2353820453402,0.124269849481561,56.69298598588496,112.8553306610428,167.8564540002322,219.96984137291432,0.705
2012-08-28,2012-09-08,386.5,0.9136569256890456,353.1284017788161,0.711,2012,8,28,2012.08,2011,11,333,48,0.0305102939136897,7.724541277251376,0.0218745964310446,0.42,3,Normal,47,8,6,5,89,155.0,0.438933824691578,198.1284017788161,198.1284017788161,,1,198.1284017788161,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.1284017788161,965.165642008894,990.0,0.1280131223619684,0.0098128401778816,989.86217403746,0.2779052606354208,,,,24.418626767930604,,,,,0.7925136071152644,,,,0.93,,,,0.97,,,,42.81457756082248,,,,42.81457756082248,1027.5498614597395,0.1212436534279098,56.7451450114411,112.96368453562282,168.029078941099,220.2240205709033,0.71
2012-08-29,2012-09-09,381.7,0.9156383537358996,349.49915962099294,0.715,2012,8,29,2012.08,2011,11,334,48,0.0301967273912537,3.629242157823171,0.0103841227022085,0.42,3,Normal,47,8,6,5,89,155.0,0.4434917673853251,194.4991596209929,194.4991596209929,,1,194.4991596209929,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.4991596209929,965.147495798105,990.0,0.1268078389885216,0.0094499159620992,989.8637422450494,0.2678213914079361,,,,24.448425055536475,,,,,0.7779966384839717,,,,0.93,,,,0.97,,,,42.08160610307144,,,,42.08160610307144,1009.9585464737148,0.1204054571939628,56.76951265436678,113.0143205852382,168.1097873449281,220.3429429291078,0.715
2012-08-30,2012-09-10,376.9,0.916980130051498,345.60981101640954,0.72,2012,8,30,2012.08,2011,11,335,48,0.0298606876718177,3.889348604583404,0.0112535827416043,0.42,3,Normal,47,8,6,5,89,155.0,0.4484826386848162,190.60981101640957,190.60981101640957,,1,190.60981101640957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.60981101640957,965.128049055082,990.0,0.1255161734002836,0.0090609811016409,989.865422845498,0.257220096784319,,,,24.480153693631767,,,,,0.7624392440656381,,,,0.93,,,,0.97,,,,41.29363180555272,,,,41.29363180555272,991.0471633332652,0.1194804964711841,56.7955248925838,113.0683854315508,168.1959883327726,220.4700208716916,0.72
2012-08-31,2012-09-11,372.2,0.9199643168559624,342.4107187337892,0.725,2012,8,31,2012.08,2011,11,336,48,0.0295842860985993,3.199092282620313,0.0093428508735074,0.42,3,Normal,47,8,6,5,89,155.0,0.4526727450974055,187.4107187337892,187.4107187337892,,1,187.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.4107187337892,965.112053593669,990.0,0.1244537442289336,0.0087410718733789,989.8668051838976,0.2486594406231486,,,,24.506092149605543,,,,,0.7496428749351569,,,,0.93,,,,0.97,,,,40.6436009475264,,,,40.6436009475264,975.4464227406336,0.1186983897520018,56.81683363397855,113.1126840552717,168.26664158938223,220.57423171156063,0.725
2012-09-01,2012-09-12,372.2,0.9199643168559624,342.4107187337892,0.725,2012,9,1,2012.09,2011,12,337,49,0.0295842860985993,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.34461538013867,224.4107187337892,224.4107187337892,,1,224.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,274.4107187337892,965.112053593669,990.0,0.1330884305757971,0.0148821437467578,989.8520294256776,0.3564495607909774,,,,24.383526271217576,,,,,0.8976428749351569,,,,0.94,,,,0.98,,,,49.44962990046731,,,,49.44962990046731,1186.7911176112154,0.1444161271683566,56.81683363397855,113.1126840552717,168.26664158938223,220.57423171156063,0.725
2012-09-02,2012-09-13,372.2,0.9199643168559624,342.4107187337892,0.725,2012,9,2,2012.09,2011,12,338,49,0.0295842860985993,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.34461538013867,224.4107187337892,224.4107187337892,,1,224.4107187337892,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,274.4107187337892,965.112053593669,990.0,0.1330884305757971,0.0148821437467578,989.8520294256776,0.3564495607909774,,,,24.383526271217576,,,,,0.8976428749351569,,,,0.94,,,,0.98,,,,49.44962990046731,,,,49.44962990046731,1186.7911176112154,0.1444161271683566,56.81683363397855,113.1126840552717,168.26664158938223,220.57423171156063,0.725
2012-09-03,2012-09-14,367.6,0.9205756137792468,338.4035956252511,0.73,2012,9,3,2012.09,2011,12,339,49,0.0292380706620216,4.00712310853811,0.0118412545266676,0.43,3,Normal,40,6,4,3,65,118.0,0.3486960585686963,220.4035956252511,220.4035956252511,,1,220.4035956252511,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,270.4035956252511,965.0920179781264,990.0,0.1317576516836627,0.0140807191250502,989.8541616291913,0.3438477336896833,,,,24.41829591737532,,,,,0.8816143825010044,,,,0.94,,,,0.98,,,,48.635900848543606,,,,48.635900848543606,1167.2616203650466,0.1437215841595344,56.84344505584482,113.16801529474176,168.35491268603587,220.70447717205255,0.73
2012-09-04,2012-09-15,358.4,0.928107115821545,332.6335903104417,0.739,2012,9,4,2012.09,2011,12,340,49,0.0287395422028221,5.770005314809396,0.0173464300746786,0.43,3,Normal,40,6,4,3,65,118.0,0.3547446903659743,214.6335903104417,214.6335903104417,,1,214.6335903104417,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,264.6335903104417,965.063167951552,990.0,0.1298414137562352,0.0129267180620883,989.8572318681815,0.3260979219089551,,,,24.46796599472056,,,,,0.8585343612417669,,,,0.94,,,,0.98,,,,47.45899040863365,,,,47.45899040863365,1139.0157698072076,0.1426764818440041,56.88155179821628,113.2472717385222,168.48140984128827,220.89125670775965,0.74
2012-09-05,2012-09-16,349.3,0.93294165040844,325.87651848766814,0.749,2012,9,5,2012.09,2011,12,341,49,0.0281557311973345,6.757071822773582,0.0207350681605777,0.43,3,Normal,40,6,4,3,65,118.0,0.3621003457003158,207.8765184876681,207.8765184876681,,1,207.8765184876681,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,257.87651848766814,965.0293825924384,990.0,0.1275973677634322,0.0115753036975336,989.860827328539,0.3059058928101833,,,,24.525538843290523,,,,,0.8315060739506726,,,,0.94,,,,0.97,,,,45.60291327477483,,,,45.60291327477483,1094.4699185945958,0.1399392428960804,56.92588981422045,113.33952075744506,168.62872236140822,221.10894945381904,0.75
2012-09-06,2012-09-17,340.4,0.9274270610166444,315.69617157006576,0.764,2012,9,6,2012.09,2011,12,342,49,0.0272761492236536,10.180346917602378,0.0322472929176556,0.43,3,Normal,40,6,4,3,65,118.0,0.3737771016136983,197.69617157006576,197.69617157006576,,1,197.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,247.69617157006576,964.9784808578504,990.0,0.1242164407428262,0.0097696171570065,989.8660139421004,0.276694606078445,,,,24.610838478171537,,,,,0.790784686280263,,,,0.93,,,,0.97,,,,43.057455312484464,,,,43.057455312484464,1033.378927499627,0.1363889055047608,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2012-09-07,2012-09-18,340.4,0.9274270610166444,315.69617157006576,0.764,2012,9,7,2012.09,2011,12,343,49,0.0272761492236536,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.3737771016136983,197.69617157006576,197.69617157006576,,1,197.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,247.69617157006576,964.9784808578504,990.0,0.1242164407428262,0.0097696171570065,989.8660139421004,0.276694606078445,,,,24.610838478171537,,,,,0.790784686280263,,,,0.93,,,,0.97,,,,43.057455312484464,,,,43.057455312484464,1033.378927499627,0.1363889055047608,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2012-09-08,2012-09-19,340.4,0.9274270610166444,315.69617157006576,0.764,2012,9,8,2012.09,2011,12,344,50,0.0272761492236536,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.3737771016136983,197.69617157006576,197.69617157006576,,1,197.69617157006576,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,247.69617157006576,964.9784808578504,990.0,0.1242164407428262,0.0097696171570065,989.8660139421004,0.276694606078445,,,,24.610838478171537,,,,,0.790784686280263,,,,0.93,,,,0.97,,,,43.057455312484464,,,,43.057455312484464,1033.378927499627,0.1363889055047608,56.99207744239904,113.47729927626614,168.84890931827545,221.4347149000007,0.765
2012-09-09,2012-09-20,336.0,0.9255268509921096,310.9770219333488,0.774,2012,9,9,2012.09,2011,12,345,50,0.0268684146950413,4.719149636716963,0.0151752358015969,0.43,3,Normal,40,6,4,3,65,118.0,0.3794492572679236,192.9770219333488,192.9770219333488,,1,192.9770219333488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.9770219333488,964.9548851096667,990.0,0.1226491954760198,0.0092977021933348,989.8680531023308,0.2636471680879708,,,,24.649520824575973,,,,,0.7719080877333951,,,,0.93,,,,0.97,,,,42.09570345951781,,,,42.09570345951781,1010.2968830284274,0.1353659611176677,57.022521816992594,113.54070049918384,168.9502979066511,221.58486753979875,0.775
2012-09-10,2012-09-21,331.6,0.930650519160479,308.6037121536149,0.775,2012,9,10,2012.09,2011,12,346,50,0.0266633607300723,2.3733097797339155,0.0076904770949499,0.43,3,Normal,40,6,4,3,65,118.0,0.3823674030896384,190.60371215361488,190.60371215361488,,1,190.60371215361488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,240.60371215361488,964.943018560768,990.0,0.1218610114163296,0.0090603712153614,989.8690786173684,0.2572036397414407,,,,24.66885641685892,,,,,0.7624148486144595,,,,0.93,,,,0.97,,,,41.61060803932739,,,,41.61060803932739,998.6545929438572,0.1348350859065969,57.037773657572,113.57246965483884,169.00111824150414,221.66016771107516,0.775
2012-09-11,2012-09-22,327.3,0.9278204148314096,303.67562177432035,0.781,2012,9,11,2012.09,2011,12,347,50,0.0262375737213012,4.928090379294531,0.0162281395869072,0.43,3,Normal,40,6,4,3,65,118.0,0.3885725146804603,185.67562177432035,185.67562177432035,,1,185.67562177432035,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.67562177432035,964.9183781088716,990.0,0.1202243762350141,0.008567562177432,989.8712080615876,0.2440764837200852,,,,24.70875346899592,,,,,0.7427024870972814,,,,0.93,,,,0.97,,,,40.600315960621984,,,,40.600315960621984,974.4075830549276,0.1336963294037297,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2012-09-12,2012-09-23,327.3,0.9278204148314096,303.67562177432035,0.781,2012,9,12,2012.09,2011,12,348,50,0.0262375737213012,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.3885725146804603,185.67562177432035,185.67562177432035,,1,185.67562177432035,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,235.67562177432035,964.9183781088716,990.0,0.1202243762350141,0.008567562177432,989.8712080615876,0.2440764837200852,,,,24.70875346899592,,,,,0.7427024870972814,,,,0.93,,,,0.97,,,,40.600315960621984,,,,40.600315960621984,974.4075830549276,0.1336963294037297,57.06931347851327,113.6381812478702,169.10627181334155,221.81605537788903,0.78
2012-09-13,2012-09-24,323.0,0.9289836452020488,300.0617174002617,0.786,2012,9,13,2012.09,2011,12,349,50,0.0259253323833826,3.61390437405862,0.0120438701923375,0.43,3,Normal,40,6,4,3,65,118.0,0.3932524316075819,182.06171740026173,182.06171740026173,,1,182.06171740026173,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,232.06171740026173,964.9003085870012,990.0,0.1189983127500892,0.0082061717400261,989.87279551551,0.2346666858073138,,,,24.73782024270129,,,,,0.7282468696010469,,,,0.93,,,,0.97,,,,39.856921817202426,,,,39.856921817202426,956.5661236128584,0.132829079839052,57.091651018705285,113.6847324587847,169.18079364300553,221.92659838702565,0.785
2012-09-14,2012-09-25,314.5,0.9271430614340146,291.5864928209976,0.796,2012,9,14,2012.09,2011,12,350,50,0.0251930729797341,8.475224579264136,0.0290659025295352,0.43,3,Normal,40,6,4,3,65,118.0,0.4046826684541906,173.5864928209976,173.5864928209976,,1,173.5864928209976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.5864928209976,964.866345971284,990.0,0.1161090316435219,0.0073586492820997,989.8765323190744,0.213318354169253,,,,24.79686799362116,,,,,0.6943459712839903,,,,0.93,,,,0.97,,,,38.09223447328997,,,,38.09223447328997,914.2136273589592,0.1306378567290991,57.13535792069828,113.7758460098198,169.32672303582987,222.1432222739936,0.795
2012-09-15,2012-09-26,310.3,0.9277358268417988,287.87642706901016,0.808,2012,9,15,2012.09,2011,12,351,51,0.0248725232987624,3.710065751987429,0.0128877025109737,0.43,3,Normal,40,6,4,3,65,118.0,0.4098980982965752,169.87642706901016,169.87642706901016,,1,169.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.87642706901016,964.851505708276,990.0,0.1148442365007989,0.006987642706901,989.8781681207925,0.2042903925921599,,,,24.82237201992416,,,,,0.6795057082760406,,,,0.93,,,,0.97,,,,37.31642997297182,,,,37.31642997297182,895.5943193513236,0.1296265566198175,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2012-09-16,2012-09-27,310.3,0.9277358268417988,287.87642706901016,0.808,2012,9,16,2012.09,2011,12,352,51,0.0248725232987624,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.4098980982965752,169.87642706901016,169.87642706901016,,1,169.87642706901016,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.87642706901016,964.851505708276,990.0,0.1148442365007989,0.006987642706901,989.8781681207925,0.2042903925921599,,,,24.82237201992416,,,,,0.6795057082760406,,,,0.93,,,,0.97,,,,37.31642997297182,,,,37.31642997297182,895.5943193513236,0.1296265566198175,57.15405126925509,113.81482767295287,169.3891873241655,222.23601573990027,0.81
2012-09-17,2012-09-28,306.2,0.9319298381125354,285.35691643005833,0.809,2012,9,17,2012.09,2011,12,353,51,0.024654837579557,2.5195106389518287,0.0088293308971516,0.43,3,Normal,40,6,4,3,65,118.0,0.4135172242405489,167.35691643005833,167.35691643005833,,1,167.35691643005833,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.35691643005836,964.8414276657202,990.0,0.113985312419338,0.0067356916430058,989.8792789959376,0.1982696740481153,,,,24.839581656169333,,,,,0.6694276657202334,,,,0.92,,,,0.97,,,,36.39288721947192,,,,36.39288721947192,873.4292932673261,0.1275346246194523,57.16670820095525,113.84122590124043,169.43149862469448,222.2988952928645,0.81
2012-09-18,2012-09-29,302.1,0.9339938877104412,282.1595534773243,0.8160000000000001,2012,9,18,2012.09,2011,12,354,51,0.0243785854204408,3.197362952734011,0.0113317550773306,0.43,3,Normal,40,6,4,3,65,118.0,0.4182031001459004,164.15955347732432,164.15955347732432,,1,164.15955347732432,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.15955347732432,964.8286382139092,990.0,0.1128953023218151,0.0064159553477324,989.8806887423304,0.1907574518254842,,,,24.86129307659572,,,,,0.6566382139092973,,,,0.92,,,,0.97,,,,35.72880117654024,,,,35.72880117654024,857.4912282369658,0.1266262323434374,57.18273912438632,113.87466486197586,169.4851037756853,222.37857894523384,0.815
2012-09-19,2012-09-30,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2012,9,19,2012.09,2011,12,355,51,0.0240697210302025,3.5748193314619243,0.0128320718736519,0.43,3,Normal,40,6,4,3,65,118.0,0.4235695123847566,160.5847341458624,160.5847341458624,,1,160.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.5847341458624,964.8143389365836,990.0,0.1116766139133621,0.0060584734145862,989.882264912672,0.182528343203782,,,,24.885397632884864,,,,,0.6423389365834496,,,,0.92,,,,0.97,,,,34.98464010546582,,,,34.98464010546582,839.6313625311798,0.1255798894104098,57.2005909842972,113.91191057776174,169.5448318647778,222.46741042154952,0.82
2012-09-20,2012-10-01,298.0,0.934848101160612,278.5847341458624,0.8220000000000001,2012,9,20,2012.09,2011,12,356,51,0.0240697210302025,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.4235695123847566,160.5847341458624,160.5847341458624,,1,160.5847341458624,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.5847341458624,964.8143389365836,990.0,0.1116766139133621,0.0060584734145862,989.882264912672,0.182528343203782,,,,24.885397632884864,,,,,0.6423389365834496,,,,0.92,,,,0.97,,,,34.98464010546582,,,,34.98464010546582,839.6313625311798,0.1255798894104098,57.2005909842972,113.91191057776174,169.5448318647778,222.46741042154952,0.82
2012-09-21,2012-10-02,294.0,0.9305225041027758,273.5736162062161,0.8260000000000001,2012,9,21,2012.09,2011,12,357,51,0.023636760440217,5.011117939646283,0.0183172559150183,0.45,3,Normal,40,6,4,3,65,118.0,0.4313281435409077,155.57361620621612,155.57361620621612,,1,155.57361620621612,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.5736162062161,964.7942944648248,990.0,0.1099682782521191,0.0055573616206216,989.8844743601272,0.1712949621142931,,,,24.918884933188007,,,,,0.6222944648248645,,,,0.92,,,,0.97,,,,33.93853725602889,,,,33.93853725602889,814.5248941446932,0.1240563243147192,57.22554680210239,113.9639859681276,169.62836081208718,222.59168442892744,0.825
2012-09-22,2012-10-03,294.0,0.9305225041027758,273.5736162062161,0.8260000000000001,2012,9,22,2012.09,2011,12,358,52,0.023636760440217,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4313281435409077,155.57361620621612,155.57361620621612,,1,155.57361620621612,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.5736162062161,964.7942944648248,990.0,0.1099682782521191,0.0055573616206216,989.8844743601272,0.1712949621142931,,,,24.918884933188007,,,,,0.6222944648248645,,,,0.92,,,,0.97,,,,33.93853725602889,,,,33.93853725602889,814.5248941446932,0.1240563243147192,57.22554680210239,113.9639859681276,169.62836081208718,222.59168442892744,0.825
2012-09-23,2012-10-04,286.0,0.9234941651190772,264.1193312240561,0.848,2012,9,23,2012.09,2011,12,359,52,0.0228199102177584,9.454284982160004,0.0357955055328373,0.45,3,Normal,40,6,4,3,65,118.0,0.4467677524894948,146.1193312240561,146.1193312240561,,1,146.1193312240561,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1193312240561,964.7564773248962,990.0,0.1067452265536554,0.0046119331224056,989.888642840324,0.1510614261937527,,,,24.98110408923393,,,,,0.5844773248962244,,,,0.91,,,,0.97,,,,31.608321840634225,,,,31.608321840634225,758.5997241752214,0.1196743975313963,57.27229525053293,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2012-09-24,2012-10-05,286.0,0.9234941651190772,264.1193312240561,0.848,2012,9,24,2012.09,2011,12,360,52,0.0228199102177584,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4467677524894948,146.1193312240561,146.1193312240561,,1,146.1193312240561,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1193312240561,964.7564773248962,990.0,0.1067452265536554,0.0046119331224056,989.888642840324,0.1510614261937527,,,,24.98110408923393,,,,,0.5844773248962244,,,,0.91,,,,0.97,,,,31.608321840634225,,,,31.608321840634225,758.5997241752214,0.1196743975313963,57.27229525053293,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2012-09-25,2012-10-06,286.0,0.9234941651190772,264.1193312240561,0.848,2012,9,25,2012.09,2011,12,361,52,0.0228199102177584,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4467677524894948,146.1193312240561,146.1193312240561,,1,146.1193312240561,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1193312240561,964.7564773248962,990.0,0.1067452265536554,0.0046119331224056,989.888642840324,0.1510614261937527,,,,24.98110408923393,,,,,0.5844773248962244,,,,0.91,,,,0.97,,,,31.608321840634225,,,,31.608321840634225,758.5997241752214,0.1196743975313963,57.27229525053293,114.06157591430748,169.78499120911837,222.8249352922248,0.85
2012-09-26,2012-10-07,282.1,0.929617718133666,262.2451582855072,0.85,2012,9,26,2012.09,2011,12,362,52,0.0226579816758678,1.8741729385488952,0.0071466445779276,0.45,3,Normal,40,6,4,3,65,118.0,0.4499606428254167,144.24515828550722,144.24515828550722,,1,144.24515828550722,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.2451582855072,964.748980633142,990.0,0.1061063039609683,0.0044245158285507,989.8894691802104,0.1471994703588888,,,,24.99328907670957,,,,,0.5769806331420289,,,,0.91,,,,0.97,,,,31.218123251517788,,,,31.218123251517788,749.2349580364269,0.1190417525936952,57.281511853321724,114.08082213192804,169.81589571017503,222.8709906109896,0.85
2012-09-27,2012-10-08,278.2,0.9343141393060196,259.9261935549346,0.856,2012,9,27,2012.09,2011,12,363,52,0.0224576231231463,2.3189647305725885,0.0089216277084536,0.45,3,Normal,40,6,4,3,65,118.0,0.4539750241641616,141.92619355493463,141.92619355493463,,1,141.92619355493463,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.92619355493463,964.7397047742196,990.0,0.1053157478028186,0.0041926193554934,989.8904916328416,0.142489228875822,,,,25.008297629746107,,,,,0.5677047742197385,,,,0.91,,,,0.97,,,,30.734688688284773,,,,30.734688688284773,737.6325285188345,0.1182439071181531,57.292896785151655,114.10459856736752,169.85408010106863,222.92790719999772,0.855
2012-09-28,2012-10-09,270.5,0.9469114551087144,256.1395486069072,0.866,2012,9,28,2012.09,2011,12,364,52,0.0221304569996367,3.786644948027402,0.0147835231561163,0.45,3,Normal,40,6,4,3,65,118.0,0.460686374446191,138.13954860690723,138.13954860690723,,1,138.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.13954860690723,964.7245581944276,990.0,0.1040248461159911,0.0038139548606907,989.8921611990232,0.1349601612750167,,,,25.032642843320644,,,,,0.5525581944276289,,,,0.91,,,,0.97,,,,29.943796978609576,,,,29.943796978609576,718.6511274866298,0.1169042310782072,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
2012-09-29,2012-10-10,270.5,0.9469114551087144,256.1395486069072,0.866,2012,9,29,2012.09,2011,12,365,53,0.0221304569996367,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.460686374446191,138.13954860690723,138.13954860690723,,1,138.13954860690723,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.13954860690723,964.7245581944276,990.0,0.1040248461159911,0.0038139548606907,989.8921611990232,0.1349601612750167,,,,25.032642843320644,,,,,0.5525581944276289,,,,0.91,,,,0.97,,,,29.943796978609576,,,,29.943796978609576,718.6511274866298,0.1169042310782072,57.311430630635,114.14331170797212,169.91626894575717,223.0206412570977,0.865
2012-09-30,2012-10-11,266.7,0.9476517211449104,252.7387140293476,0.873,2012,9,30,2012.09,2011,12,366,53,0.0218366248921356,3.400834577559636,0.0134559305273854,0.45,3,Normal,40,6,4,3,65,118.0,0.466885338295652,134.7387140293476,134.7387140293476,,1,134.7387140293476,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.7387140293476,964.7109548561174,990.0,0.102865470691823,0.0034738714029347,989.8936606579052,0.1283698016034351,,,,25.054336000184527,,,,,0.5389548561173904,,,,0.91,,,,0.97,,,,29.23192591955164,,,,29.23192591955164,701.5662220692394,0.1156606578134178,57.3280194967743,114.17796905245548,169.97195904873493,223.10372176131497,0.875
