MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2017.1,2017.0,10.0,2017.0,1.0,16.0,2.7419354838709675,0.3375000000000002,210.75784984824955,-0.16000000000000006,199.37692595644407,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.5096988456192105,97.76402273063766,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,144.89305498870215,1.0,97.76402273063766,,,,964.5180998137929,990.0,0.08928172329160296,0.00017685190105502278,989.9105414248072,0.06747984678062266,,,,25.324961764233827,,,,0.8822580645161293,,,,0.3910560909225506,,,,0.9600000000000006,,,,20.575282940533334,,,,20.575282940533334,0.10318457736174645,22.51872017773007,17.819930460120798,1,1,15308.010507756791,31,0.11430712744740734
2017.11,2017.0,11.0,2017.0,2.0,46.5,7.066666666666666,0.3375000000000002,261.30166949195825,-0.2000000000000001,243.66380680125113,40.0,6.0,4.0,3.0,53.0,106.0,0.44104326389885906,137.66380680125116,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,187.66380680125116,1.0,137.66380680125116,,,,964.7596409489998,990.0,0.10386266140951747,0.003766380680125116,989.8923709579104,0.13975144381945798,,,,24.992978565091104,,,,0.9090000000000005,,,,0.5506552272050047,,,,0.9659999999999996,,,,29.72983930323469,,,,29.72983930323469,0.12050507121518414,39.365169144104115,22.129281366909726,1,1,21405.484298328975,30,0.16516577390685938
2017.12,2017.0,12.0,2017.0,3.0,77.0,11.419354838709678,0.3375000000000002,375.96567624429326,-0.16999999999999996,354.394645569777,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.32727084591743344,240.91077460203502,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,292.652710085906,1.4838709677419355,170.9470104855509,144.59177917406728,,,965.0959227534056,990.0,0.13912869649473047,0.01890387634698659,989.841967427158,0.21453661355474504,0.14800848412643056,,,24.531508060197776,24.387207235888145,,,0.9245161290322582,0.9133333333333333,,,0.6837880419422037,0.5783671166962691,,,0.9709677419354834,0.9700000000000002,,,37.04333770591865,30.64771114920034,,,51.87287535875755,0.14518433546473503,63.72304572978205,37.434931272217,2,1,38593.4192669156,31,0.28818264088198625
2018.01,2018.0,1.0,2017.0,4.0,108.0,15.870967741935484,0.3499999999999998,554.2190659174391,-0.17999999999999997,519.3032647646405,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.2500557829186283,393.174232506576,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,446.75487766786637,2.064516129032258,190.43820786784005,190.43820786784005,190.61615994888723,,965.7859580041638,990.0,0.19432227448642767,0.04996521151374261,989.7557125139998,0.26584697579222966,0.26584697579222966,0.25730392066543717,,23.70390753404391,23.70390753404391,22.818829761789004,,0.9290322580645163,0.9290322580645163,0.93,,0.7617528314713603,0.7617528314713603,0.7624646397955488,,0.972258064516129,0.972258064516129,0.97,,39.952924321934816,39.952924321934816,38.49098622788738,,82.38913807792689,0.1574001461889373,117.04857660735658,60.08631799107173,3,2,61297.51872997759,31,0.4577174337662604
2018.02,2018.0,2.0,2017.0,5.0,137.5,20.071428571428573,0.3499999999999998,798.7081229166454,-0.16000000000000006,753.980468033313,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.16991071946960642,626.1233251761704,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,678.8376108904561,3.0,208.70777505872348,208.70777505872348,208.70777505872348,,966.8153970383124,990.0,0.31019571645823546,0.11775979180348571,989.5720444917386,0.3089459689660872,0.3089459689660872,0.3089459689660872,,22.44770148445978,22.44770148445978,22.44770148445978,,0.9328571428571432,0.9328571428571432,0.9328571428571432,,0.8348311002348942,0.8348311002348942,0.8348311002348942,,0.972857142857143,0.972857142857143,0.972857142857143,,41.71630710409011,41.71630710409011,41.71630710409011,,125.14892131227029,0.16591278693100672,138.3553512204123,116.63148467071693,3,3,84100.07512184564,28,0.6952717850681683
2018.03,2018.0,3.0,2017.0,6.0,167.0,24.258064516129032,0.3499999999999998,1044.0333546337665,-0.4100000000000001,894.214568243821,41.0,8.0,7.0,6.0,67.0,129.0,0.14649715562766813,765.214568243821,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,821.2145682438212,3.3548387096774195,228.96275254077247,228.96275254077247,228.96275254077247,220.73778447878294,967.3925983348656,990.0,0.41644521256310363,0.18608866235103289,989.3974661250858,0.3744741698103234,0.3744741698103234,0.3744741698103234,0.3454667897942294,21.63039362040974,21.63039362040974,21.63039362040974,21.014469347461105,0.9370967741935486,0.9370967741935486,0.9370967741935486,0.9381818181818179,0.9158510101630896,0.9158510101630896,0.9158510101630896,0.8829511379151319,0.9767741935483872,0.9767741935483872,0.9767741935483872,0.9772727272727274,44.440219330086805,44.440219330086805,44.440219330086805,41.71165092983696,148.1215663847187,0.16566906240670037,175.18675132493686,119.42882704157907,4,3,110202.44539023069,31,0.8228975910262148
2018.04,2018.0,4.0,2017.0,7.0,197.5,28.666666666666668,0.3499999999999998,1647.968233149345,-0.2899999999999999,1480.6994574846863,45.0,11.0,10.0,10.0,72.0,148.0,0.10128912003464537,1093.4057989530572,239.29365853162884,41.74748036700023,5.685957596426082,11.065942160484864,16.168490441326277,164.62578796639136,86.74748036700024,16.685957596426082,21.065942160484862,26.168490441326266,236.62578796639139,1217.9051790769686,4.0,273.3514497382643,273.3514497382643,273.3514497382643,273.3514497382643,969.5368988125954,990.0,0.8794991969600171,0.4715464069747371,988.6489543960654,0.528778805811961,0.528778805811961,0.528778805811961,0.528778805811961,18.58327677765805,18.58327677765805,18.58327677765805,18.58327677765805,0.9322979423750559,0.9322979423750559,0.9322979423750559,0.9322979423750559,1.093405798953058,1.093405798953058,1.093405798953058,1.093405798953058,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.50879065742224,45.50879065742224,45.50879065742224,45.50879065742224,182.03516262968895,0.12492623420835534,191.1172346386023,174.57149111010716,4,4,131065.31709337607,30,1.0113064590538277
2018.05,2018.0,5.0,2017.0,8.0,228.0,33.0,0.3499999999999998,1781.6934512741075,-0.24000000000000016,1632.0312013670823,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.15441509341333565,1097.848129420796,285.27984613983466,38.10437963798841,5.375586238868191,10.244026389506939,16.34991486324729,215.20593901022394,90.52373447669807,17.40784430338432,22.276284454023067,31.091850347118257,372.8833583650627,1228.055992654902,4.0,274.462032355199,274.462032355199,274.462032355199,274.462032355199,970.0292563743781,990.0,0.8941501219175654,0.477202568247035,988.6286473098355,0.5328858508996817,0.5328858508996817,0.5328858508996817,0.5328858508996817,18.066505084557818,18.066505084557818,18.066505084557818,18.066505084557818,0.9313095238601959,0.9313095238601959,0.9313095238601959,0.9313095238601959,1.0978481294207965,1.0978481294207965,1.0978481294207965,1.0978481294207965,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.392180548252675,44.392180548252675,44.392180548252675,44.392180548252675,177.5687221930107,0.10992480680524341,186.9721492729456,172.46086369530525,4,4,132111.12931159994,31,0.9864929010722815
2018.06,2018.0,6.0,2017.0,9.0,258.5,37.333333333333336,0.3499999999999998,1018.0213953769595,-0.24000000000000016,932.5075981652952,53.0,12.0,12.0,13.0,120.0,210.0,0.2403869001032854,722.4567800397024,0.05081812559265018,0.012825526935287901,0.0029038928910085815,0.0029038928910085815,0.003145883965259297,0.029038928910085814,53.01282552693529,12.002903892891007,12.002903892891007,13.00314588396526,120.02903892891008,799.4754133524198,3.066666666666667,233.3257093203787,233.3257093203787,239.08934695785396,241.20768689576508,967.5196802702062,990.0,0.42621218128826394,0.19058257181253507,989.3832052468991,0.3907523815548818,0.3907523815548818,0.4086721241483277,0.41482467307776466,21.47277259513801,21.47277259513801,20.814472370688723,20.138555927468914,0.9377280408682892,0.9377280408682892,0.938182915526127,0.938349202368061,0.9333028372815149,0.9333028372815149,0.9563573878314158,0.9648307475830602,0.9773333333333334,0.9773333333333334,0.9780952380952382,0.9790909090909093,44.86327519048378,44.86327519048378,44.68357346010416,43.67744509482072,137.02011500447477,0.14595075948310635,189.1932626351732,73.81935295754846,4,2,98654.48280322184,30,0.7612228611359709
2018.07,2018.0,7.0,2017.0,10.0,289.0,41.74193548387097,0.3499999999999998,469.2161481996442,-0.16999999999999996,441.29778738176543,50.0,10.0,9.0,9.0,108.0,186.0,0.4273219163115079,255.2977873817653,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.2977873817654,1.2903225806451613,207.91837350064336,163.1957589238644,,,965.4459025344696,990.0,0.1496560917504017,0.0212324676504927,989.8291114405991,0.3158817298662632,0.18979388388939825,,,24.067327176263003,23.847305572953832,,,0.9345161290322581,0.921111111111111,,,0.8316734940025734,0.6527830356954576,,,0.9745161290322578,0.9699999999999999,,,44.82303006790891,34.10541983548365,,,54.72460356853318,0.12299050880437232,78.00363868216705,39.03693920614632,2,1,40715.10505498868,31,0.3040255753807398
2018.08,2018.0,8.0,2017.0,11.0,320.0,46.12903225806452,0.3499999999999998,334.12271588676026,-0.16999999999999996,314.24241429149805,47.0,8.0,6.0,5.0,89.0,155.0,0.4963930452310168,159.24241429149797,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,220.24241429149797,1.0,159.24241429149797,,,,964.9420303449974,990.0,0.11492311926334754,0.005962014465388418,989.8791148662714,0.18396303250727092,,,,24.753121488766336,,,,0.9196774193548387,,,,0.636969657165992,,,,0.9699999999999995,,,,34.51473449779216,,,,34.51473449779216,0.10911951909927547,45.567962965813855,25.300637670802153,1,1,25678.962466357374,31,0.1917485249877343
2018.09,2018.0,9.0,2017.0,12.0,350.5,50.5,0.3499999999999998,252.9142655083444,-0.14000000000000007,240.5214664984356,40.0,6.0,4.0,3.0,65.0,118.0,0.4935889108345821,122.52146649843557,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.5214664984356,1.0,122.52146649843557,,,,964.7463931836028,990.0,0.0987004999426485,0.002276751540008513,989.8990227485174,0.10852010746257573,,,,25.0441094574516,,,,0.9009999999999998,,,,0.4900858659937423,,,,0.9663333333333336,,,,26.270699594637506,,,,26.270699594637506,0.10845550690044073,34.483920165748685,20.264118596589558,1,1,18914.903708139005,30,0.1459483310813195
2018.1,2018.0,10.0,2018.0,1.0,16.0,2.7419354838709675,0.3499999999999998,211.78494624773617,-0.16000000000000006,199.9249892578629,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.5306547321753975,94.11853764495967,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,143.1830537739919,1.0,94.11853764495967,,,,964.5827238166669,990.0,0.08869876833204271,0.0003453535695626795,989.9109558780983,0.0632611912087849,,,,25.264970870222317,,,,0.8767741935483874,,,,0.37647415057983863,,,,0.9619354838709683,,,,19.710000121000284,,,,19.710000121000284,0.09824108746448047,25.084404658384162,16.471220098279257,1,1,14664.240090024212,31,0.1095000006722238
2018.11,2018.0,11.0,2018.0,2.0,46.5,7.066666666666666,0.3499999999999998,223.17660222735623,-0.2000000000000001,207.55424007144128,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.47137958189928947,110.22090673810791,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,156.2209067381079,1.0,110.22090673810791,,,,964.6194892282496,990.0,0.09314349093344587,0.001366358848233573,989.905490150218,0.08742811707436239,,,,25.19857280489451,,,,0.8933333333333333,,,,0.44088362695243194,,,,0.9656666666666663,,,,23.558788749441685,,,,23.558788749441685,0.11290276754199356,28.90524492674657,17.95897297215266,1,1,16962.32789959801,30,0.13088215971912046
2018.12,2018.0,12.0,2018.0,3.0,77.0,11.419354838709678,0.3499999999999998,305.80318831065614,-0.16999999999999996,287.6078986061721,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.3439041236378813,193.1885437674625,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,237.34983409004312,1.1290322580645162,174.6236094415789,143.8782410255977,,,964.87535445501,990.0,0.12057654905703001,0.011726732816684515,989.8676967181262,0.23253243824270078,0.1464517955292745,,,24.759809824873408,24.551373577387793,,,0.9229032258064515,0.91,,,0.6984944377663157,0.5755129641023908,,,0.972258064516129,0.97,,,38.186562829589526,30.58810293354334,,,42.133414821014476,0.14305776035846912,61.41968593534386,25.09926921009618,2,1,31347.26062683477,31,0.23407452678341376
2019.01,2019.0,1.0,2018.0,4.0,108.0,15.870967741935484,0.3625000000000001,421.61147095356466,-0.17999999999999997,394.1013224738447,34.0,5.0,4.0,3.0,45.0,91.0,0.23307269500504812,303.1013224738447,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,346.1013224738446,1.7419354838709677,184.28633599070037,160.1419383033684,,,965.2465480181503,990.0,0.1568971181647455,0.030620264494768932,989.8124826173404,0.2533095338528508,0.18284792419978815,,,24.312625065337,24.30462490836299,,,0.9270967741935487,0.9204347826086956,,,0.7371453439628012,0.6405677532134737,,,0.9725806451612901,0.9699999999999998,,,39.78660137800755,34.0892346358245,,,65.07861417232895,0.1648696967851147,77.31908458571999,54.20207952829062,2,1,48418.48894421276,31,0.36154785651293875
2019.02,2019.0,2.0,2018.0,5.0,137.5,20.071428571428573,0.3625,621.0271508598642,-0.16000000000000006,585.0075761099919,31.0,6.0,4.0,3.0,41.0,85.0,0.14701771990537424,500.00757610999193,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,541.0075761099918,2.25,225.54465694359303,225.54465694359303,195.67304889122315,,966.0760864940727,990.0,0.2332506990234414,0.07559480998034976,989.6911544909963,0.3647954595231691,0.3647954595231691,0.2712569289070655,,23.250272537400658,23.250272537400658,22.882621094128726,,0.938928571428571,0.938928571428571,0.9299999999999999,,0.9021786277743721,0.9021786277743721,0.7826921955648924,,0.9760714285714285,0.9760714285714285,0.9699999999999999,,47.18581940160092,47.18581940160092,39.61960160059572,,104.2765392033508,0.17824939174610335,123.04468596579441,86.77701952311314,3,2,70073.83434465175,28,0.5793141066852824
2019.03,2019.0,3.0,2018.0,6.0,167.0,24.258064516129032,0.3625000000000001,896.7717193442321,-0.4100000000000001,763.4890225566958,41.0,8.0,7.0,6.0,67.0,129.0,0.1712468781157147,634.4890225566958,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,690.4890225566958,2.7419354838709675,234.05170094175065,234.05170094175065,224.25888003778394,,966.8508534636414,990.0,0.3198881535206862,0.1208730111650154,989.5592388353142,0.3925637264123468,0.3925637264123468,0.35976409809629906,,22.315821645260414,22.315821645260414,22.14704588880548,,0.9387096774193553,0.9387096774193553,0.9365217391304349,,0.9362068037670023,0.9362068037670023,0.8970355201511356,,0.97741935483871,0.97741935483871,0.9765217391304349,,47.03022177597433,47.03022177597433,44.49693587662321,,127.07429920234658,0.16637804836068712,153.60026828865958,103.94696365555487,3,2,94543.27860654586,31,0.7059683289019255
2019.04,2019.0,4.0,2018.0,7.0,197.5,28.666666666666668,0.36250000000000004,2171.0910778625293,-0.2899999999999999,1942.8551283022316,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09639627418697785,1052.6000358182253,719.2550924840058,35.34890141098677,4.348796778585379,9.040496609848912,37.823235772880366,632.6936619117043,83.34890141098677,16.015463445252045,20.373829943182248,50.82323577288036,719.6936619117043,1172.3382306176463,4.0,263.1500089545563,263.1500089545563,263.1500089545563,263.1500089545563,970.781340894182,990.0,0.8228518774080552,0.4303734244623632,988.7467746981298,0.4933711408388907,0.4933711408388907,0.4933711408388907,0.4933711408388907,17.47206266310862,17.47206266310862,17.47206266310862,17.47206266310862,0.9249560061303369,0.9249560061303369,0.9249560061303369,0.9249560061303369,1.052600035818226,1.052600035818226,1.052600035818226,1.052600035818226,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,40.53889982562088,40.53889982562088,40.53889982562088,40.53889982562088,162.15559930248352,0.09830857596689842,192.22456003500994,145.07291169157102,4,4,116752.03149778812,30,0.9008644405693528
2019.05,2019.0,5.0,2018.0,8.0,228.0,33.0,0.3625000000000001,2029.246182069162,-0.24000000000000016,1852.701764229145,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.16025365182597975,1099.5819007728776,462.6037344240092,34.32443273344462,4.167253672923334,8.527211275393315,29.181168306658563,386.40366843558945,92.55023918505752,17.489834318084622,22.817533856038477,48.116652177626314,572.1456039194605,1232.4395081320583,4.0,274.8954751932194,274.8954751932194,274.8954751932194,274.8954751932194,970.6620168080965,990.0,0.9019315540056033,0.479456471004741,988.6186119749899,0.5345312605920366,0.5345312605920366,0.5345312605920366,0.5345312605920366,17.422063906301066,17.422063906301066,17.422063906301066,17.422063906301066,0.9278271595124812,0.9278271595124812,0.9278271595124812,0.9278271595124812,1.0995819007728778,1.0995819007728778,1.0995819007728778,1.0995819007728778,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.7307065615168,42.7307065615168,42.7307065615168,42.7307065615168,170.9228262460672,0.09626215784495035,187.27031258030053,151.22125775963792,4,4,127166.582727074,31,0.9495712569225956
2019.06,2019.0,6.0,2018.0,9.0,258.5,37.333333333333336,0.36250000000000004,1040.158086110335,-0.24000000000000016,949.6643326187364,53.0,12.0,12.0,13.0,120.0,210.0,0.23609109803204797,738.9943357370787,0.6699968816575544,0.16909445108500182,0.0382855360947174,0.0382855360947174,0.041475997435943844,0.38285536094717393,53.169094451085,12.038285536094717,12.038285536094717,13.041475997435944,120.38285536094718,816.2400012603532,3.1333333333333333,233.4320030890015,233.4320030890015,238.933933417747,242.28027929848588,967.5874278751367,990.0,0.4412016291180216,0.20089949748898167,989.357898873393,0.3911671310910179,0.3911671310910179,0.4083708686876139,0.41924435209910005,21.379303867165298,21.379303867165298,20.77894697609847,20.09951464704243,0.9374583630807078,0.9374583630807078,0.9378977678373286,0.9378125743684357,0.9337280123560061,0.9337280123560061,0.9557357336709881,0.9691211171939433,0.9780000000000001,0.9780000000000001,0.9786363636363639,0.979166666666667,44.686433533972185,44.686433533972185,44.56619128295437,43.73526475719148,139.54884657832082,0.146110566457336,189.175656013937,73.46998129350365,4,2,100475.16953639101,30,0.7752713698795602
2019.07,2019.0,7.0,2018.0,10.0,289.0,41.74193548387097,0.3625000000000001,469.4985128271393,-0.16999999999999996,440.5656669741669,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3960138211009856,271.01727987739264,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,336.79147342577977,1.3225806451612903,210.65000678209603,187.13854659541954,,,965.4430251455271,990.0,0.1538052863775653,0.024405486631495468,989.821789226991,0.3197268109266747,0.24939872620207804,,,24.059037270536894,23.779278213024277,,,0.936451612903226,0.9299999999999999,,,0.8426000271283842,0.7485541863816783,,,0.9738709677419353,0.97,,,45.402010925690384,39.374109090588505,,,58.103336438783465,0.1297155971347956,88.98659693987673,38.86665312378441,2,1,43228.882310454865,31,0.3227963135487968
2019.08,2019.0,8.0,2018.0,11.0,320.0,46.12903225806452,0.3625000000000001,339.2671005166207,-0.16999999999999996,318.3597654472839,47.0,8.0,6.0,5.0,89.0,155.0,0.4895570970429392,163.35976544728393,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,224.3597654472839,1.0,163.35976544728393,,,,964.9554698730188,990.0,0.11632134047702955,0.006368489396824668,989.8773101701264,0.19283016404494893,,,,24.729010133062253,,,,0.920967741935484,,,,0.6534390617891357,,,,0.9699999999999995,,,,35.42132332323589,,,,35.42132332323589,0.11064698127677274,45.39976701974364,25.99542047403758,1,1,26353.46455248749,31,0.19678512957353264
2019.09,2019.0,9.0,2018.0,12.0,350.5,50.5,0.36250000000000004,268.20736134201746,-0.14000000000000007,254.59583775391005,46.0,7.0,6.0,4.0,75.0,138.0,0.5436001111350338,116.59583775390999,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,175.59583775391,1.0,116.59583775390999,,,,964.7701642616175,990.0,0.09974858105246934,0.001722757882085311,989.8985286610655,0.09726302006906433,,,,25.031101379378693,,,,0.8986666666666665,,,,0.46638335101564027,,,,0.9660000000000004,,,,24.89543562015438,,,,24.89543562015438,0.09738001011567983,30.58570993842874,19.918149602982577,1,1,17924.71364651115,30,0.1383079756675243
2019.1,2019.0,10.0,2019.0,1.0,16.0,2.7419354838709675,0.3625000000000001,285.272770549765,-0.16000000000000006,268.7269498578787,42.064516129032256,6.354838709677419,4.709677419354839,3.0,57.41935483870968,113.54838709677419,0.42532658194925727,155.17856276110447,0.0,0.0,0.0,0.0,0.0,0.0,42.064516129032256,6.354838709677419,4.709677419354839,3.0,57.41935483870968,208.30759501916899,1.0,155.17856276110447,,,,964.8095892564025,990.0,0.11088406517019174,0.0055178562761104425,989.8835980785539,0.1741308550915984,,,,24.899877967059428,,,,0.9187096774193549,,,,0.6207142510444176,,,,0.9699999999999995,,,,33.79595440996156,,,,33.79595440996156,0.1251124463003078,43.31096395814721,25.592824560402033,1,1,25144.190081011395,31,0.18775530227756418
2019.11,2019.0,11.0,2019.0,2.0,46.5,7.066666666666666,0.36250000000000004,411.8808028462559,-0.2000000000000001,382.0194446399025,42.0,7.0,6.0,3.0,56.0,114.0,0.3036631308344775,268.0194446399024,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.0194446399024,1.4333333333333333,198.6363312454534,160.11487706411316,,,965.2012114166253,990.0,0.1492315498804104,0.023603888927980484,989.8271645611917,0.28965624119610317,0.18218369361625933,,,24.336296903370155,24.204774234179645,,,0.9326666666666671,0.9199999999999999,,,0.7945453249818135,0.6404595082564526,,,0.9733333333333329,0.9700000000000001,,,43.196127077306166,33.92394942604781,,,57.89650516192687,0.1507754363401942,76.53679215576703,44.48183946329729,2,1,41685.483716587354,30,0.3216472508995938
2019.12,2019.0,12.0,2019.0,3.0,77.0,11.419354838709678,0.3625000000000001,571.6231246426157,-0.16999999999999996,536.3968495865147,44.0,8.0,6.0,4.0,64.0,126.0,0.23589085567653775,410.39684958651475,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,468.39684958651475,2.0,205.19842479325737,205.19842479325737,,,965.8608846191318,990.0,0.19805600112527588,0.052079369917302935,989.7498646289575,0.30021088118212075,0.30021088118212075,,,23.588769128643502,23.588769128643502,,,0.9358064516129037,0.9358064516129037,,,0.8207936991730296,0.8207936991730296,,,0.9738709677419356,0.9738709677419356,,,43.26970896625499,43.26970896625499,,,86.53941793250998,0.16113232863780058,97.67248577763034,75.9693548858712,2,2,64385.32694178741,31,0.48077454406949977
2020.01,2020.0,1.0,2019.0,4.0,108.0,15.870967741935484,0.375,718.867952719702,-0.17999999999999997,670.3443659111218,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.2138962780683226,527.7959788143478,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,588.4088820401543,2.3225806451612905,232.9136463489787,232.9136463489787,192.1029269608096,,966.4526742233406,990.0,0.2578438728597982,0.08295415162487127,989.6592019755152,0.39111913178078656,0.39111913178078656,0.2616246490031521,,22.815408620393903,22.815408620393903,22.70406947013734,,0.9399999999999996,0.9399999999999996,0.9299999999999999,,0.931654585395915,0.931654585395915,0.7684117078432385,,0.9767741935483869,0.9767741935483869,0.97,,47.93976543368949,47.93976543368949,38.589254678619604,,108.32767753790147,0.1614965125984738,121.50992823452435,92.16439495825225,3,2,80595.79208819865,31,0.6018204307661189
2020.02,2020.0,2.0,2019.0,5.0,138.0,20.137931034482758,0.375,893.2887842351965,-0.16000000000000006,839.6914571810846,45.06896551724138,7.344827586206897,5.689655172413793,4.344827586206897,83.17241379310344,145.6206896551724,0.17504763248475338,694.0707675259123,0.0,0.0,0.0,0.0,0.0,0.0,45.06896551724138,7.344827586206897,5.689655172413793,4.344827586206897,83.17241379310344,752.1742158017744,3.0689655172413794,226.60607389932554,226.60607389932554,226.60607389932554,206.661914505067,967.1743268354795,990.0,0.35782186388702525,0.14389252488953602,989.4982856112235,0.3663696372837945,0.3663696372837945,0.3663696372837945,0.30234428550331804,21.957589138460058,21.957589138460058,21.957589138460058,21.344366170949773,0.9362068965517243,0.9362068965517243,0.9362068965517243,0.93,0.9064242955973021,0.9064242955973021,0.9064242955973021,0.826647658020268,0.9758620689655174,0.9758620689655174,0.9758620689655174,0.97,44.577554801785425,44.577554801785425,44.577554801785425,39.036188038590005,136.42481530456942,0.16229534283289074,156.14475215436002,118.14711056694681,4,3,94951.67145198035,29,0.7579156405809415
2020.03,2020.0,3.0,2019.0,6.0,168.0,24.419354838709676,0.375,1533.9258178183563,-0.4100000000000001,1298.0847233287839,49.0,9.0,9.0,9.0,107.0,183.0,0.14907628350765464,971.1964611292226,143.8882621995615,22.471652872049233,3.9852476308767186,6.15835238577536,7.076471911453845,104.19653739940635,71.47165287204923,12.985247630876719,15.158352385775359,16.076471911453844,211.19653739940637,1070.8117140179238,3.7096774193548385,261.0855128278544,261.0855128278544,261.0855128278544,264.82443645524705,968.8743535013042,990.0,0.6981319934523438,0.35822446822872156,988.943643538319,0.4847729423723385,0.4847729423723385,0.4847729423723385,0.4988807485129707,19.584517094642433,19.584517094642433,19.584517094642433,18.84491373567025,0.9351493439096297,0.9351493439096297,0.9351493439096297,0.9331649845999329,1.0443420513114183,1.0443420513114183,1.0443420513114183,1.0592977458209887,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9795454545454547,45.776336506183874,45.776336506183874,45.776336506183874,44.58945484586791,168.97313876400625,0.13501547913705983,189.91053451484643,137.5588245038576,4,3,125716.01524042065,31,0.9387396598000347
2020.04,2020.0,4.0,2019.0,7.0,198.5,28.8,0.375,1913.2867200924811,-0.2899999999999999,1705.216789282424,54.0,13.0,14.0,19.0,117.0,217.0,0.12775252346138968,1100.0,388.21678928242414,46.0,5.0,11.0,33.99133178048875,292.22545750193535,100.0,18.0,25.0,52.99133178048875,409.22545750193547,1243.0,4.0,275.0,275.0,275.0,275.0,970.2612227208997,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.801875285985673,17.801875285985673,17.801875285985673,17.801875285985673,0.9302869457463722,0.9302869457463722,0.9302869457463722,0.9302869457463722,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.78434546407582,43.78434546407582,43.78434546407582,43.78434546407582,175.13738185630325,0.10323196671775901,181.05408150745671,170.50150880254654,4,4,126098.91493653835,30,0.9729854547572403
2020.05,2020.0,5.0,2019.0,8.0,229.0,33.12903225806452,0.375,1407.248240052277,-0.24000000000000016,1280.5958984475722,47.0,10.0,10.0,10.0,115.0,192.0,0.15277768580583867,1018.3532702005872,70.24262824698523,16.777005594587663,3.0547410569050535,3.658470221197147,3.658470221197147,43.093941153098214,63.77700559458766,13.054741056905055,13.658470221197149,13.658470221197149,158.0939411530982,1108.843487073277,3.967741935483871,256.75448402416856,256.75448402416856,256.75448402416856,256.35947873235085,968.8499783410036,990.0,0.726636895234669,0.39364453328371307,988.8797185714817,0.47049273349858495,0.47049273349858495,0.47049273349858495,0.4691629223723174,19.559247496979374,19.559247496979374,19.559247496979374,19.510348511054783,0.9354421136460718,0.9354421136460718,0.9354421136460718,0.9352901841009408,1.0270179360966742,1.0270179360966742,1.0270179360966742,1.0254379149294033,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9790000000000002,44.94053822035216,44.94053822035216,44.94053822035216,44.737274028935765,178.11575081809107,0.14072888495444072,191.15613285859172,153.11539188853152,4,3,132518.1186086598,31,0.9895319489893952
2020.06,2020.0,6.0,2019.0,9.0,259.5,37.5,0.375,743.8682389352474,-0.24000000000000016,676.9200974310751,45.0,10.0,9.0,9.0,88.0,161.0,0.25239852674214064,515.9200974310752,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,579.9200974310752,2.4,211.16256222990378,211.16256222990378,233.98743242816929,,966.4677457321338,990.0,0.26562758064138914,0.08847301328315164,989.6458994060753,0.3246750009690768,0.3246750009690768,0.3925995626042247,,22.853478672972546,22.853478672972546,21.820820161102528,,0.9340000000000003,0.9340000000000003,0.9374999999999997,,0.8446502489196149,0.8446502489196149,0.9359497297126772,,0.9749999999999998,0.9749999999999998,0.9775000000000004,,42.92043632828113,42.92043632828113,45.80585830431594,,104.16321597828863,0.15219442762266008,156.61911920154716,64.32909901240575,3,2,74997.51550436785,30,0.578684533212715
2020.07,2020.0,7.0,2019.0,10.0,290.0,41.87096774193548,0.375,434.3664642133174,-0.16999999999999996,406.67560211971823,42.0,9.0,8.0,6.0,70.0,135.0,0.33373524420036615,271.67560211971835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.6756021197183,1.4193548387096775,208.36894276520144,150.9620338453866,,,965.296833799803,990.0,0.15177418520581049,0.024335120423943674,989.8238906943702,0.32502395180073285,0.16185597102991772,,,24.202032942766575,24.222088807953146,,,0.9335483870967742,0.9161538461538462,,,0.8334757710608055,0.6038481353815464,,,0.9758064516129035,0.9700000000000001,,,45.28176108113598,31.877171116378545,,,58.6496070331657,0.1440186069470365,71.00035521272515,49.96910746657723,2,1,43635.307632675256,31,0.3258311501842537
2020.08,2020.0,8.0,2019.0,11.0,321.0,46.25806451612903,0.375,336.7799997458243,-0.16999999999999996,315.31027476202786,47.0,8.0,6.0,5.0,89.0,155.0,0.4939839784866225,160.310274762028,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,221.31027476202794,1.0,160.310274762028,,,,964.9446110621915,990.0,0.11529233738217656,0.006058280144156723,989.8786493824737,0.18539013787257483,,,,24.748648182409685,,,,0.9209677419354841,,,,0.641241099048112,,,,0.9699999999999995,,,,34.78288448534118,,,,34.78288448534118,0.10976701793740716,45.23145436803135,27.03205237684982,1,1,25878.466057093843,31,0.19323824714078439
2020.09,2020.0,9.0,2019.0,12.0,351.5,50.666666666666664,0.375,262.63989774566437,-0.14000000000000007,248.85130311401707,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.5325806745176824,117.51796978068363,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,173.51796978068376,1.0,117.51796978068363,,,,964.7604909612731,990.0,0.09904021697068763,0.0020886523225332808,989.8988711307068,0.10222804192268414,,,,25.03615212751064,,,,0.8943333333333336,,,,0.4700718791227346,,,,0.9646666666666672,,,,25.020966720963784,,,,25.020966720963784,0.09936513425673134,35.10680448626442,18.33977084266695,1,1,18015.096039093933,30,0.1390053706720211
2020.1,2020.0,10.0,2020.0,1.0,16.0,2.7419354838709675,0.375,235.8385142789495,-0.16000000000000006,221.68820342221258,41.0,6.0,4.0,3.0,56.0,110.0,0.49638264865171183,111.68820342221262,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,162.68820342221258,1.0,111.68820342221262,,,,964.7153935721974,990.0,0.09534825116666337,0.0011688203422212597,989.9034829284914,0.08811171383521935,,,,25.09997764245849,,,,0.8967741935483873,,,,0.4467528136888501,,,,0.9654838709677424,,,,23.819600408963765,,,,23.819600408963765,0.10738736655434451,24.766531463304407,21.647390080936088,1,1,17721.78270426903,31,0.13233111338313194
2020.11,2020.0,11.0,2020.0,2.0,46.5,7.066666666666666,0.375,246.33629729864907,-0.2000000000000001,227.86107500125036,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.45420662516684834,126.19440833458377,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,174.19440833458373,1.0,126.19440833458377,,,,964.7350313953685,990.0,0.09926232434649189,0.0026859307120426223,989.8980517449415,0.11996094185243523,,,,25.04305940772093,,,,0.9016666666666671,,,,0.504777633338335,,,,0.9643333333333332,,,,27.073669871827583,,,,27.073669871827583,0.11684374320564063,48.858060487840746,21.44539810019948,1,1,19493.04230771586,30,0.15040927706570878
2020.12,2020.0,12.0,2020.0,3.0,77.0,11.419354838709678,0.375,367.8170182413111,-0.16999999999999996,344.3686833284275,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.3307743270080803,230.88481236068563,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,282.6267478445566,1.0,230.88481236068563,,,,965.0510074682212,990.0,0.13580420966637152,0.016438353792614064,989.847757436541,0.3816104014800951,,,,24.41513956683969,,,,0.9400000000000003,,,,0.9235392494427423,,,,0.9783870967741939,,,,50.85517344539579,,,,50.85517344539579,0.14741279420587622,58.21225670714232,36.57934158098893,1,1,37836.24904337447,31,0.28252874136330997
2021.01,2021.0,1.0,2020.0,4.0,108.0,15.870967741935484,0.38749999999999984,460.26352882408844,-0.17999999999999997,428.16014768860833,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.23809153454680468,327.80530897893084,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,373.38595414022126,1.8064516129032258,189.27563180384047,171.77679969711215,,,965.3879616141415,990.0,0.16595843495431703,0.03556106179578619,989.7984805032503,0.26474883850776826,0.21151388693149273,,,24.145770050600586,24.144486710704605,,,0.9290322580645162,0.924,,,0.7571025272153621,0.6871071987884487,,,0.9719354838709674,0.9699999999999998,,,40.600745925858845,36.46585182751029,,,70.00869094804459,0.1628438918537209,87.72067071782546,56.344449774206495,2,1,52086.46606534517,31,0.388937171933581
2021.02,2021.0,2.0,2020.0,5.0,137.5,20.071428571428573,0.3874999999999999,827.5688252614422,-0.16000000000000006,776.2595580952327,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1518905178661562,662.1167009523755,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,711.4024152380897,2.857142857142857,231.30854054849843,231.30854054849843,234.9193063847546,221.9008070638771,966.8940951286592,990.0,0.338792348623148,0.13916134493571236,989.5220463064414,0.3802126359301697,0.3802126359301697,0.3916557549006051,0.3490936171879797,22.247738541852165,22.247738541852165,21.761894604937112,20.95449777632222,0.9400000000000003,0.9400000000000003,0.9394999999999998,0.94,0.9252341621939938,0.9252341621939938,0.9396772255390186,0.8876032282555084,0.9785714285714288,0.9785714285714288,0.9790000000000001,0.9774999999999999,46.40121010713802,46.40121010713802,46.139514027312295,41.89807754025913,131.74465559667897,0.17008062103448235,174.36092217845328,87.22926377930551,4,2,88532.40856096827,28,0.7319147533148832
2021.03,2021.0,3.0,2020.0,6.0,167.0,24.258064516129032,0.38749999999999984,1109.6669702552288,-0.4100000000000001,933.3686303559296,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.15816504684194957,786.94927551722,0.0,0.0,0.0,0.0,0.0,0.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,846.4976626139941,3.2903225806451615,241.12796691074993,241.12796691074993,241.12796691074993,218.9474020371186,967.5575500011535,990.0,0.4303854842438206,0.190788205610261,989.378826310146,0.41407829725686196,0.41407829725686196,0.41407829725686196,0.3399836296793467,21.407198011735414,21.407198011735414,21.407198011735414,21.06035914520953,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9377777777777775,0.9645118676429998,0.9645118676429998,0.9645118676429998,0.8757896081484744,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9777777777777779,46.599026335274424,46.599026335274424,46.599026335274424,41.46338283480268,151.83483531270144,0.16256381985901225,178.3514713416569,134.69318797907636,4,3,112965.11747264992,31,0.8435268628483417
2021.04,2021.0,4.0,2020.0,7.0,197.5,28.666666666666668,0.3874999999999999,2057.5195161954102,-0.2899999999999999,1826.3057605629508,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09578981151258233,1092.3150745229382,562.990686040013,42.374048853252916,5.234833691103768,10.879418263685833,40.49304169478726,464.00934353718316,90.37404885325292,16.901500357770434,22.212751597019167,53.493041694787266,551.0093435371832,1221.8033753309805,4.0,273.07876863073454,273.07876863073454,273.07876863073454,273.07876863073454,970.5721126069469,990.0,0.8874865401737053,0.47000959687981975,988.6425038629467,0.527697644966195,0.527697644966195,0.527697644966195,0.527697644966195,17.54269361103342,17.54269361103342,17.54269361103342,17.54269361103342,0.9286679463569443,0.9286679463569443,0.9286679463569443,0.9286679463569443,1.0923150745229386,1.0923150745229386,1.0923150745229386,1.0923150745229386,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.74110854653318,42.74110854653318,42.74110854653318,42.74110854653318,170.9644341861327,0.09939466049963579,190.3992341275457,160.21029133311615,4,4,123094.39261401555,30,0.9498024121451817
2021.05,2021.0,5.0,2020.0,8.0,228.0,33.0,0.38749999999999984,1872.3994293057892,-0.24000000000000016,1698.2662823803505,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14466790543015953,1100.0,352.0727339932539,42.718528965961085,5.533392544129943,10.941323059221878,21.0926622365431,271.78682718739793,94.87981928854171,17.468876415097686,22.876806930189613,35.60879126880117,427.43198847772044,1235.2255026338291,4.0,275.0,275.0,275.0,275.0,970.224430589937,990.0,0.9068298127306962,0.4800000000000003,988.6131701872691,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.853804817332296,17.853804817332296,17.853804817332296,17.853804817332296,0.9299370956751074,0.9299370956751074,0.9299370956751074,0.9299370956751074,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.89784312297274,43.89784312297274,43.89784312297274,43.89784312297274,175.59137249189095,0.10552135232670272,188.94222841645168,165.43950921315226,4,4,130639.98113396691,31,0.97550762495495
2021.06,2021.0,6.0,2020.0,9.0,258.5,37.333333333333336,0.3874999999999999,1041.26424691627,-0.24000000000000016,944.426671953057,53.0,12.0,12.0,13.0,120.0,210.0,0.23548502396893536,734.4266719530569,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,811.4266719530569,3.1,235.3989247621608,235.3989247621608,238.63277117405502,241.7221551848049,967.5704950287325,990.0,0.4331912404577485,0.19379083605407837,989.3730179234884,0.39680181466876985,0.39680181466876985,0.4072593927031385,0.4165122474330911,21.40572108008707,21.40572108008707,20.853940616218328,20.12689885437734,0.9383333333333334,0.9383333333333334,0.9386363636363634,0.9399999999999996,0.9415956990486429,0.9415956990486429,0.95453108469622,0.9668886207392198,0.9776666666666667,0.9776666666666667,0.9781818181818184,0.9790909090909093,45.200817123683194,45.200817123683194,44.70304221617508,43.8248371541527,139.25297216241742,0.14667119898845898,190.23137653805995,78.22918699989752,4,2,100262.13995694049,30,0.7736276231245408
2021.07,2021.0,7.0,2020.0,10.0,289.0,41.74193548387097,0.38749999999999984,487.5028427238448,-0.16999999999999996,455.38859295941154,50.0,10.0,9.0,9.0,108.0,186.0,0.41555745090018154,269.38859295941154,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,338.3885929594116,1.4193548387096775,199.79114302718395,165.96314983838903,,,965.5072807343187,990.0,0.15433569507877135,0.023969953217525857,989.8216943517036,0.2917899671013937,0.19741552317442349,,,24.022623650283954,23.81201573888977,,,0.9329032258064519,0.9223076923076923,,,0.7991645721087357,0.6638525993535562,,,0.9738709677419354,0.9700000000000001,,,42.9058148147793,34.67039953784911,,,57.44501462097408,0.12493809863044639,82.18297420494606,40.25666227947284,2,1,42739.09087800471,31,0.31913897011652265
2021.08,2021.0,8.0,2020.0,11.0,320.0,46.12903225806452,0.38749999999999984,343.4286304458989,-0.16999999999999996,320.8052694152754,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.5473303765811054,146.16010812495276,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,213.93430167333986,1.0,146.16010812495276,,,,964.9639219254336,990.0,0.11280174243644892,0.0046263949176440404,989.882571862646,0.15613290957289916,,,,24.76251702763973,,,,0.9129032258064516,,,,0.5846404324998109,,,,0.9683870967741934,,,,31.455198397333927,,,,31.455198397333927,0.09736083092199983,39.465257647189496,20.38259275485884,1,1,23402.66760761645,31,0.17475110220741077
2021.09,2021.0,9.0,2020.0,12.0,350.5,50.5,0.3874999999999999,272.72751361733043,-0.14000000000000007,257.93204600359024,46.0,7.0,6.0,4.0,75.0,138.0,0.5367235797948208,119.9320460035902,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,178.93204600359022,1.0,119.9320460035902,,,,964.7777524647503,990.0,0.10088592477395118,0.0020224116918685243,989.8970916635343,0.10303741795023548,,,,25.016301780833682,,,,0.9006666666666664,,,,0.47972818401436096,,,,0.9663333333333336,,,,25.6585382500098,,,,25.6585382500098,0.09904271898303434,31.251377554757013,20.441483974692474,1,1,18474.14754000706,30,0.14254743472227668
2021.1,2021.0,10.0,2021.0,1.0,16.0,2.7419354838709675,0.38749999999999984,229.3332900102176,-0.16000000000000006,215.11462602958403,41.0,6.0,4.0,3.0,56.0,110.0,0.5127015076810616,105.11462602958413,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,156.11462602958414,1.0,105.11462602958413,,,,964.6737898479269,990.0,0.09310725887372184,0.0007501706484409563,989.906142570478,0.07867250578514946,,,,25.15368021676572,,,,0.8890322580645161,,,,0.4204585041183363,,,,0.9629032258064522,,,,22.231368324101975,,,,22.231368324101975,0.10299969052088619,25.964900718287158,17.99954157805831,1,1,16540.138033131865,31,0.1235076018005665
2021.11,2021.0,11.0,2021.0,2.0,46.5,7.066666666666666,0.3874999999999999,287.15087272724617,-0.2000000000000001,264.8966800908847,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.4159590573993338,156.23001342421801,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,207.89668009088467,1.0,156.23001342421801,,,,964.8035854382288,990.0,0.1107202309181509,0.005750078813197601,989.8835296902688,0.17993840438887004,,,,24.900005847650974,,,,0.9190000000000004,,,,0.6249200536968719,,,,0.9699999999999995,,,,34.06297883471236,,,,34.06297883471236,0.12723601626075248,46.61146053770399,25.440616557201253,1,1,24525.34476099289,30,0.1892387713039575
2021.12,2021.0,12.0,2021.0,3.0,77.0,11.419354838709678,0.38749999999999984,406.8918771047193,-0.16999999999999996,380.08787470044604,42.0,7.0,5.0,3.0,61.0,118.0,0.3139112798066247,262.0878747004459,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,316.087874700446,1.3548387096774193,207.0382481742398,155.13985657385382,,,965.1904453667782,990.0,0.14692955248354292,0.022417574940089193,989.8306528725766,0.31574234160698866,0.17087600991570695,,,24.324465164191434,24.24730208255129,,,0.934193548387097,0.9181818181818181,,,0.8281529926969591,0.6205594262954154,,,0.9751612903225805,0.97,,,45.16906526027474,32.86465931191216,,,56.830718564501645,0.14903874715369672,70.87480370892015,44.09496128137744,2,1,42282.054611989224,31,0.31572621424723135
2022.01,2022.0,1.0,2021.0,4.0,108.0,15.870967741935484,0.4000000000000002,590.8597621164658,-0.17999999999999997,548.3178592440804,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.2462932473408027,415.4468915021448,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,471.86624634085456,2.032258064516129,204.7205120639286,204.7205120639286,186.18188860291542,,965.9138894710845,990.0,0.2026785639367535,0.053809598194147455,989.743511837869,0.3044807835390776,0.3044807835390776,0.24540933225941464,,23.525141583245745,23.525141583245745,22.81428777112845,,0.932903225806452,0.932903225806452,0.93,,0.8188820482557142,0.8188820482557142,0.7447275544116616,,0.9745161290322584,0.9745161290322584,0.97,,42.91559236718897,42.91559236718897,37.58962878631141,,87.04375340490412,0.15807063929220663,112.76888635893421,66.55828743951861,3,2,64760.552533248665,31,0.48357640780502287
2022.02,2022.0,2.0,2021.0,5.0,137.5,20.071428571428573,0.4000000000000002,1298.3637403752903,-0.16000000000000006,1215.2684609912715,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.1402494271467015,883.6046896652077,178.5923427546354,15.314015679850977,2.9186148048736285,4.722527835227437,5.51210934427887,150.12507509040447,62.171158536993836,10.561471947730771,11.008242120941722,10.154966487136013,237.76793223326166,967.3455622708741,3.5357142857142856,247.08393851941614,247.08393851941614,247.08393851941614,265.725364999657,968.5020182198974,990.0,0.5932122291344661,0.2965680192455588,989.1102197516202,0.43681301028534314,0.43681301028534314,0.43681301028534314,0.5011840525354055,20.17138852143749,20.17138852143749,20.17138852143749,18.528321205968027,0.9341185798590451,0.9341185798590451,0.9341185798590451,0.9323546824035508,0.9883357540776652,0.9883357540776652,0.9883357540776652,1.062901459998628,0.978214285714286,0.978214285714286,0.978214285714286,0.9800000000000003,44.26437769952544,44.26437769952544,44.26437769952544,43.985933010781416,156.3570257829235,0.1407589281598242,190.78463494696183,118.57350775435015,4,3,105071.92132612462,28,0.8686501432384641
2022.03,2022.0,3.0,2021.0,6.0,167.0,24.258064516129032,0.4000000000000002,3122.687389192301,-0.4100000000000001,2610.5666573647622,59.0,11.0,12.0,13.0,144.0,239.0,0.09260928548873709,1100.0,1271.5666573647625,41.0,7.0,13.0,61.9731922934388,1148.5934650713239,100.0,18.0,25.0,74.9731922934388,1292.5934650713236,1243.0,4.0,275.0,275.0,275.0,275.0,972.6983697011681,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.364728305717167,15.364728305717167,15.364728305717167,15.364728305717167,0.9133469744955421,0.9133469744955421,0.9133469744955421,0.9133469744955421,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.11199435434977,37.11199435434977,37.11199435434977,37.11199435434977,148.44797741739907,0.05784550188869125,166.09611603889925,140.14296012622523,4,4,110445.2951985449,31,0.824710985652217
