MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2022.04,2022.0,4.0,2021.0,7.0,197.5,28.666666666666668,0.4000000000000002,3321.284647207135,-0.2899999999999999,2936.0156281311074,70.0,14.0,18.0,25.0,168.0,295.0,0.1010830005899729,1100.0,1541.0156281311079,30.0,3.9999999999999982,7.0,55.0,1445.0156281311079,100.0,18.0,25.0,80.0,1613.0156281311079,1243.0,4.0,275.0,275.0,275.0,275.0,973.4616182019308,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.60147980495454,14.60147980495454,14.60147980495454,14.60147980495454,0.9047871651670781,0.9047871651670781,0.9047871651670781,0.9047871651670781,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.93666557235042,34.93666557235042,34.93666557235042,34.93666557235042,139.74666228940168,0.0480401157722762,146.64869547473464,128.8471353471225,4,4,100617.59684836921,30,0.7763703460522315
2022.05,2022.0,5.0,2021.0,8.0,228.0,33.0,0.4000000000000002,3312.4164164762433,-0.24000000000000016,2994.424440494524,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.11347687513679476,1100.0,1560.5534727525883,30.93548387096774,4.0,7.32258064516129,56.32258064516129,1461.9728275912983,100.0,18.0,25.0,80.0,1671.4244404945243,1243.0,4.0,275.0,275.0,275.0,275.0,973.573383520675,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.489714486210389,14.489714486210389,14.489714486210389,14.489714486210389,0.9027644967319067,0.9027644967319067,0.9027644967319067,0.9027644967319067,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.60456516535801,34.60456516535801,34.60456516535801,34.60456516535801,138.41826066143204,0.047331364678088225,156.19121971185356,127.03364165375179,4,4,102983.18593210542,31,0.7689903370079556
2022.06,2022.0,6.0,2021.0,9.0,258.5,37.333333333333336,0.4000000000000002,1833.549085492681,-0.24000000000000016,1657.5283732853832,67.0,13.0,15.0,17.0,181.0,293.0,0.18586163667896113,1049.227206631578,315.3011666538058,21.27405739061418,3.286011135492303,6.250484677441522,18.293924345101356,266.19668910515634,88.27405739061417,16.286011135492302,21.250484677441523,35.29392434510137,447.19668910515634,1175.0377598351258,3.933333333333333,266.7143184445065,266.7143184445065,266.7143184445065,266.87598353363404,970.0546849850355,990.0,0.824164271112229,0.42717682494873294,988.7486589039391,0.5052685129713408,0.5052685129713408,0.5052685129713408,0.5060178523336287,18.188705405932396,18.188705405932396,18.188705405932396,18.009759444820713,0.9313659289369425,0.9313659289369425,0.9313659289369425,0.9307492095752954,1.0668572737780257,1.0668572737780257,1.0668572737780257,1.067503934134536,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,43.28538146671223,43.28538146671223,43.28538146671223,42.84473042133697,169.84455946005122,0.10767762498848893,186.62978862836655,147.54685661344118,4,3,122288.08281123685,30,0.9435808858891732
2022.07,2022.0,7.0,2021.0,10.0,289.0,41.74193548387097,0.4000000000000002,799.8949113104072,-0.16999999999999996,745.5020573412994,63.0,12.0,13.0,13.0,155.0,256.0,0.367107568472218,489.50205734129935,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,577.5020573412995,2.225806451612903,220.31733959155198,213.74937589158722,234.49138488616683,207.83724331306968,966.7556394963701,990.0,0.2699950825566559,0.08368065773261583,989.6463242597105,0.3545876491435801,0.3345112153597086,0.39361873581713547,0.3057904013861413,22.536097114197087,22.327885758864998,21.31028856964126,20.822327752763638,0.9351612903225806,0.933076923076923,0.937272727272727,0.93,0.881269358366208,0.8549975035663488,0.9379655395446673,0.8313489732522787,0.9758064516129031,0.9749999999999998,0.9763636363636365,0.97,44.373560786807374,42.39497375651013,44.810457266980485,38.29802178111163,97.06654044445771,0.12687696394336884,153.19208712444652,51.55379244456065,4,1,72217.50609067651,31,0.5392585580247649
2022.08,2022.0,8.0,2021.0,11.0,320.0,46.12903225806452,0.4000000000000002,428.30732579991513,-0.16999999999999996,399.18242764552093,58.0,10.0,10.0,7.0,117.0,202.0,0.5119220527015822,197.18242764552096,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,275.18242764552093,1.064516129032258,188.06813146034105,141.27159087028784,,,965.2682419076413,990.0,0.13331797460007777,0.011431355507772509,989.8552506698921,0.2611216168623869,0.1411881446772748,,,24.32588714538844,24.039627232980788,,,0.9277419354838712,0.91,,,0.7522725258413642,0.5650863634811514,,,0.9732258064516125,0.97,,,40.580928559455806,29.407728547448514,,,42.47820136896861,0.10515745097795781,59.37907234710643,28.678142568514808,2,1,31603.781818512653,31,0.23599000760538122
2022.09,2022.0,9.0,2021.0,12.0,350.5,50.5,0.4000000000000002,312.3154978679987,-0.14000000000000007,294.82582998739076,48.0,8.0,7.0,4.0,79.0,146.0,0.4988095799067026,148.8258299873908,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,211.8258299873908,1.0,148.8258299873908,,,,964.8801601745394,990.0,0.11208036959126647,0.004882582998739075,989.8830370474099,0.16111654756210117,,,,24.84176032530863,,,,0.9156666666666663,,,,0.595303319949563,,,,0.969333333333333,,,,32.228336806885295,,,,32.228336806885295,0.10846948133309109,41.13264738662552,23.85663326274711,1,1,23204.40250095741,30,0.17904631559380718
2022.1,2022.0,10.0,2022.0,1.0,16.0,2.7419354838709675,0.4000000000000002,266.0178266258091,-0.16000000000000006,248.99268572175717,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.4694455566381313,132.21849217337015,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,187.28300830240227,1.0,132.21849217337015,,,,964.7562373559789,990.0,0.10373284373945539,0.0032218492173370105,989.8930453070434,0.12415501336939111,,,,25.012652937694725,,,,0.91,,,,0.5288739686934802,,,,0.9699999999999995,,,,28.635128859531463,,,,28.635128859531463,0.11490730030597822,31.615970209821267,26.51256893157785,1,1,21304.53587149139,31,0.1590840492196191
2022.11,2022.0,11.0,2022.0,2.0,46.5,7.066666666666666,0.4000000000000002,242.03746497915301,-0.2000000000000001,222.6744677808206,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.4882241165355394,114.00780111415406,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,165.67446778082066,1.0,114.00780111415406,,,,964.7174797257554,990.0,0.0963662958343707,0.0014007801114154048,989.9022329240541,0.09197496899716077,,,,25.092778229302333,,,,0.9006666666666663,,,,0.45603120445661643,,,,0.9650000000000001,,,,24.404122524146107,,,,24.404122524146107,0.10951464881920389,26.919701629933677,21.748771406265675,1,1,17570.968217385187,30,0.1355784584674783
2022.12,2022.0,12.0,2022.0,3.0,77.0,11.419354838709678,0.4000000000000002,290.46257071384713,-0.16999999999999996,270.71111590530563,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.3279154003178181,185.00143848595073,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,226.58208364724106,1.064516129032258,175.07810159790813,153.81172176466072,,,964.8262288652172,990.0,0.11697392616239967,0.010133517379563408,989.8728925564579,0.2288377374627577,0.16757503085376332,,,24.817825953777877,24.439862386918826,,,0.9245161290322585,0.92,,,0.7003124063916324,0.6152468870586428,,,0.9725806451612903,0.97,,,38.40452222055036,32.90708530425755,,,40.52755998211536,0.1472071742423282,67.62533575720732,26.64819112596263,2,1,30152.504626693826,31,0.22515311101175198
2023.01,2023.0,1.0,2022.0,4.0,108.0,15.870967741935484,0.41249999999999976,501.21645955128037,-0.17999999999999997,464.0011374295978,34.0,5.0,4.0,3.0,45.0,91.0,0.19946347340978898,373.0011374295978,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,416.0011374295978,2.0,186.5005687147989,186.5005687147989,,,965.5441302920959,990.0,0.18123914551736445,0.044784113648207155,989.7739767408345,0.2531959193702628,0.2531959193702628,,,23.97665052936818,23.97665052936818,,,0.928387096774194,0.928387096774194,,,0.7460022748591958,0.7460022748591958,,,0.9716129032258063,0.9716129032258063,,,39.527777605698304,39.527777605698304,,,79.05555521139662,0.16979264821323334,108.11198222020121,65.7272651532007,2,2,58817.33307727909,31,0.43919752895220343
2023.02,2023.0,2.0,2022.0,5.0,137.5,20.071428571428573,0.41249999999999976,703.0664410161122,-0.16000000000000006,656.6640559090489,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.19447497683470155,528.806913051906,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,581.5211987661917,2.0357142857142856,261.02374404620775,261.02374404620775,189.26389886573682,,966.3933827450936,990.0,0.2537804050818504,0.08162421446065209,989.6645953804576,0.4837669594085083,0.4837669594085083,0.2536009747540475,,22.78744567595526,22.78744567595526,22.911939993493863,,0.9453571428571428,0.9453571428571428,0.93,,1.0440949761848306,1.0440949761848306,0.7570555954629473,,0.9796428571428574,0.9796428571428574,0.97,,54.04790671267277,54.04790671267277,38.37543715482171,,109.46636475230346,0.16676228247656108,115.12631146446512,101.15215391584064,3,2,73561.39711354794,28,0.6081464708461304
2023.03,2023.0,3.0,2022.0,6.0,167.0,24.258064516129032,0.41249999999999976,854.008981201248,-0.4100000000000001,709.5747122555869,36.0,8.0,6.0,4.0,53.0,107.0,0.15163662702158903,602.5747122555869,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,652.5747122555869,2.7419354838709675,223.6127331321031,223.6127331321031,209.3837663362087,,966.622809784969,990.0,0.2949708476843983,0.1086382758660672,989.5963908764496,0.35870447603874844,0.35870447603874844,0.3112069989310211,,22.614876615441982,22.614876615441982,22.52683673258463,,0.9370967741935486,0.9370967741935486,0.9339130434782611,,0.8944509325284126,0.8944509325284126,0.837535065344835,,0.9751612903225808,0.9751612903225808,0.9734782608695653,,45.40932910364102,45.40932910364102,42.063362357603836,,122.02695931131066,0.17196512580188175,135.64001934679985,106.84834091168526,3,2,90788.05772761516,31,0.6779275517295039
2023.04,2023.0,4.0,2022.0,7.0,197.5,28.666666666666668,0.41249999999999976,900.274063667469,-0.2899999999999999,792.5787788012478,40.0,10.0,8.0,5.0,62.0,125.0,0.15778789126569626,667.5787788012481,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,725.578778801248,3.0,222.52625960041595,222.52625960041595,222.52625960041595,,966.9793609095294,990.0,0.3372920456818829,0.13029724757913178,989.5324107067388,0.35073089955193865,0.35073089955193865,0.35073089955193865,,22.202318897657292,22.202318897657292,22.202318897657292,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.8901050384016648,0.8901050384016648,0.8901050384016648,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,44.64245061524649,44.64245061524649,44.64245061524649,,133.92735184573937,0.16897959801052084,139.74868900912688,130.5611948284917,3,3,96427.6933289324,30,0.7440408435874413
2023.05,2023.0,5.0,2022.0,8.0,228.0,33.0,0.41249999999999976,984.0616873495891,-0.24000000000000016,886.6395803019795,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.18341805250500534,723.6718383664956,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,785.5105480439148,3.0,241.22394612216527,241.22394612216527,241.22394612216527,,967.3693492238687,990.0,0.3766399035016902,0.15253260898506246,989.4708274875131,0.4123561731573809,0.4123561731573809,0.4123561731573809,,21.68912209048728,21.68912209048728,21.68912209048728,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9648957844886612,0.9648957844886612,0.9648957844886612,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.265326714101825,47.265326714101825,47.265326714101825,,141.7959801423055,0.16006498173955086,149.9329368217212,133.5788981888123,3,3,105496.2092258753,31,0.7877554452350306
2023.06,2023.0,6.0,2022.0,9.0,258.5,37.333333333333336,0.41249999999999976,747.5408774948075,-0.24000000000000016,673.5343306228212,45.0,10.0,9.0,9.0,88.0,161.0,0.252010375402408,512.5343306228216,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.5343306228216,2.433333333333333,208.21383549238254,208.21383549238254,221.7845991647456,,966.4572559680596,990.0,0.2600963016467986,0.08476892826428162,989.655134770089,0.31523540049187415,0.31523540049187415,0.3498554875662503,,22.88264340153769,22.88264340153769,22.060471769830176,,0.934,0.934,0.9376923076923074,,0.8328553419695303,0.8328553419695303,0.8871383966589822,,0.9753333333333332,0.9753333333333332,0.9776923076923081,,42.458495057721,42.458495057721,43.98256951520409,,103.97610357203042,0.15260109163546648,142.94865794230896,59.68820832488035,3,2,74862.79457186192,30,0.5776450198446136
2023.07,2023.0,7.0,2022.0,10.0,289.0,41.74193548387097,0.41249999999999976,405.7923494899969,-0.16999999999999996,377.3361609820109,42.0,9.0,8.0,6.0,70.0,135.0,0.3620386436831435,242.33616098201085,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,301.3361609820109,1.2580645161290323,203.8478835733594,149.14207495852432,,,965.1798405303891,990.0,0.14203045936671949,0.018661907762669624,989.8393076328706,0.3056353335771594,0.15763855606525792,,,24.35383176890429,24.244160660583958,,,0.9338709677419356,0.9162500000000001,,,0.8153915342934377,0.5965682998340973,,,0.9741935483870965,0.9699999999999999,,,44.43382863251146,31.52704307365593,,,52.56983974829364,0.13857435710102117,66.96291854398248,40.481233711296504,2,1,39111.96077273045,31,0.2920546652682978
2023.08,2023.0,8.0,2022.0,11.0,320.0,46.12903225806452,0.41249999999999976,306.8835977921492,-0.16999999999999996,285.3633854969746,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.504610779233445,143.26661130342637,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,201.04080485181345,1.0,143.26661130342637,,,,964.850826007042,990.0,0.10839281552327847,0.0043822034218320306,989.8872249810549,0.15527131548074724,,,,24.881127658531984,,,,0.9099999999999996,,,,0.5730664452137053,,,,0.9670967741935486,,,,30.902247940120866,,,,30.902247940120866,0.10672688124033064,44.43830375621923,19.356078030345863,1,1,22991.27246744992,31,0.17167915522289365
2023.09,2023.0,9.0,2022.0,12.0,350.5,50.5,0.41249999999999976,232.25209534635317,-0.14000000000000007,218.83953684010137,38.0,6.0,4.0,3.0,58.0,109.0,0.4983531159212877,109.83953684010137,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,157.83953684010132,1.0,109.83953684010137,,,,964.7171708697093,990.0,0.0936952966500345,0.0011757352330456063,989.9051289681169,0.08645961864090022,,,,25.101498479767102,,,,0.8926666666666665,,,,0.43935814736040524,,,,0.9643333333333337,,,,23.336943819117966,,,,23.336943819117966,0.10652469107052687,28.88329030456556,18.502773864444737,1,1,16802.59954976493,30,0.12964968788398867
2023.1,2023.0,10.0,2023.0,1.0,16.0,2.7419354838709675,0.41249999999999976,212.34131202513922,-0.16000000000000006,198.32678543147992,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.5139193767145781,96.71388220567351,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,143.84291446373803,1.0,96.71388220567351,,,,964.5452477675178,990.0,0.08892372083991065,0.00037319352953573776,989.9107030856306,0.06685909455224247,,,,25.29859622356019,,,,0.881935483870968,,,,0.3868555288226937,,,,0.9603225806451618,,,,20.35046068991038,,,,20.35046068991038,0.10225512939214197,24.26433678690844,15.654824920534315,1,1,15140.742753293312,31,0.11305811494394648
2023.11,2023.0,11.0,2023.0,2.0,46.5,7.066666666666666,0.41249999999999976,214.0849972460169,-0.2000000000000001,196.42298497322062,36.0,5.0,3.0,2.0,47.0,93.0,0.47504578888625665,103.42298497322058,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,147.4229849732206,1.0,103.42298497322058,,,,964.4961166125061,990.0,0.09014419942268885,0.0006144369204043618,989.9092413636566,0.07626091878591598,,,,25.336863832364877,,,,0.8886666666666667,,,,0.4136919398928823,,,,0.9623333333333335,,,,22.006816138820838,,,,22.006816138820838,0.11163625225968235,28.25719861188674,18.677881257338232,1,1,15844.907619951002,30,0.12226008966011576
2023.12,2023.0,12.0,2023.0,3.0,77.0,11.419354838709678,0.41249999999999976,319.12785757428594,-0.16999999999999996,296.74901656188916,38.0,5.0,4.0,3.0,54.0,104.0,0.35876122965944124,192.74901656188914,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,239.74901656188908,1.064516129032258,183.1768580548709,148.3684568587829,,,964.8985871261016,990.0,0.12143412049598235,0.010821084828736189,989.8677447946754,0.24772030559352154,0.15576111876408535,,,24.72143736298031,24.38873532146646,,,0.9287096774193553,0.92,,,0.7327074322194836,0.5934738274351318,,,0.9732258064516129,0.97,,,40.21847526858006,31.67812216189799,,,42.26222508547671,0.14058078269600632,63.35624432379598,26.53777338260885,2,1,31443.09546359466,31,0.2347901393637594
2024.01,2024.0,1.0,2023.0,4.0,108.0,15.870967741935484,0.4250000000000002,512.811561376402,-0.17999999999999997,473.58147693110715,34.0,5.0,4.0,3.0,45.0,91.0,0.19645046881234413,382.58147693110715,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,425.5814769311071,2.0,191.29073846555357,191.29073846555357,,,965.5869195862358,990.0,0.18479792259725514,0.04673971959079212,989.768462357812,0.26812079376338954,0.26812079376338954,,,23.91342197781258,23.91342197781258,,,0.9303225806451617,0.9303225806451617,,,0.7651629538622146,0.7651629538622146,,,0.9729032258064516,0.9729032258064516,,,40.565670926063525,40.565670926063525,,,81.13134185212705,0.17054745207267083,110.35587978833885,63.30427604403473,2,2,60361.718337982515,31,0.4507296769562613
2024.02,2024.0,2.0,2023.0,5.0,138.0,20.137931034482758,0.42500000000000016,961.9529160319132,-0.16000000000000006,896.540117741743,43.0,7.0,5.0,4.0,78.0,137.0,0.16252216418115897,742.377645655417,17.16247208632598,4.689266292387652,0.8755043160549578,0.626367594391459,0.5010940755131672,10.470239807978741,47.68926629238765,7.875504316054958,5.626367594391459,4.501094075513167,88.47023980797874,803.5687838582511,3.1379310344827585,236.97416777146924,236.97416777146924,231.06074646882158,247.0052824478982,967.3709917521458,990.0,0.42883697153765027,0.19802822828351668,989.3731348001791,0.4035778335304087,0.4035778335304087,0.3842875909548148,0.43514584239137877,21.598565214502678,21.598565214502678,21.284257653074235,20.076062447077454,0.938131253149865,0.938131253149865,0.9363394061454816,0.9375806341346081,0.9478966710858769,0.9478966710858769,0.9242429858752865,0.9880211297915927,0.977931034482759,0.977931034482759,0.9773913043478263,0.9800000000000002,45.93310583470203,45.93310583470203,43.88432144124677,44.521597322370056,142.02329326845154,0.16035005197576624,189.26648736866176,103.69652105991449,4,2,98848.21211484229,29,0.789018295935842
2024.03,2024.0,3.0,2023.0,6.0,168.0,24.419354838709676,0.4250000000000002,2168.525722925979,-0.4100000000000001,1790.6601157061273,59.0,11.0,12.0,13.0,144.0,239.0,0.13399409022701864,1100.0,451.66011570612784,40.554344600247774,6.937688085666752,12.69958702021753,24.56728662836678,366.9012093716289,99.55434460024777,17.937688085666753,24.699587020217532,37.567286628366766,510.9012093716288,1242.191619706132,4.0,275.0,275.0,275.0,275.0,970.5200671420897,990.0,0.9201215361221624,0.4800000000000003,988.5998784638781,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.544876541787808,17.544876541787808,17.544876541787808,17.544876541787808,0.9293845242338266,0.9293845242338266,0.9293845242338266,0.9293845242338266,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.11047754742132,43.11047754742132,43.11047754742132,43.11047754742132,172.44191018968527,0.0968062817018924,183.99348616273807,168.85325301020669,4,4,128296.78118112586,31,0.9580106121649183
2024.04,2024.0,4.0,2023.0,7.0,198.5,28.8,0.42500000000000016,1883.3703728556306,-0.2899999999999999,1651.2449744011733,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.11696485064466672,1100.0,357.2449744011739,49.0,5.666666666666667,12.333333333333334,29.213332814001035,261.0316415871727,100.0,18.0,25.0,45.21333281400104,363.0316415871728,1243.0,4.0,275.0,275.0,275.0,275.0,970.0962801910335,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.966817815851545,17.966817815851545,17.966817815851545,17.966817815851545,0.930819853478959,0.930819853478959,0.930819853478959,0.930819853478959,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.21493198044793,44.21493198044793,44.21493198044793,44.21493198044793,176.85972792179172,0.10744094118278738,181.4712932785209,171.23727234412797,4,4,127339.00410369007,30,0.9825540440099542
2024.05,2024.0,5.0,2023.0,8.0,229.0,33.12903225806452,0.4250000000000002,1462.4860032369124,-0.24000000000000016,1313.3124309067477,47.0,10.0,10.0,10.0,115.0,192.0,0.14935197228116337,1027.923388768263,93.38904213848478,22.60567154484213,4.1278751029245635,4.864012611379416,4.864012611379416,56.92747026795924,69.60567154484215,14.127875102924564,14.864012611379415,14.864012611379415,171.92747026795925,1126.5209480274088,3.903225806451613,263.44358067586535,263.44358067586535,263.44358067586535,263.04900174859546,968.9629720618527,990.0,0.753231243608981,0.4063437935862125,988.8404249628047,0.49399343985854294,0.49399343985854294,0.49399343985854294,0.49281729161831705,19.383459461093693,19.383459461093693,19.383459461093693,19.20436209596219,0.9344740472509648,0.9344740472509648,0.9344740472509648,0.9338819808849966,1.0537743227034617,1.0537743227034617,1.0537743227034617,1.052196006994382,0.979677419354839,0.979677419354839,0.979677419354839,0.9796428571428574,45.72453136793288,45.72453136793288,45.72453136793288,45.17832107937463,177.9798195948467,0.13722741615328646,189.57289577215903,150.36941264294597,4,3,132416.98577856596,31,0.9887767755269262
2024.06,2024.0,6.0,2023.0,9.0,259.5,37.5,0.42500000000000016,668.1499305391611,-0.24000000000000016,599.9986376241665,45.0,10.0,9.0,9.0,88.0,161.0,0.29165821736679615,438.9986376241665,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,502.9986376241665,2.033333333333333,217.50233913795122,207.9158088955696,232.8531687485446,,966.1345858690856,990.0,0.23022279515063576,0.06786848402314928,989.7019087208263,0.3464027230915471,0.31793608530311185,0.3882416335065313,,23.22092012864884,22.957878802664762,21.844093680444765,,0.9353333333333336,0.9326086956521741,0.9374999999999998,,0.8700093565518049,0.8316632355822785,0.9314126749941787,,0.9760000000000001,0.9747826086956521,0.9775,,45.18657589522893,42.36938408370627,45.647402354994384,,89.84241098740225,0.14665282117994982,154.01156536920138,50.567146234362745,3,1,64686.535910929604,30,0.4991245054855679
2024.07,2024.0,7.0,2023.0,10.0,290.0,41.87096774193548,0.4250000000000002,366.32034302059,-0.16999999999999996,339.85369823735226,42.0,9.0,8.0,6.0,70.0,135.0,0.4003322448458314,204.85369823735226,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,263.8536982373522,1.0,204.85369823735226,,,,965.0334974041929,990.0,0.1295679812121193,0.01204016662320871,989.8583918521647,0.303511400553209,,,,24.521383047418677,,,,0.9354838709677418,,,,0.8194147929494089,,,,0.9738709677419352,,,,44.916377662299865,,,,44.916377662299865,0.13143935499893222,57.571582620438186,34.619012249992984,1,1,33417.78498075111,31,0.24953543145722154
2024.08,2024.0,8.0,2023.0,11.0,321.0,46.25806451612903,0.4250000000000002,281.72528617187487,-0.16999999999999996,261.37063424595704,39.0,7.0,5.0,4.0,60.0,115.0,0.44185039806352827,146.37063424595698,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.37063424595704,1.0,146.37063424595698,,,,964.7865885848155,990.0,0.10717180712930346,0.004637063424595693,989.8881911294467,0.1536206454504537,,,,24.947981899180068,,,,0.9151612903225806,,,,0.5854825369838276,,,,0.9699999999999995,,,,31.813285831064945,,,,31.813285831064945,0.12128231403368529,38.38495485625985,25.160882581831665,1,1,23669.084658312328,31,0.17674047683924976
2024.09,2024.0,9.0,2023.0,12.0,351.5,50.666666666666664,0.42500000000000016,220.21324922386864,-0.14000000000000007,207.1105608950483,34.0,6.0,4.0,3.0,44.0,91.0,0.4415691419061876,116.11056089504831,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.11056089504825,1.0,116.11056089504831,,,,964.5938721784354,990.0,0.0944695093960392,0.0016601473464169605,989.9038703432578,0.09666917257113052,,,,25.213328992251096,,,,0.8973333333333333,,,,0.4644422435801933,,,,0.9653333333333338,,,,24.910550249273502,,,,24.910550249273502,0.11971408234846256,31.263903256023923,20.356753292465076,1,1,17935.59617947691,30,0.13839194582929715
2024.1,2024.0,10.0,2024.0,1.0,16.0,2.7419354838709675,0.4250000000000002,202.35933464221813,-0.16000000000000006,188.59889988654723,37.0,5.0,3.0,2.0,50.0,97.0,0.5158086891425971,91.5988998865473,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,136.59889988654726,1.0,91.5988998865473,,,,964.4847538014608,990.0,0.08645417041586839,0.00019954321038472881,989.9133462863736,0.05963034476543044,,,,25.368962140147843,,,,0.8764516129032256,,,,0.3663955995461892,,,,0.9609677419354843,,,,19.22045664965416,,,,19.22045664965416,0.10154137546717742,25.049754338701053,17.321029887112967,1,1,14300.0197473427,31,0.10678031472030092
2024.11,2024.0,11.0,2024.0,2.0,46.5,7.066666666666666,0.42500000000000016,264.75713498344027,-0.2000000000000001,242.25277850984787,40.0,6.0,4.0,3.0,53.0,106.0,0.44181670111542204,136.25277850984784,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,186.2527785098479,1.0,136.25277850984784,,,,964.7530422148601,990.0,0.10338162903744813,0.0036252778509847814,989.8929930931116,0.13526313244739926,,,,25.004687745804084,,,,0.9083333333333335,,,,0.5450111140393914,,,,0.9673333333333329,,,,29.436242463925836,,,,29.436242463925836,0.12043468181850679,38.94421275095164,21.825861145502518,1,1,21194.09457402661,30,0.1635346803551436
2024.12,2024.0,12.0,2024.0,3.0,77.0,11.419354838709678,0.4250000000000002,440.8634544334958,-0.16999999999999996,409.0110698506757,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.3070022334919975,288.1723601732563,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,343.591715011966,1.6451612903225807,178.63802806865158,169.7782147621374,,,965.321842366372,990.0,0.15605230780174267,0.028179327565413033,989.8157683646331,0.23051742311049128,0.20607192499477925,,,24.26340857515015,24.049806505632272,,,0.9270967741935489,0.9245000000000001,,,0.7145521122746061,0.6791128590485496,,,0.9706451612903221,0.97,,,38.30600113491344,35.908805368501234,,,61.47297234039812,0.14824173215603514,82.80371213111404,36.207713886729216,2,1,45735.89142125618,31,0.34151651300221164
2025.01,2025.0,1.0,2024.0,4.0,108.0,15.870967741935484,0.4375,545.0893710686175,-0.17999999999999997,502.16358309696426,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.25407603941700224,376.0345508388998,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,429.61519600019005,2.0,188.0172754194499,188.0172754194499,,,965.7096433213655,990.0,0.1846323529151922,0.045206910167779946,989.7701607369173,0.25424477862954625,0.25424477862954625,,,23.806272636922102,23.806272636922102,,,0.9312903225806457,0.9312903225806457,,,0.7520691016777993,0.7520691016777993,,,0.9719354838709676,0.9719354838709676,,,39.74289250809867,39.74289250809867,,,79.48578501619734,0.15766519312664876,92.57907183530199,62.83578350854506,2,2,59137.42405205083,31,0.44158769453442975
2025.02,2025.0,2.0,2024.0,5.0,137.5,20.071428571428573,0.4375,664.2068757606172,-0.16000000000000006,617.7123944573739,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,99.28571428571429,0.16173670266866197,518.4266801716597,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,563.7123944573739,2.2857142857142856,231.9397442117293,231.9397442117293,190.91517111870337,,966.2215356909838,990.0,0.24345646055499934,0.07892994793468112,989.6776135915105,0.38606317662548,0.38606317662548,0.2581232752277587,,23.070014723901018,23.070014723901018,22.972025706697355,,0.9385714285714283,0.9385714285714283,0.9299999999999999,,0.927758976846917,0.927758976846917,0.7636606844748133,,0.977142857142857,0.977142857142857,0.9699999999999999,,48.20717559088848,48.20717559088848,38.809906006815865,,107.50289575515295,0.17393715880211863,118.96891770820196,97.75706412846105,3,2,72241.94594746275,28,0.5972383097508495
2025.03,2025.0,3.0,2024.0,6.0,167.0,24.258064516129032,0.4375,854.0324870933244,-0.4100000000000001,700.8404097209587,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.16311086429834615,586.7436355274103,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,638.679119398378,2.774193548387097,214.86439132041946,214.86439132041946,202.81085164515525,,966.5853201641804,990.0,0.2869154315352919,0.10375145838539081,989.6093331100799,0.3305344702818332,0.3305344702818332,0.2914037014455378,,22.693478475617656,22.693478475617656,22.607467044773088,,0.9329032258064515,0.9329032258064515,0.9299999999999998,,0.8594575652816779,0.8594575652816779,0.8112434065806212,,0.9722580645161287,0.9722580645161287,0.9699999999999998,,43.46433511188032,43.46433511188032,40.57132193827486,,118.33872591790883,0.16898495142208164,123.87591923112508,103.73619906336971,3,2,88044.0120829242,31,0.6574373662106048
2025.04,2025.0,4.0,2024.0,7.0,197.5,28.666666666666668,0.4375,844.0953997939633,-0.2899999999999999,737.0007959451043,40.0,10.0,8.0,5.0,62.0,125.0,0.16969180416233282,612.0007959451043,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,670.0007959451043,3.0,204.00026531503454,204.00026531503454,204.00026531503454,,966.7425932590426,990.0,0.30507292518556745,0.11342082644596597,989.581506248369,0.29482798026060186,0.29482798026060186,0.29482798026060186,,22.54408500906602,22.54408500906602,22.54408500906602,,0.9316666666666664,0.9316666666666664,0.9316666666666664,,0.8160010612601382,0.8160010612601382,0.8160010612601382,,0.9706666666666662,0.9706666666666662,0.9706666666666662,,40.79946393615012,40.79946393615012,40.79946393615012,,122.3983918084504,0.1660600467978609,130.4273859012873,119.34369245753038,3,3,88126.84210208427,30,0.679991065602502
2025.05,2025.0,5.0,2024.0,8.0,228.0,33.0,0.4375,761.2710541074815,-0.24000000000000016,681.3375934261958,42.0,9.0,8.0,6.0,82.0,147.0,0.21792065179757036,534.3375934261959,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,593.3375934261958,2.5806451612903225,210.94444466352357,210.94444466352357,193.66165705964482,,966.4996142505513,990.0,0.2619833221836625,0.08703032517841713,989.6509863526378,0.3198524620299495,0.3198524620299495,0.26563318324162427,,22.831519640056666,22.831519640056666,22.640418735653483,,0.9348387096774196,0.9348387096774196,0.9299999999999999,,0.8437777786540945,0.8437777786540945,0.7746466282385795,,0.9729032258064516,0.9729032258064516,0.9700000000000001,,43.03849557128554,43.03849557128554,38.7991534148697,,108.60553183507602,0.15924052187147292,118.028473497879,82.45063407178972,3,2,80802.51568529659,31,0.6033640657504226
2025.06,2025.0,6.0,2024.0,9.0,258.5,37.333333333333336,0.4375,449.18970661426,-0.24000000000000016,402.0247874197627,39.0,9.0,7.0,5.0,59.0,119.0,0.3007191040896127,283.0247874197627,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.0247874197626,1.5,201.77296854267135,162.50363775418265,,,965.2815441233341,990.0,0.1542148740508437,0.02660495748395253,989.8191801684654,0.30167708358192863,0.1894232883719968,,,24.235958961548775,24.151641956864104,,,0.9326666666666669,0.9206666666666667,,,0.8070918741706855,0.6500145510167304,,,0.9746666666666669,0.9700000000000002,,,43.78658601574486,34.37449288519413,,,60.97383245834191,0.15099925527907207,82.24263654660608,45.99287964855635,2,1,43901.15937000618,30,0.3387435136574551
2025.07,2025.0,7.0,2024.0,10.0,289.0,41.74193548387097,0.4375,323.75442643912584,-0.16999999999999996,299.6751909727159,37.0,8.0,6.0,4.0,53.0,108.0,0.3623895522660911,191.67519097271594,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,242.67519097271594,1.0,191.67519097271594,,,,964.8939045276605,990.0,0.12249691438481747,0.009706548014888221,989.8677965376003,0.26351692317220454,,,,24.71037508676736,,,,0.932258064516129,,,,0.7667007638908634,,,,0.9719354838709674,,,,42.122626393545964,,,,42.122626393545964,0.14007170170551334,51.028391872172364,31.671253027540725,1,1,31339.234036798203,31,0.2340145910752554
2025.08,2025.0,8.0,2024.0,11.0,320.0,46.12903225806452,0.4375,254.53637010410125,-0.16999999999999996,235.6052275776087,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.4620194379729368,127.70200177115704,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,177.0890985453506,1.0,127.70200177115704,,,,964.736631893152,990.0,0.10025764723136954,0.0028071761231608363,989.8969351766457,0.11925710887091909,,,,25.041046174622828,,,,0.9041935483870965,,,,0.5108080070846281,,,,0.9667741935483873,,,,27.503324056133536,,,,27.503324056133536,0.11574519503138378,35.66859295097722,19.882178771401147,1,1,20462.473097763348,31,0.1527962447562974
2025.09,2025.0,9.0,2024.0,12.0,350.5,50.5,0.4375,198.69503398375872,-0.14000000000000007,186.52496315225352,34.0,6.0,4.0,3.0,44.0,91.0,0.49011615123188984,95.52496315225349,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,139.5249631522535,1.0,95.52496315225349,,,,964.4794919534288,990.0,0.08745169198372277,0.0003179668428976646,989.9122303411734,0.06522954942220636,,,,25.367508838322447,,,,0.8780000000000003,,,,0.3820998526090139,,,,0.9610000000000005,,,,20.09362365753207,,,,20.09362365753207,0.10715544588521753,25.925365936412007,15.03348125208838,1,1,14467.409033423095,30,0.11163124254184487
2025.1,2025.0,10.0,2025.0,1.0,16.0,2.7419354838709675,0.4375,173.3132233331067,-0.16000000000000006,161.1812976997892,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.411150580920788,94.95549124817629,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,130.37484608688604,1.0,94.95549124817629,,,,964.4737047828385,990.0,0.08433233389325658,0.00026621658644829525,989.9154014495207,0.06413846842173693,,,,25.377558198260072,,,,0.877096774193548,,,,0.3798219649927053,,,,0.9600000000000006,,,,19.933187372155682,,,,19.933187372155682,0.12358830544368306,23.94715425610621,16.453386850862394,1,1,14830.29140488382,31,0.11073992984530928
2025.11,2025.0,11.0,2025.0,2.0,46.5,7.066666666666666,0.4375,204.12372733867963,-0.2000000000000001,186.26290119654522,36.0,5.0,3.0,2.0,47.0,93.0,0.5009458704198918,93.26290119654519,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,137.2629011965452,1.0,93.26290119654519,,,,964.4626055349739,990.0,0.08668053449882221,0.0002584915772010428,989.913060973924,0.061979591263924626,,,,25.38847584768605,,,,0.8736666666666666,,,,0.3730516047861807,,,,0.9610000000000004,,,,19.530357074831976,,,,19.530357074831976,0.10442192428834861,28.234496147288485,16.582232735010596,1,1,14061.857093879014,30,0.10850198374906647
2025.12,2025.0,12.0,2025.0,3.0,77.0,11.419354838709678,0.4375,289.76882685172063,-0.16999999999999996,268.2172703546239,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.3320837955218783,182.50759293526912,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,224.0882380965594,1.064516129032258,173.1644537197931,144.81865783987826,,,964.818392613167,990.0,0.11615946491514186,0.009482152345377404,989.8743583827393,0.22512868818045315,0.14865581450950865,,,24.830837081391742,24.54015809976071,,,0.9238709677419358,0.915,,,0.6926578148791726,0.5792746313595131,,,0.9719354838709676,0.97,,,37.97871130221211,30.946162832757135,,,39.97523793658355,0.14623765474360492,64.7531045905438,24.554639590639272,2,1,29741.577024818154,31,0.2220846552032419
2026.01,2026.0,1.0,2025.0,4.0,108.0,15.870967741935484,0.44999999999999973,412.50127273036446,-0.17999999999999997,379.088669639205,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.21073441301329435,300.28221802630185,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,339.89512125210825,1.6774193548387097,191.96868604831474,159.8914043484571,,,965.1850963510092,990.0,0.15483601812800643,0.030056443605260354,989.8151075382667,0.27773451982589337,0.18320600447855193,,,24.35227666743163,24.374704034040736,,,0.9296774193548389,0.92,,,0.7678747441932589,0.6395656173938282,,,0.9732258064516125,0.9699999999999999,,,41.68063173432341,34.11717530826439,,,64.79226662056702,0.1704856150042005,81.687427915499,55.97315836700498,2,1,48205.44636570187,31,0.35995703678092794
2026.02,2026.0,2.0,2025.0,5.0,137.5,20.071428571428573,0.4499999999999998,739.0661538265553,-0.16000000000000006,685.8533907510434,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.14787971132488056,585.9962478939005,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,630.9962478939005,2.642857142857143,220.76132880504267,220.76132880504267,224.73669599704573,,966.5117992262992,990.0,0.2863021579943418,0.10502030173360055,989.6086775402722,0.34774157058010335,0.34774157058010335,0.359948543611725,,22.749136743392658,22.749136743392658,22.239789824489378,,0.9375000000000002,0.9375000000000002,0.9377777777777775,,0.8830453152201706,0.8830453152201706,0.8989467839881825,,0.9764285714285716,0.9764285714285716,0.9777777777777781,,45.03348460616058,45.03348460616058,44.9183452349259,,118.94304829191636,0.1739782227414918,143.66483581136998,79.0476882359879,3,2,79929.72845216781,28,0.6607947127328688
2026.03,2026.0,3.0,2025.0,6.0,167.0,24.258064516129032,0.44999999999999973,1203.7843601076545,-0.4100000000000001,981.6861456677922,41.0,8.0,7.0,6.0,67.0,129.0,0.13750206070697066,824.0350444858526,28.65110118193945,7.522304183259319,1.3223960742562613,1.5547109168494277,1.3326093572995092,16.919080650274932,48.52230418325932,9.322396074256263,8.554710916849428,7.332609357299509,83.91908065027494,890.4344556602177,3.3870967741935485,241.88041947542425,241.88041947542425,241.88041947542425,254.18394732058172,967.7164107783439,990.0,0.49890511746251,0.24107199736702914,989.2600228851703,0.4182809502173584,0.4182809502173584,0.4182809502173584,0.46108113225952696,21.125331156609118,21.125331156609118,21.125331156609118,19.804826321392586,0.9377239105616575,0.9377239105616575,0.9377239105616575,0.936620102284281,0.9675216779016973,0.9675216779016973,0.9675216779016973,1.0167357892823266,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9800000000000003,45.79366478938073,45.79366478938073,45.79366478938073,45.12932805526962,154.85041167985946,0.16042370882595863,192.52329353503535,123.59209589545559,4,3,115208.70628981543,31,0.860280064888108
2026.04,2026.0,4.0,2025.0,7.0,197.5,28.666666666666668,0.4499999999999998,2917.250004199622,-0.2899999999999999,2536.548878651571,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0976185084932741,1100.0,1193.5488786515718,40.666666666666664,4.666666666666667,9.666666666666666,55.854579947635195,1082.6942987039365,100.0,18.0,25.0,76.85457994763519,1216.6942987039365,1243.0,4.0,275.0,275.0,275.0,275.0,972.4645313680468,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.598566638838685,15.598566638838685,15.598566638838685,15.598566638838685,0.9140145974609317,0.9140145974609317,0.9140145974609317,0.9140145974609317,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.73108558386101,37.73108558386101,37.73108558386101,37.73108558386101,150.92434233544404,0.06325379852268546,175.7703941591734,134.4351822711339,4,4,108665.52648151973,30,0.8384685685302449
2026.05,2026.0,5.0,2025.0,8.0,228.0,33.0,0.44999999999999973,2495.2668142748134,-0.24000000000000016,2225.777998333133,65.0,14.0,17.0,23.0,202.0,321.0,0.14970572461211892,1100.0,804.7779983331334,34.853506010109875,4.0,7.998907030931962,44.081743150819044,713.8438421412723,99.85350601010987,18.0,24.99890703093196,67.08174315081905,915.8438421412724,1242.852413041042,4.0,275.0,275.0,275.0,275.0,971.6847312342276,990.0,0.9215800997797822,0.4800000000000003,988.5984199002204,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.378753885992772,16.378753885992772,16.378753885992772,16.378753885992772,0.921074485004921,0.921074485004921,0.921074485004921,0.921074485004921,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.91028991296304,39.91028991296304,39.91028991296304,39.91028991296304,159.64115965185215,0.07556277111522994,179.55828147717068,136.06730761744623,4,4,118773.02278097803,31,0.8868953313991789
2026.06,2026.0,6.0,2025.0,9.0,258.5,37.333333333333336,0.4499999999999998,1176.8714920754899,-0.24000000000000016,1049.7693709313364,53.0,12.0,12.0,13.0,120.0,210.0,0.21459266414848532,814.4509501475763,25.318420783760196,6.0460721048561785,0.9866629928832065,1.446766901929154,1.5673308104232504,15.27158797366841,59.04607210485618,12.986662992883206,13.446766901929154,14.56733081042325,135.2715879736684,899.9304521472449,3.3333333333333335,241.8223675837606,241.8223675837606,244.60809898768844,253.9322649806299,967.9671065122477,990.0,0.5252684800540894,0.25344837055225117,989.2212831493933,0.41939846307640116,0.41939846307640116,0.4292063126853588,0.4606783167087224,20.834778174069715,20.834778174069715,20.420107220268495,19.58433613721423,0.9367169694073146,0.9367169694073146,0.9364603632887775,0.9361006054812955,0.9672894703350425,0.9672894703350425,0.9784323959507539,1.0157290599225197,0.9783333333333335,0.9783333333333335,0.9784000000000002,0.9793333333333336,45.02330369184782,45.02330369184782,44.6366928701996,44.534690631906834,149.5111967581487,0.1434900523339358,190.83450727355512,82.24349200193815,4,2,107648.06166586708,30,0.8306177597674929
2026.07,2026.0,7.0,2025.0,10.0,289.0,41.74193548387097,0.44999999999999973,461.35110559727576,-0.16999999999999996,426.05774601908405,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.35797689476905775,274.6061331158582,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,336.83193956747124,1.4838709677419355,196.9348597940892,160.52063153165608,,,965.3857041290519,990.0,0.15381872531761034,0.024940624466958956,989.8212406502154,0.2866926559986356,0.1852816687077704,,,24.14884386516481,23.967918907907425,,,0.9319354838709681,0.9206666666666667,,,0.7877394391763565,0.6420825261266245,,,0.9732258064516128,0.9700000000000002,,,42.478173676071826,33.68213828914873,,,58.77598252565993,0.13788806097196227,86.6293591498616,42.246490932802615,2,1,43729.330999090984,31,0.32653323625366626
2026.08,2026.0,8.0,2025.0,11.0,320.0,46.12903225806452,0.44999999999999973,301.5182744280052,-0.16999999999999996,278.45212643426277,39.0,7.0,5.0,4.0,60.0,115.0,0.4165925805968363,163.45212643426277,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.45212643426277,1.0,163.45212643426277,,,,964.8338713221682,990.0,0.11296726477190017,0.006374197130159357,989.8806585380977,0.19377208907964402,,,,24.853015126850288,,,,0.9212903225806454,,,,0.6538085057370512,,,,0.9699999999999995,,,,35.636370998959634,,,,35.636370998959634,0.12714422993565724,45.627155455089124,25.568114557136784,1,1,26513.46002322598,31,0.19797983888310916
2026.09,2026.0,9.0,2025.0,12.0,350.5,50.5,0.4499999999999998,221.1910693010582,-0.14000000000000007,207.2560319350915,34.0,6.0,4.0,3.0,44.0,91.0,0.4406077364651587,116.25603193509157,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.25603193509156,1.0,116.25603193509157,,,,964.6214030480536,990.0,0.09451910179605393,0.0016438337448062106,989.9038370644591,0.09645820010847776,,,,25.185975816296942,,,,0.8989999999999999,,,,0.4650241277403665,,,,0.9653333333333338,,,,24.95361740294017,,,,24.95361740294017,0.11999777142018123,30.79518117847718,20.567033032807984,1,1,17966.60453011692,30,0.13863120779411206
2026.1,2026.0,10.0,2026.0,1.0,16.0,2.7419354838709675,0.44999999999999973,189.32865246711341,-0.16000000000000006,175.69698948948113,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.5092067833025217,86.43892497335217,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,129.18086045722316,1.0,86.43892497335217,,,,964.4483250863187,990.0,0.0839252933376897,0.00015524604877465868,989.9159194606135,0.05366775361853412,,,,25.413926620676524,,,,0.8651612903225804,,,,0.34575569989340876,,,,0.9600000000000006,,,,17.96763970672136,,,,17.96763970672136,0.10195649069441441,22.454077168367323,13.589129957160075,1,1,13367.92394180069,31,0.09982022059289643
2026.11,2026.0,11.0,2026.0,2.0,46.5,7.066666666666666,0.4499999999999998,225.45151700581235,-0.2000000000000001,205.1608804752892,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.4155996453442874,120.82754714195582,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,161.82754714195588,1.0,120.82754714195582,,,,964.5843565070762,990.0,0.09505484561657584,0.002383815840406876,989.9025613385431,0.10847031946864266,,,,25.209734511998082,,,,0.8986666666666668,,,,0.4833101885678234,,,,0.965333333333333,,,,26.026959297585353,,,,26.026959297585353,0.12558258278793724,37.507620515447606,15.918979851543886,1,1,18739.41069426146,30,0.14459421831991867
2026.12,2026.0,12.0,2026.0,3.0,77.0,11.419354838709678,0.44999999999999973,314.88575586127394,-0.16999999999999996,290.7969955378865,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.32877693303291206,196.37764069917677,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,240.53893102175738,1.0,196.37764069917677,,,,964.8658951520996,990.0,0.12175693230419717,0.010962263522499288,989.8672808041731,0.28029774710570055,,,,24.721087904968574,,,,0.9332258064516131,,,,0.7855105627967072,,,,0.9735483870967743,,,,43.30778860622533,,,,43.30778860622533,0.14796946290710336,59.261413461985356,35.509206916044775,1,1,32220.994723031647,31,0.24059882559014073
