MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2027.01,2027.0,1.0,2026.0,4.0,108.0,15.870967741935484,0.46250000000000024,524.5687221289799,-0.17999999999999997,480.8983760117423,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.2334202817871662,370.2532147214198,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,418.67256956012943,1.903225806451613,197.89972045303642,190.81994008285295,,,965.6212315190782,990.0,0.1825412414389843,0.04433464821961556,989.7731241103409,0.2888425930146255,0.26693300374864576,,,23.863049998248368,23.82119557039761,,,0.9319354838709681,0.9300000000000004,,,0.7915988818121457,0.7632797603314116,,,0.9735483870967742,0.972857142857143,,,42.0457109524916,40.28591352598261,,,78.43298768563719,0.16274211012741374,111.87838434599709,56.45749090943125,2,1,58354.14283811406,31,0.43573882047576207
2027.02,2027.0,2.0,2026.0,5.0,137.5,20.071428571428573,0.46250000000000024,847.1846449742608,-0.16000000000000006,784.4929812461656,43.0,7.0,5.0,4.0,78.0,137.0,0.1776878544089391,647.4929812461656,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,702.4929812461656,2.8214285714285716,232.67370203284113,232.67370203284113,222.59971312229615,212.7410927426557,966.9377559304538,990.0,0.3296091073021109,0.12823238357338224,989.5421585091245,0.3885101374608674,0.3885101374608674,0.3548683195191236,0.32040183413762036,22.215892441209764,22.215892441209764,22.035673584106863,21.188449727213246,0.9385714285714288,0.9385714285714288,0.936190476190476,0.935,0.9306948081313646,0.9306948081313646,0.8903988524891847,0.8509643709706228,0.9767857142857146,0.9767857142857146,0.9757142857142858,0.975,46.52061277690466,46.52061277690466,43.89716625514429,40.31517992592842,128.8437559541624,0.164183273379448,163.98768773055167,104.04127677751647,4,2,86583.00400119716,28,0.7157986441897913
2027.03,2027.0,3.0,2026.0,6.0,167.0,24.258064516129032,0.46250000000000024,1542.6301694308875,-0.4100000000000001,1250.108923552555,49.0,9.0,9.0,9.0,107.0,183.0,0.15113914205907747,988.5101458789198,78.59877767363548,18.948776985182374,3.397438300767533,3.8655136560804326,3.8655136560804326,48.521535075524696,67.94877698518238,12.397438300767531,12.865513656080433,12.865513656080433,155.52153507552467,1081.72187482095,3.774193548387097,261.4345273489532,261.4345273489532,261.4345273489532,263.76681161641096,968.7304672324532,990.0,0.7016981056247216,0.3710567661180642,988.9272451282571,0.48571160815940273,0.48571160815940273,0.48571160815940273,0.4945259848353023,19.71106628764451,19.71106628764451,19.71106628764451,19.22917910491258,0.9360755593693701,0.9360755593693701,0.9360755593693701,0.9349309308521033,1.0457381093958134,1.0457381093958134,1.0457381093958134,1.0550672464656443,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.238961664909375,46.238961664909375,46.238961664909375,45.46216263355941,173.91339800135475,0.1414432483393554,190.35184171842386,139.87093602493516,4,3,129391.56811300796,31,0.966185544451971
2027.04,2027.0,4.0,2026.0,7.0,197.5,28.666666666666668,0.46250000000000024,1563.8169372946938,-0.2899999999999999,1354.0699905800427,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.1432022464782312,1055.6466050387587,104.42338554128425,20.360810189730802,2.5566499261261724,4.9655688004505425,9.136576465343495,67.40378015963321,71.3608101897308,14.889983259459509,17.632235467117212,25.1365764653435,169.40378015963321,1159.5296339550664,4.0,263.9116512596897,263.9116512596897,263.9116512596897,263.9116512596897,969.1025827428151,990.0,0.7949409092844587,0.430439219792219,988.7746198709235,0.4951143994714185,0.4951143994714185,0.4951143994714185,0.4951143994714185,19.17692272863642,19.17692272863642,19.17692272863642,19.17692272863642,0.9350015534607798,0.9350015534607798,0.9350015534607798,0.9350015534607798,1.0556466050387587,1.0556466050387587,1.0556466050387587,1.0556466050387587,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.35080546828992,45.35080546828992,45.35080546828992,45.35080546828992,181.40322187315968,0.13663044371706431,191.11037832401868,164.29273694526444,4,4,130610.31974867497,30,1.0077956770731094
2027.05,2027.0,5.0,2026.0,8.0,228.0,33.0,0.46250000000000024,750.2241249402623,-0.24000000000000016,666.9492470718931,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.2807372457718689,490.9169890073769,0.0,0.0,0.0,0.0,0.0,0.0,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,555.0782793299576,2.2903225806451615,212.72445155858438,207.52844701798682,234.4310120340779,,966.4206019836187,990.0,0.2572982065361101,0.08335835930918643,989.6593434341548,0.33257592898482213,0.31645561841620357,0.39496764402070883,,22.906165521551397,22.784144374777863,21.681178499473237,,0.9338709677419355,0.9321428571428572,0.9374999999999997,,0.8508978062343376,0.8301137880719477,0.9377240481363119,,0.9751612903225805,0.9746428571428568,0.9775000000000004,,43.37681376106266,41.87834094384716,45.581727423655074,,98.84695168079108,0.14666373301003963,155.44063708533525,55.8987927366395,3,1,73542.13205050859,31,0.5491497315599506
2027.06,2027.0,6.0,2026.0,9.0,258.5,37.333333333333336,0.46250000000000024,364.21402745038154,-0.24000000000000016,323.78627040338927,39.0,9.0,7.0,5.0,59.0,119.0,0.3719288173326524,204.7862704033892,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,259.78627040338927,1.0333333333333334,200.17154191910745,138.4418545284521,,,964.9785038736613,990.0,0.12819328501248084,0.012254142754063276,989.8595525722335,0.29238556372161656,0.13555384822044853,,,24.588663134850705,24.43697554627677,,,0.9336666666666668,0.91,,,0.8006861676764297,0.5537674181138084,,,0.9736666666666663,0.97,,,43.939717412232916,29.29523570012893,,,44.91622526890388,0.13773301435004343,59.14626700484333,34.06323246361349,2,1,32339.68219361078,30,0.24953458482724367
2027.07,2027.0,7.0,2026.0,10.0,289.0,41.74193548387097,0.46250000000000024,280.1550232700921,-0.16999999999999996,258.12783456548107,37.0,8.0,6.0,4.0,53.0,108.0,0.4192687557400813,150.12783456548107,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,201.12783456548107,1.0,150.12783456548107,,,,964.7771602783122,990.0,0.10845267087459579,0.005012783456548107,989.8865345456692,0.1604688345218784,,,,24.94890543283506,,,,0.915483870967742,,,,0.6005113382619242,,,,0.9699999999999995,,,,32.63858796098778,,,,32.63858796098778,0.12623125701814109,37.99540621902084,28.84738357057887,1,1,24283.10944297492,31,0.18132548867215442
2027.08,2027.0,8.0,2026.0,11.0,320.0,46.12903225806452,0.46250000000000024,228.69101222367206,-0.16999999999999996,210.71018138758575,34.0,7.0,5.0,3.0,44.0,93.0,0.44352686537750746,117.71018138758582,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,163.71018138758578,1.0,117.71018138758582,,,,964.626925086983,990.0,0.09569665274576787,0.001834037191896262,989.9024693100622,0.0993323156230323,,,,25.176211907456533,,,,0.899032258064516,,,,0.4708407255503431,,,,0.966451612903226,,,,25.287885928516722,,,,25.287885928516722,0.11947234437346105,31.771414980890068,19.729582277139645,1,1,18814.187130816434,31,0.14048825515842617
2027.09,2027.0,9.0,2026.0,12.0,350.5,50.5,0.46250000000000024,182.7766673080393,-0.14000000000000007,170.94187809984368,30.0,6.0,4.0,2.0,30.0,72.0,0.42402229368693656,98.94187809984372,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,138.94187809984368,1.0,98.94187809984372,,,,964.4552723773826,990.0,0.08725291298858308,0.0005044012729932262,989.9122426857385,0.07017296184265381,,,,25.38679734651316,,,,0.8826666666666668,,,,0.39576751239937497,,,,0.9623333333333338,,,,20.987891870316528,,,,20.987891870316528,0.12199309005921248,25.538136239787573,15.380492311271961,1,1,15111.282146627897,30,0.11659939927953623
2027.1,2027.0,10.0,2027.0,1.0,16.0,2.7419354838709675,0.46250000000000024,156.67483760500173,-0.16000000000000006,145.08089962223167,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.41038453727010493,85.62928671900588,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,118.46799639642516,1.0,85.62928671900588,,,,964.4944715506483,990.0,0.08027318058969041,0.0,989.9197268194102,0.05219849897853619,,,,25.37305676978348,,,,0.8664516129032261,,,,0.3425171468760234,,,,0.9600000000000006,,,,17.781593918757,,,,17.781593918757,0.12239034901199469,21.003353836469287,10.678144106676774,1,1,13229.505875555213,31,0.09878663288198337
2027.11,2027.0,11.0,2027.0,2.0,46.5,7.066666666666666,0.46250000000000024,172.35442105836438,-0.2000000000000001,156.41163711046565,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3988541992451153,95.07830377713233,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,128.07830377713233,1.0,95.07830377713233,,,,964.4784657377176,990.0,0.08354942174220419,0.0008074620748236955,989.9156431161829,0.06661982365631557,,,,25.370557554808617,,,,0.8793333333333332,,,,0.3803132151085293,,,,0.9633333333333333,,,,20.17426540643987,,,,20.17426540643987,0.12723384852715428,27.90463043712603,15.597975568594306,1,1,14525.4710926367,30,0.11207925225799924
2027.12,2027.0,12.0,2027.0,3.0,77.0,11.419354838709678,0.46250000000000024,235.11374362330403,-0.16999999999999996,216.6279255309218,26.0,4.0,3.0,2.0,24.0,59.0,0.27816875793342566,157.62792553092177,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,190.6279255309218,1.0,157.62792553092177,,,,964.6247833924979,990.0,0.10487304095089628,0.005770555580004399,989.889356403469,0.18254174070393908,,,,25.08203127026766,,,,0.9183870967741935,,,,0.6305117021236873,,,,0.9699999999999995,,,,34.58224614300247,,,,34.58224614300247,0.15824824768299073,44.89367037777364,25.379173577899962,1,1,25729.19113039384,31,0.19212358968334706
2028.01,2028.0,1.0,2027.0,4.0,108.0,15.870967741935484,0.47499999999999976,333.56973135805254,-0.17999999999999997,305.0495193269389,29.0,5.0,4.0,2.0,33.0,73.0,0.24052182707413927,232.04951932693896,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,270.049519326939,1.096774193548387,218.45522364351885,140.47438872867426,,,964.9106799071345,990.0,0.13163786807613767,0.016444493279802505,989.8519176386442,0.3440249431084744,0.13958959272164304,,,24.597212788400913,24.604217008365254,,,0.9380645161290322,0.91,,,0.8738208945740756,0.5618975549146971,,,0.9774193548387098,0.9700000000000001,,,48.40442837735418,29.92862391692991,,,51.30074682092803,0.16800334909586945,60.55891824597392,41.59974699191898,2,1,38167.75563477044,31,0.2850041490051556
2028.02,2028.0,2.0,2027.0,5.0,138.0,20.137931034482758,0.47499999999999976,466.57913698647525,-0.16000000000000006,431.11912257550324,31.0,6.0,4.0,3.0,41.0,85.0,0.19925950144602664,346.11912257550335,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,387.11912257550335,2.0,173.05956128775168,173.05956128775168,,,965.401699209651,990.0,0.1705192657999826,0.039223824515100654,989.7902569096849,0.2155154596832638,0.2155154596832638,,,24.173042240350558,24.173042240350558,,,0.9255172413793105,0.9255172413793105,,,0.6922382451510066,0.6922382451510066,,,0.9703448275862065,0.9703448275862065,,,36.84758932500052,36.84758932500052,,,73.69517865000104,0.17050836943406414,92.94769720632065,59.18420138442074,2,2,51291.844340400734,29,0.4094176591666725
2028.03,2028.0,3.0,2027.0,6.0,168.0,24.419354838709676,0.47499999999999976,767.0752185555637,-0.4100000000000001,617.6873197418677,36.0,8.0,6.0,4.0,53.0,107.0,0.18066025773390115,510.68731974186767,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,560.6873197418677,2.3548387096774195,216.0768710217695,216.0768710217695,221.32190078619905,,966.2153934270534,990.0,0.24979341822641035,0.0830633098172514,989.6671432719564,0.33606858234533454,0.33606858234533454,0.3515265801974824,,23.11568126255762,23.11568126255762,22.298283282251244,,0.9361290322580647,0.9361290322580647,0.9354545454545452,,0.8643074840870778,0.8643074840870778,0.8852876031447963,,0.9748387096774194,0.9748387096774194,0.9754545454545457,,44.63718931111435,44.63718931111435,44.10052477086533,,104.92295192801963,0.16933470514180843,152.48853191087497,74.97651489261932,3,2,78062.67623444661,31,0.582905288488998
2028.04,2028.0,4.0,2027.0,7.0,198.5,28.8,0.47499999999999976,1195.7232690647547,-0.2899999999999999,1031.012388751085,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12867719790836898,898.3457220844182,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,959.0123887510849,3.966666666666667,226.86485844416185,226.86485844416185,226.86485844416185,225.25980698475786,967.9437240804928,990.0,0.5322025873017907,0.26867657766753444,989.1991208350305,0.365315359750291,0.365315359750291,0.365315359750291,0.3596785321865143,20.89008139478788,20.89008139478788,20.89008139478788,20.87940894555579,0.9393333333333336,0.9393333333333336,0.9393333333333336,0.9393103448275864,0.9074594337766474,0.9074594337766474,0.9074594337766474,0.9010392279390314,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9789655172413795,42.745896694968536,42.745896694968536,42.745896694968536,42.41368087279622,169.23758159527532,0.16420057912642266,177.70845720384207,156.77262447914703,4,3,121851.05874859815,30,0.9402087866404178
2028.05,2028.0,5.0,2027.0,8.0,229.0,33.12903225806452,0.47499999999999976,746.843269701053,-0.24000000000000016,661.7031369551331,42.0,9.0,8.0,6.0,82.0,147.0,0.24664357830921838,514.703136955133,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,573.7031369551331,2.3225806451612905,219.91993178102226,216.05439973785886,234.7243311475405,,966.4015913578373,990.0,0.2685087556379902,0.09143836052649797,989.6400528838356,0.35229339524623915,0.34134821712071006,0.39492160875341553,,22.886168130752065,22.630161107743177,21.86876538505604,,0.9354838709677421,0.9342307692307692,0.9379999999999996,,0.8796797271240889,0.8642175989514355,0.938897324590162,,0.9764516129032258,0.9757692307692307,0.9780000000000003,,44.9679044989478,43.4935157034546,46.09988367637883,,103.75273235170594,0.1537539899650573,155.95076321017575,48.44480182982564,3,1,77192.03286966922,31,0.5764040686205886
2028.06,2028.0,6.0,2027.0,9.0,259.5,37.5,0.47499999999999976,326.8394068295418,-0.24000000000000016,289.57971445097405,39.0,9.0,7.0,5.0,59.0,119.0,0.4163770925011678,170.57971445097402,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,225.57971445097402,1.0,170.57971445097402,,,,964.8690553307658,990.0,0.11670098597733385,0.007518509644920766,989.8757805043776,0.21396639793696035,,,,24.792758775674937,,,,0.9233333333333335,,,,0.682318857803896,,,,0.971333333333333,,,,37.24977535330425,,,,37.24977535330425,0.1273568309979819,53.448795307541246,26.677229525350302,1,1,26819.838254379058,30,0.20694319640724582
2028.07,2028.0,7.0,2027.0,10.0,290.0,41.87096774193548,0.47499999999999976,244.9077502131686,-0.16999999999999996,225.13144938345525,37.0,8.0,6.0,4.0,53.0,108.0,0.4815254585645149,117.13144938345519,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,168.1314493834552,1.0,117.13144938345519,,,,964.7226345654851,990.0,0.09720390319890518,0.0017272702794281995,989.9010688265217,0.09820120221677753,,,,25.080233058819754,,,,0.8987096774193549,,,,0.4685257975338209,,,,0.9651612903225811,,,,25.036793013060883,,,,25.036793013060883,0.11073454419834688,30.955085995182642,20.518711395998988,1,1,18627.3740017173,31,0.13909329451700495
2028.08,2028.0,8.0,2027.0,11.0,321.0,46.25806451612903,0.47499999999999976,199.6646440951248,-0.16999999999999996,183.54172408444362,34.0,7.0,5.0,3.0,44.0,93.0,0.5088283454460302,90.54172408444354,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,136.54172408444356,1.0,90.54172408444354,,,,964.4524330895772,990.0,0.0864346786651512,0.00013176469397161342,989.9134335566409,0.05847226361126178,,,,25.402528203452707,,,,0.8738709677419358,,,,0.3621668963377742,,,,0.9600000000000006,,,,18.970772337555218,,,,18.970772337555218,0.10280219488487967,23.932861650314926,14.330315248533141,1,1,14114.25461914108,31,0.10539317965308453
2028.09,2028.0,9.0,2027.0,12.0,351.5,50.666666666666664,0.47499999999999976,152.44864278332082,-0.14000000000000007,142.31080803823,30.0,6.0,4.0,2.0,30.0,72.0,0.5098152439770719,70.31080803823001,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,110.31080803822998,1.0,70.31080803823001,,,,964.494202523399,990.0,0.07749232092212387,0.0,989.9225076790777,0.03527910357270561,,,,25.393026052106237,,,,0.8299999999999998,,,,0.28124323215291996,,,,0.9600000000000006,,,,14.056246765752917,,,,14.056246765752917,0.0976573506638717,18.54399623868061,9.412863129532608,1,1,10120.4976713421,30,0.07809025980973842
2028.1,2028.0,10.0,2028.0,1.0,16.0,2.7419354838709675,0.47499999999999976,122.86840743506148,-0.16000000000000006,113.53040846999686,24.0,4.0,2.0,2.0,20.0,52.0,0.4585876334957271,61.53040846999681,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,91.53040846999684,1.0,61.53040846999681,,,,964.4993879719315,990.0,0.07108991197840801,0.0,989.9289100880211,0.025983137910208242,,,,25.403538978179814,,,,0.8074193548387096,,,,0.24612163387998723,,,,0.9600000000000006,,,,11.898619923510113,,,,11.898619923510113,0.10463538923620007,13.433300546942847,10.461460021100637,1,1,8852.573223091527,31,0.06610344401950065
2028.11,2028.0,11.0,2028.0,2.0,46.5,7.066666666666666,0.47499999999999976,157.90986834099513,-0.2000000000000001,142.90843084860063,23.0,4.0,2.0,2.0,19.0,50.0,0.35814949757329295,92.90843084860062,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.90843084860063,1.0,92.90843084860062,,,,964.4866902738926,990.0,0.08144605597111385,0.0007382989562740118,989.9178156450724,0.06418159224920696,,,,25.3669437789309,,,,0.8693333333333331,,,,0.37163372339440237,,,,0.9626666666666668,,,,19.518496249243785,,,,19.518496249243785,0.1340788653664843,29.678741047390112,12.830657309340852,1,1,14053.317299455524,30,0.10843609027357658
2028.12,2028.0,12.0,2028.0,3.0,77.0,11.419354838709678,0.47499999999999976,238.3786716996036,-0.16999999999999996,219.1295939598605,26.0,4.0,3.0,2.0,24.0,59.0,0.27064792040186497,160.12959395986053,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,193.1295939598605,1.0,160.12959395986053,,,,964.6903417509262,990.0,0.10572599794086156,0.006012959395986054,989.8882610426634,0.1831932803335283,,,,25.014726011403443,,,,0.9203225806451617,,,,0.6405183758394422,,,,0.9699999999999995,,,,35.085112548968866,,,,35.085112548968866,0.159780751057237,42.59469370683032,26.184997081036787,1,1,26103.323736432838,31,0.19491729193871593
2029.01,2029.0,1.0,2028.0,4.0,108.0,15.870967741935484,0.48750000000000027,379.20791343762124,-0.17999999999999997,345.9324190334699,29.0,5.0,4.0,2.0,33.0,73.0,0.21561798613938948,272.93241903346996,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,310.93241903346996,1.6774193548387097,170.16365730026098,151.70626732045125,,,965.0648248579769,990.0,0.14520517387124213,0.02476413265730368,989.8300306934716,0.21141821610644865,0.16319478599851703,,,24.55378761938819,24.479630684515126,,,0.923870967741936,0.9176190476190479,,,0.680654629201044,0.6068250692818048,,,0.9709677419354834,0.9699999999999999,,,36.867777881497275,32.42807483525204,,,58.83518341505512,0.16939407316340904,68.60121113402343,39.663082270504425,2,1,43773.376460801,31,0.3268621300836395
2029.02,2029.0,2.0,2028.0,5.0,137.5,20.071428571428573,0.4875000000000002,458.41449368416886,-0.16000000000000006,422.6581631768036,31.0,6.0,4.0,3.0,41.0,85.0,0.20182033049337658,337.65816317680355,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,378.65816317680355,2.0,168.82908158840178,168.82908158840178,,,965.3634985250785,990.0,0.16770935308454726,0.03753163263536073,989.7947590142802,0.20287317463599605,0.20287317463599605,,,24.22838731456574,24.22838731456574,,,0.9242857142857143,0.9242857142857143,,,0.6753163263536075,0.6753163263536075,,,0.9699999999999996,0.9699999999999996,,,35.97096776612508,35.97096776612508,,,71.94193553225016,0.1700782459025235,81.79753796618516,63.35605968377719,2,2,48344.980677672094,28,0.3996774196236119
2029.03,2029.0,3.0,2028.0,6.0,167.0,24.258064516129032,0.48750000000000027,606.2240805302577,-0.4100000000000001,485.0550424342723,36.0,8.0,6.0,4.0,53.0,107.0,0.22188201474269031,378.0550424342724,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,428.0550424342723,2.0,189.0275212171362,189.0275212171362,,,965.6341689570013,990.0,0.18411422073462919,0.04561100848685447,989.7702747707782,0.255403224435713,0.255403224435713,,,23.880702589341446,23.880702589341446,,,0.9309677419354843,0.9309677419354843,,,0.756110084868545,0.756110084868545,,,0.9716129032258063,0.9716129032258063,,,40.05464979474063,40.05464979474063,,,80.10929958948125,0.1648756885695748,94.9078133703133,66.99500235855189,2,2,59601.31889457405,31,0.4450516643860069
2029.04,2029.0,4.0,2028.0,7.0,197.5,28.666666666666668,0.4875000000000002,775.3064019903769,-0.2899999999999999,665.6974594089875,40.0,10.0,8.0,5.0,62.0,125.0,0.18841350585105127,540.6974594089875,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,598.6974594089875,2.4,231.5999795021608,231.5999795021608,193.74375101166467,,966.4324641571039,990.0,0.26373765762839857,0.0868229084407286,989.649439433931,0.3869752949279618,0.3869752949279618,0.2658555226679122,,22.82999998189896,22.82999998189896,22.734570841574598,,0.9383333333333329,0.9383333333333329,0.9299999999999998,,0.9263999180086431,0.9263999180086431,0.7749750040466584,,0.9759999999999996,0.9759999999999996,0.9700000000000001,,47.599267206011454,47.599267206011454,38.977083390926055,,110.78936776839338,0.166438915073337,119.04770221730072,99.56649224420521,3,2,79768.34479324317,30,0.615496487602185
2029.05,2029.0,5.0,2028.0,8.0,228.0,33.0,0.48750000000000027,698.2958102056783,-0.24000000000000016,616.5952004116141,42.0,9.0,8.0,6.0,82.0,147.0,0.24824998214717664,469.5952004116141,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,528.5952004116142,2.3225806451612905,205.8086314646168,202.09471272648165,193.05308069074565,,966.2148816917378,990.0,0.2334276364490856,0.07068381557082208,989.6958885479801,0.3089199201254434,0.297308463109997,0.26396008935047177,,23.172086936116653,23.110979540720596,22.651744471002605,,0.9329032258064518,0.9317241379310347,0.9299999999999998,,0.8232345258584671,0.8083788509059265,0.7722123227629827,,0.9732258064516127,0.9727586206896549,0.9700000000000001,,42.51677679496197,41.51440577611505,38.6967432686681,,96.33221830242498,0.1548798605602482,117.82597432432469,55.818969807433135,3,1,71671.1704170042,31,0.5351789905690278
2029.06,2029.0,6.0,2028.0,9.0,258.5,37.333333333333336,0.4875000000000002,351.2750116966761,-0.24000000000000016,310.1758353281649,39.0,9.0,7.0,5.0,59.0,119.0,0.38961337722907974,191.17583532816488,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,246.17583532816488,1.0333333333333334,186.56678327101724,138.2715617144307,,,964.9348894999065,990.0,0.12361663049792257,0.010426890603958221,989.8659564788984,0.2560808399152318,0.1352192589119755,,,24.674986139076516,24.43889916462254,,,0.9280000000000003,0.91,,,0.7462671330840684,0.5530862468577228,,,0.9726666666666663,0.97,,,40.82293878184225,29.26150379728993,,,41.79832224175191,0.13339592324732663,58.52300759457985,29.41850542693743,2,1,30094.79201406137,30,0.23221290134306613
2029.07,2029.0,7.0,2028.0,10.0,289.0,41.74193548387097,0.48750000000000027,257.5894398710238,-0.16999999999999996,236.24171504171264,37.0,8.0,6.0,4.0,53.0,108.0,0.4590424712052894,128.24171504171267,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,179.24171504171267,1.0,128.24171504171267,,,,964.7375176366065,990.0,0.10099149376422022,0.002824171504171266,989.8961843347315,0.11781694444765727,,,,25.040849753677364,,,,0.9058064516129031,,,,0.5129668601668507,,,,0.967741935483871,,,,27.647184471085282,,,,27.647184471085282,0.11655245252888556,33.465355435004504,21.903078622827373,1,1,20569.505246487435,31,0.15359546928380702
2029.08,2029.0,8.0,2028.0,11.0,320.0,46.12903225806452,0.48750000000000027,206.55841701722213,-0.16999999999999996,189.4398882069198,34.0,7.0,5.0,3.0,44.0,93.0,0.4929867254958102,96.4398882069198,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,142.43988820691985,1.0,96.4398882069198,,,,964.5034744523261,990.0,0.08844541643417718,0.00040633815984514326,989.9111482454059,0.06643876845099052,,,,25.341235024628507,,,,0.8809677419354844,,,,0.38575955282767915,,,,0.9612903225806457,,,,20.335331650661153,,,,20.335331650661153,0.10682009948570392,25.329480609336077,15.78852130039104,1,1,15129.486748091897,31,0.11297406472589529
2029.09,2029.0,9.0,2028.0,12.0,350.5,50.5,0.4875000000000002,159.35954904055384,-0.14000000000000007,148.48325981853608,30.0,6.0,4.0,2.0,30.0,72.0,0.48848709958620434,76.48325981853604,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,116.48325981853607,1.0,76.48325981853604,,,,964.4882542247192,990.0,0.07959656584722823,0.0,989.9204034341526,0.04182972914145725,,,,25.39031948029213,,,,0.8476666666666665,,,,0.30593303927414434,,,,0.9600000000000006,,,,15.587350156031535,,,,15.587350156031535,0.10396481906885109,20.473371828212198,10.459004108153618,1,1,11222.89211234271,30,0.08659638975573078
2029.1,2029.0,10.0,2029.0,1.0,16.0,2.7419354838709675,0.48750000000000027,118.55402796053671,-0.16000000000000006,109.30681377961486,24.0,4.0,2.0,2.0,20.0,52.0,0.4786916920739846,57.30681377961483,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,87.30681377961483,0.7096774193548387,61.2867582472478,,,,964.4918266169585,990.0,0.06965005015214139,0.0,989.9303499498476,0.026020671616017566,,,,25.405394754318646,,,,0.8059090909090909,,,,0.24514703298899124,,,,0.9600000000000005,,,,11.861446673319271,,,,8.417800864936257,0.07390095692195206,14.896027343635463,0.0,1,0,6262.843843512576,31,0.04676556036075699
2029.11,2029.0,11.0,2029.0,2.0,46.5,7.066666666666666,0.4875000000000002,159.0248351840799,-0.2000000000000001,143.5199137536321,23.0,4.0,2.0,2.0,19.0,50.0,0.3648345013259244,93.51991375363214,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.51991375363214,0.8,105.26061687903535,,,,964.4757392448305,990.0,0.08165451605237456,0.0008110055986105563,989.9175344783489,0.07996284337847155,,,,25.356152766162122,,,,0.8874999999999998,,,,0.42104246751614144,,,,0.9649999999999999,,,,22.53803792437743,,,,18.030430339501944,0.1150249585675286,27.46929029416566,0.0,1,0,12981.9098444414,30,0.10016905744167746
2029.12,2029.0,12.0,2029.0,3.0,77.0,11.419354838709678,0.48750000000000027,232.47236632329938,-0.16999999999999996,213.20621896425592,26.0,4.0,3.0,2.0,24.0,59.0,0.28227655819443487,154.2062189642559,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,187.20621896425592,1.0,154.2062189642559,,,,964.6114657255097,990.0,0.10370072612703828,0.005507426021702948,989.8907918478515,0.17484274932039737,,,,25.104483373021075,,,,0.9180645161290325,,,,0.6168248758570236,,,,0.9703225806451609,,,,33.86138620220283,,,,33.86138620220283,0.15748365104367232,47.97777129096664,25.762324716764894,1,1,25192.87133443891,31,0.1881188122344602
2030.01,2030.0,1.0,2029.0,4.0,108.0,15.870967741935484,0.5,416.5510625390616,-0.17999999999999997,379.061466910546,29.0,5.0,4.0,2.0,33.0,73.0,0.19680449608420153,306.06146691054596,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,344.061466910546,1.7096774193548387,187.74337957337116,166.72094124783746,,,965.1916669495605,990.0,0.15621967535774592,0.031212293382109204,989.8125680312601,0.25974732993938093,0.1994331463062367,,,24.361153751760092,24.301157268899125,,,0.9290322580645164,0.9227272727272727,,,0.7509735182934844,0.6668837649913498,,,0.9722580645161287,0.9699999999999999,,,40.6598552675445,35.57072654072888,,,65.90359668354564,0.17329118386295278,86.39999761574387,45.67184739525876,2,1,49032.275932557954,31,0.3661310926863646
2030.02,2030.0,2.0,2029.0,5.0,137.5,20.071428571428573,0.5,704.1673961286069,-0.16000000000000006,647.8340044383184,36.0,6.0,5.0,4.0,54.0,105.0,0.16397230145209044,542.8340044383184,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,589.8340044383184,2.7142857142857144,202.37979884572243,202.37979884572243,193.3041694456234,,966.3533791582851,990.0,0.26047235421471154,0.09030980870637961,989.649217837079,0.2926551217771149,0.2926551217771149,0.2646308190604209,,23.003183557016644,23.003183557016644,22.83615742397302,,0.9328571428571426,0.9328571428571426,0.9299999999999999,,0.8095191953828892,0.8095191953828892,0.7732166777824935,,0.9714285714285712,0.9714285714285712,0.97,,41.433197347169354,41.433197347169354,39.06289997937691,,110.7684661081793,0.1709037042028528,119.4124843491741,81.62795962214281,3,2,74436.40922469656,28,0.6153803672676633
2030.03,2030.0,3.0,2029.0,6.0,167.0,24.258064516129032,0.5,922.8100664585762,-0.4100000000000001,733.6340028345679,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.16915915819930333,611.7307770281164,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,665.7952931571486,2.6774193548387095,230.3510133782425,230.3510133782425,222.94720278193208,,966.7221854855311,990.0,0.3036940392875375,0.1122297227112177,989.5840762380011,0.37858615263348333,0.37858615263348333,0.35487688933192674,,22.48330459983661,22.48330459983661,22.221653379074866,,0.9380645161290326,0.9380645161290326,0.9366666666666665,,0.9214040535129701,0.9214040535129701,0.891788811127728,,0.9777419354838713,0.9777419354838713,0.9766666666666669,,46.60929189574041,46.60929189574041,44.40825705799754,,123.30159663722112,0.16795436770521843,148.72807040101895,98.641685872324,3,2,91736.38789809251,31,0.6850088702067839
2030.04,2030.0,4.0,2029.0,7.0,197.5,28.666666666666668,0.5,1285.13896152475,-0.2899999999999999,1098.793812103661,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.12846813541280483,958.4604787703277,0.0,0.0,0.0,0.0,0.0,0.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,1021.793812103661,3.933333333333333,244.12103585110543,244.12103585110543,244.12103585110543,242.2471834467977,968.1999780353176,990.0,0.6048677513252461,0.32373807878130134,989.0713941698934,0.42418160816118267,0.42418160816118267,0.42418160816118267,0.4175479897244482,20.447234526414615,20.447234526414615,20.447234526414615,20.395997883418456,0.9393333333333337,0.9393333333333337,0.9393333333333337,0.9392857142857146,0.9764841434044218,0.9764841434044218,0.9764841434044218,0.9689887337871909,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9792857142857146,44.99406617668558,44.99406617668558,44.99406617668558,44.514434293291984,176.52900387046256,0.16076959687689507,189.55677292023117,154.81400116906474,4,3,127100.88278673304,30,0.9807166881692364
2030.05,2030.0,5.0,2029.0,8.0,228.0,33.0,0.5,1342.4950982638113,-0.24000000000000016,1181.3956864721538,47.0,10.0,10.0,10.0,115.0,192.0,0.16340393549826956,989.3956864721538,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1056.3956864721538,3.967741935483871,249.556555759713,249.556555759713,249.556555759713,248.7502198327817,968.5068123969395,990.0,0.6487539804769885,0.3573501498310148,988.9938958696919,0.44353908190060237,0.44353908190060237,0.44353908190060237,0.4406544292913436,20.043544390852077,20.043544390852077,20.043544390852077,20.01433870017538,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9393333333333336,0.9982262230388523,0.9982262230388523,0.9982262230388523,0.9950008793311272,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9793333333333335,45.06204967908073,45.06204967908073,45.06204967908073,44.839049938619354,178.57877801009963,0.15126680426622036,188.08006243706174,154.29638232547006,4,3,132862.6108395141,31,0.992104322278331
2030.06,2030.0,6.0,2029.0,9.0,258.5,37.333333333333336,0.5,749.9345130725355,-0.24000000000000016,659.9423715038309,45.0,10.0,9.0,9.0,88.0,161.0,0.2681943676881099,498.942371503831,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,562.9423715038309,2.2666666666666666,220.01661660422533,213.94287227449763,234.04517980003678,210.6586825252858,966.3912683001109,990.0,0.2634127389419307,0.08739294603386319,989.6491943150241,0.3532455912653786,0.33496155344454465,0.39292447331299934,0.31414214754650266,22.904680423647893,22.670823791060766,21.725324224363135,21.13920715397032,0.9356666666666666,0.9336,0.9374999999999997,0.93,0.8800664664169013,0.8557714890979905,0.9361807192001472,0.8426347301011432,0.9756666666666666,0.9747999999999998,0.9766666666666669,0.97,45.04337771907775,43.087945133726215,45.5991977343206,39.40866731900375,100.5033000015446,0.14936127260230284,157.634669276015,51.26538642642432,4,1,72362.37600111213,30,0.5583516666752479
2030.07,2030.0,7.0,2029.0,10.0,289.0,41.74193548387097,0.5,352.46542242456104,-0.16999999999999996,322.50586151847335,42.0,9.0,8.0,6.0,70.0,135.0,0.4244790972374073,187.50586151847338,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,246.5058615184734,1.0,187.50586151847338,,,,964.9754609646182,990.0,0.12372957672307638,0.009881903279124358,989.8663885199977,0.25932252309706105,,,,24.631605032282714,,,,0.9293548387096776,,,,0.7500234460738932,,,,0.9729032258064513,,,,41.01103150787025,,,,41.01103150787025,0.12578977974925654,58.27892930187401,27.980675723608694,1,1,30512.207441855462,31,0.22783906393261247
2030.08,2030.0,8.0,2029.0,11.0,320.0,46.12903225806452,0.5,245.66230641409052,-0.16999999999999996,224.78101036889282,35.61290322580645,7.0,5.0,3.3225806451612905,49.16129032258065,100.09677419354838,0.44536944692072455,124.68423617534452,0.0,0.0,0.0,0.0,0.0,0.0,35.61290322580645,7.0,5.0,3.3225806451612905,49.16129032258065,172.29713940115093,1.0,124.68423617534452,,,,964.6879508494458,990.0,0.09862402479584685,0.002472140269071626,989.898903834935,0.11087741572505987,,,,25.100075569764297,,,,0.9048387096774191,,,,0.4987369447013779,,,,0.9683870967741934,,,,26.917211867984218,,,,26.917211867984218,0.11967916736532586,32.368824902401265,20.82978139746713,1,1,20026.40562978026,31,0.14954006593324567
2030.09,2030.0,9.0,2029.0,12.0,350.5,50.5,0.5,196.6137101361275,-0.14000000000000007,182.85075042659858,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.4294717615290565,104.51741709326521,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,145.85075042659855,1.0,104.51741709326521,,,,964.4339201094874,990.0,0.08960821037270403,0.0008144239640195289,989.909577365663,0.07808180073347165,,,,25.397575455442436,,,,0.8883333333333334,,,,0.418069668373061,,,,0.9630000000000005,,,,22.32998060700107,,,,22.32998060700107,0.12181354785014703,27.481904239768895,18.047549194022046,1,1,16077.586037040772,30,0.12405544781667262
2030.1,2030.0,10.0,2030.0,1.0,16.0,2.7419354838709675,0.5,170.59997521682016,-0.16000000000000006,156.95197719947456,31.0,4.0,3.0,2.0,33.0,73.0,0.46606991495721417,83.95197719947454,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,121.95197719947456,1.0,83.95197719947454,,,,964.4796742875122,990.0,0.08146090131800271,1.500783008937344e-05,989.9185240908523,0.04964375924609061,,,,25.389206044093882,,,,0.8658064516129029,,,,0.335807908797898,,,,0.9600000000000006,,,,17.394876836908892,,,,17.394876836908892,0.11057669866211653,21.775137413286423,14.846456413705384,1,1,12941.788366660214,31,0.09663820464949383
2030.11,2030.0,11.0,2030.0,2.0,46.5,7.066666666666666,0.5,184.71730195367343,-0.2000000000000001,166.2455717583061,29.0,4.0,2.0,2.0,30.0,67.0,0.40516646462709377,99.24557175830611,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.2455717583061,1.0,99.24557175830611,,,,964.4639600696823,990.0,0.08565189946305893,0.0005088891332374711,989.9138392114038,0.0703191742792916,,,,25.37955996744193,,,,0.8829999999999998,,,,0.3969822870332245,,,,0.961666666666667,,,,21.02800497123975,,,,21.02800497123975,0.12587052567727428,27.29157466247061,16.9197673829894,1,1,15140.163579292624,30,0.11682224984022087
2030.12,2030.0,12.0,2030.0,3.0,77.0,11.419354838709678,0.5,301.6821079563037,-0.16999999999999996,276.039128780018,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2723745209130096,204.84558039292125,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,241.9100965219535,1.2258064516129032,170.83164093044368,150.63316047668627,,,964.8409588049158,990.0,0.12206735185262425,0.013643132693747836,989.8642895154537,0.21918171089393412,0.16063609070442839,,,24.804148999644163,24.476048003181038,,,0.9232258064516132,0.9185714285714285,,,0.6833265637217745,0.602532641906745,,,0.972258064516129,0.9699999999999999,,,37.40779545844202,32.22811784005808,,,44.685112390068056,0.15892917261567138,65.07144590983144,25.42227021936752,2,1,33245.72361821062,31,0.24825062438926687
2031.01,2031.0,1.0,2030.0,4.0,108.0,15.870967741935484,0.5124999999999997,575.5003880719418,-0.17999999999999997,522.4104772723053,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.24773065693266091,395.6685417884343,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,449.50725146585364,1.935483870967742,206.25913363143616,202.47212596092905,,,965.8015810084291,990.0,0.1947376045988186,0.04913370835768684,989.7561286870439,0.3123827078621798,0.30064306125403023,,,23.642164970752063,23.606464774757796,,,0.9329032258064521,0.9317241379310348,,,0.8250365345257443,0.8098885038437159,,,0.9751612903225809,0.9748275862068968,,,43.48985847680723,42.51480818419559,,,83.26177581040956,0.15861022358425872,103.30363138734356,57.19354606614842,2,1,61946.761202944705,31,0.46256542116894195
2031.02,2031.0,2.0,2030.0,5.0,137.5,20.071428571428573,0.5124999999999997,1171.6115618622391,-0.16000000000000006,1075.5394137895357,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.14949590400674334,804.4649449163106,126.93161173036795,13.51170159351595,2.624337083553874,4.291355610286115,3.917392095396869,102.58682534761512,58.22598730780165,9.91005136926816,9.862784181714687,8.203106381111153,184.8725396333294,882.4637677750951,3.25,246.28966866991115,246.28966866991115,242.65167066692206,264.46881055777646,967.9954486502131,990.0,0.5184056591954238,0.24644878005914922,989.2351455607457,0.4354186152307249,0.4354186152307249,0.42320809840070467,0.4983383762211035,20.804278295301703,20.804278295301703,20.491451339811437,18.571365329288707,0.9367902300507137,0.9367902300507137,0.9345886017258326,0.9318296764927259,0.985158674679645,0.985158674679645,0.9706066826676886,1.0578752422311057,0.9785714285714288,0.9785714285714288,0.9783333333333336,0.9800000000000003,45.765817523681505,45.765817523681505,44.13712150986706,43.760303793699705,146.5550014033454,0.14730073136683422,191.85729712217116,109.71073826446073,4,2,98484.96094304812,28,0.8141944522408079
2031.03,2031.0,3.0,2030.0,6.0,167.0,24.258064516129032,0.5124999999999997,2718.393341007895,-0.4100000000000001,2147.190940228611,59.0,11.0,12.0,13.0,144.0,239.0,0.1133448097014402,1100.0,808.1909402286115,41.0,7.0,13.0,42.65625932333402,704.5346809052776,100.0,18.0,25.0,55.65625932333403,848.5346809052776,1243.0,4.0,275.0,275.0,275.0,275.0,971.5059965287212,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.55710147816405,16.55710147816405,16.55710147816405,16.55710147816405,0.9233132521268667,0.9233132521268667,0.9233132521268667,0.9233132521268667,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.430129398849836,40.430129398849836,40.430129398849836,40.430129398849836,161.72051759539934,0.07722524686590634,170.9675140312623,142.71451839915855,4,4,120320.06509097714,31,0.8984473199744409
2031.04,2031.0,4.0,2030.0,7.0,197.5,28.666666666666668,0.5124999999999997,3409.3335428284913,-0.2899999999999999,2902.621345025606,70.0,14.0,18.0,25.0,168.0,295.0,0.10183855312496246,1100.0,1507.6213450256066,30.0,4.0,7.0,55.0,1411.6213450256064,100.0,18.0,25.0,80.0,1579.6213450256068,1243.0,4.0,275.0,275.0,275.0,275.0,973.3948962431422,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.668201763743175,14.668201763743175,14.668201763743175,14.668201763743175,0.9058886629776296,0.9058886629776296,0.9058886629776296,0.9058886629776296,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.132998062618235,35.132998062618235,35.132998062618235,35.132998062618235,140.53199225047294,0.048566442155973735,145.51469819870954,135.76026997655728,4,4,101183.03442034048,30,0.780733290280405
2031.05,2031.0,5.0,2030.0,8.0,228.0,33.0,0.5124999999999997,2578.2628148715075,-0.24000000000000016,2261.136488642313,65.0,14.0,17.0,23.0,202.0,321.0,0.14498226490099378,1100.0,840.1364886423124,35.0,4.000000000000001,8.0,48.259206541163,744.8772821011494,100.0,18.0,25.0,71.259206541163,946.8772821011495,1243.0,4.0,275.0,275.0,275.0,275.0,971.8060093990763,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.25708860780894,16.25708860780894,16.25708860780894,16.25708860780894,0.9210004708708762,0.9210004708708762,0.9210004708708762,0.9210004708708762,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.599290467042174,39.599290467042174,39.599290467042174,39.599290467042174,158.3971618681687,0.0721637887494489,175.02158746531003,144.64812186017937,4,4,117847.4884299175,31,0.8799842326009372
2031.06,2031.0,6.0,2030.0,9.0,258.5,37.333333333333336,0.5124999999999997,1221.0792375709127,-0.24000000000000016,1070.8864913496905,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.2459300530461439,794.4574848744924,35.095673141864815,6.348904492801199,1.0481750631228128,1.687842512342768,2.184944631400144,23.82580644219789,65.3489044928012,13.048175063122812,15.021175845676103,17.184944631400143,165.8258064421979,887.8757402760924,3.2333333333333334,242.19864442605967,242.19864442605967,249.67073760223985,253.93664356146104,968.0348041030572,990.0,0.5217031932255155,0.2460550300252281,989.2322417767493,0.42070163524138915,0.42070163524138915,0.4456152652213046,0.459761765618414,20.776736038450448,20.776736038450448,20.04865120695181,19.40554712281776,0.9363186325189992,0.9363186325189992,0.936343589798635,0.9359705983713312,0.9687945777042387,0.9687945777042387,0.9986829504089593,1.0157465742458442,0.9780000000000001,0.9780000000000001,0.9786363636363639,0.9793333333333336,44.90796369784597,44.90796369784597,44.79173698402592,44.12610846907515,144.72625541851522,0.13603236866853263,186.6349777629021,77.82647211657856,4,2,104202.90390133094,30,0.8040347523250844
2031.07,2031.0,7.0,2030.0,10.0,289.0,41.74193548387097,0.5124999999999997,522.7248321373698,-0.16999999999999996,477.18243113740164,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.43278423559570245,276.6340440406274,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,349.5372698470791,1.4838709677419355,192.09986373513962,174.70397263134112,,,965.6018223023142,990.0,0.158087824330233,0.025963064256741716,989.815949111413,0.2709189773823494,0.22029608701176684,,,23.943207831716375,23.702208707673762,,,0.9306451612903226,0.9253333333333332,,,0.7683994549405587,0.6988158905253645,,,0.9722580645161287,0.9713333333333335,,,40.90925033256437,36.50287208196712,,,58.571930372225886,0.12031419094613865,92.55208651846829,34.45673286972477,2,1,43577.516196936034,31,0.3253996131790325
2031.08,2031.0,8.0,2030.0,11.0,320.0,46.12903225806452,0.5124999999999997,358.81464957725814,-0.16999999999999996,327.55292323283953,54.0,9.0,8.0,6.0,107.0,184.0,0.5668269374978072,143.55292323283962,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,214.5529232328396,1.0,143.55292323283962,,,,964.9898506982498,990.0,0.112975120756178,0.004401303029754526,989.8826235762142,0.1526893790141119,,,,24.740083498949968,,,,0.9112903225806448,,,,0.5742116929313582,,,,0.9687096774193547,,,,30.822214084011286,,,,30.822214084011286,0.09292204912382852,43.832327737642814,19.419540513516623,1,1,22931.727278504393,31,0.17123452268895156
2031.09,2031.0,9.0,2030.0,12.0,350.5,50.5,0.5124999999999997,251.60035205865304,-0.14000000000000007,233.54802679844468,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.5357785058965738,108.88136013177797,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,161.88136013177794,1.0,108.88136013177797,,,,964.7090446197909,990.0,0.09507319095401522,0.0012224112472698895,989.9037043977986,0.08535766232351152,,,,25.109302115684404,,,,0.8923333333333333,,,,0.435525440527112,,,,0.9646666666666671,,,,23.145163414686902,,,,23.145163414686902,0.09852809623985541,29.458097940043746,16.370370616787564,1,1,16664.51765857457,30,0.128584241192705
2031.1,2031.0,10.0,2031.0,1.0,16.0,2.7419354838709675,0.5124999999999997,198.6694946867404,-0.16000000000000006,182.37859612242767,37.0,5.0,3.0,2.0,50.0,97.0,0.5329918891549987,85.37859612242772,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,130.37859612242767,1.0,85.37859612242772,,,,964.4347087910808,990.0,0.084333612314464,0.0,989.9156663876856,0.05147744702551669,,,,25.429480149578758,,,,0.8658064516129031,,,,0.3415143844897106,,,,0.9600000000000006,,,,17.729021374648816,,,,17.729021374648816,0.09691364759163389,20.777718808590862,12.787218442975623,1,1,13190.391902738722,31,0.09849456319249345
2031.11,2031.0,11.0,2031.0,2.0,46.5,7.066666666666666,0.5124999999999997,199.2611382424523,-0.2000000000000001,178.83687157260098,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.4305244063998365,103.17020490593431,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,141.17020490593433,1.0,103.17020490593431,,,,964.4617470359158,990.0,0.0880125698542958,0.0013495848770055574,989.9106378452686,0.07943231871597031,,,,25.369458490636614,,,,0.8786666666666665,,,,0.41268081962373715,,,,0.9649999999999997,,,,21.997662398333823,,,,21.997662398333823,0.1211083354757539,30.097471617335987,12.981341908842097,1,1,15838.316926800348,30,0.12220923554629898
2031.12,2031.0,12.0,2031.0,3.0,77.0,11.419354838709678,0.5124999999999997,348.17133245742883,-0.16999999999999996,317.8369051170754,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.30175280899881785,222.54658253643015,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,266.9659373751399,1.1290322580645162,203.93309202316937,144.25455147777157,,,964.9662926378053,990.0,0.13058465067219688,0.014984663807262856,989.8544306855205,0.3040717947490698,0.14736389117262785,,,24.584066252965975,24.435330774673933,,,0.9341935483870967,0.9125,,,0.8157323680926774,0.5770182059110863,,,0.9729032258064516,0.97,,,44.78466006974804,30.608384148012032,,,48.73412899207217,0.15301149238332074,64.20084215815669,30.966281298540306,2,1,36258.19197010171,31,0.27074516106706775
