MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2032.01,2032.0,1.0,2031.0,4.0,108.0,15.870967741935484,0.5250000000000001,582.3398222359372,-0.17999999999999997,527.3087090346412,41.0,6.0,4.0,3.0,66.0,120.0,0.23252610841043514,407.3087090346412,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,458.3087090346412,2.032258064516129,200.6695423809598,200.6695423809598,185.05835245436757,,965.8218588920378,990.0,0.1976032305022326,0.05230674207125626,989.7500900274265,0.2942954362448063,0.2942954362448063,0.2424562674937712,,23.633935699144278,23.633935699144278,22.922703897446066,,0.9322580645161294,0.9322580645161294,0.93,,0.8026781695238394,0.8026781695238394,0.7402334098174701,,0.9738709677419356,0.9738709677419356,0.97,,42.190228408722454,42.190228408722454,37.540342107898,,85.59143559511904,0.16146182540039086,112.621026323694,61.78919574762871,3,2,63680.02808276858,31,0.4755079755284392
2032.02,2032.0,2.0,2031.0,5.0,138.0,20.137931034482758,0.5250000000000002,1027.1125309620038,-0.16000000000000006,940.8350783611955,43.0,7.0,5.0,4.0,78.0,137.0,0.15347208064734993,783.2283724334352,20.60670592776024,5.380172676848178,0.9593768797560397,0.7520695594073079,0.6016556475258464,12.913431164222864,48.38017267684818,7.959376879756039,5.752069559407308,4.601655647525847,90.91343116422287,845.3199915494466,3.3448275862068964,232.61950953514173,232.61950953514173,231.1092903228,250.05737440845422,967.5520917330555,990.0,0.4610982628763224,0.2201315343060206,989.3187702028179,0.3892888900800282,0.3892888900800282,0.38410033447107284,0.44665668160645194,21.37738957968218,21.37738957968218,21.33434169774218,19.97269077623914,0.9364648568832703,0.9364648568832703,0.9359814589148157,0.9361346226922577,0.9304780381405673,0.9304780381405673,0.9244371612912003,1.0002294976338169,0.9772413793103449,0.9772413793103449,0.9771428571428574,0.9790909090909092,44.40657589768501,44.40657589768501,43.96754490633068,44.71266864043517,148.2245522237164,0.15967563938710783,192.15460869186336,111.93285361123324,4,2,103164.28834770666,29,0.8234697345762026
2032.03,2032.0,3.0,2031.0,6.0,168.0,24.419354838709676,0.5250000000000001,2432.5563494422063,-0.4100000000000001,1908.948595224771,59.0,11.0,12.0,13.0,144.0,239.0,0.1267805838311532,1100.0,569.9485952247711,39.93499592099671,6.842992678545587,12.46250994882119,31.001388024778336,479.7067086516293,98.93499592099671,17.842992678545585,24.46250994882119,44.001388024778336,623.7067086516294,1241.2404985483636,4.0,275.0,275.0,275.0,275.0,970.8553176405437,990.0,0.918369643348765,0.4800000000000003,988.6016303566514,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.21137793610785,17.21137793610785,17.21137793610785,17.21137793610785,0.92754179383749,0.92754179383749,0.92754179383749,0.92754179383749,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.21003975707281,42.21003975707281,42.21003975707281,42.21003975707281,168.84015902829123,0.08996713948183112,186.16700610001567,161.39605056098827,4,4,125617.07831704871,31,0.9380008834905071
2032.04,2032.0,4.0,2031.0,7.0,198.5,28.8,0.5250000000000002,3094.3498209868685,-0.2899999999999999,2623.2350607416174,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09447079756092654,1100.0,1280.235060741618,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1166.2350607416176,100.0,18.0,25.0,80.0,1300.235060741618,1243.0,4.0,275.0,275.0,275.0,275.0,972.732125311061,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.330972695823986,15.330972695823986,15.330972695823986,15.330972695823986,0.9131093972521491,0.9131093972521491,0.9131093972521491,0.9131093972521491,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.02022063132998,37.02022063132998,37.02022063132998,37.02022063132998,148.0808825253199,0.057195536783042136,156.95863649456973,138.1247707180448,4,4,106618.23541823034,30,0.8226715695851107
2032.05,2032.0,5.0,2031.0,8.0,229.0,33.12903225806452,0.5250000000000001,2754.2296400131027,-0.24000000000000016,2407.196705371451,65.0,14.0,17.0,23.0,202.0,321.0,0.13700551581185835,1100.0,986.1967053714519,35.0,4.0,8.000000000000002,50.54066370661452,888.6560416648374,100.0,18.0,25.0,73.54066370661452,1090.6560416648372,1243.0,4.0,275.0,275.0,275.0,275.0,972.1696950116276,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.893402995257595,15.893402995257595,15.893402995257595,15.893402995257595,0.9176061400051407,0.9176061400051407,0.9176061400051407,0.9176061400051407,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.57918322956472,38.57918322956472,38.57918322956472,38.57918322956472,154.31673291825888,0.06664528686602683,171.9268723492001,137.41273596340315,4,4,114811.64929118454,31,0.8573151828792155
2032.06,2032.0,6.0,2031.0,9.0,259.5,37.5,0.5250000000000002,1304.5341527475985,-0.24000000000000016,1140.1628495014006,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.23077803490911014,809.4224829904422,89.40703317762505,11.469616696103573,1.8871736982966738,3.083265211528364,5.5661966180622615,67.4007809536342,70.46961669610359,13.887173698296673,16.416598544861696,20.56619661806226,209.40078095363424,910.1958719297041,3.2333333333333334,247.23797541870772,247.23797541870772,250.47654338169264,264.38145564847457,968.2637679054678,990.0,0.5486158315705484,0.2555890333947907,989.1957951350346,0.43773851376744155,0.43773851376744155,0.44913467180160666,0.49737143724695115,20.49428871579931,20.49428871579931,19.912819379461535,18.58052037393625,0.936281094162442,0.936281094162442,0.9353513677030522,0.9329563711440959,0.9889519016748314,0.9889519016748314,1.001906173526771,1.0575258225938982,0.9790000000000002,0.9790000000000002,0.9791666666666669,0.9800000000000003,45.21538750309161,45.21538750309161,44.474740422589264,43.885599610884775,145.02766050897134,0.13233728709473622,184.80507518777057,84.07048878659086,4,2,104419.91556645936,30,0.8057092250498407
2032.07,2032.0,7.0,2031.0,10.0,290.0,41.87096774193548,0.5250000000000001,508.34960520359806,-0.16999999999999996,462.9794029391768,50.0,10.0,9.0,9.0,108.0,186.0,0.41047780648539356,276.9794029391768,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.97940293917674,1.4193548387096775,203.84858457058763,174.38887457125114,,,965.5408621867945,990.0,0.15685662828238342,0.025508961794371194,989.8176344099236,0.30241951040031384,0.21869915165167877,,,23.974352712728646,23.707006665209253,,,0.9332258064516131,0.9238461538461539,,,0.8153943382823506,0.6975554982850046,,,0.9741935483870967,0.9700000000000001,,,43.70668572466927,36.327027520563576,,,58.940600491357216,0.12582385896673062,88.19549855747853,38.738398502151476,2,1,43851.80676556977,31,0.3274477805075401
2032.08,2032.0,8.0,2031.0,11.0,321.0,46.25806451612903,0.5250000000000001,336.54414448530736,-0.16999999999999996,306.5075795899935,47.0,8.0,6.0,5.0,89.0,155.0,0.5114822903078066,151.50757958999364,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.5075795899936,1.0,151.50757958999364,,,,964.920139854035,990.0,0.11229192248904783,0.005174163555663859,989.8825339139552,0.16975172877202538,,,,24.792642331148272,,,,0.914516129032258,,,,0.6060303183599747,,,,0.9680645161290322,,,,32.707111074109164,,,,32.707111074109164,0.1053331399216776,44.45714783345546,20.13213785561382,1,1,24334.090639137226,31,0.18170617263393987
2032.09,2032.0,9.0,2031.0,12.0,351.5,50.666666666666664,0.5250000000000002,233.5979745669003,-0.14000000000000007,216.42852343623318,40.0,6.0,4.0,3.0,65.0,118.0,0.5504335309398096,98.42852343623312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,148.42852343623312,1.0,98.42852343623312,,,,964.6236721306252,990.0,0.09048699662598857,0.0008659360699605942,989.9086470673042,0.07120111715389975,,,,25.213773819525215,,,,0.8793333333333336,,,,0.3937140937449326,,,,0.9626666666666672,,,,20.719087083901034,,,,20.719087083901034,0.09440874923280568,28.276169258792944,14.24870460539782,1,1,14917.742700408735,30,0.11510603935500567
2032.1,2032.0,10.0,2032.0,1.0,16.0,2.7419354838709675,0.5250000000000001,199.66431314656495,-0.16000000000000006,182.89251084225353,37.0,5.0,3.0,2.0,50.0,97.0,0.5304047195720162,85.89251084225353,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,130.89251084225359,1.0,85.89251084225353,,,,964.4343035640372,990.0,0.08450881051440463,0.0,989.9154911894854,0.05164515273230633,,,,25.42954247271579,,,,0.8700000000000002,,,,0.34357004336901426,,,,0.9600000000000006,,,,17.89590166033418,,,,17.89590166033418,0.09784122755132073,18.65092475373728,17.409981364112934,1,1,13314.55083528863,31,0.09942167589074545
2032.11,2032.0,11.0,2032.0,2.0,46.5,7.066666666666666,0.5250000000000002,211.53056488901092,-0.2000000000000001,189.31985557566486,36.0,5.0,3.0,2.0,47.0,93.0,0.4932398842013571,96.31985557566486,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,140.3198555756649,1.0,96.31985557566486,,,,964.4774660202962,990.0,0.08772267803715846,0.00036382082766945917,989.9119135011349,0.06631324195340409,,,,25.36813423888551,,,,0.8799999999999997,,,,0.3852794223026593,,,,0.9613333333333337,,,,20.30898639790578,,,,20.30898639790578,0.10675998027835228,29.162327864083714,17.606460507477546,1,1,14622.47020649216,30,0.11282770221058766
2032.12,2032.0,12.0,2032.0,3.0,77.0,11.419354838709678,0.5250000000000001,320.1332311365545,-0.16999999999999996,291.5613402576169,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.3288441978810366,196.2710176769718,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,240.69037251568147,1.0,196.2710176769718,,,,964.8801379792844,990.0,0.12178002267331106,0.010881752998162688,989.8673382243288,0.28108072643459125,,,,24.706119518609604,,,,0.9322580645161291,,,,0.7850840707078875,,,,0.9729032258064516,,,,43.17701405010526,,,,43.17701405010526,0.14755061132035632,59.05801078385593,33.317279884813665,1,1,32123.698453278288,31,0.23987230027836237
2033.01,2033.0,1.0,2032.0,4.0,108.0,15.870967741935484,0.5374999999999999,470.77232804568683,-0.17999999999999997,425.22510530726686,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.23838589630245463,324.87026659758925,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,370.4509117588797,1.8709677419354838,179.41596292862036,167.00308939770508,,,965.3743795145997,990.0,0.1649836976321003,0.03497405331951785,989.8000422490487,0.2365830226809549,0.1989376721141433,,,24.18907971176797,24.196030503147654,,,0.9274193548387095,0.9240740740740739,,,0.7176638517144814,0.6680123575908203,,,0.9712903225806448,0.9699999999999996,,,38.44314372852286,35.541671663641644,,,69.39879324201722,0.1627465347012177,77.65096118771486,55.05537215698365,2,1,51632.70217206081,31,0.3855488513445401
2033.02,2033.0,2.0,2032.0,5.0,137.5,20.071428571428573,0.5374999999999998,711.9073333890029,-0.16000000000000006,650.6833027175488,36.0,6.0,5.0,4.0,54.0,105.0,0.1656774847080231,545.6833027175488,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,592.6833027175488,2.4642857142857144,222.74499237087636,222.74499237087636,215.8009925632526,,966.3630207723243,990.0,0.26291619960184115,0.09096443550296414,989.6461193648955,0.35397057539160165,0.35397057539160165,0.33013701408848023,,22.929128017178847,22.929128017178847,22.418151188085282,,0.9385714285714288,0.9385714285714288,0.9384615384615381,,0.8909799694835056,0.8909799694835056,0.8632039702530108,,0.9778571428571432,0.9778571428571432,0.9784615384615386,,45.9938714493253,45.9938714493253,43.57873841879358,,112.22072859309051,0.17211503916165058,133.16837501697708,78.14151503310097,3,2,75412.32961455679,28,0.6234484921838359
2033.03,2033.0,3.0,2032.0,6.0,167.0,24.258064516129032,0.5374999999999999,1311.669322688788,-0.4100000000000001,1022.6101957012464,41.0,8.0,7.0,6.0,67.0,129.0,0.14462083484057014,761.7898767573032,131.82031894394288,12.186465438732593,2.0851639880453843,3.6148410701848723,6.131177625299668,107.80267082168035,53.18646543873259,10.085163988045386,10.614841070184873,12.131177625299669,174.80267082168035,835.6763472542664,3.096774193548387,245.13371823349752,245.13371823349752,239.90750406246318,272.450067921939,967.7767785432803,990.0,0.4684750263227714,0.2134817862758718,989.3180431874013,0.43052072039918393,0.43052072039918393,0.4124389818356147,0.5253978917048778,21.110743923722016,21.110743923722016,20.813798921986542,17.858129193524327,0.9372848248551706,0.9372848248551706,0.9348395988657802,0.9294786963137864,0.9805348729339908,0.9805348729339908,0.9596300162498532,1.089800271687756,0.9783870967741939,0.9783870967741939,0.9780769230769233,0.9800000000000002,46.300676583769885,46.300676583769885,44.36939006019076,43.437729804958856,141.0241267160762,0.1514760698461211,189.3012586192392,112.42843540893931,4,2,104921.95027676072,31,0.7834673706448679
2033.04,2033.0,4.0,2032.0,7.0,197.5,28.666666666666668,0.5374999999999998,3158.3372739241136,-0.2899999999999999,2666.0314513511926,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09159720670454906,1100.0,1323.0314513511928,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1209.0314513511933,100.0,18.0,25.0,80.0,1343.0314513511928,1243.0,4.0,275.0,275.0,275.0,275.0,972.8369920299896,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.22610597689565,15.22610597689565,15.22610597689565,15.22610597689565,0.9120709500124854,0.9120709500124854,0.9120709500124854,0.9120709500124854,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.72379990715893,36.72379990715893,36.72379990715893,36.72379990715893,146.8951996286357,0.05572018424290673,158.28460990579322,138.39655119805633,4,4,105764.54373261769,30,0.8160844423813094
2033.05,2033.0,5.0,2032.0,8.0,228.0,33.0,0.5374999999999999,2196.910229888665,-0.24000000000000016,1913.5088102330274,55.0,13.0,13.0,17.0,178.0,276.0,0.14675532053674628,1100.0,537.5088102330271,42.555213662463984,4.957383427436197,11.162046905119995,33.10742671725168,445.7267395207552,97.55521366246401,17.9573834274362,24.16204690512,50.10742671725166,623.7267395207552,1239.6746439950202,4.0,275.0,275.0,275.0,275.0,970.8606888124334,990.0,0.914576231851973,0.4800000000000003,988.6054237681481,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.209800175714687,17.209800175714687,17.209800175714687,17.209800175714687,0.9272937695486856,0.9272937695486856,0.9272937695486856,0.9272937695486856,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.19732880235667,42.19732880235667,42.19732880235667,42.19732880235667,168.7893152094267,0.09030239940691046,184.0559880826584,157.04973880262472,4,4,125579.25051581344,31,0.9377184178301482
2033.06,2033.0,6.0,2032.0,9.0,258.5,37.333333333333336,0.5374999999999998,1094.5758343309813,-0.24000000000000016,953.3755517022844,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21496641598125873,748.4419306808785,11.26695435473946,2.8435646704818636,0.6203975274843573,0.6438259631279691,0.6974781267219664,6.461688066923303,53.17689800381519,11.953730860817691,11.643825963127968,12.364144793388634,115.79502140025664,825.2163855086393,3.1333333333333333,236.2268153547153,236.2268153547153,240.3489644725557,249.33098172893418,967.5872787686454,990.0,0.4580379221404454,0.21198304076921193,989.3299790370904,0.4004108259261445,0.4004108259261445,0.414005223319946,0.44484284059089485,21.34228944251874,21.34228944251874,20.678993850436914,19.796243327750027,0.9369366532607011,0.9369366532607011,0.9362772544464103,0.9356749664850857,0.944907261418861,0.944907261418861,0.9613958578902229,0.9973239269157368,0.977,0.977,0.9772727272727273,0.9783333333333336,45.0333942932372,45.0333942932372,44.39028240710607,44.13761598222243,140.2747087445745,0.14853861574853858,188.8150857589673,78.22470346984292,4,2,100997.79029609362,30,0.7793039374698582
2033.07,2033.0,7.0,2032.0,10.0,289.0,41.74193548387097,0.5374999999999999,457.74327204332553,-0.16999999999999996,415.9169805603668,42.0,9.0,8.0,6.0,70.0,135.0,0.3318061200593917,280.9169805603668,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,339.9169805603668,1.4516129032258065,204.11971950197483,170.05107805786812,,,965.3412976867371,990.0,0.15484327767687459,0.0262349077285546,989.8189218145947,0.3051415731777556,0.2080883645094475,,,24.17248255467971,23.988369512189696,,,0.9338709677419358,0.9242857142857143,,,0.816478878007899,0.6802043122314725,,,0.9741935483870968,0.9700000000000001,,,44.17385866910286,35.86451980623095,,,60.37073858159425,0.14398393496032333,86.23208923652633,41.48950335416,2,1,44915.82950470612,31,0.33539299211996804
2033.08,2033.0,8.0,2032.0,11.0,320.0,46.12903225806452,0.5374999999999999,305.286874258182,-0.16999999999999996,277.3912861228406,39.0,7.0,5.0,4.0,60.0,115.0,0.41809595475020245,162.3912861228406,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,213.3912861228406,1.0,162.3912861228406,,,,964.8308043050248,990.0,0.11261194062387511,0.006262816894846264,989.8811252424812,0.1911821732252592,,,,24.85913876423127,,,,0.9219354838709678,,,,0.6495651444913625,,,,0.9699999999999995,,,,35.44015891970879,,,,35.44015891970879,0.12693884613383086,45.17042576070076,27.255932239802963,1,1,26367.478236263334,31,0.1968897717761599
2033.09,2033.0,9.0,2032.0,12.0,350.5,50.5,0.5374999999999998,226.98594532484222,-0.14000000000000007,209.90525293914777,38.0,6.0,4.0,3.0,58.0,109.0,0.5276657522806112,100.90525293914781,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,148.9052529391478,1.0,100.90525293914781,,,,964.609278037506,990.0,0.09064951804743673,0.0013683886926670302,989.90798209326,0.07791278718675151,,,,25.220791268567247,,,,0.8746666666666668,,,,0.40362101175659126,,,,0.9633333333333339,,,,21.23472353540615,,,,21.23472353540615,0.09912532833886943,32.91839083378923,12.621037807898029,1,1,15289.000945492437,30,0.11797068630781202
2033.1,2033.0,10.0,2033.0,1.0,16.0,2.7419354838709675,0.5374999999999999,165.44187309051432,-0.16000000000000006,151.21387200473,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.4358770119843657,85.66548490795587,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,120.82677523053648,1.0,85.66548490795587,,,,964.4850594160192,990.0,0.08107730973768289,5.0195572363595934e-05,989.9188724946902,0.052940204131878346,,,,25.3808728745389,,,,0.8609677419354839,,,,0.3426619396318235,,,,0.9600000000000006,,,,17.728692831178716,,,,17.728692831178716,0.11651994832397607,22.24164745238123,12.084353710919125,1,1,13190.147466396964,31,0.09849273795099286
2033.11,2033.0,11.0,2033.0,2.0,46.5,7.066666666666666,0.5374999999999998,175.07704202300928,-0.2000000000000001,156.25626000553575,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.40073691955454077,94.92292667220244,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,127.92292667220245,1.0,94.92292667220244,,,,964.4950101104479,990.0,0.08349645227461447,0.0007451101258723227,989.9157584375993,0.06732693544745565,,,,25.353421391704348,,,,0.8683333333333334,,,,0.3796917066888098,,,,0.9620000000000002,,,,19.92874638569516,,,,19.92874638569516,0.12517559817296794,31.20811709353546,11.6878856721118,1,1,14348.697397700515,30,0.11071525769830644
2033.12,2033.0,12.0,2033.0,3.0,77.0,11.419354838709678,0.5374999999999999,346.5239446820367,-0.16999999999999996,314.8603192367156,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2809865776949082,228.27967407542528,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,270.11838375284464,1.2258064516129032,194.17750032450587,151.02391232550013,,,964.9735707791459,990.0,0.13155729596623067,0.016997491784604087,989.8514452122491,0.2819131995755786,0.16183187704359886,,,24.595961233527685,24.357126830452568,,,0.9296774193548387,0.9157142857142857,,,0.7767100012980238,0.6040956493020005,,,0.973548387096774,0.9699999999999999,,,42.543427609797135,32.05382080751617,,,49.7813871469782,0.1570231486227287,69.59281324159723,31.581816202369126,2,1,37037.35203735178,31,0.2765632619276567
2034.01,2034.0,1.0,2033.0,4.0,108.0,15.870967741935484,0.5500000000000003,619.9419989706546,-0.17999999999999997,558.5677410725597,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.24101375127635488,425.6967733306243,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,482.116128169334,2.096774193548387,203.47913353405224,203.47913353405224,193.6312313793707,,965.958971113652,990.0,0.20801552748424373,0.056832295349091115,989.7351521771668,0.298573544676025,0.298573544676025,0.2656490877350702,,23.477607518838475,23.477607518838475,22.67548063297863,,0.9329032258064519,0.9329032258064519,0.93,,0.8139165341362091,0.8139165341362091,0.774524925517483,,0.9732258064516129,0.9732258064516129,0.9700000000000001,,42.515213074671934,42.515213074671934,38.85080026454502,,88.79018101365466,0.15862945125215797,119.66488165576547,66.75430291258168,3,2,66059.89467415908,31,0.4932787834091926
2034.02,2034.0,2.0,2033.0,5.0,137.5,20.071428571428573,0.5500000000000003,1160.7989306579623,-0.16000000000000006,1058.6486247600617,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.15315168565267293,835.6752275265359,69.90196866209729,9.107142857142858,1.7281099333664909,2.5767299588220314,2.1574681685832497,54.332517744182674,55.964285714285715,9.370967076223634,8.862444244536317,6.800325311440393,141.9753748870398,909.8729245615815,3.4285714285714284,242.07527158910554,242.07527158910554,242.07527158910554,255.38196310484463,967.9850307403946,990.0,0.5231299635777974,0.25187599734741756,989.2249940390747,0.4191293557457324,0.4191293557457324,0.4191293557457324,0.4654045030763429,20.820833942934502,20.820833942934502,20.820833942934502,19.34879082110011,0.9368883722231687,0.9368883722231687,0.9368883722231687,0.9360728685207268,0.9683010863564225,0.9683010863564225,0.9683010863564225,1.0215278524193783,0.9785714285714289,0.9785714285714289,0.9785714285714289,0.9800000000000003,45.05507273817101,45.05507273817101,45.05507273817101,44.22517692217249,154.11886546687265,0.15164097353061254,192.0605647561784,125.06678814678864,4,3,103567.87759373842,28,0.8562159192604036
2034.03,2034.0,3.0,2033.0,6.0,167.0,24.258064516129032,0.5500000000000003,3072.105559107853,-0.4100000000000001,2379.345755529033,59.0,11.0,12.0,13.0,144.0,239.0,0.10221914615977287,1100.0,1040.345755529033,40.99999999999999,7.0,13.0,55.1626260055854,924.1831295234479,100.0,18.0,25.0,68.16262600558541,1068.1831295234476,1243.0,4.0,275.0,275.0,275.0,275.0,972.1178719773101,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.945226029575345,15.945226029575345,15.945226029575345,15.945226029575345,0.9186257149054057,0.9186257149054057,0.9186257149054057,0.9186257149054057,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.73755099667597,38.73755099667597,38.73755099667597,38.73755099667597,154.95020398670388,0.06678675860849326,174.10308835333575,146.08136733771704,4,4,115282.9517661077,31,0.8608344665927994
2034.04,2034.0,4.0,2033.0,7.0,197.5,28.666666666666668,0.5500000000000003,3415.5897039860224,-0.2899999999999999,2870.8031462002514,70.0,14.0,18.0,25.0,168.0,295.0,0.10328132181975544,1100.0,1475.8031462002518,30.0,4.000000000000002,7.0,55.0,1379.8031462002518,100.0,18.0,25.0,80.0,1547.8031462002518,1243.0,4.0,275.0,275.0,275.0,275.0,973.3166975882481,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.746400418637561,14.746400418637561,14.746400418637561,14.746400418637561,0.9066621834650295,0.9066621834650295,0.9066621834650295,0.9066621834650295,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.354674403595126,35.354674403595126,35.354674403595126,35.354674403595126,141.4186976143805,0.04964382445949236,147.2302992024064,132.63677289113195,4,4,101821.46228235394,30,0.7856594311910026
2034.05,2034.0,5.0,2033.0,8.0,228.0,33.0,0.5500000000000003,3104.5112163096437,-0.24000000000000016,2694.71573575677,65.0,14.0,17.0,23.0,202.0,321.0,0.12156236158549726,1100.0,1273.7157357567698,35.0,4.000000000000001,8.0,55.95137025260432,1170.7643655041652,100.0,18.0,25.0,78.95137025260432,1372.7643655041657,1243.0,4.0,275.0,275.0,275.0,275.0,972.8809750344618,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.182122972423388,15.182122972423388,15.182122972423388,15.182122972423388,0.9108389678561312,0.9108389678561312,0.9108389678561312,0.9108389678561312,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.58231563556789,36.58231563556789,36.58231563556789,36.58231563556789,146.32926254227155,0.05597147641787912,164.04082566500102,131.3547725982813,4,4,108868.97133145004,31,0.8129403474570642
2034.06,2034.0,6.0,2033.0,9.0,258.5,37.333333333333336,0.5500000000000003,1677.2215315056812,-0.24000000000000016,1455.8282893469318,62.0,12.0,14.0,16.0,153.0,257.0,0.1881265248442843,987.9827833986928,210.84550594823844,19.196312450385594,3.114170469180678,5.358057392561771,13.126568463703562,170.0503971724069,81.1963124503856,15.11417046918068,19.35805739256177,29.126568463703567,323.05039717240686,1103.6513237108209,3.7666666666666666,261.5042682545118,261.5042682545118,261.5042682545118,265.395624306727,969.397374303014,990.0,0.7385241402764511,0.3747419721642237,988.8867338875593,0.486571956141402,0.486571956141402,0.486571956141402,0.5009631737319358,19.002787628403777,19.002787628403777,19.002787628403777,18.351471059417687,0.933796463173784,0.933796463173784,0.933796463173784,0.9319084302266742,1.0460170730180474,1.0460170730180474,1.0460170730180474,1.061582497226908,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,44.38822963656085,44.38822963656085,44.38822963656085,43.446387863668974,166.47358627182876,0.11988717764455036,187.8006333357732,132.2565277595709,4,3,119860.98211571667,30,0.9248532570657151
2034.07,2034.0,7.0,2033.0,10.0,289.0,41.74193548387097,0.5500000000000003,703.7101974174366,-0.16999999999999996,637.9132939589063,58.0,11.0,11.0,11.0,136.0,227.0,0.37777414195901227,410.91329395890637,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,490.9132939589064,2.064516129032258,201.12414263776876,191.67916569685315,211.46263491453234,,966.3004644212756,990.0,0.2209370621464982,0.05885364906634161,989.7202092887869,0.29461467495639554,0.2672125496911079,0.3179442897595998,,23.1251301925551,22.89250514444829,21.96606932335349,,0.9329032258064519,0.9300000000000002,0.9355555555555554,,0.804496570551075,0.7667166627874128,0.8458505396581296,,0.9745161290322579,0.9733333333333332,0.9755555555555555,,41.49295902774595,38.84975404194453,41.577710797823975,,83.64113625958737,0.127699974822506,136.3971007699315,45.29240203474689,3,1,62229.00537713302,31,0.46467297921992995
2034.08,2034.0,8.0,2033.0,11.0,320.0,46.12903225806452,0.5500000000000003,406.5295082469128,-0.16999999999999996,368.51899922582646,54.0,9.0,8.0,6.0,107.0,184.0,0.5040473310004693,184.51899922582655,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,255.51899922582658,1.0,184.51899922582655,,,,965.1437982638303,990.0,0.12675412566148114,0.00931587042554156,989.8639300039133,0.2500322627914119,,,,24.47009947729119,,,,0.9280645161290324,,,,0.7380759969033066,,,,0.9725806451612901,,,,40.014528473552744,,,,40.014528473552744,0.10750227493398495,53.844386825871446,27.46478774308937,1,1,29770.80918432326,31,0.22230293596418205
2034.09,2034.0,9.0,2033.0,12.0,350.5,50.5,0.5500000000000003,293.20666399397186,-0.14000000000000007,270.6297508664359,46.0,7.0,6.0,4.0,75.0,138.0,0.5143066157054917,132.62975086643604,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,191.62975086643598,1.0,132.62975086643604,,,,964.8131537981116,990.0,0.10521468779537592,0.003367322522742151,989.8914179896819,0.1286452536485361,,,,24.949618937921947,,,,0.906,,,,0.5305190034657441,,,,0.9673333333333335,,,,28.531860078297772,,,,28.531860078297772,0.10434809075213634,38.20726812905977,18.085554036111766,1,1,20542.939256374397,30,0.15851033376832097
2034.1,2034.0,10.0,2034.0,1.0,16.0,2.7419354838709675,0.5500000000000003,214.74210234524242,-0.16000000000000006,195.844797338861,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.5390490020851393,90.45770056466753,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,139.32866830660296,1.0,90.45770056466753,,,,964.5139733731207,990.0,0.08738477328634192,8.623634674754603e-05,989.9125289903668,0.058102679695762514,,,,25.34045293755061,,,,0.872258064516129,,,,0.36183080225867004,,,,0.9600000000000006,,,,18.84874263226778,,,,18.84874263226778,0.09601483350877292,23.56628696277345,14.455151652598662,1,1,14023.464518407232,31,0.10471523684593215
2034.11,2034.0,11.0,2034.0,2.0,46.5,7.066666666666666,0.5500000000000003,290.67841006416126,-0.2000000000000001,258.70378495710344,39.333333333333336,6.0,4.333333333333333,2.6666666666666665,52.0,104.33333333333333,0.410358193498415,154.3704516237701,0.0,0.0,0.0,0.0,0.0,0.0,39.333333333333336,6.0,4.333333333333333,2.6666666666666665,52.0,204.0371182904368,1.0,154.3704516237701,,,,964.7758771529949,990.0,0.10939203184473509,0.005660594418156006,989.8849473737372,0.17859445945015195,,,,24.930475761291966,,,,0.9170000000000001,,,,0.6174818064950804,,,,0.9696666666666665,,,,33.65251525838877,,,,33.65251525838877,0.1283119106308691,50.279841890467424,20.63545152464248,1,1,24229.810986039913,30,0.18695841810215982
2034.12,2034.0,12.0,2034.0,3.0,77.0,11.419354838709678,0.5500000000000003,430.085750704416,-0.16999999999999996,389.8727330135532,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.3100943036589623,269.29208785226297,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,324.58241043290803,1.3225806451612903,222.39406713938277,145.38386420992833,,,965.2260258630085,990.0,0.14975061601092887,0.023858417570452577,989.8263909664188,0.37076034387948154,0.14978944490523105,,,24.229604759530886,24.361691542178313,,,0.9370967741935483,0.913,,,0.8895762685575315,0.5815354568397133,,,0.9767741935483869,0.97,,,48.601418119158545,30.772379777518996,,,58.52799224093885,0.15003959426148783,65.98867428015588,49.605993606248134,2,1,43544.82622725851,31,0.32515551244966034
2035.01,2035.0,1.0,2034.0,4.0,108.0,15.870967741935484,0.5625,562.9247317046149,-0.17999999999999997,505.9286026195227,41.0,6.0,4.0,3.0,66.0,120.0,0.23814651367940443,385.9286026195226,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,436.9286026195226,2.0,192.9643013097613,192.9643013097613,,,965.7259600742998,990.0,0.1870611595415389,0.047185720523904545,989.7657531199346,0.2653728223110309,0.2653728223110309,,,23.77442022332343,23.77442022332343,,,0.9341935483870972,0.9341935483870972,,,0.7718572052390452,0.7718572052390452,,,0.9709677419354835,0.9709677419354835,,,40.81645706160995,40.81645706160995,,,81.63291412321989,0.16116039319121406,92.04771051704618,67.44224792365272,2,2,60734.88810767558,31,0.4535161895734437
2035.02,2035.0,2.0,2034.0,5.0,137.5,20.071428571428573,0.5625,726.6217536003811,-0.16000000000000006,661.2257957763468,36.0,6.0,5.0,4.0,54.0,105.0,0.16031301623028368,556.2257957763469,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,603.2257957763468,2.4642857142857144,230.14511150968875,230.14511150968875,206.6304643996263,,966.4114771807975,990.0,0.266362780160201,0.0922005150461733,989.6414367047937,0.37905014082839034,0.37905014082839034,0.3030500739619602,,22.85090938316758,22.85090938316758,22.588163241987544,,0.9375,0.9375,0.9338461538461537,,0.9205804460387548,0.9205804460387548,0.8265218575985049,,0.9764285714285713,0.9764285714285713,0.9723076923076923,,47.304512699104514,47.304512699104514,41.56975123042509,,113.90926704090641,0.1722605617694832,137.34022955834322,98.49278431912836,3,2,76547.02745148909,28,0.6328292613383688
2035.03,2035.0,3.0,2034.0,6.0,167.0,24.258064516129032,0.5625,1318.0554303426466,-0.4100000000000001,1014.0788967198736,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.14895273505197587,862.9832799855051,2.934326411787967,0.7856939572547016,0.1443111350059656,0.1443111350059656,0.1443111350059656,1.7156990495153688,44.62440363467406,8.499149844683384,7.853988554360804,7.208827264038224,82.90924743661213,923.9608220192231,3.5483870967741935,240.8600694784434,240.8600694784434,240.8600694784434,256.0291304738478,967.8443780442761,990.0,0.5339647977443973,0.2772251061631837,989.188810096093,0.41645145288922925,0.41645145288922925,0.41645145288922925,0.4673454520346166,20.927980598926812,20.927980598926812,20.927980598926812,19.896526543242732,0.9363076964736267,0.9363076964736267,0.9363076964736267,0.9367963876872009,0.9634402779137738,0.9634402779137738,0.9634402779137738,1.024116521895391,0.9770967741935487,0.9770967741935487,0.9770967741935487,0.9782352941176472,44.97172262128088,44.97172262128088,44.97172262128088,45.673849962804795,159.96211784344524,0.15928242703043854,191.9962985126688,113.82321782393784,4,3,119011.81567552328,31,0.8886784324635848
2035.04,2035.0,4.0,2034.0,7.0,197.5,28.666666666666668,0.5625,1863.2442036975044,-0.2899999999999999,1559.3024929693484,45.0,11.0,10.0,10.0,72.0,148.0,0.0951179342696482,1100.0,311.30249296934875,55.0,7.0,14.817131601804597,21.033952227658702,213.45140913988553,100.0,18.0,24.817131601804597,31.0339522276587,285.45140913988547,1242.8171316018047,4.0,275.0,275.0,275.0,275.0,969.8054847354894,990.0,0.9214875582998158,0.4800000000000003,988.5985124417004,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.258092926210818,18.258092926210818,18.258092926210818,18.258092926210818,0.93146351528098,0.93146351528098,0.93146351528098,0.93146351528098,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.96261675784421,44.96261675784421,44.96261675784421,44.96261675784421,179.85046703137684,0.11565829147449033,184.1536241590812,175.70693136142376,4,4,129492.33626259124,30,0.9991692612854263
2035.05,2035.0,5.0,2034.0,8.0,228.0,33.0,0.5625,2004.1027302168047,-0.24000000000000016,1733.5488616375367,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.14435572379079306,1100.0,384.64563583108503,47.00322389797557,5.967741935483871,12.690190717308397,22.166401313664288,296.81807796665294,99.42257873668524,18.0,24.72244878182453,36.90833679753526,454.4954973214914,1242.14502751851,4.0,275.0,275.0,275.0,275.0,970.3506469323536,990.0,0.9197246623436326,0.4800000000000003,988.6002753376565,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.714693625303035,17.714693625303035,17.714693625303035,17.714693625303035,0.9300861241812904,0.9300861241812904,0.9300861241812904,0.9300861241812904,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.56008323026732,43.56008323026732,43.56008323026732,43.56008323026732,174.24033292106927,0.10075541020887745,180.62052445257268,171.52441044987737,4,4,129634.80769327556,31,0.9680018495614962
2035.06,2035.0,6.0,2034.0,9.0,258.5,37.333333333333336,0.5625,1316.908106054419,-0.24000000000000016,1139.1255117370722,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.22512814417458069,860.8131983814998,36.97898002223925,9.079092348682,1.482997325765271,2.1130845726993863,2.2891749537576684,22.01463082133493,68.079092348682,13.482997325765272,15.446417906032718,17.289174953757666,164.01463082133492,957.8217059619797,3.433333333333333,249.54058452118494,249.54058452118494,249.08783747142263,257.9118292778432,968.3173698045563,990.0,0.5756063869820734,0.2792365906118673,989.1451570224058,0.4452433261593521,0.4452433261593521,0.4440683066238012,0.4744205565091865,20.38254389169026,20.38254389169026,20.164012758876304,19.33318886936807,0.9365800695906923,0.9365800695906923,0.9362000773229914,0.9348376304825474,0.9981623380847398,0.9981623380847398,0.9963513498856905,1.031647317111373,0.9790000000000003,0.9790000000000003,0.9788888888888891,0.9793750000000003,45.55663807228015,45.55663807228015,44.928495877522494,44.627146708878584,155.3500673457324,0.13708850780127574,189.6926627139624,98.11570603536084,4,2,111852.04848892738,30,0.8630559296985137
2035.07,2035.0,7.0,2034.0,10.0,289.0,41.74193548387097,0.5625,557.1541304793395,-0.16999999999999996,503.87626675225283,58.0,11.0,11.0,11.0,136.0,227.0,0.46628407987975984,276.8762667522529,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,356.8762667522528,1.4516129032258065,193.89452753036022,183.74527970561937,,,965.7198037694881,990.0,0.16157955509575042,0.026043653459770652,989.8123767914443,0.27443237771965323,0.2474187698242836,,,23.818140644236454,23.398319208239286,,,0.9312903225806454,0.9278571428571427,,,0.7755781101214408,0.7349811188224775,,,0.9729032258064514,0.9721428571428573,,,41.08210246601998,38.00033706560423,,,58.243545011776725,0.11267187364655346,102.15287164460385,33.819326733206964,2,1,43333.19748876189,31,0.3235752500654263
2035.08,2035.0,8.0,2034.0,11.0,320.0,46.12903225806452,0.5625,352.57590496435193,-0.16999999999999996,318.8608340521358,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.5466421369100906,145.15115663278095,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,212.60276953600678,1.0,145.15115663278095,,,,964.9601292401591,990.0,0.11233088562006371,0.004515115663278091,989.8831539987165,0.15269682908166252,,,,24.770327929476135,,,,0.9141935483870968,,,,0.5806046265311235,,,,0.9699999999999995,,,,31.28675306599135,,,,31.28675306599135,0.09770508451255308,42.40470599440262,25.002184900326128,1,1,23277.34428109756,31,0.17381529481106303
2035.09,2035.0,9.0,2034.0,12.0,350.5,50.5,0.5625,257.0092238119885,-0.14000000000000007,236.76974743679438,40.0,6.0,4.0,3.0,65.0,118.0,0.5003751542731927,118.76974743679438,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.76974743679435,1.0,118.76974743679438,,,,964.7382068535992,990.0,0.09742150480799809,0.0019074884847299317,989.9006710067075,0.10120852770247026,,,,25.06125562540556,,,,0.9013333333333334,,,,0.4750789897471774,,,,0.9656666666666671,,,,25.458696637179703,,,,25.458696637179703,0.10700580060184779,34.0444055549015,19.87813111179691,1,1,18330.261578769376,30,0.14143720353988715
2035.1,2035.0,10.0,2035.0,1.0,16.0,2.7419354838709675,0.5625,210.43382905853363,-0.16000000000000006,191.49478444326556,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.5532553742907838,85.68833283036237,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,134.75284895939458,1.0,85.68833283036237,,,,964.4787311328841,990.0,0.08582483487252089,2.5885814734190337e-06,989.9141725765455,0.05195913693767626,,,,25.38348230672371,,,,0.866774193548387,,,,0.34275333132144936,,,,0.9600000000000006,,,,17.773551169383055,,,,17.773551169383055,0.09263724637452388,21.2314628278536,14.411205786178622,1,1,13223.522070020997,31,0.09874195094101701
2035.11,2035.0,11.0,2035.0,2.0,46.5,7.066666666666666,0.5625,219.3158216261597,-0.2000000000000001,194.6427916932167,36.0,5.0,3.0,2.0,47.0,93.0,0.48047404966665663,101.64279169321671,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,145.6427916932167,1.0,101.64279169321671,,,,964.5529330060798,990.0,0.08953731534996026,0.0007607126502195977,989.9097019719998,0.07420225900338484,,,,25.282566706917027,,,,0.8849999999999996,,,,0.4065711667728669,,,,0.9639999999999999,,,,21.549285674519535,,,,21.549285674519535,0.11003040646002003,25.890168750702163,17.497424906050533,1,1,15515.485685654066,30,0.11971825374733076
2035.12,2035.0,12.0,2035.0,3.0,77.0,11.419354838709678,0.5625,315.1872297883716,-0.16999999999999996,285.04745093985855,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.3057021202590618,199.3377735205037,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,240.918418681794,1.064516129032258,190.17519468675718,142.019971923071,,,964.8589386474844,990.0,0.12185107860704275,0.011654657193289985,989.8664942641998,0.26491693973321884,0.14269625945472392,,,24.74263867698209,24.571638339679808,,,0.9296774193548388,0.91,,,0.7607007787470288,0.568079887692284,,,0.9729032258064516,0.97,,,41.81689491930075,30.21775482091507,,,43.766427488392054,0.15244553942463657,61.07429560897634,30.92938516770853,2,1,32562.222051363682,31,0.2431468193799558
2036.01,2036.0,1.0,2035.0,4.0,108.0,15.870967741935484,0.5749999999999996,567.6208892899356,-0.17999999999999997,508.87212724842715,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.2194870311636479,398.22696595810464,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,446.6463207968142,2.0,199.1134829790523,199.1134829790523,,,965.7419195219077,990.0,0.19263595408102732,0.04997659565533172,989.7573874502635,0.2896262113101658,0.2896262113101658,,,23.72584171704568,23.72584171704568,,,0.9312903225806456,0.9312903225806456,,,0.7964539319162092,0.7964539319162092,,,0.9741935483870969,0.9741935483870969,,,41.98542519047075,41.98542519047075,,,83.9708503809415,0.16475250070012074,110.11356253035456,59.725353919841574,2,2,62474.312683420474,31,0.4665047243385639
2036.02,2036.0,2.0,2035.0,5.0,138.0,20.137931034482758,0.5749999999999996,919.4195987779807,-0.16000000000000006,834.8329956904066,43.0,7.0,5.0,4.0,78.0,137.0,0.16730505725896946,697.8329956904066,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.8329956904066,3.103448275862069,226.8056221226447,226.8056221226447,222.48650584544697,216.296939987796,967.1470430677693,990.0,0.36593624019656734,0.15247396859682635,989.4815897912066,0.36862436293099243,0.36862436293099243,0.3541578582837317,0.3315034312820087,21.965922360506216,21.965922360506216,21.876898397971203,21.097606330944075,0.937586206896552,0.937586206896552,0.9361538461538463,0.9366666666666665,0.9072224884905791,0.9072224884905791,0.889946023381788,0.865187759951184,0.9765517241379311,0.9765517241379311,0.9761538461538463,0.9766666666666666,44.75286285098443,44.75286285098443,43.585292375746015,40.94999147575415,137.0546067579661,0.16415772899593278,171.92079516505524,108.76932582248095,4,2,95390.00630354439,29,0.7614144819887004
2036.03,2036.0,3.0,2035.0,6.0,168.0,24.419354838709676,0.5749999999999996,1655.7119127364872,-0.4100000000000001,1265.3778293088606,49.0,9.0,9.0,9.0,107.0,183.0,0.15122366366274556,971.5924542568769,110.78537505198364,20.024715175146245,3.5595098972125094,5.348283553951379,5.448461068130343,76.40440535754318,69.02471517514624,12.559509897212509,14.348283553951378,14.44846106813034,183.40440535754323,1067.524962883187,3.7096774193548385,261.46017686656467,261.46017686656467,261.46017686656467,263.7986196987578,968.7708097862572,990.0,0.6899469617390346,0.3560290974460891,988.9540239408149,0.4858045033027772,0.4858045033027772,0.4858045033027772,0.49488349645701707,19.697409651254738,19.697409651254738,19.697409651254738,19.034632051474343,0.9361778995519328,0.9361778995519328,0.9361778995519328,0.9346143130049966,1.0458407074662592,1.0458407074662592,1.0458407074662592,1.0551944787950314,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.20793728815702,46.20793728815702,46.20793728815702,44.964974971533515,170.53443926362394,0.13855739135489029,191.75062487676982,138.9444860995319,4,3,126877.62281213621,31,0.9474135514645774
2036.04,2036.0,4.0,2035.0,7.0,198.5,28.8,0.5749999999999996,3114.961118831119,-0.2899999999999999,2595.5413522660306,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09661662479609719,1100.0,1252.5413522660306,40.666666666666664,4.666666666666667,9.666666666666666,55.42205159753474,1142.119300668496,100.0,18.0,25.0,76.42205159753472,1276.1193006684957,1243.0,4.0,275.0,275.0,275.0,275.0,972.5708617152892,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.492236291596056,15.492236291596056,15.492236291596056,15.492236291596056,0.9118209933623436,0.9118209933623436,0.9118209933623436,0.9118209933623436,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.40770770737312,37.40770770737312,37.40770770737312,37.40770770737312,149.6308308294925,0.06293615336285227,172.5292799165929,129.1710531826825,4,4,107734.19819723464,30,0.8312823934971809
2036.05,2036.0,5.0,2035.0,8.0,229.0,33.12903225806452,0.5749999999999996,3193.1613891591733,-0.24000000000000016,2752.5051174552077,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.12098173278197168,1100.0,1325.376085197143,33.064516129032256,4.0,7.67741935483871,56.149761230214125,1224.4843884830584,100.0,18.0,25.0,79.47234187537542,1430.0327755798326,1243.0,4.0,275.0,275.0,275.0,275.0,973.0147341542329,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.04836385265227,15.04836385265227,15.04836385265227,15.04836385265227,0.9092900005608292,0.9092900005608292,0.9092900005608292,0.9092900005608292,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.20079204120839,36.20079204120839,36.20079204120839,36.20079204120839,144.80316816483355,0.05427687920045689,162.6597891566724,128.03475734806923,4,4,107733.55711463619,31,0.8044620453601866
