MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2036.06,2036.0,6.0,2035.0,9.0,259.5,37.5,0.5749999999999996,1782.78544940697,-0.24000000000000016,1536.7610573888085,62.0,12.0,14.0,16.0,153.0,257.0,0.1764471720293576,1024.6856096774327,255.07544771137557,22.136318153109084,3.5618680296340157,6.244730447983078,15.880183515105095,207.25234756554437,84.13631815310909,15.561868029634015,20.24473044798308,31.88018351510509,360.2523475655443,1144.628526308159,3.8666666666666667,264.84416674289963,264.84416674289963,264.84416674289963,265.5612801331545,969.6718723095382,990.0,0.7864254444198334,0.40433837700198333,988.8092361785782,0.4984700165386463,0.4984700165386463,0.4984700165386463,0.5013868174800723,18.63889385250157,18.63889385250157,18.63889385250157,18.28796089501804,0.9329079881373904,0.9329079881373904,0.9329079881373904,0.9318169093892964,1.0593766669715985,1.0593766669715985,1.0593766669715985,1.062245120532618,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,44.10406060444248,44.10406060444248,44.10406060444248,43.32409420809769,169.8597301270121,0.11577785833855689,186.7966142526548,142.29739898470075,4,3,122299.00569144874,30,0.9436651673722897
2036.07,2036.0,7.0,2035.0,10.0,290.0,41.87096774193548,0.5749999999999996,728.1590573283972,-0.16999999999999996,656.9815094745462,58.0,11.0,11.0,11.0,136.0,227.0,0.3684409514944657,429.98150947454627,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,509.98150947454616,2.096774193548387,207.5171968238865,196.97842788402758,216.89114229537927,,966.380827906765,990.0,0.23201630421534003,0.06482752937056187,989.703156166414,0.314745769534995,0.28358544231950106,0.3382519917793329,,23.00758249011402,22.764754443513038,21.85946623420304,,0.9332258064516131,0.9304166666666668,0.9349999999999998,,0.8300687872955463,0.7879137115361105,0.867564569181517,,0.9751612903225806,0.9737499999999998,0.975,,42.62326910892416,39.69946646174601,42.31621196514492,,87.00873087451622,0.12903793760884194,149.3496670776895,48.5616432052021,3,1,64734.49577064008,31,0.4833818381917569
2036.08,2036.0,8.0,2035.0,11.0,321.0,46.25806451612903,0.5749999999999996,406.8456891415103,-0.16999999999999996,367.0765230279278,54.0,9.0,8.0,6.0,107.0,184.0,0.5080571013893562,183.07652302792764,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,254.07652302792766,1.0,183.07652302792764,,,,965.1401915732972,990.0,0.12624723070151725,0.009415618515395166,989.8643371507834,0.2500221355145209,,,,24.474123441971233,,,,0.9270967741935484,,,,0.7323060921117107,,,,0.9729032258064513,,,,39.6970737550569,,,,39.6970737550569,0.10659511098052571,57.23251313158469,25.718327397664503,1,1,29534.622873762324,31,0.22053929863920493
2036.09,2036.0,9.0,2035.0,12.0,351.5,50.666666666666664,0.5749999999999996,273.960731409758,-0.14000000000000007,251.9068925312725,46.0,7.0,6.0,4.0,75.0,138.0,0.5541075732084483,113.90689253127253,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,172.90689253127255,1.0,113.90689253127253,,,,964.7728341411287,990.0,0.09883189518111563,0.001972175534107474,989.8991959292845,0.09660587883388178,,,,25.02975590932228,,,,0.8933333333333334,,,,0.45562757012509003,,,,0.9656666666666671,,,,24.26391937131541,,,,24.26391937131541,0.09475653006781092,36.291044912290104,14.572461119595394,1,1,17470.021947347086,30,0.13479955206286331
2036.1,2036.0,10.0,2036.0,1.0,16.0,2.7419354838709675,0.5749999999999996,210.5678359951413,-0.16000000000000006,191.19559508358836,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.5328904031150771,90.00204669649155,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,136.9375305674593,1.0,90.00204669649155,,,,964.494957982177,990.0,0.08656961269345205,0.0004067519133041264,989.9130236353934,0.05904197183855779,,,,25.359023681377536,,,,0.8716129032258064,,,,0.3600081867859662,,,,0.9612903225806457,,,,18.827251964894437,,,,18.827251964894437,0.09756772718216908,31.31084593792901,14.16955939408377,1,1,14007.475461881457,31,0.10459584424941351
2036.11,2036.0,11.0,2036.0,2.0,46.5,7.066666666666666,0.5749999999999996,229.41146327600006,-0.2000000000000001,203.02914499926004,36.0,5.0,3.0,2.0,47.0,93.0,0.4594722682874343,110.02914499926003,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.0291449992601,1.0,110.02914499926003,,,,964.5806714833085,990.0,0.09239629943156592,0.0011107473488179852,989.9064929532195,0.08625746247514236,,,,25.23956400743604,,,,0.8939999999999998,,,,0.4401165799970401,,,,0.964,,,,23.5010472454387,,,,23.5010472454387,0.11538894815267374,29.480938944737098,18.698134000581483,1,1,16920.754016715862,30,0.13056137358577055
2036.12,2036.0,12.0,2036.0,3.0,77.0,11.419354838709678,0.5749999999999996,358.86262302473574,-0.16999999999999996,323.7838016240678,38.0,5.0,4.0,3.0,54.0,104.0,0.33159380363088764,219.78380162406788,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,266.78380162406785,1.1935483870967742,190.34927294881615,152.07839815546734,,,964.992035547029,990.0,0.13046152839297234,0.015509278839523353,989.8540291927677,0.27038407331476316,0.16421111312155226,,,24.59160957242385,24.344623989169236,,,0.9296774193548387,0.9166666666666666,,,0.7613970917952644,0.6083135926218692,,,0.9729032258064515,0.9699999999999999,,,41.630780716303086,32.29435160639785,,,47.88130038205751,0.1457834231939306,69.16953877463179,29.646737822419762,2,1,35623.68748425079,31,0.266007224344764
2037.01,2037.0,1.0,2036.0,4.0,108.0,15.870967741935484,0.5875,628.472053900906,-0.17999999999999997,562.0111342008852,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.240518254205292,429.14016645894986,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,485.55952129765944,2.032258064516129,211.61167212562265,211.61167212562265,183.4214884388417,,965.9746441012808,990.0,0.2105457183774823,0.057862438085385215,989.7315918435372,0.3284686470058392,0.3284686470058392,0.2381857081289121,,23.42847909525045,23.42847909525045,22.86566018186029,,0.9348387096774193,0.9348387096774193,0.93,,0.8464466885024904,0.8464466885024904,0.733685953755367,,0.9745161290322584,0.9745161290322584,0.97,,44.23057848219312,44.23057848219312,37.115699381221646,,89.65843758958692,0.15892122374532847,112.77889469664876,65.76827576328094,3,2,66705.87756665266,31,0.49810243105326063
2037.02,2037.0,2.0,2036.0,5.0,137.5,20.071428571428573,0.5875000000000002,1102.7507640151146,-0.16000000000000006,999.0921921976935,49.0,8.0,7.0,5.0,93.0,162.0,0.17083258240956142,809.7007400849931,27.391452112700637,6.904389372923953,1.244371901265041,1.18358126412904,0.8454151886635997,17.213694385719002,55.90438937292395,9.24437190126504,8.18358126412904,5.8454151886636,110.21369438571901,883.0330826233112,3.392857142857143,237.11625423630306,237.11625423630306,235.78912433617893,252.2336773391672,967.7798873371675,990.0,0.4979090189133472,0.23942224041565957,989.2626687406711,0.4037833680813097,0.4037833680813097,0.3992198326420024,0.4551810225522388,21.07899803542215,21.07899803542215,21.02646988303252,19.766310479943176,0.9350417648569731,0.9350417648569731,0.9348581265183424,0.9342641179996037,0.9484650169452122,0.9484650169452122,0.943156497344716,1.0089347093566685,0.9767857142857145,0.9767857142857145,0.976666666666667,0.9783333333333335,44.53789748202619,44.53789748202619,44.13217446404314,44.48681090739034,150.6975964432613,0.1530014040578238,190.90175670514762,110.98483793513695,4,2,101268.78480987156,28,0.8372088691292292
2037.03,2037.0,3.0,2036.0,6.0,167.0,24.258064516129032,0.5875,3286.948236424211,-0.4100000000000001,2495.204579975529,59.0,11.0,12.0,13.0,144.0,239.0,0.10578582206230708,1100.0,1156.2045799755285,39.31685976082285,6.748523334303226,12.047215325432468,46.15493745749957,1051.9370440974703,98.31685976082287,17.748523334303222,24.047215325432468,59.15493745749958,1195.9370440974703,1240.1125984205585,4.0,275.0,275.0,275.0,275.0,972.263835253877,990.0,0.9158175068691651,0.4800000000000003,988.604182493131,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.80541245925396,15.80541245925396,15.80541245925396,15.80541245925396,0.9128392557885416,0.9128392557885416,0.9128392557885416,0.9128392557885416,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.228547205385645,38.228547205385645,38.228547205385645,38.228547205385645,152.91418882154258,0.07064542834736369,185.94100858156185,125.05924447798199,4,4,113768.15648322772,31,0.8495232712307924
2037.04,2037.0,4.0,2036.0,7.0,197.5,28.666666666666668,0.5875000000000001,4192.951295298388,-0.2899999999999999,3478.577218361925,84.0,14.0,20.0,27.0,219.0,364.0,0.10468658630421515,1100.0,2014.5772183619258,15.999999999999996,4.0,4.9999999999999964,53.0,1936.5772183619258,100.0,18.0,25.0,80.0,2155.577218361926,1243.0,4.0,275.0,275.0,275.0,275.0,974.6229275259203,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.440170480964978,13.440170480964978,13.440170480964978,13.440170480964978,0.8883797035720661,0.8883797035720661,0.8883797035720661,0.8883797035720661,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.567796968383618,31.567796968383618,31.567796968383618,31.567796968383618,126.27118787353447,0.03632590827246548,128.3334161893321,120.35827456933285,4,4,90915.25526894478,30,0.7015065992974134
2037.05,2037.0,5.0,2036.0,8.0,228.0,33.0,0.5875,3295.9122638364934,-0.24000000000000016,2831.1886346355473,68.87096774193549,14.0,17.64516129032258,23.64516129032258,209.09677419354838,333.258064516129,0.11985517359071735,1100.0,1397.930570119418,31.129032258064516,4.0,7.354838709677419,56.02258669645211,1299.4241124552238,100.0,18.0,25.0,79.6677479867747,1508.5208866487724,1243.0,4.0,275.0,275.0,275.0,275.0,973.1945232103577,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.868574796527694,14.868574796527694,14.868574796527694,14.868574796527694,0.9071296701865137,0.9071296701865137,0.9071296701865137,0.9071296701865137,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.68590465566262,35.68590465566262,35.68590465566262,35.68590465566262,142.74361862265044,0.05210174218828742,161.91090656891555,127.25305871238831,4,4,106201.25225525194,31,0.7930201034591692
2037.06,2037.0,6.0,2036.0,9.0,258.5,37.333333333333336,0.5875000000000001,1849.8863438558628,-0.24000000000000016,1589.0523693721852,62.0,12.0,14.0,16.0,153.0,257.0,0.17050722698045495,1038.4595313689026,293.5928380032832,23.91179933737269,3.850262944774617,6.745928899327238,18.278153338725797,240.80669348308277,85.91179933737268,15.850262944774617,20.745928899327236,34.278153338725794,393.8066934830828,1160.9675225503772,3.9,266.1074901277171,266.1074901277171,266.1074901277171,266.8189566508348,969.8401324251339,990.0,0.807779955211008,0.4178327293642078,988.7743873154247,0.5030856578703587,0.5030856578703587,0.5030856578703587,0.5059343458538829,18.431169232420533,18.431169232420533,18.431169232420533,18.1534936773641,0.9320189014080048,0.9320189014080048,0.9320189014080048,0.9311321126755607,1.0644299605108685,1.0644299605108685,1.0644299605108685,1.0672758266033395,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796296296296299,43.78120599060996,43.78120599060996,43.78120599060996,43.188528514980845,170.21329363531265,0.11236065308603153,187.43369722049903,144.3216157969978,4,3,122553.57141742512,30,0.9456294090850703
2037.07,2037.0,7.0,2036.0,10.0,289.0,41.74193548387097,0.5875,739.9985391539798,-0.16999999999999996,666.0911850559762,58.0,11.0,11.0,11.0,136.0,227.0,0.36183671024076597,439.0911850559758,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.0911850559759,2.129032258064516,207.29633225876142,198.8202786238696,224.03479916589322,,966.4201537299641,990.0,0.23594618590767158,0.06691422496063497,989.6971395891316,0.3158520589266464,0.29030962007959266,0.36032547821312444,,22.96113380024084,22.804611662177777,21.727566697300922,,0.9325806451612905,0.9300000000000002,0.9366666666666664,,0.8291853290350459,0.7952811144954788,0.8961391966635729,,0.9748387096774193,0.9738461538461536,0.9755555555555555,,42.40874616160696,40.11250232167418,43.550516609094,,88.69518841468359,0.1300640355652757,150.04438277614548,49.55370990806357,3,1,65989.22018052456,31,0.49275104674824194
2037.08,2037.0,8.0,2036.0,11.0,320.0,46.12903225806452,0.5875,414.8968917889989,-0.16999999999999996,373.4590647215727,54.0,9.0,8.0,6.0,107.0,184.0,0.4983995143821635,189.45906472157264,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.4590647215727,1.0,189.45906472157264,,,,965.1642689814406,990.0,0.1284007150256985,0.010276468391316199,989.8613228165833,0.2655499395423039,,,,24.431503895600347,,,,0.9300000000000004,,,,0.7578362588862909,,,,0.9732258064516126,,,,41.134214039779366,,,,41.134214039779366,0.10884996246863841,56.00198436956791,27.02963878769145,1,1,30603.85524559585,31,0.2285234113321076
2037.09,2037.0,9.0,2036.0,12.0,350.5,50.5,0.5875000000000001,284.3446693250463,-0.14000000000000007,260.95732027306116,46.0,7.0,6.0,4.0,75.0,138.0,0.5335384328437246,122.95732027306123,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,181.9573202730612,1.0,122.95732027306123,,,,964.7899533084377,990.0,0.10191726827490721,0.0024504308831167208,989.8956323008421,0.1111181083703049,,,,24.994560884034016,,,,0.9000000000000001,,,,0.491829281092245,,,,0.9656666666666671,,,,26.29812301856261,,,,26.29812301856261,0.09959882912894318,37.542174758576216,17.448750881332685,1,1,18934.64857336508,30,0.14610068343645896
2037.1,2037.0,10.0,2037.0,1.0,16.0,2.7419354838709675,0.5875,221.11342569408882,-0.16000000000000006,200.32876367884447,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.5265232544316581,94.94166690465087,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,143.81263464658636,1.0,94.94166690465087,,,,964.5488352688517,990.0,0.08891339817497262,0.00013887439587404019,989.9109477274291,0.06380729244223325,,,,25.29830516613519,,,,0.8793548387096772,,,,0.3797666676186035,,,,0.9600000000000006,,,,19.899927645734234,,,,19.899927645734234,0.09922519700961642,23.53166195629523,16.18947672464165,1,1,14805.546168426277,31,0.11055515358741247
2037.11,2037.0,11.0,2037.0,2.0,46.5,7.066666666666666,0.5875000000000001,244.49390710500796,-0.2000000000000001,215.76587302016952,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.46585384339801283,118.43253968683617,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,164.43253968683618,1.0,118.43253968683617,,,,964.6239460764559,990.0,0.09590426134000259,0.0027741467908600653,989.901321591869,0.11278860982748376,,,,25.164586905585637,,,,0.8926666666666668,,,,0.47373015874734464,,,,0.9646666666666667,,,,25.367498096956385,,,,25.367498096956385,0.11393255745772245,56.09776874066054,16.05379279261383,1,1,18264.598629808595,30,0.14093054498309102
2037.12,2037.0,12.0,2037.0,3.0,77.0,11.419354838709678,0.5875,351.5571730044295,-0.16999999999999996,316.445400350612,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.3467799101540641,207.92927131835395,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,257.18733583448295,1.0,207.92927131835395,,,,964.9499240523937,990.0,0.1273274701214525,0.012645376248313809,989.8600271536303,0.3131956459429143,,,,24.596907455293625,,,,0.9358064516129034,,,,0.8317170852734158,,,,0.9741935483870969,,,,45.78132933574419,,,,45.78132933574419,0.1437518424229538,56.78039487484071,34.677533954191624,1,1,34061.30902579368,31,0.25434071853191215
2038.01,2038.0,1.0,2037.0,4.0,108.0,15.870967741935484,0.6000000000000001,546.2727689717799,-0.17999999999999997,487.2753099228276,41.0,6.0,4.0,3.0,66.0,120.0,0.2519666220574047,367.2753099228277,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,418.2753099228277,1.8387096774193548,204.1313332162032,194.51781838097534,,,965.6474899359223,990.0,0.18104788013733644,0.04345506198456552,989.775497057878,0.3029079075476869,0.27312471132659616,,,23.825099214408283,23.74985431189433,,,0.9341935483870971,0.9319230769230772,,,0.8165253328648124,0.7780712735239015,,,0.9741935483870967,0.9730769230769233,,,43.48250286043689,41.08137630515668,,,77.93785072927798,0.15899551271085083,98.48501693840991,53.20504368231342,2,1,57985.76094258281,31,0.43298805960709985
2038.02,2038.0,2.0,2037.0,5.0,137.5,20.071428571428573,0.5999999999999999,830.5124842293724,-0.16000000000000006,750.7832857433525,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1742609941908062,622.9261428862097,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,675.6404286004954,2.7142857142857144,232.0057846860215,232.0057846860215,222.48040291983347,,966.7970059973416,990.0,0.31090064690639885,0.11736387509661142,989.5717354779966,0.38635344080329664,0.38635344080329664,0.3553300760824393,,22.38837603985215,22.38837603985215,22.200835044401337,,0.9378571428571433,0.9378571428571433,0.9354999999999999,,0.9280231387440858,0.9280231387440858,0.8899216116793338,,0.9767857142857147,0.9767857142857147,0.9755,,46.69350595357421,46.69350595357421,44.15296235324654,,124.92484215946736,0.16599407927170037,153.95148149588215,99.29179944157973,3,2,83949.49393116204,28,0.6940269008859296
2038.03,2038.0,3.0,2037.0,6.0,167.0,24.258064516129032,0.6000000000000001,1275.7087804215687,-0.4100000000000001,961.8844204378626,49.0,9.0,9.0,9.0,107.0,183.0,0.19156239586533877,778.8844204378627,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,845.8844204378627,3.3225806451612905,236.13999054616997,236.13999054616997,236.13999054616997,218.4397912779939,967.6690748708914,990.0,0.43178212962768064,0.1879548234372456,989.3802630469352,0.3971796928867273,0.3971796928867273,0.3971796928867273,0.3378718912869676,21.31400848315662,21.31400848315662,21.31400848315662,20.853613289604063,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9389999999999997,0.9445599621846801,0.9445599621846801,0.9445599621846801,0.8737591651119756,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9790000000000001,45.42684648911569,45.42684648911569,45.42684648911569,41.079500773423696,149.53199132974186,0.15544660185705284,166.2707179351107,122.904900333727,4,3,111251.80154932792,31,0.8307332851652324
2038.04,2038.0,4.0,2037.0,7.0,197.5,28.666666666666668,0.6,1307.2939114835199,-0.2899999999999999,1079.8247708853876,45.0,11.0,10.0,10.0,72.0,148.0,0.13713901226113331,931.8247708853875,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,997.8247708853875,4.0,232.95619272134687,232.95619272134687,232.95619272134687,232.95619272134687,968.1318713363751,990.0,0.5688411088513913,0.29545981670830984,989.1356990744399,0.3843803582280101,0.3843803582280101,0.3843803582280101,0.3843803582280101,20.619447379837123,20.619447379837123,20.619447379837123,20.619447379837123,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9318247708853872,0.9318247708853872,0.9318247708853872,0.9318247708853872,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.3983972521706,43.3983972521706,43.3983972521706,43.3983972521706,173.5935890086824,0.1607782450032517,181.3988450689895,170.0577624482655,4,4,124987.38408625132,30,0.9644088278260132
2038.05,2038.0,5.0,2037.0,8.0,228.0,33.0,0.6000000000000001,1326.7286046466722,-0.24000000000000016,1135.6796855775513,47.0,10.0,10.0,10.0,115.0,192.0,0.16940707852908518,943.679685577551,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1010.6796855775511,4.0,235.91992139438779,235.91992139438779,235.91992139438779,235.91992139438779,968.3409288806278,990.0,0.5851540213282388,0.3050079336254656,989.1098380450468,0.39501728908548794,0.39501728908548794,0.39501728908548794,0.39501728908548794,20.37389187533331,20.37389187533331,20.37389187533331,20.37389187533331,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9436796855775512,0.9436796855775512,0.9436796855775512,0.9436796855775512,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9793548387096777,43.36053310104263,43.36053310104263,43.36053310104263,43.36053310104263,173.4421324041705,0.152750288324091,181.2708072951786,155.72242778725297,4,4,129040.94650870287,31,0.9635674022453917
2038.06,2038.0,6.0,2037.0,9.0,258.5,37.333333333333336,0.6,849.5325214638323,-0.24000000000000016,727.1998383730403,45.0,10.0,9.0,9.0,88.0,161.0,0.2364368157964004,566.1998383730403,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,630.1998383730403,2.6333333333333333,212.111141978195,212.111141978195,226.7812236247325,210.27568483459507,966.6816714303848,990.0,0.2963817448091665,0.1072110296176528,989.5964072255732,0.32562458327504085,0.32562458327504085,0.36803233231433174,0.3130315720898985,22.589111211913117,22.589111211913117,21.747859893874665,21.14899423095478,0.933666666666667,0.933666666666667,0.9362499999999997,0.9333333333333335,0.8484445679127807,0.8484445679127807,0.9071248944989302,0.8411027393383804,0.9743333333333332,0.9743333333333332,0.9756250000000003,0.9733333333333333,42.60255353810391,42.60255353810391,44.15956195863965,39.63445019755406,112.72031847390436,0.1534323312266422,162.15472266085428,63.70827533056946,4,2,81158.62930121116,30,0.6262239915216911
2038.07,2038.0,7.0,2037.0,10.0,289.0,41.74193548387097,0.6000000000000001,438.0923372724242,-0.16999999999999996,393.4069188706369,42.0,9.0,8.0,6.0,70.0,135.0,0.34664028692157184,258.40691887063684,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,317.4069188706368,1.3225806451612903,208.84728649353954,153.6348603690017,,,965.2439279545135,990.0,0.14736761143305283,0.021681383774127365,989.8309510047928,0.3216186623314301,0.16764426932727233,,,24.26540438794821,24.190448929980793,,,0.9354838709677423,0.917,,,0.8353891459741581,0.6145394414760068,,,0.9751612903225807,0.97,,,45.514836225991985,32.42718126295286,,,55.97521727855743,0.14176934262742105,71.35995767367656,44.852558312005606,2,1,41645.561655246725,31,0.310973429325319
2038.08,2038.0,8.0,2037.0,11.0,320.0,46.12903225806452,0.6000000000000001,315.455071520357,-0.16999999999999996,283.2786542252806,39.0,7.0,5.0,4.0,60.0,115.0,0.4089810060422565,168.2786542252806,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.27865422528063,1.0,168.2786542252806,,,,964.846186106957,990.0,0.11459603985385512,0.006974605203538164,989.8784293549427,0.20480059931193068,,,,24.827442648673664,,,,0.9232258064516131,,,,0.6731146169011224,,,,0.9706451612903221,,,,36.75843816157867,,,,36.75843816157867,0.1290318862044935,49.61063542822527,29.853975823748684,1,1,27348.27799221453,31,0.20421354534210373
2038.09,2038.0,9.0,2037.0,12.0,350.5,50.5,0.6,236.56416196595046,-0.14000000000000007,216.69277236081064,38.0,6.0,4.0,3.0,58.0,109.0,0.5054488270899047,107.6927723608106,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,155.6927723608106,1.0,107.6927723608106,,,,964.6040115635243,990.0,0.09296344512300363,0.0012672304330914972,989.9057693244437,0.08461026978927905,,,,25.21714749113023,,,,0.8886666666666666,,,,0.43077108944324244,,,,0.9640000000000005,,,,22.903000381497396,,,,22.903000381497396,0.104948549939527,29.986581456633978,15.09096538294587,1,1,16490.16027467813,30,0.1272388910083189
2038.1,2038.0,10.0,2038.0,1.0,16.0,2.7419354838709675,0.6000000000000001,175.1405503079398,-0.16000000000000006,158.32705747837758,31.0,4.0,3.0,2.0,33.0,73.0,0.4626298860300463,85.32705747837761,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,123.32705747837761,1.0,85.32705747837761,,,,964.4771723484066,990.0,0.08192967868581053,2.029922987937458e-05,989.9180500220839,0.05153623561589467,,,,25.389341438061987,,,,0.8687096774193546,,,,0.3413082299135103,,,,0.9600000000000006,,,,17.74699670847526,,,,17.74699670847526,0.11168661776154,22.194637371056302,14.790510442863471,1,1,13203.765551105585,31,0.09859442615819583
2038.11,2038.0,11.0,2038.0,2.0,46.5,7.066666666666666,0.6,219.18990914489197,-0.2000000000000001,192.88712004750494,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3956985642814452,117.22045338083828,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,155.22045338083825,1.0,117.22045338083828,,,,964.5763007989301,990.0,0.09280242728892213,0.0020578583657457944,989.9051397143453,0.10199760650440207,,,,25.22684130891109,,,,0.8953333333333338,,,,0.46888181352335295,,,,0.9646666666666663,,,,25.14819911155935,,,,25.14819911155935,0.12924100589173926,36.17815247733583,18.67102053029614,1,1,18106.703360322732,30,0.13971221728644084
2038.12,2038.0,12.0,2038.0,3.0,77.0,11.419354838709678,0.6000000000000001,347.37335558207053,-0.16999999999999996,311.9412733126993,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.31608313954155737,216.65095073205413,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,261.0703055707638,1.064516129032258,204.12505170659944,194.1514348945475,,,964.9532826737139,990.0,0.12854566043636134,0.015012161114545716,989.8564421784491,0.30819103413079707,0.27402950141142696,,,24.594968470604265,23.823981005452968,,,0.9329032258064517,0.9299999999999999,,,0.8165002068263978,0.77660573957819,,,0.9751612903225809,0.975,,,44.87651919987362,41.12874938445645,,,47.52998690209662,0.15015269130046618,95.7104387446765,29.99798992704214,2,1,35362.310255159886,31,0.26405548278942564
2039.01,2039.0,1.0,2038.0,4.0,108.0,15.870967741935484,0.6125000000000004,623.1342012143818,-0.17999999999999997,554.4336555304961,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.23274349010782702,428.30462327243174,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,481.8852684337221,2.129032258064516,201.60173291188713,201.60173291188713,194.5339702270957,,965.9410831898688,990.0,0.2078144415695545,0.058016107730694634,989.7341694506998,0.29343146367130124,0.29343146367130124,0.26812008549986743,,23.499654797159547,23.499654797159547,22.745630554557867,,0.9325806451612905,0.9325806451612905,0.93,,0.8064069316475485,0.8064069316475485,0.7781358809083827,,0.9729032258064516,0.9729032258064516,0.97,,42.15358961140289,42.15358961140289,39.15291712991616,,89.35916852989175,0.16037508169742912,120.97854928797008,58.84739758848289,3,2,66483.22138623947,31,0.49643982516606533
2039.02,2039.0,2.0,2038.0,5.0,137.5,20.071428571428573,0.6125000000000004,1002.5988732172326,-0.16000000000000006,904.3441836419437,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.17315441404994883,749.4870407848008,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,810.9156122133724,3.2857142857142856,229.9466893680144,229.9466893680144,229.9466893680144,208.76440438265078,967.4382484652907,990.0,0.40454376693624955,0.17147434200987727,989.4239818910538,0.37856094986978717,0.37856094986978717,0.37856094986978717,0.30854534387315563,21.607172475893375,21.607172475893375,21.607172475893375,21.27702614202516,0.9364285714285714,0.9364285714285714,0.9364285714285714,0.9312499999999999,0.9197867574720577,0.9197867574720577,0.9197867574720577,0.8350576175306031,0.9764285714285713,0.9764285714285713,0.9764285714285713,0.97125,44.554370548841455,44.554370548841455,44.554370548841455,39.41406626157543,144.92427343554584,0.1601566978523608,163.04693143298238,115.52311310503076,4,3,97389.11174868682,28,0.8051348524196992
2039.03,2039.0,3.0,2038.0,6.0,167.0,24.258064516129032,0.6125000000000004,1743.223305220351,-0.4100000000000001,1305.4563526968902,49.0,9.0,9.0,9.0,107.0,183.0,0.14890083157794123,972.8638901218297,149.59246257506038,19.458343642073263,3.4554824727705333,5.459549547878489,7.35700635615051,113.86208055618758,68.45834364207327,12.455482472770534,14.45954954787849,16.35700635615051,220.8620805561876,1068.2372657845522,3.7419354838709675,259.16099756318226,259.16099756318226,259.16099756318226,263.3394704522074,968.8933218210623,990.0,0.6916511980107218,0.3589795420884056,988.949369259901,0.4776006149689543,0.4776006149689543,0.4776006149689543,0.4930852788161386,19.57844682386986,19.57844682386986,19.57844682386986,18.91447696597624,0.9358008402138305,0.9358008402138305,0.9358008402138305,0.9343402628969023,1.0366439902527296,1.0366439902527296,1.0366439902527296,1.05335788180883,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.45338167537957,45.45338167537957,45.45338167537957,44.57817480935828,169.43427472340449,0.13547310218396993,190.9578598388617,136.73113142789498,4,3,126059.10039421292,31,0.9413015262411358
2039.04,2039.0,4.0,2038.0,7.0,197.5,28.666666666666668,0.6125000000000004,2737.170767807564,-0.2899999999999999,2250.980810175746,54.0,13.0,14.0,19.0,117.0,217.0,0.09650886686693408,1100.0,933.9808101757462,46.0,5.000000000000001,11.0,61.0,810.9808101757462,100.0,18.0,25.0,80.0,927.9808101757462,1243.0,4.0,275.0,275.0,275.0,275.0,971.8129748435421,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.250123163343428,16.250123163343428,16.250123163343428,16.250123163343428,0.92197527790084,0.92197527790084,0.92197527790084,0.92197527790084,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.610637961392236,39.610637961392236,39.610637961392236,39.610637961392236,158.44255184556894,0.07049838381305154,164.69414341094253,155.97963676929334,4,4,114078.63732880958,30,0.8802363991420492
2039.05,2039.0,5.0,2038.0,8.0,228.0,33.0,0.6125000000000004,2484.3056747949163,-0.24000000000000016,2119.1127406000637,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1389244394033886,1100.0,727.1449986645797,41.45161290322581,4.645161290322581,10.580645161290322,46.72266927181155,623.7449100379296,100.0,18.0,25.0,65.85170152987608,810.2610390701875,1243.0,4.0,275.0,275.0,275.0,275.0,971.4554126776679,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.60768532921723,16.60768532921723,16.60768532921723,16.60768532921723,0.9244092053290512,0.9244092053290512,0.9244092053290512,0.9244092053290512,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.5906065307427,40.5906065307427,40.5906065307427,40.5906065307427,162.3624261229708,0.07705785689734639,170.2895158244285,157.27635762191775,4,4,120797.6450354903,31,0.9020134784609491
2039.06,2039.0,6.0,2038.0,9.0,258.5,37.333333333333336,0.6125000000000004,1569.6791440989377,-0.24000000000000016,1338.9363099163932,62.0,12.0,14.0,16.0,153.0,257.0,0.20327443673083975,955.8203335863122,126.11597633008118,15.002860655378536,2.4450232597738353,4.1661616051617365,7.8515782929233415,96.65035251684374,77.00286065537854,14.445023259773837,18.166161605161733,23.851578292923342,249.65035251684372,1065.4343791066265,3.7333333333333334,254.23841781387674,254.23841781387674,254.23841781387674,263.32510928820284,969.0144208468656,990.0,0.695015814827777,0.35131733382421493,988.9536668513482,0.4617510598853088,0.4617510598853088,0.4617510598853088,0.49301187539591357,19.477494944597268,19.477494944597268,19.477494944597268,18.739923424104553,0.9350320941678059,0.9350320941678059,0.9350320941678059,0.9341346738651896,1.0169536712555067,1.0169536712555067,1.0169536712555067,1.0533004371528112,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9800000000000003,44.1897360996521,44.1897360996521,44.1897360996521,44.16420505136324,164.95629200328935,0.12694449922464285,187.3850051258381,113.37942874312124,4,3,118768.53024236832,30,0.9164238444627185
2039.07,2039.0,7.0,2038.0,10.0,289.0,41.74193548387097,0.6125000000000004,612.0108456031693,-0.16999999999999996,548.285216304739,58.0,11.0,11.0,11.0,136.0,227.0,0.43410550453726365,321.28521630473904,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,401.28521630473904,1.6129032258064515,202.65037795435322,192.96643548729642,198.62529278896352,,965.9129802598293,990.0,0.18040341386520076,0.03614481841748141,989.7834517677172,0.30049501167673737,0.2747962290635553,0.2795309032710136,,23.56997649621121,23.15727674719222,22.197655288684338,,0.9325806451612905,0.9288235294117646,0.93,,0.8106015118174131,0.7718657419491857,0.7945011711558538,,0.9741935483870967,0.9735294117647061,0.97,,42.58735000657452,39.55634457542084,39.012746511750336,,66.79649035514404,0.11838800420573951,119.8668250247527,37.37486381778593,3,1,49696.588824227154,31,0.37109161308413346
2039.08,2039.0,8.0,2038.0,11.0,320.0,46.12903225806452,0.6125000000000004,361.2051459979214,-0.16999999999999996,323.594660170888,54.0,9.0,8.0,6.0,107.0,184.0,0.5764150221933172,139.59466017088792,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,210.59466017088786,1.0,139.59466017088792,,,,964.9790499670019,990.0,0.1116187061401467,0.004217696795816105,989.884163597064,0.14792410020496502,,,,24.75718952985729,,,,0.9074193548387095,,,,0.5583786406835516,,,,0.9670967741935486,,,,29.886974902934256,,,,29.886974902934256,0.09052307714821296,45.58767367476696,17.09827798307778,1,1,22235.909327783083,31,0.16603874946074584
2039.09,2039.0,9.0,2038.0,12.0,350.5,50.5,0.6125000000000004,253.5524593249925,-0.14000000000000007,231.8103359378744,40.0,6.0,4.0,3.0,65.0,118.0,0.5133025739051094,113.81033593787438,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,163.81033593787438,1.0,113.81033593787438,,,,964.7255501341153,990.0,0.0957307963424572,0.0016538573052035017,989.9026153463524,0.09459499996633092,,,,25.082470212270646,,,,0.8940000000000001,,,,0.4552413437514976,,,,0.9640000000000005,,,,24.218146201416705,,,,24.218146201416705,0.103390235422229,32.420700400810105,16.309811537266313,1,1,17437.065265020028,30,0.13454525667453726
2039.1,2039.0,10.0,2039.0,1.0,16.0,2.7419354838709675,0.6125000000000004,225.75135486437478,-0.16000000000000006,203.62772208766597,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.49920561730859003,102.01481886185954,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,149.14385111992405,1.0,102.01481886185954,,,,964.6182242457825,990.0,0.09073085833633773,0.0004082407807185672,989.9088609008829,0.07364110588644071,,,,25.216995549214403,,,,0.8877419354838707,,,,0.40805927544743803,,,,0.9609677419354844,,,,21.542554851750065,,,,21.542554851750065,0.10574862605921823,24.557294514656924,18.493220098229692,1,1,16027.660809702042,31,0.11968086028750032
2039.11,2039.0,11.0,2039.0,2.0,46.5,7.066666666666666,0.6125000000000004,276.03196762966076,-0.2000000000000001,242.2180515950273,40.0,6.0,4.0,3.0,53.0,106.0,0.4432502411258826,136.2180515950273,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,186.21805159502725,1.0,136.2180515950273,,,,964.7561236402623,990.0,0.10336745249392379,0.0036218051595027314,989.8930107423463,0.13672019714493802,,,,25.000166904939157,,,,0.9083333333333335,,,,0.5448722063801092,,,,0.9666666666666663,,,,29.414005784447944,,,,29.414005784447944,0.12003421430869625,41.65877511390121,21.39915328799211,1,1,21178.08416480252,30,0.163411143246933
2039.12,2039.0,12.0,2039.0,3.0,77.0,11.419354838709678,0.6125000000000004,453.9295751554922,-0.16999999999999996,406.6641581424264,42.0,7.0,5.0,3.0,61.0,118.0,0.298715341400495,288.66415814242646,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,342.6641581424264,1.5161290322580645,199.2669809704559,173.20703077069285,,,965.3061708703324,990.0,0.1557556244753446,0.02781752853607178,989.8164268469886,0.29027818086982543,0.21535521786204442,,,24.219977795786455,24.025944117756218,,,0.9316129032258064,0.9237499999999998,,,0.7970679238818237,0.6928281230827714,,,0.9729032258064512,0.9700000000000002,,,43.034248208158814,36.56573341971803,,,61.90688481188425,0.1508433491229858,83.48559650054472,41.07823215779413,2,1,46058.72230004188,31,0.3439271378438014
2040.01,2040.0,1.0,2039.0,4.0,108.0,15.870967741935484,0.625,842.953594244339,-0.17999999999999997,748.1213148918504,46.0,7.0,6.0,4.0,76.0,139.0,0.19839241016177803,607.2903337257181,1.8309811661323205,0.6059362132524228,0.09220768462536867,0.079035158250316,0.05269010550021067,1.001112004504003,46.60593621325242,7.092207684625369,6.079035158250316,4.0526901055002105,77.00111200450401,667.0675127818462,2.6451612903225805,228.19865034793767,228.19865034793767,230.4003150103635,244.33585975393538,966.7624836091926,990.0,0.3260584883456226,0.13203420328022225,989.5419073083742,0.37397330951700775,0.37397330951700775,0.38127439638846156,0.4264138619598943,22.405450389664598,22.405450389664598,21.505792743672824,20.285954234905468,0.9381221287945454,0.9381221287945454,0.9367857328420596,0.9383571985261797,0.9127946013917507,0.9127946013917507,0.9216012600414538,0.9773434390157416,0.9767741935483872,0.9767741935483872,0.9773333333333336,0.9800000000000001,45.83343118132501,45.83343118132501,44.31270025697502,44.55650375269551,120.2950243825888,0.16074224238914894,190.9618136877895,79.44280848836455,4,2,89499.49814064609,31,0.6683056910143824
2040.02,2040.0,2.0,2039.0,5.0,138.0,20.137931034482758,0.625,3472.004871447736,-0.16000000000000006,3124.8043843029627,55.0,10.0,10.0,8.0,114.0,197.0,0.07155348865930182,1100.0,1827.8043843029625,44.949771247759585,7.997137092069142,14.742766702245733,53.96639447278672,1706.148314788101,99.9497712477596,17.99713709206914,24.74276670224573,61.96639447278672,1820.148314788101,1242.6896750420744,4.0,275.0,275.0,275.0,275.0,973.6463490913297,990.0,0.921153246011999,0.4800000000000003,988.5988467539881,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.41756288265849,14.41756288265849,14.41756288265849,14.41756288265849,0.894903267422214,0.894903267422214,0.894903267422214,0.894903267422214,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.27983990708186,34.27983990708186,34.27983990708186,34.27983990708186,137.11935962832743,0.05331114915019674,183.56914078955174,105.6577507419898,4,4,95435.07430131584,29,0.7617742201573742
2040.03,2040.0,3.0,2039.0,6.0,168.0,24.419354838709676,0.625,4284.538519710868,-0.4100000000000001,3186.625524034959,68.0,14.0,17.0,21.0,195.0,315.0,0.09979338385949843,1100.0,1771.625524034959,32.00000000000001,4.0,8.000000000000002,59.0,1668.625524034959,100.0,18.0,25.0,80.0,1863.625524034959,1243.0,4.0,275.0,275.0,275.0,275.0,974.0000455189736,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.063052487911687,14.063052487911687,14.063052487911687,14.063052487911687,0.8972520286886656,0.8972520286886656,0.8972520286886656,0.8972520286886656,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.37647928179934,33.37647928179934,33.37647928179934,33.37647928179934,133.50591712719736,0.04252982144924227,144.9961467888994,121.76092106371796,4,4,99328.40234263483,31,0.7416995395955408
2040.04,2040.0,4.0,2039.0,7.0,198.5,28.8,0.625,3474.5986315811842,-0.2899999999999999,2844.827629607094,70.0,14.0,18.0,25.0,168.0,295.0,0.1040720251605808,1100.0,1449.8276296070947,30.0,4.0,7.0,55.0,1353.8276296070947,100.0,18.0,25.0,80.0,1521.8276296070947,1243.0,4.0,275.0,275.0,275.0,275.0,973.2607454428497,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.802352564035415,14.802352564035415,14.802352564035415,14.802352564035415,0.9074421300498282,0.9074421300498282,0.9074421300498282,0.9074421300498282,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.516933227581006,35.516933227581006,35.516933227581006,35.516933227581006,142.06773291032405,0.050215002669861834,150.51369161481742,137.27544857430988,4,4,102288.76769543333,30,0.7892651828351337
2040.05,2040.0,5.0,2039.0,8.0,229.0,33.12903225806452,0.625,2598.382098653517,-0.24000000000000016,2208.624783855489,65.0,14.0,17.0,23.0,202.0,321.0,0.14738441353148585,1100.0,787.6247838554896,35.0,4.0,7.999999999999998,48.59894399780618,692.0258398576832,100.0,18.0,25.0,71.59894399780616,894.0258398576832,1243.0,4.0,275.0,275.0,275.0,275.0,971.679379521374,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.383718485511263,16.383718485511263,16.383718485511263,16.383718485511263,0.9223264673128609,0.9223264673128609,0.9223264673128609,0.9223264673128609,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.9598817183098,39.9598817183098,39.9598817183098,39.9598817183098,159.8395268732392,0.07380316241957444,173.1946761726735,148.2124611161706,4,4,118920.60799368998,31,0.8879973715179956
2040.06,2040.0,6.0,2039.0,9.0,259.5,37.5,0.625,1439.5380682111902,-0.24000000000000016,1223.6073579795113,62.0,12.0,14.0,16.0,153.0,257.0,0.22097595440040388,901.218004330526,65.38935364898579,9.705584112375677,1.6019301353621416,2.645559422952356,4.070932522894057,47.36534745540156,71.70558411237567,13.601930135362144,16.645559422952356,20.070932522894058,200.36534745540158,1003.1710780012161,3.6,248.31746823058864,248.31746823058864,248.31746823058864,260.44266606459985,968.6164554240527,990.0,0.6231065319985345,0.30610969971156327,989.0707837682901,0.4417672893277056,0.4417672893277056,0.4417672893277056,0.48285890592198677,20.012561054909444,20.012561054909444,20.012561054909444,19.030477093338863,0.9357158953251827,0.9357158953251827,0.9357158953251827,0.9350820477641929,0.9932698729223547,0.9932698729223547,0.9932698729223547,1.0417706642583993,0.978,0.978,0.978,0.9794444444444446,44.32645121630294,44.32645121630294,44.32645121630294,44.37925657868202,159.60690759611805,0.132840432101003,189.09098509216446,113.07531011747179,4,3,114916.97346920497,30,0.8867050422006556
2040.07,2040.0,7.0,2039.0,10.0,290.0,41.87096774193548,0.625,690.0112064465218,-0.16999999999999996,616.6975157615789,58.0,11.0,11.0,11.0,136.0,227.0,0.3796576514701013,389.697515761579,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,469.6975157615789,1.967741935483871,201.37960413794292,193.70998106181978,202.56192388786084,,966.2128009123186,990.0,0.2061849350948675,0.050470009462989227,989.7433450554422,0.2996100010534224,0.27671029502030614,0.29085938670276856,,23.230934142070147,23.15242391286756,22.126478661732722,,0.9306451612903227,0.9285185185185186,0.93,,0.8055184165517717,0.7748399242472792,0.8102476955514432,,0.9738709677419353,0.9729629629629627,0.9700000000000001,,41.59649261466662,39.66309088311271,39.654968096267865,,79.97934287701652,0.12782710286500099,122.96228208403612,52.26078537010855,3,1,59504.63110050028,31,0.4443296826500917
2040.08,2040.0,8.0,2039.0,11.0,321.0,46.25806451612903,0.625,442.08521759687983,-0.16999999999999996,395.11366322721153,54.0,9.0,8.0,6.0,107.0,184.0,0.4696660215736838,211.11366322721148,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,282.11366322721136,1.032258064516129,206.64239426647075,138.60933778296155,,,965.2502901809868,990.0,0.13563979132936405,0.013217460601308238,989.8511427480696,0.31171036464669505,0.1358833144738793,,,24.289142202435837,24.152403118060054,,,0.9361290322580649,0.91,,,0.8265695770658823,0.5544373511318463,,,0.9745161290322576,0.97,,,44.954279549634734,28.989115949098807,,,45.88941232218631,0.11527748913669575,58.98174890517523,33.08869714056519,2,1,34141.72276770662,31,0.25494117956770174
2040.09,2040.0,9.0,2039.0,12.0,351.5,50.666666666666664,0.625,321.43631650386493,-0.14000000000000007,293.3106388097767,46.0,7.0,6.0,4.0,75.0,138.0,0.4732962556740868,155.31063880977666,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.3106388097767,1.0,155.31063880977666,,,,964.8744940067547,990.0,0.1129202294649641,0.00553106388097767,989.8815487066539,0.17437803427320334,,,,24.83267666562621,,,,0.9169999999999999,,,,0.6212425552391071,,,,0.9699999999999995,,,,33.671884134479555,,,,33.671884134479555,0.11415527311819182,42.40789089370793,26.070795596726757,1,1,24243.75657682528,30,0.18706602296933086
2040.1,2040.0,10.0,2040.0,1.0,16.0,2.7419354838709675,0.625,267.6037324133409,-0.16000000000000006,240.84335917200667,44.0,7.0,6.0,3.0,60.0,120.0,0.4986778835204132,120.84335917200676,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,177.8433591720067,1.0,120.84335917200676,,,,964.7415751328525,990.0,0.10051478153591137,0.0020843359172006744,989.8974008825468,0.10348488113427821,,,,25.052340868560158,,,,0.9035483870967738,,,,0.483373436688027,,,,0.9693548387096771,,,,26.020619437902127,,,,26.020619437902127,0.10792972068178273,29.30710850901247,22.826116024902344,1,1,19359.340861799174,31,0.14455899687723398
2040.11,2040.0,11.0,2040.0,2.0,46.5,7.066666666666666,0.625,294.0026018591765,-0.2000000000000001,257.2522766267795,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.4393500077806094,145.91894329344612,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,199.2522766267795,1.0,145.91894329344612,,,,964.7846202009415,990.0,0.10779330562389446,0.004593391529428906,989.8876133028466,0.15781697794046234,,,,24.94517612396497,,,,0.9126666666666667,,,,0.5836757731737846,,,,0.9679999999999996,,,,31.61951399596418,,,,31.61951399596418,0.1213449481224441,44.230341432847204,21.488841966338434,1,1,22766.050077094205,30,0.1756639666442454
2040.12,2040.0,12.0,2040.0,3.0,77.0,11.419354838709678,0.625,535.1336548958163,-0.16999999999999996,478.2757040631358,42.0,7.0,5.0,3.0,61.0,118.0,0.26415137111591847,360.2757040631357,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,414.2757040631358,1.7741935483870968,211.08396358966826,189.65182035124016,204.31187360078633,,965.6136882687674,990.0,0.1868663350211925,0.04539053143547882,989.7677431335433,0.32648243024968937,0.2624797798778133,0.2963076376550821,,23.827572434526132,23.533722322436716,22.571459255298738,,0.9345161290322582,0.9278947368421052,0.932,,0.8443358543586732,0.7586072814049606,0.8172474944031454,,0.9748387096774193,0.9721052631578947,0.97,,45.06512744897752,39.405969873304855,40.88260384162129,,75.81114186190975,0.15628094582573257,127.3167446874078,44.996426524575924,3,1,56403.48954526085,31,0.421173010343943
