MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2041.01,2041.0,1.0,2040.0,4.0,108.0,15.870967741935484,0.6374999999999996,1286.5902228704665,-0.17999999999999997,1138.9539947960802,49.0,8.0,7.0,5.0,81.0,150.0,0.14308768474978195,883.9222536369796,105.03174115910063,21.251556688223705,3.9467979236196205,4.867813999488736,3.501058038636688,71.4645145091319,70.2515566882237,11.94679792361962,11.867813999488739,8.50105803863669,152.4645145091319,977.9884222483117,3.5483870967741935,246.30230486601883,246.30230486601883,246.30230486601883,264.43973589450707,968.2828159471427,990.0,0.6087373683897829,0.30048481041721414,989.0907778211929,0.43530425725016786,0.43530425725016786,0.43530425725016786,0.49841353370093533,20.37265761680026,20.37265761680026,20.37265761680026,18.985697304266647,0.9342963063345566,0.9342963063345566,0.9342963063345566,0.9325403233159568,0.9852092194640757,0.9852092194640757,0.9852092194640757,1.0577589435780281,0.9780645161290326,0.9780645161290326,0.9780645161290326,0.9794117647058824,44.58261943393292,44.58261943393292,44.58261943393292,44.785355808950754,158.30756955186848,0.1446321725179886,191.3839079252858,118.70117641836922,4,3,117780.83174659018,31,0.8794864975103807
2041.02,2041.0,2.0,2040.0,5.0,137.5,20.071428571428573,0.6374999999999996,2640.3532756902287,-0.16000000000000006,2371.0372415698253,55.0,10.0,10.0,8.0,114.0,197.0,0.08704757888274686,1100.0,1074.0372415698253,44.99999999999999,8.0,15.0,43.52483264532619,962.512408924499,100.0,18.0,25.0,51.52483264532621,1076.512408924499,1243.0,4.0,275.0,275.0,275.0,275.0,972.0423253964499,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.020772610435166,16.020772610435166,16.020772610435166,16.020772610435166,0.9176317621935045,0.9176317621935045,0.9176317621935045,0.9176317621935045,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.905930930909754,38.905930930909754,38.905930930909754,38.905930930909754,155.62372372363902,0.07011918449761108,174.58465645710956,134.6364816711806,4,4,104579.14234228546,28,0.864576242909106
2041.03,2041.0,3.0,2040.0,6.0,167.0,24.258064516129032,0.6374999999999996,3210.6897658532453,-0.4100000000000001,2371.4957283033546,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.11075843055107755,1100.0,1007.9795992710966,38.096774193548384,6.032258064516129,11.387096774193548,54.694961791641425,897.7685084471968,100.0,18.0,25.0,70.27560695293174,1058.2201213504225,1243.0,4.0,275.0,275.0,275.0,275.0,972.1232957731987,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.939802233686615,15.939802233686615,15.939802233686615,15.939802233686615,0.919375108668901,0.919375108668901,0.919375108668901,0.919375108668901,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.74559604397141,38.74559604397141,38.74559604397141,38.74559604397141,154.9823841758856,0.06553516631783676,158.83668423130322,148.57093357910856,4,4,115306.89382685891,31,0.8610132454215869
2041.04,2041.0,4.0,2040.0,7.0,197.5,28.666666666666668,0.6374999999999996,3231.331572547938,-0.2899999999999999,2633.9391480731365,70.0,14.0,18.0,25.0,168.0,295.0,0.11211679345023731,1100.0,1238.9391480731376,30.0,4.000000000000001,7.0,55.0,1142.9391480731372,100.0,18.0,25.0,80.0,1310.939148073137,1243.0,4.0,275.0,275.0,275.0,275.0,972.7730109651827,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.290087041702497,15.290087041702497,15.290087041702497,15.290087041702497,0.9131475494736547,0.9131475494736547,0.9131475494736547,0.9131475494736547,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.9141048965258,36.9141048965258,36.9141048965258,36.9141048965258,147.65641958610317,0.05614639071367397,151.9502971867072,144.41656753485387,4,4,106312.62210199422,30,0.8203134421450171
2041.05,2041.0,5.0,2040.0,8.0,228.0,33.0,0.6374999999999996,2503.057924078407,-0.24000000000000016,2120.0900616944105,55.0,13.0,13.0,17.0,178.0,276.0,0.13186635914082276,1100.0,744.0900616944102,45.0,5.0,12.0,44.93440191199071,637.1556597824195,100.0,18.0,25.0,61.93440191199071,815.1556597824195,1243.0,4.0,275.0,275.0,275.0,275.0,971.4435638307078,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.619534176177428,16.619534176177428,16.619534176177428,16.619534176177428,0.9240511595522359,0.9240511595522359,0.9240511595522359,0.9240511595522359,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.60909940068913,40.60909940068913,40.60909940068913,40.60909940068913,162.43639760275653,0.07799355465105576,173.7499885598653,150.35902146789329,4,4,120852.67981645084,31,0.902424431126425
2041.06,2041.0,6.0,2040.0,9.0,258.5,37.333333333333336,0.6374999999999996,1409.0641021283625,-0.24000000000000016,1193.4772945027237,62.0,12.0,14.0,16.0,153.0,257.0,0.22667785191956574,884.4971404922168,51.9801540105063,8.718168882320306,1.4575665440539252,2.3268309775219667,3.2361185376190686,36.24146906899102,70.7181688823203,13.457566544053925,16.32683097752197,19.236118537619067,189.24146906899102,984.999706896113,3.5,251.50012097735262,251.50012097735262,250.64284438598204,260.40631254810904,968.5087678176011,990.0,0.6050576157073166,0.2956553592503842,989.0992870250423,0.4519224741394031,0.4519224741394031,0.4490962310159142,0.48299728720320645,20.13859673330165,20.13859673330165,19.990545653169782,19.0871231656992,0.9364603996090158,0.9364603996090158,0.9362075710096597,0.934930116957086,1.0060004839094099,1.0060004839094099,1.0025713775439276,1.0416252501924361,0.9786666666666669,0.9786666666666669,0.9785714285714288,0.9794117647058826,45.32640054789296,45.32640054789296,44.78643845615915,44.493992299412994,157.66673929120182,0.13404713448759056,188.99720657974208,103.67418437667595,4,2,113520.0522896653,30,0.8759263293955656
2041.07,2041.0,7.0,2040.0,10.0,289.0,41.74193548387097,0.6374999999999996,595.0639100013682,-0.16999999999999996,530.5738587549698,58.0,11.0,11.0,11.0,136.0,227.0,0.44316365318830075,303.5738587549697,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,383.5738587549697,1.5161290322580645,204.2057740672542,192.52566408244894,,,965.8361190464682,990.0,0.1717561577700534,0.031236401752302387,989.7970074404776,0.3048316783116546,0.27322322786867187,,,23.65605671569786,23.28339398555439,,,0.934193548387097,0.9299999999999998,,,0.8168230962690167,0.7701026563297959,,,0.9738709677419354,0.9731250000000002,,,43.137812405307244,39.72103968957982,,,63.63899418057423,0.11720882554748337,107.9901497107695,36.91996186019124,2,1,47347.41167034723,31,0.35354996766985686
2041.08,2041.0,8.0,2040.0,11.0,320.0,46.12903225806452,0.6374999999999996,387.2848555167561,-0.16999999999999996,345.31285930012757,54.0,9.0,8.0,6.0,107.0,184.0,0.5367024498972339,161.31285930012757,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,232.3128593001276,1.0,161.31285930012757,,,,965.0534441096598,990.0,0.11898339487515965,0.00621278135745704,989.8748038237673,0.19021349218774827,,,,24.63114622192003,,,,0.9206451612903226,,,,0.6452514372005101,,,,0.9699999999999995,,,,34.83525474419334,,,,34.83525474419334,0.1000093408498903,45.905250551904466,24.86801339527095,1,1,25917.429529679845,31,0.19352919302329633
2041.09,2041.0,9.0,2040.0,12.0,350.5,50.5,0.6374999999999996,282.68276529053,-0.14000000000000007,257.4533284883503,46.0,7.0,6.0,4.0,75.0,138.0,0.5397999631286388,119.45332848835028,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,178.45332848835037,1.0,119.45332848835028,,,,964.7803291916284,990.0,0.10072272562102848,0.0021456877131520763,989.8971315866655,0.10405776149426882,,,,25.012744633543015,,,,0.8989999999999998,,,,0.47781331395340126,,,,0.9660000000000004,,,,25.531737867211277,,,,25.531737867211277,0.09822945607380668,35.649385803309514,18.020468299993414,1,1,18382.851264392106,30,0.14184298815117366
2041.1,2041.0,10.0,2041.0,1.0,16.0,2.7419354838709675,0.6374999999999996,202.8280171937239,-0.16000000000000006,182.13955943996405,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.556167737515735,80.94601105286732,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,127.88149492383506,1.0,80.94601105286732,,,,964.4668474670432,990.0,0.08348232781494377,1.6564768255205955e-05,989.916501107417,0.04617711980900272,,,,25.40347652056484,,,,0.861290322580645,,,,0.32378404421146934,,,,0.9600000000000006,,,,16.6951872650996,,,,16.6951872650996,0.09149096342881155,22.13476780646118,14.46402327597045,1,1,12421.219325234104,31,0.09275104036166446
2041.11,2041.0,11.0,2041.0,2.0,46.5,7.066666666666666,0.6374999999999996,276.4528461421672,-0.2000000000000001,241.20510825904083,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.4274656414576578,139.53844159237426,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,187.53844159237417,1.0,139.53844159237426,,,,964.7154800792281,990.0,0.10381248219779307,0.004076344432204107,989.89211117337,0.14392927263766764,,,,25.03270182150443,,,,0.9090000000000004,,,,0.5581537663694969,,,,0.9679999999999996,,,,30.234885273976975,,,,30.234885273976975,0.12382808283410511,44.200537424370836,17.862723557298594,1,1,21769.117397263417,30,0.1679715848554276
2041.12,2041.0,12.0,2041.0,3.0,77.0,11.419354838709678,0.6374999999999996,541.7922271951261,-0.16999999999999996,483.0754945728544,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.261609788228365,359.6561397341447,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,416.3658171534995,1.8709677419354838,194.48950056787442,189.63577089460657,,,965.6307066500553,990.0,0.18074475550050156,0.04193863913620968,989.777316605363,0.2741658068968092,0.25991875782230606,,,23.8724441484108,23.79035550397357,,,0.9312903225806456,0.9300000000000004,,,0.7779580022714976,0.7585430835784265,,,0.9725806451612903,0.9722222222222222,,,41.27670601015919,39.99560577998501,,,76.11158846369453,0.15650955724800827,100.8293796409286,43.119296360869825,2,1,56627.02181698872,31,0.4228421581316362
2042.01,2042.0,1.0,2041.0,4.0,108.0,15.870967741935484,0.6499999999999998,933.6672715656953,-0.17999999999999997,824.4282007925091,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.17852286018120836,681.8798136957348,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,742.4927169215413,3.032258064516129,228.0166889779985,228.0166889779985,219.28460195802495,217.52151809969993,967.0982900305595,990.0,0.36320734874858923,0.14981988058698784,989.486972770664,0.37205462758804275,0.37205462758804275,0.3434010624221575,0.3352347993676692,22.016628112517225,22.016628112517225,21.714944867679854,21.054781136208423,0.9383870967741939,0.9383870967741939,0.9365217391304349,0.9377777777777775,0.9120667559119942,0.9120667559119942,0.8771384078321001,0.8700860723987996,0.9770967741935486,0.9770967741935486,0.9760869565217394,0.9766666666666668,45.2101216138942,45.2101216138942,42.65924361685317,41.147375670180374,134.01666207357056,0.16246034899357983,170.40064469405587,97.65782574687046,4,2,99708.39658273652,31,0.7445370115198366
2042.02,2042.0,2.0,2041.0,5.0,137.5,20.071428571428573,0.65,1668.636049688995,-0.16000000000000006,1495.0979005213396,49.0,8.0,7.0,5.0,93.0,162.0,0.11426814048566387,1059.1065388832744,273.99136163806526,28.355615356302234,5.346689387617857,7.909945350148917,8.456523507347692,223.92258803664848,77.35561535630224,13.346689387617857,14.909945350148917,13.456523507347693,316.9225880366485,1164.7187889773434,4.0,264.7766347208186,264.7766347208186,264.7766347208186,264.7766347208186,969.5316814023018,990.0,0.8006674223050902,0.43310355472763423,988.7662290229674,0.4978684319112158,0.4978684319112158,0.4978684319112158,0.4978684319112158,18.736679188754152,18.736679188754152,18.736679188754152,18.736679188754152,0.9328744390937916,0.9328744390937916,0.9328744390937916,0.9328744390937916,1.059106538883275,1.059106538883275,1.059106538883275,1.059106538883275,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.34282703340047,44.34282703340047,44.34282703340047,44.34282703340047,177.37130813360184,0.12589188776622748,190.97219258973308,158.06501960681769,4,4,119193.51906578042,28,0.9853961562977879
2042.03,2042.0,3.0,2041.0,6.0,167.0,24.258064516129032,0.6499999999999998,5165.365438126286,-0.4100000000000001,3788.7955488656303,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.07441944966078941,1100.0,2422.827806930146,37.806451612903224,5.935483870967742,11.225806451612904,60.620198104367994,2307.2398668902943,100.0,18.0,25.0,76.45890778178735,2469.336641083843,1243.0,4.0,275.0,275.0,275.0,275.0,975.0613762608331,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.001721746052226,13.001721746052226,13.001721746052226,13.001721746052226,0.8752725707759944,0.8752725707759944,0.8752725707759944,0.8752725707759944,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.240095642903945,30.240095642903945,30.240095642903945,30.240095642903945,120.96038257161578,0.03672403347318136,164.01047837383004,100.98369858678949,4,4,89994.52463328214,31,0.6720021253978654
2042.04,2042.0,4.0,2041.0,7.0,197.5,28.666666666666668,0.6499999999999999,4814.078486083375,-0.2899999999999999,3906.6246914566586,84.0,14.0,20.0,27.0,219.0,364.0,0.09524584259750012,1100.0,2442.6246914566577,16.000000000000004,4.000000000000001,5.0,53.0,2364.6246914566577,100.0,18.0,25.0,80.0,2583.624691456658,1243.0,4.0,275.0,275.0,275.0,275.0,975.3992869658505,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.663811041034638,12.663811041034638,12.663811041034638,12.663811041034638,0.8732150189047923,0.8732150189047923,0.8732150189047923,0.8732150189047923,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.292117054317455,29.292117054317455,29.292117054317455,29.292117054317455,117.16846821726982,0.031146371993565482,137.43604877335596,99.7435516125671,4,4,84361.29711643426,30,0.6509359345403878
2042.05,2042.0,5.0,2041.0,8.0,228.0,33.0,0.6499999999999998,2753.3556132385506,-0.24000000000000016,2323.8321375733367,65.0,14.0,17.0,23.0,202.0,321.0,0.14105680662359676,1100.0,902.8321375733365,35.00000000000001,4.0,8.000000000000002,50.09710198976384,805.7350355835724,100.0,18.0,25.0,73.09710198976383,1007.7350355835724,1243.0,4.0,275.0,275.0,275.0,275.0,971.9675636913017,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.095534315583585,16.095534315583585,16.095534315583585,16.095534315583585,0.9196708783261306,0.9196708783261306,0.9196708783261306,0.9196708783261306,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.151711000819,39.151711000819,39.151711000819,39.151711000819,156.60684400327597,0.0694245573036947,170.26948988959973,136.1962952619269,4,4,116515.4919384373,31,0.8700380222404219
2042.06,2042.0,6.0,2041.0,9.0,258.5,37.333333333333336,0.6499999999999999,1533.0603209384767,-0.24000000000000016,1293.902910872075,62.0,12.0,14.0,16.0,153.0,257.0,0.20931960355612167,936.7644196152199,100.13849125685479,12.765691681181883,2.0805272167428512,3.4939478402727366,6.234302957625203,75.56402156103215,74.76569168118188,14.08052721674285,17.493947840272735,22.2343029576252,228.56402156103212,1043.1045863534175,3.6666666666666665,254.01307465952635,254.01307465952635,254.01307465952635,262.0877934549612,968.8621573329203,990.0,0.666774650768546,0.3330262323282985,989.0001991169031,0.46080643279884204,0.46080643279884204,0.46080643279884204,0.4890004914318446,19.677235351183857,19.677235351183857,19.677235351183857,18.84414299541206,0.935716185701251,0.935716185701251,0.935716185701251,0.934574278551876,1.0160522986381058,1.0160522986381058,1.0160522986381058,1.048351173819845,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9795000000000001,44.661070776945316,44.661070776945316,44.661070776945316,44.183374331078674,163.43879521822174,0.12967114662848228,188.9005560663448,115.81774461660488,4,3,117675.93255711964,30,0.9079933067678985
2042.07,2042.0,7.0,2041.0,10.0,289.0,41.74193548387097,0.6499999999999998,668.3419973073756,-0.16999999999999996,594.4902066049106,58.0,11.0,11.0,11.0,136.0,227.0,0.39763520801295227,367.4902066049106,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,447.4902066049106,1.8064516129032258,210.2251253747632,194.00806154984997,200.26205639693066,,966.1146246251019,990.0,0.19841178701430834,0.04621685201826441,989.7553713609673,0.32355270781962775,0.27492530145224575,0.28449724047033603,,23.31719402804558,23.071719474170614,22.168359552267784,,0.9345161290322581,0.9295238095238095,0.93,,0.8409005014990527,0.7760322461993999,0.8010482255877226,,0.9745161290322583,0.9723809523809525,0.97,,43.88323095183491,39.623159108584126,39.27443221918334,,75.79239450528652,0.1250183824105763,122.86921512986228,45.30099309543496,3,1,56389.54151193316,31,0.4210688583627028
2042.08,2042.0,8.0,2041.0,11.0,320.0,46.12903225806452,0.6499999999999998,415.01996942533134,-0.16999999999999996,369.16026280383215,54.0,9.0,8.0,6.0,107.0,184.0,0.5046846901925706,185.16026280383224,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,256.1602628038322,1.0,185.16026280383224,,,,965.1478359033393,990.0,0.12695115801189727,0.009673941483706873,989.8633749005045,0.2546539050036565,,,,24.460885092161348,,,,0.9274193548387099,,,,0.7406410512153286,,,,0.9732258064516126,,,,40.1509096624678,,,,40.1509096624678,0.10733501460841119,55.861288258371204,27.305001478623105,1,1,29872.27678887604,31,0.22306060923593218
2042.09,2042.0,9.0,2041.0,12.0,350.5,50.5,0.6499999999999999,291.577458221744,-0.14000000000000007,265.0439095235654,46.0,7.0,6.0,4.0,75.0,138.0,0.5239552202133495,127.04390952356538,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,186.04390952356533,1.0,127.04390952356538,,,,964.7971847604222,990.0,0.10331042370121553,0.0027300611379589878,989.8939595151608,0.11729568389864392,,,,24.979479070840448,,,,0.9043333333333331,,,,0.5081756380942615,,,,0.9670000000000002,,,,27.27646297528906,,,,27.27646297528906,0.10211369465545209,37.68305585710443,19.53665938871645,1,1,19639.05334220812,30,0.15153590541827253
2042.1,2042.0,10.0,2042.0,1.0,16.0,2.7419354838709675,0.6499999999999998,231.97362449247092,-0.16000000000000006,207.8483675452539,41.0,6.0,4.0,3.0,56.0,110.0,0.5300632676673811,97.84836754525384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,148.84836754525384,1.0,97.84836754525384,,,,964.688727589286,990.0,0.09063012529951836,0.0002830699206283276,989.9090868047798,0.06780810922673428,,,,25.152551106267342,,,,0.8799999999999997,,,,0.39139347018101533,,,,0.9612903225806457,,,,20.447461187077376,,,,20.447461187077376,0.09814847467354901,25.03116505366089,18.45680461387784,1,1,15212.911123185562,31,0.11359700659487428
2042.11,2042.0,11.0,2042.0,2.0,46.5,7.066666666666666,0.6499999999999999,304.17440090382667,-0.2000000000000001,264.63172878632923,40.0,6.0,4.0,3.0,53.0,106.0,0.4112565340224694,158.63172878632923,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.63172878632915,1.0,158.63172878632923,,,,964.8145373926914,990.0,0.11091845459903756,0.006512053714351648,989.8825694916867,0.19202563308362747,,,,24.87600646591166,,,,0.9176666666666671,,,,0.6345269151453168,,,,0.9703333333333332,,,,34.589181557354884,,,,34.589181557354884,0.12810294750031964,55.4852457455971,21.22949116963545,1,1,24904.210721295523,30,0.19216211976308276
2042.12,2042.0,12.0,2042.0,3.0,77.0,11.419354838709678,0.6499999999999998,485.5870307017108,-0.16999999999999996,431.9296638091718,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2839362393162547,311.34901864788145,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,366.6393412285267,1.6774193548387097,196.61648230187282,169.3670774631556,,,965.4060972745788,990.0,0.1637178624006177,0.032269803729576274,989.8040123338695,0.2875324766943191,0.20698274838491768,,,24.11038258259673,24.07135397042523,,,0.9309677419354843,0.9233333333333336,,,0.7864659292074911,0.6774683098526225,,,0.9732258064516126,0.9699999999999999,,,42.29354701268879,35.80915164702059,,,66.55135941873502,0.15331278154754252,88.35563275850409,51.78777472914117,2,1,49514.21140753885,31,0.36972977454852785
2043.01,2043.0,1.0,2042.0,4.0,108.0,15.870967741935484,0.6625000000000002,823.5659744483186,-0.17999999999999997,725.3557319953568,46.0,7.0,6.0,4.0,76.0,139.0,0.19669004091692105,586.3557319953566,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.3557319953567,2.5483870967741935,231.3226546604879,231.3226546604879,225.5895942885766,,966.684174699156,990.0,0.29405723744637735,0.10520239260664789,989.6007403699472,0.38276903929558803,0.38276903929558803,0.3645267420423133,,22.533796631495175,22.533796631495175,22.077769325755952,,0.9390322580645164,0.9390322580645164,0.9370588235294114,,0.9252906186419515,0.9252906186419515,0.9023583771543064,,0.9777419354838711,0.9777419354838711,0.977058823529412,,46.92721914474838,46.92721914474838,44.659828130810205,,118.34531178058624,0.16285841542250662,154.52510897593862,86.1729679186713,3,2,88048.91196475615,31,0.6574739543365901
2043.02,2043.0,2.0,2042.0,5.0,137.5,20.071428571428573,0.6625,1711.909770093215,-0.16000000000000006,1530.447334463334,49.0,8.0,7.0,5.0,93.0,162.0,0.11578621241324978,1027.2912021709133,341.156132292421,27.044467261598623,5.185527099565403,8.330353688014402,10.529510255938918,290.0662739873036,76.04446726159861,13.185527099565402,15.3303536880144,15.529510255938918,383.06627398730365,1131.8515502200917,3.9285714285714284,261.64425886246556,261.64425886246556,261.64425886246556,261.0013813976333,969.6015247019122,990.0,0.7659068491176294,0.40466967241141466,988.829423478471,0.4877153724164232,0.4877153724164232,0.4877153724164232,0.48555848491534365,18.740183404142122,18.740183404142122,18.740183404142122,18.557260859782776,0.931769033046174,0.931769033046174,0.931769033046174,0.9311358817420334,1.046577035449863,1.046577035449863,1.046577035449863,1.0440055255905336,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796153846153849,43.67423497215436,43.67423497215436,43.67423497215436,43.07018894475087,171.01645179373173,0.12255509745478621,190.98756086247508,152.7931075890551,4,3,114923.05560538772,28,0.9500913988540651
2043.03,2043.0,3.0,2042.0,6.0,167.0,24.258064516129032,0.6625000000000002,4780.310200822629,-0.4100000000000001,3481.858442524181,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.08444595339554523,1100.0,2091.374571556439,34.903225806451616,4.967741935483872,9.612903225806452,59.8887004171312,1982.0020001715664,100.0,18.0,25.0,78.30805525584087,2160.5503872683407,1243.0,4.0,275.0,275.0,275.0,275.0,974.5642484083081,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.498849598577054,13.498849598577054,13.498849598577054,13.498849598577054,0.8871347447455157,0.8871347447455157,0.8871347447455157,0.8871347447455157,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.71448337760326,31.71448337760326,31.71448337760326,31.71448337760326,126.85793351041303,0.0385102738354051,160.44899693344118,113.55425892442787,4,4,94382.30253174731,31,0.7047662972800725
2043.04,2043.0,4.0,2042.0,7.0,197.5,28.666666666666668,0.6625000000000001,4975.785057541984,-0.2899999999999999,4019.81235336173,84.0,14.0,20.0,27.0,219.0,364.0,0.09106881931609383,1100.0,2555.8123533617295,15.999999999999995,4.0,5.0,53.0,2477.8123533617295,100.0,18.0,25.0,80.0,2696.81235336173,1243.0,4.0,275.0,275.0,275.0,275.0,975.6465725705355,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.416525436349978,12.416525436349978,12.416525436349978,12.416525436349978,0.8698164635574006,0.8698164635574006,0.8698164635574006,0.8698164635574006,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.569017307589263,28.569017307589263,28.569017307589263,28.569017307589263,114.27606923035705,0.028712765452844246,123.12229462975736,104.98178776468694,4,4,82278.7698458571,30,0.6348670512797615
2043.05,2043.0,5.0,2042.0,8.0,228.0,33.0,0.6625000000000002,4053.918603837332,-0.24000000000000016,3409.345545827196,71.0,14.0,18.0,24.0,213.0,340.0,0.1023053090405006,1100.0,1969.3455458271962,29.000000000000007,3.999999999999999,7.0,56.0,1873.3455458271962,100.0,18.0,25.0,80.0,2086.3455458271965,1243.0,4.0,275.0,275.0,275.0,275.0,974.4276072858814,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.63549072100353,13.63549072100353,13.63549072100353,13.63549072100353,0.8896939542421061,0.8896939542421061,0.8896939542421061,0.8896939542421061,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.12276270525781,32.12276270525781,32.12276270525781,32.12276270525781,128.49105082103125,0.03928140939314711,150.11190135182375,105.15862456098264,4,4,95597.34181084725,31,0.7138391712279514
2043.06,2043.0,6.0,2042.0,9.0,258.5,37.333333333333336,0.6625000000000001,2258.795297550256,-0.24000000000000016,1899.6468452397648,67.0,13.0,15.0,17.0,181.0,293.0,0.15931889541815736,1097.9063873067487,508.7404579330161,28.45866417977862,4.380631104960029,8.42242656943053,29.48059692656149,437.9981391522858,95.45866417977862,17.380631104960027,23.42242656943053,46.48059692656148,618.9981391522856,1234.1681091609175,4.0,274.47659682668717,274.47659682668717,274.47659682668717,274.47659682668717,970.7983782798702,990.0,0.9057183209751141,0.47727830349877337,988.6170033755262,0.5329329265046004,0.5329329265046004,0.5329329265046004,0.5329329265046004,17.285692169151158,17.285692169151158,17.285692169151158,17.285692169151158,0.9274544005535261,0.9274544005535261,0.9274544005535261,0.9274544005535261,1.0979063873067492,1.0979063873067492,1.0979063873067492,1.0979063873067492,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.30842352719501,42.30842352719501,42.30842352719501,42.30842352719501,169.23369410878004,0.09303211447035185,185.93310095010503,151.39041292044658,4,4,121848.25975832158,30,0.9401871894932221
2043.07,2043.0,7.0,2042.0,10.0,289.0,41.74193548387097,0.6625000000000002,1054.4376215625828,-0.16999999999999996,935.6815844340969,63.0,12.0,13.0,13.0,155.0,256.0,0.28694217590494614,679.6815844340969,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,767.6815844340967,2.870967741935484,236.39595816417582,236.39595816417582,235.36256706212245,242.71136713722137,967.5378248711094,990.0,0.3977185047177307,0.16449072498353243,989.4377907702984,0.4002376839660117,0.4002376839660117,0.39704030929126355,0.41991789616555997,21.49972821522321,21.49972821522321,20.828176046841573,19.917876423024325,0.9377419354838712,0.9377419354838712,0.9373684210526313,0.9387499999999998,0.9455838326567035,0.9455838326567035,0.9414502682484899,0.9708454685488854,0.977741935483871,0.977741935483871,0.9773684210526316,0.9787500000000001,45.6176323094426,45.6176323094426,43.91498069126592,43.481440071246915,129.37191473836995,0.13728600925997378,186.52236341459724,81.53018902067825,4,2,96252.70456534727,31,0.718732859657611
2043.08,2043.0,8.0,2042.0,11.0,320.0,46.12903225806452,0.6625000000000002,555.0458634901769,-0.16999999999999996,492.53382311459563,58.0,10.0,10.0,7.0,117.0,202.0,0.4171266368289876,290.5338231145956,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,368.5338231145956,1.5161290322580645,201.57666212239107,172.35449942239615,,,965.6686440706195,990.0,0.1643470261266185,0.028114362919395758,989.8075386109538,0.2972261106864164,0.21307783962431506,,,23.84166842964789,23.659009107506197,,,0.9335483870967745,0.9256249999999999,,,0.8063066484895645,0.6894179976895847,,,0.9735483870967743,0.9700000000000002,,,42.979062290740565,35.90329570116975,,,61.50979555586044,0.12369815324777997,88.01299603030229,42.528210100803435,2,1,45763.28789356016,31,0.34172108642144683
2043.09,2043.0,9.0,2042.0,12.0,350.5,50.5,0.6625000000000001,366.9437150927612,-0.14000000000000007,332.90968551790763,48.0,8.0,7.0,4.0,79.0,146.0,0.4439540669778256,186.9096855179075,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,249.9096855179075,1.0,186.9096855179075,,,,965.0110376151445,990.0,0.12487293152963827,0.009743904176327065,989.8653831642944,0.2568903452465869,,,,24.59745520390277,,,,0.9283333333333336,,,,0.7476387420716303,,,,0.9726666666666665,,,,40.76494655584524,,,,40.76494655584524,0.12119975494498154,56.121034976830394,29.10469553520473,1,1,29350.761520208584,30,0.22647192531025143
2043.1,2043.0,10.0,2043.0,1.0,16.0,2.7419354838709675,0.6625000000000002,260.45622045563243,-0.16000000000000006,232.8478610873356,42.935483870967744,6.645161290322581,5.290322580645161,3.0,58.58064516129032,116.45161290322581,0.5025120284980124,116.39624818410974,0.0,0.0,0.0,0.0,0.0,0.0,42.935483870967744,6.645161290322581,5.290322580645161,3.0,58.58064516129032,171.26721592604522,1.0,116.39624818410974,,,,964.7360047727174,990.0,0.09827291452024267,0.001661988469450993,989.9000650970104,0.09771355185413926,,,,25.066346772438354,,,,0.8977419354838712,,,,0.4655849927364386,,,,0.9648387096774198,,,,24.845962217820453,,,,24.845962217820453,0.10605734347277139,33.779393450251355,19.969679457196587,1,1,18485.395890058426,31,0.13803312343233592
2043.11,2043.0,11.0,2043.0,2.0,46.5,7.066666666666666,0.6625000000000001,274.834088243395,-0.2000000000000001,238.41857155114522,40.0,6.0,4.0,3.0,53.0,106.0,0.4496925886787614,132.4185715511452,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,182.4185715511452,1.0,132.4185715511452,,,,964.7485161122605,990.0,0.10207451302879947,0.00324185715511452,989.8946836298161,0.1286210839282516,,,,25.017546433627306,,,,0.9073333333333339,,,,0.5296742862045808,,,,0.9656666666666663,,,,28.554164769250114,,,,28.554164769250114,0.11848300024615738,39.18942545423636,21.904167189425674,1,1,20558.998633860083,30,0.1586342487180562
2043.12,2043.0,12.0,2043.0,3.0,77.0,11.419354838709678,0.6625000000000002,473.02821351975814,-0.16999999999999996,419.7534109720953,42.0,7.0,5.0,3.0,61.0,118.0,0.29298113437131074,301.7534109720953,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,355.7534109720953,1.4838709677419355,210.13644809998857,189.34172326902075,,,965.3638851133135,990.0,0.16049241077910045,0.030422581199650987,989.809085008021,0.3210983489591473,0.26085427190068067,,,24.124101545748893,23.820011207109548,,,0.9348387096774196,0.9286666666666664,,,0.8405457923999545,0.757366893076083,,,0.9748387096774193,0.9726666666666668,,,45.410706338213316,39.942674840876016,,,64.73780706766945,0.1522587333139029,100.89353555243167,40.99258948477687,2,1,48164.92845834607,31,0.3596544837092747
2044.01,2044.0,1.0,2043.0,4.0,108.0,15.870967741935484,0.6750000000000004,1333.7690044974465,-0.17999999999999997,1171.716070451007,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.14137879203368986,863.1794797072595,162.08497784052167,18.126385358025093,3.4992386891311535,5.733922102439107,5.402832594684058,129.32259909624227,66.15864342254123,11.176658043969862,12.411341457277818,10.080251949522768,208.70969587043587,952.9261226310485,3.4516129032258065,247.8507751203129,247.8507751203129,247.58892543845568,262.3132883052287,968.3570773976882,990.0,0.5896041414991743,0.28928557324837456,989.1211102852526,0.4404059045629242,0.4404059045629242,0.4399976197687458,0.4901879665363709,20.323626983001386,20.323626983001386,20.04499551058127,18.732658104338878,0.9352696785698603,0.9352696785698603,0.934405715559488,0.9331388256273927,0.9914031004812521,0.9914031004812521,0.9903557017538231,1.0492531532209146,0.9787096774193551,0.9787096774193551,0.9785714285714289,0.9800000000000002,44.840916322955216,44.840916322955216,44.07100291829708,43.84113282231907,153.52981134564405,0.1411494174414961,189.72243367433975,98.188465515691,4,2,114226.17964115918,31,0.8529433963646892
2044.02,2044.0,2.0,2043.0,5.0,138.0,20.137931034482758,0.6750000000000004,3004.3763607422284,-0.16000000000000006,2679.9037137820674,55.0,10.0,10.0,8.0,114.0,197.0,0.07742744940253518,1100.0,1382.9037137820671,45.0,8.0,15.0,51.3625319710947,1263.5411818109728,100.0,18.0,25.0,59.3625319710947,1377.5411818109724,1243.0,4.0,275.0,275.0,275.0,275.0,972.7843180097949,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.278779997090222,15.278779997090222,15.278779997090222,15.278779997090222,0.9099789697886159,0.9099789697886159,0.9099789697886159,0.9099789697886159,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.817417137123684,36.817417137123684,36.817417137123684,36.817417137123684,147.26966854849474,0.05931789819228571,169.413232911001,119.92376501620348,4,4,102499.68930975236,29,0.8181648252694154
2044.03,2044.0,3.0,2043.0,6.0,168.0,24.419354838709676,0.6750000000000004,4249.738574605032,-0.4100000000000001,3073.6234240830886,68.0,14.0,17.0,21.0,195.0,315.0,0.10249917338448575,1100.0,1658.6234240830888,32.0,4.0,8.0,59.0,1555.6234240830888,100.0,18.0,25.0,80.0,1750.6234240830886,1243.0,4.0,275.0,275.0,275.0,275.0,973.7773899753379,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.285708031547145,14.285708031547145,14.285708031547145,14.285708031547145,0.9010109544476502,0.9010109544476502,0.9010109544476502,0.9010109544476502,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.03004432549981,34.03004432549981,34.03004432549981,34.03004432549981,136.12017730199923,0.04429621646934693,137.18551337364582,134.11771885134408,4,4,101273.41191268737,31,0.7562232072333286
2044.04,2044.0,4.0,2043.0,7.0,198.5,28.8,0.6750000000000004,4520.065460966663,-0.2899999999999999,3635.2626469824368,84.0,14.0,20.0,27.0,219.0,364.0,0.10022164535611519,1100.0,2171.2626469824368,16.000000000000004,4.0,4.999999999999996,53.0,2093.2626469824368,100.0,18.0,25.0,80.0,2312.2626469824368,1243.0,4.0,275.0,275.0,275.0,275.0,974.9321962879699,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.130901718915078,13.130901718915078,13.130901718915078,13.130901718915078,0.8831964632656513,0.8831964632656513,0.8831964632656513,0.8831964632656513,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.66258359149774,30.66258359149774,30.66258359149774,30.66258359149774,122.65033436599096,0.03379077379998836,127.31919185361568,119.58088923547224,4,4,88308.2407435135,30,0.6813907464777276
2044.05,2044.0,5.0,2043.0,8.0,229.0,33.12903225806452,0.6750000000000004,3719.386106778769,-0.24000000000000016,3116.8455574806076,71.0,14.0,18.0,24.0,213.0,340.0,0.111127918016612,1100.0,1676.845557480607,29.0,4.0,7.0,56.0,1580.845557480607,100.0,18.0,25.0,80.0,1793.8455574806069,1243.0,4.0,275.0,275.0,275.0,275.0,973.8331411140825,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.229956892802646,14.229956892802646,14.229956892802646,14.229956892802646,0.899030552850329,0.899030552850329,0.899030552850329,0.899030552850329,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.85119757743659,33.85119757743659,33.85119757743659,33.85119757743659,135.40479030974635,0.044732593908847734,154.5701548281058,122.3651751330952,4,4,100741.16399045131,31,0.7522488350541466
2044.06,2044.0,6.0,2043.0,9.0,259.5,37.5,0.6750000000000004,1972.5747823485765,-0.24000000000000016,1653.017667608107,67.0,13.0,15.0,17.0,181.0,293.0,0.18717971959589244,1041.914421932838,318.1032456752689,21.13705830048998,3.242295731806706,6.1730720082846195,18.456502308804,269.09431732588365,88.13705830048998,16.242295731806703,21.17307200828462,35.45650230880401,450.0943173258836,1167.4668479734196,3.933333333333333,264.8023632126544,264.8023632126544,264.8023632126544,265.1864274587943,970.0350803325622,990.0,0.814514095813993,0.4197616169490488,988.7657242872372,0.49846859563392953,0.49846859563392953,0.49846859563392953,0.5000450359961627,18.232175359040852,18.232175359040852,18.232175359040852,18.049383563069707,0.9315493351330107,0.9315493351330107,0.9315493351330107,0.93094571621394,1.059209452850618,1.059209452850618,1.059209452850618,1.0607457098351774,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,43.051363405042125,43.051363405042125,43.051363405042125,42.645213814634744,168.9562897754521,0.10778142144094031,187.587851931607,143.70867743780468,4,3,121648.52863832552,30,0.9386460543080672
2044.07,2044.0,7.0,2043.0,10.0,290.0,41.87096774193548,0.6750000000000004,893.9479564268648,-0.16999999999999996,791.3674284268819,63.0,12.0,13.0,13.0,155.0,256.0,0.3378039300627151,535.367428426882,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,623.3674284268822,2.4516129032258065,216.1047509456002,216.1047509456002,229.7278396666023,211.43380694030415,966.9558813067617,990.0,0.28947867406516636,0.09426497084938733,989.6162563550857,0.33945525695758094,0.33945525695758094,0.37803447288876346,0.31645616465772525,22.320919791366286,22.320919791366286,21.41342370934397,20.732532447365372,0.9335483870967743,0.9335483870967743,0.9369230769230766,0.94,0.8644190037824007,0.8644190037824007,0.9189113586664092,0.8457352277612167,0.974838709677419,0.974838709677419,0.9761538461538464,0.97,42.91372177692773,42.91372177692773,44.07685435167811,39.20986784018167,105.57612014779083,0.1314774316477752,156.83947136072666,62.76830483475776,4,2,78548.6333899564,31,0.5865340008210603
2044.08,2044.0,8.0,2043.0,11.0,321.0,46.25806451612903,0.6750000000000004,515.6718248422425,-0.16999999999999996,456.49848294159517,58.0,10.0,10.0,7.0,117.0,202.0,0.44769844512733314,254.4984829415951,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,332.49848294159517,1.3548387096774193,199.13834626108965,156.01493064506076,,,965.5108912040404,990.0,0.15237956998060354,0.0211058533036164,989.8265145767157,0.2916095991098627,0.17299772921306003,,,24.02401377356566,23.861593516367954,,,0.9322580645161292,0.9190909090909092,,,0.7965533850443585,0.6240597225802431,,,0.9738709677419353,0.97,,,42.74296532629118,32.556577140372845,,,54.29529915029444,0.1180302405820624,72.9680784991067,37.78768150403504,2,1,40395.70256781908,31,0.3016405508349692
2044.09,2044.0,9.0,2043.0,12.0,351.5,50.666666666666664,0.6750000000000004,363.787466380303,-0.14000000000000007,329.4095508073643,48.0,8.0,7.0,4.0,79.0,146.0,0.4467240907727253,183.4095508073643,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,246.4095508073643,1.0,183.4095508073643,,,,964.9957400032115,990.0,0.12372763385983476,0.008940657262454244,989.8673317088777,0.24415249133412906,,,,24.627439214331996,,,,0.9283333333333336,,,,0.7336382032294575,,,,0.9719999999999996,,,,40.01204292504182,,,,40.01204292504182,0.1206484815839712,52.340309622951224,28.732906983507362,1,1,28808.670906030104,30,0.2222891273613434
2044.1,2044.0,10.0,2044.0,1.0,16.0,2.7419354838709675,0.6750000000000004,284.23075496182184,-0.16000000000000006,253.53383342594495,44.0,7.0,6.0,3.0,60.0,120.0,0.4755427231843027,133.533833425945,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,190.53383342594495,1.0,133.533833425945,,,,964.7696787873568,990.0,0.1048410795770267,0.0033533833425945015,989.8918055370806,0.1281290012594809,,,,24.993997748463926,,,,0.9083870967741935,,,,0.5341353337037801,,,,0.9683870967741934,,,,28.840930039455614,,,,28.840930039455614,0.11319562819890464,33.76094543108943,22.382024243226965,1,1,21457.651949354975,31,0.16022738910808673
2044.11,2044.0,11.0,2044.0,2.0,46.5,7.066666666666666,0.6750000000000004,318.0783717717401,-0.2000000000000001,275.13779158255517,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.4097843793915473,163.80445824922188,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,217.13779158255517,1.0,163.80445824922188,,,,964.8316043307918,990.0,0.11385308023903826,0.006626697823463895,989.8795202219374,0.19724864806603648,,,,24.850667243079595,,,,0.9226666666666667,,,,0.6552178329968874,,,,0.9706666666666663,,,,35.80580546759462,,,,35.80580546759462,0.12890940693898184,52.59753415576646,25.505965288287506,1,1,25780.17993666812,30,0.19892114148663673
2044.12,2044.0,12.0,2044.0,3.0,77.0,11.419354838709678,0.6750000000000004,534.499836487916,-0.16999999999999996,473.1659802509277,44.0,8.0,6.0,4.0,64.0,126.0,0.27081451901076303,347.1659802509277,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,405.1659802509277,1.8387096774193548,194.27650629813039,182.2912958667968,,,965.5845382311157,990.0,0.1765126871682047,0.039433196050185526,989.7840541167816,0.27612507569013595,0.23953971434722504,,,23.923390809975796,23.875935554558843,,,0.931935483870968,0.9288461538461542,,,0.7771060251925211,0.7291651834671871,,,0.9725806451612901,0.971153846153846,,,41.408792035321504,38.501795393156,,,73.70062042958136,0.15501222393996208,93.92969180368569,53.302942497564594,2,1,54833.26159960855,31,0.40944789127545217
2045.01,2045.0,1.0,2044.0,4.0,108.0,15.870967741935484,0.6875,896.4868818764949,-0.17999999999999997,785.5466302442788,46.0,7.0,6.0,4.0,76.0,139.0,0.1821259354031582,646.5466302442787,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,705.5466302442787,2.838709677419355,229.95932968158274,229.95932968158274,224.11619615829994,213.7276954579777,966.9380379972997,990.0,0.3345527389567628,0.13050180188435953,989.5349454591591,0.37839166833433047,0.37839166833433047,0.35970878665000217,0.3234034129978087,22.218515793524986,22.218515793524986,21.895910099979833,21.15166848643227,0.9387096774193552,0.9387096774193552,0.9372727272727271,0.9375,0.919837318726331,0.919837318726331,0.8964647846331997,0.8549107818319108,0.9777419354838712,0.9777419354838712,0.9772727272727274,0.9774999999999999,46.01057252876599,46.01057252876599,44.04056225226378,40.64315816952203,128.52001609714142,0.16342005193899625,165.0324301488803,87.57337157459578,4,2,95618.89197627323,31,0.7140000894285635
2045.02,2045.0,2.0,2044.0,5.0,137.5,20.071428571428573,0.6875,1669.0320238880843,-0.16000000000000006,1485.4385012603955,49.0,8.0,7.0,5.0,93.0,162.0,0.11293362262384514,1063.343845261133,260.09465599926205,33.12141395583389,6.41508633450086,9.911365707180957,8.027612839483394,202.61917716226296,82.12141395583389,14.41508633450086,16.911365707180956,13.027612839483393,295.61917716226293,1176.7917112586488,4.0,265.83596131528327,265.83596131528327,265.83596131528327,265.83596131528327,969.5284329402906,990.0,0.8217342234735305,0.4392079695145335,988.739057807012,0.5020939400590991,0.5020939400590991,0.5020939400590991,0.5020939400590991,18.708530926662384,18.708530926662384,18.708530926662384,18.708530926662384,0.9330725100195398,0.9330725100195398,0.9330725100195398,0.9330725100195398,1.0633438452611335,1.0633438452611335,1.0633438452611335,1.0633438452611335,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.458286908743126,44.458286908743126,44.458286908743126,44.458286908743126,177.8331476349725,0.12408435428419835,191.01957860283545,163.28220707324274,4,4,119503.87521070152,28,0.9879619313054028
2045.03,2045.0,3.0,2044.0,6.0,167.0,24.258064516129032,0.6875,2603.5772464498227,-0.4100000000000001,1869.6939101067792,59.0,11.0,12.0,13.0,144.0,239.0,0.12901820598305963,1100.0,530.6939101067794,41.0,7.0,12.93226983965714,28.866195947230683,440.8954443198916,100.0,18.0,24.932269839657142,41.86619594723067,584.8954443198917,1242.9322698396572,4.0,275.0,275.0,275.0,275.0,970.7452173649914,990.0,0.9217895602351666,0.4800000000000003,988.5982104397651,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.31805829477336,17.31805829477336,17.31805829477336,17.31805829477336,0.9281862777095369,0.9281862777095369,0.9281862777095369,0.9281862777095369,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.500626157769446,42.500626157769446,42.500626157769446,42.500626157769446,170.00250463107778,0.09206195312466604,179.32867895958236,160.89616874272343,4,4,126481.86344552186,31,0.9444583590615432
2045.04,2045.0,4.0,2044.0,7.0,197.5,28.666666666666668,0.6875,3450.313613039367,-0.2899999999999999,2762.407336439644,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0877984891370179,1100.0,1419.4073364396438,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1305.4073364396438,100.0,18.0,25.0,80.0,1439.4073364396438,1243.0,4.0,275.0,275.0,275.0,275.0,973.0610330143429,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.002064992542415,15.002064992542415,15.002064992542415,15.002064992542415,0.9094895984429491,0.9094895984429491,0.9094895984429491,0.9094895984429491,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.083138569266026,36.083138569266026,36.083138569266026,36.083138569266026,144.3325542770641,0.05294238048063402,155.37373948727773,136.363514952636,4,4,103919.4390794862,30,0.8018475237614676
