MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2045.05,2045.0,5.0,2044.0,8.0,228.0,33.0,0.6875,2985.209621868778,-0.24000000000000016,2492.6500342604295,65.0,14.0,17.0,23.0,202.0,321.0,0.13176502300578907,1100.0,1071.6500342604293,35.0,4.0,8.0,53.201092243679845,971.4489420167497,100.0,18.0,25.0,76.20109224367984,1173.4489420167497,1243.0,4.0,275.0,275.0,275.0,275.0,972.3894259841146,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.67367202277045,15.67367202277045,15.67367202277045,15.67367202277045,0.9157775089743162,0.9157775089743162,0.9157775089743162,0.9157775089743162,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.96924530691555,37.96924530691555,37.96924530691555,37.96924530691555,151.87698122766224,0.06299316303020618,169.3030721567602,135.55469143222874,4,4,112996.47403338068,31,0.8437610068203456
2045.06,2045.0,6.0,2044.0,9.0,258.5,37.333333333333336,0.6875,1520.7831194479272,-0.24000000000000016,1269.8539047390193,62.0,12.0,14.0,16.0,153.0,257.0,0.21742399399583365,903.6251102636222,109.22879447539678,12.868711827668536,2.0842668053552003,3.57843050959693,6.800236231931316,83.89714910084477,74.86871182766853,14.0842668053552,17.578430509596934,22.800236231931315,236.89714910084476,1010.1565194062431,3.533333333333333,254.14665324207076,254.14665324207076,253.7237896423331,264.2048890777278,968.760339678802,990.0,0.638838518753189,0.31348004380584416,989.047681437441,0.4612655585621789,0.4612655585621789,0.4599971883600727,0.49618579659259965,19.826076200076816,19.826076200076816,19.65224395592714,18.68123485397487,0.935624192178116,0.935624192178116,0.9353116344765527,0.9338180980746371,1.0165866129682828,1.0165866129682828,1.0148951585693324,1.056819556310911,0.9793333333333335,0.9793333333333335,0.9792857142857144,0.9800000000000002,45.03539799834667,45.03539799834667,44.51607967795832,44.16374024515946,158.11738117655008,0.12848886083936284,187.12075468706317,101.74209605911793,4,2,113844.51444711607,30,0.8784298954252784
2045.07,2045.0,7.0,2044.0,10.0,289.0,41.74193548387097,0.6875,630.753659456463,-0.16999999999999996,557.0343255074888,58.0,11.0,11.0,11.0,136.0,227.0,0.41948809984158525,330.0343255074888,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.03432550748886,1.6129032258064515,211.09565502154334,194.0578307928584,,,965.9517459648866,990.0,0.18124644596140194,0.03651667007762526,989.7822368839608,0.3273203383893394,0.27843797906853035,,,23.503170580685023,23.26261275940028,,,0.9348387096774193,0.9289473684210524,,,0.8443826200861735,0.7762313231714334,,,0.9751612903225808,0.9736842105263159,,,44.42786505219827,39.97460433456985,,,68.9284289991927,0.12169682339504281,109.90096907466905,44.04820583486601,2,1,51282.751175399346,31,0.3829357166621815
2045.08,2045.0,8.0,2044.0,11.0,320.0,46.12903225806452,0.6875,422.5139983361128,-0.16999999999999996,373.1326747805796,54.0,9.0,8.0,6.0,107.0,184.0,0.49765070745178125,189.13267478057955,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.1326747805795,1.0,189.13267478057955,,,,965.1618841367969,990.0,0.12829908450302538,0.009936798078063464,989.8617641174189,0.26200413015793295,,,,24.437875850464337,,,,0.9287096774193551,,,,0.7565306991223182,,,,0.9735483870967738,,,,41.032101017406646,,,,41.032101017406646,0.1089311631434321,53.541462007723595,28.020648115872522,1,1,30527.883156950553,31,0.22795611676337033
2045.09,2045.0,9.0,2044.0,12.0,350.5,50.5,0.6875,303.1301684446552,-0.14000000000000007,273.95388973185715,46.0,7.0,6.0,4.0,75.0,138.0,0.5076343287832259,135.95388973185706,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,194.95388973185715,1.0,135.95388973185706,,,,964.8209655441583,990.0,0.10634452547267861,0.0036011181406775342,989.8900543563864,0.13484495341595762,,,,24.934243858812597,,,,0.9089999999999996,,,,0.5438155589274285,,,,0.9683333333333333,,,,29.327886939128465,,,,29.327886939128465,0.10611200526284734,39.56495607745667,20.44840026776295,1,1,21116.07859617249,30,0.16293270521738032
2045.1,2045.0,10.0,2045.0,1.0,16.0,2.7419354838709675,0.6875,246.7807049408245,-0.16000000000000006,219.63482739733377,41.0,6.0,4.0,3.0,56.0,110.0,0.5016429701866028,109.63482739733384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,160.63482739733374,1.0,109.63482739733384,,,,964.71497387569,990.0,0.09464823661272746,0.0009991230045895256,989.9043526403829,0.08529059275924854,,,,25.104088171933274,,,,0.8929032258064517,,,,0.4385393095893352,,,,0.9648387096774198,,,,23.28420004632026,,,,23.28420004632026,0.10578928867365857,25.633541714322646,20.3017762573114,1,1,17323.44483446227,31,0.1293566669240014
2045.11,2045.0,11.0,2045.0,2.0,46.5,7.066666666666666,0.6875,308.8726685082892,-0.2000000000000001,266.40267658839934,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.4131103135210692,157.73600992173272,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,209.4026765883994,1.0,157.73600992173272,,,,964.809164993626,990.0,0.11124638359419503,0.005773600992173278,989.8829800154136,0.18252957933589664,,,,24.891285442451753,,,,0.9183333333333333,,,,0.6309440396869309,,,,0.9693333333333329,,,,34.33982759852422,,,,34.33982759852422,0.12764507608661224,42.85589503797087,21.85907672487701,1,1,24724.67587093744,30,0.19077681999180124
2045.12,2045.0,12.0,2045.0,3.0,77.0,11.419354838709678,0.6875,524.6338026881376,-0.16999999999999996,463.31722699896153,42.0,7.0,5.0,3.0,61.0,118.0,0.2683955383877652,345.31722699896153,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.31722699896153,1.6774193548387097,211.60838059664835,197.86767258983286,187.62078667505352,,965.5495287089624,990.0,0.17786798491476868,0.040147014759062065,989.7819850003264,0.32840845577894606,0.28892031558454023,0.2492171670511996,,23.904047835584784,23.65500092659463,22.881826258887656,,0.9354838709677421,0.9309999999999997,0.93,,0.8464335223865934,0.7914706903593316,0.7504831467002141,,0.9748387096774194,0.9735000000000001,0.97,,45.30439472490353,41.54925096069798,37.992277303410376,,73.33592041901228,0.1561598285551818,113.97683191023113,44.2742445935904,3,1,54561.92479174513,31,0.40742178010562374
2046.01,2046.0,1.0,2045.0,4.0,108.0,15.870967741935484,0.6999999999999996,1287.0841013424965,-0.17999999999999997,1124.9115045733422,49.0,8.0,7.0,5.0,81.0,150.0,0.1484573817423976,844.8530473686983,130.05845720464373,12.605243145855491,2.435879065287796,3.886010508396847,4.335281906821457,106.79604257828213,61.605243145855496,10.435879065287796,10.886010508396847,9.335281906821457,187.7960425782821,927.7801800882385,3.4193548387096775,246.20405567537847,246.20405567537847,244.42689809056267,255.82753146199096,968.1961774285918,990.0,0.5478668171798385,0.2637987559264446,989.1883344268938,0.4340771500747126,0.4340771500747126,0.42792501852565007,0.46745106164525296,20.558079848227187,20.558079848227187,20.419775855519788,19.034396308968553,0.9362874251298539,0.9362874251298539,0.935341730311223,0.9329940119350312,0.9848162227015143,0.9848162227015143,0.9777075923622511,1.0233101258479638,0.9787096774193552,0.9787096774193552,0.9786206896551728,0.9793333333333335,45.22019826465662,45.22019826465662,44.47359031974923,43.336994744548456,153.01423654353755,0.14579013190775825,191.0204289998101,111.28838730107132,4,2,113842.59198839193,31,0.8500790919085419
2046.02,2046.0,2.0,2045.0,5.0,137.5,20.071428571428573,0.6999999999999996,3273.6759545844984,-0.16000000000000006,2907.024247671035,55.0,10.0,10.0,8.0,114.0,197.0,0.06879171582366372,1100.0,1610.024247671036,45.0,7.999999999999999,15.0,62.36596589578104,1479.6582817752546,100.0,18.0,25.0,70.36596589578104,1593.6582817752549,1243.0,4.0,275.0,275.0,275.0,275.0,973.3795243214952,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.68357368539017,14.68357368539017,14.68357368539017,14.68357368539017,0.9052741925497524,0.9052741925497524,0.9052741925497524,0.9052741925497524,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.1626298349526,35.1626298349526,35.1626298349526,35.1626298349526,140.6505193398104,0.04951379651317548,161.2371397638603,131.06267557756402,4,4,94517.1489963526,28,0.7813917741100579
2046.03,2046.0,3.0,2045.0,6.0,167.0,24.258064516129032,0.6999999999999996,3777.101465938004,-0.4100000000000001,2693.073345213796,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.10656799566551561,1100.0,1305.0410871492802,35.193548387096776,5.064516129032256,9.774193548387096,60.41430732830028,1194.594521756464,100.0,18.0,25.0,78.57559765088092,1371.4977475629155,1243.0,4.0,275.0,275.0,275.0,275.0,972.9089868654379,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.154111141447412,15.154111141447412,15.154111141447412,15.154111141447412,0.9115298065344999,0.9115298065344999,0.9115298065344999,0.9115298065344999,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.52380480735875,36.52380480735875,36.52380480735875,36.52380480735875,146.09521922943497,0.05452918966619826,153.12090795439306,141.05134528942563,4,4,108694.84310669961,31,0.8116401068301943
2046.04,2046.0,4.0,2045.0,7.0,197.5,28.666666666666668,0.6999999999999996,3282.9492472340808,-0.2899999999999999,2616.510550045561,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.10282569176849259,1100.0,1247.5105500455625,35.333333333333336,4.3333333333333375,8.333333333333334,57.0,1142.5105500455625,100.0,18.0,25.0,80.0,1293.5105500455625,1243.0,4.0,275.0,275.0,275.0,275.0,972.7328627375878,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.330235269297393,15.330235269297393,15.330235269297393,15.330235269297393,0.9136233281935565,0.9136233281935565,0.9136233281935565,0.9136233281935565,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.02935244126014,37.02935244126014,37.02935244126014,37.02935244126014,148.11740976504055,0.056624048413109404,150.27385554690275,146.56733359650516,4,4,106644.53503082917,30,0.8228744986946696
2046.05,2046.0,5.0,2045.0,8.0,228.0,33.0,0.6999999999999996,2429.9945498192988,-0.24000000000000016,2021.7554654496569,55.0,13.0,13.0,17.0,178.0,276.0,0.1409410558769092,1100.0,645.7554654496568,41.39289485418094,4.809769814726781,10.927470162014615,38.566452319276195,550.0588782994585,96.39289485418095,17.80976981472678,23.92747016201461,55.56645231927618,728.0588782994583,1238.1301348309223,4.0,275.0,275.0,275.0,275.0,971.1447170900806,990.0,0.9123466487410532,0.4800000000000003,988.6076533512592,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.928001481178054,16.928001481178054,16.928001481178054,16.928001481178054,0.9250702424726402,0.9250702424726402,0.9250702424726402,0.9250702424726402,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.41505134635687,41.41505134635687,41.41505134635687,41.41505134635687,165.66020538542747,0.0856032525943937,186.1851352644247,148.79752098304118,4,4,123251.19280675806,31,0.9203344743634861
2046.06,2046.0,6.0,2045.0,9.0,258.5,37.333333333333336,0.6999999999999996,1072.696869144607,-0.24000000000000016,892.4837951283133,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.20557632698312087,712.9521875229198,2.198274272060258,0.5548025543771125,0.12561567268915758,0.12561567268915758,0.13608364541325405,1.2561567268915754,48.22146922104378,10.792282339355825,10.125615672689158,10.469416978746587,99.92282339355825,782.0915547560086,2.966666666666667,239.63803101491834,239.63803101491834,238.1292362591979,253.062938155735,967.3588218644821,990.0,0.40858125665924544,0.18003237172643152,989.4113863716145,0.4108192987893082,0.4108192987893082,0.4062035796179187,0.4567466775194508,21.64174520834266,21.64174520834266,21.17972284459074,19.774640607845534,0.9384628367329142,0.9384628367329142,0.93744932281761,0.9376978717124891,0.9585521240596727,0.9585521240596727,0.9525169450367912,1.0122517526229402,0.9783333333333334,0.9783333333333334,0.9781818181818182,0.9800000000000002,46.58070480580027,46.58070480580027,45.176980486911326,44.97288807011411,136.78486918502884,0.15426880473678542,188.87292793960017,88.53221161868883,4,2,98485.10581322075,30,0.7599159399168268
2046.07,2046.0,7.0,2045.0,10.0,289.0,41.74193548387097,0.6999999999999996,523.6178002167436,-0.16999999999999996,461.3072819909511,50.0,10.0,9.0,9.0,108.0,186.0,0.41138727865897945,275.3072819909511,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.3072819909511,1.4838709677419355,194.12161277844885,167.78371637250473,,,965.533559776207,990.0,0.1563013113623084,0.025160479866054096,989.8185382087715,0.2745924835125829,0.201815840835747,,,24.010385949052278,23.789609132549124,,,0.9303225806451615,0.922,,,0.7764864511137952,0.6711348654900189,,,0.9725806451612902,0.9700000000000002,,,41.487106146761036,35.01058636678036,,,58.42771245326767,0.1252370159690895,84.48029132463031,41.70283209690061,2,1,43470.21806523113,31,0.3245984025181536
2046.08,2046.0,8.0,2045.0,11.0,320.0,46.12903225806452,0.6999999999999996,371.9853076016381,-0.16999999999999996,327.71905599704303,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.5395683448432568,153.07389470672052,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,220.84808825510763,1.0,153.07389470672052,,,,964.9892450922333,990.0,0.11508373786869572,0.005590005758285243,989.879326256373,0.17694127409838875,,,,24.713139890041365,,,,0.9154838709677416,,,,0.6122955788268821,,,,0.9699999999999999,,,,33.073135058754055,,,,33.073135058754055,0.09936064755734836,49.21448198927102,20.345538784854373,1,1,24606.41248371301,31,0.18373963921530026
2046.09,2046.0,9.0,2045.0,12.0,350.5,50.5,0.6999999999999996,275.1535978431628,-0.14000000000000007,248.18854525453273,46.0,7.0,6.0,4.0,75.0,138.0,0.5593581900875348,110.18854525453276,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,169.1885452545328,1.0,110.18854525453276,,,,964.7601083682315,990.0,0.09756427679131799,0.0013743924260223113,989.9010613307827,0.08822709922336834,,,,25.05272586332778,,,,0.8903333333333333,,,,0.440754181018131,,,,0.9640000000000005,,,,23.31826953018373,,,,23.31826953018373,0.0931182346460848,30.76566401723909,16.270872735996143,1,1,16789.154061732283,30,0.12954594183435403
2046.1,2046.0,10.0,2046.0,1.0,16.0,2.7419354838709675,0.6999999999999996,219.1527691203594,-0.16000000000000006,194.60765897887927,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.5425239926253695,89.22056220468569,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,138.0915299466212,1.0,89.22056220468569,,,,964.5171080510013,990.0,0.08696302157271175,8.649299339829744e-05,989.9129504854335,0.05652753705038854,,,,25.339314897382266,,,,0.873225806451613,,,,0.35688224881874275,,,,0.9600000000000006,,,,18.605513211929708,,,,18.605513211929708,0.09537231957277151,22.244594969013534,15.619577476129827,1,1,13842.501829675693,31,0.10336396228849831
2046.11,2046.0,11.0,2046.0,2.0,46.5,7.066666666666666,0.6999999999999996,263.59750630195504,-0.2000000000000001,226.69385541968128,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.4322866573519777,129.360522086348,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,175.36052208634794,1.0,129.360522086348,,,,964.7143513235521,990.0,0.09966709703020268,0.0029437439061234675,989.8973891590636,0.1214361996990452,,,,25.06160163581256,,,,0.9060000000000002,,,,0.517442088345392,,,,0.966333333333333,,,,27.886373355350226,,,,27.886373355350226,0.12225464097410364,41.44556623254886,20.58642642833801,1,1,20078.188815852154,30,0.1549242964186123
2046.12,2046.0,12.0,2046.0,3.0,77.0,11.419354838709678,0.6999999999999996,571.2105462175657,-0.16999999999999996,503.2364912176755,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2585451062057765,382.65584605638514,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,437.9461686370303,1.967741935483871,197.98017441076553,188.52615626275767,200.05301178467138,,965.7228432359299,990.0,0.1973929420756176,0.051333748809637175,989.7512733091146,0.2907875373204003,0.2649984246683743,0.28364631397692314,,23.737642535864403,23.543003271484523,22.650045120724624,,0.9306451612903224,0.9279166666666665,0.93,,0.791920697643062,0.7541046250510305,0.8002120471386855,,0.9732258064516127,0.9720833333333331,0.9699999999999999,,41.76370717394038,39.16598749350545,40.09194071146927,,79.84549246790638,0.15595948173578872,125.17972944829901,42.80885950700184,3,1,59405.046396122365,31,0.4435860692661467
2047.01,2047.0,1.0,2046.0,4.0,108.0,15.870967741935484,0.7124999999999998,848.0522910520806,-0.17999999999999997,739.2895847246513,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.19484094200055904,596.7411976278772,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,657.3541008536836,2.5806451612903225,236.1018485537717,236.1018485537717,214.48125089613043,,966.7489205946256,990.0,0.2989694460720737,0.10717751648673152,989.5938530374411,0.40125728166375774,0.40125728166375774,0.3293493855015983,,22.44367516115187,22.44367516115187,22.278146369788473,,0.940967741935484,0.940967741935484,0.9344444444444443,,0.9444073942150867,0.9444073942150867,0.8579250035845216,,0.9767741935483871,0.9767741935483871,0.9744444444444446,,47.853935047801194,47.853935047801194,42.63017291574926,,120.46087372410199,0.16285755182143022,150.78547001530276,108.89352301162953,3,2,89622.89005073186,31,0.6692270762450109
2047.02,2047.0,2.0,2046.0,5.0,137.5,20.071428571428573,0.7125,1488.0826042403914,-0.16000000000000006,1318.4411873569868,49.0,8.0,7.0,5.0,93.0,162.0,0.12786408025189192,1012.7014734914275,143.73971386555962,22.076528753621055,4.08246533586816,5.534281963896662,4.43641092177653,107.61002689039721,71.07652875362105,12.08246533586816,12.534281963896662,9.436410921776531,200.6100268903972,1108.3947495448135,3.9285714285714284,258.0108394297147,258.0108394297147,258.0108394297147,257.02810560245905,968.9582279210357,990.0,0.7297458589250976,0.3879506457835574,988.8823034952915,0.47457302600017404,0.47457302600017404,0.47457302600017404,0.4711702529329737,19.449502548255456,19.449502548255456,19.449502548255456,19.322401416365388,0.935563743932668,0.935563743932668,0.935563743932668,0.9352224934659502,1.0320433577188592,1.0320433577188592,1.0320433577188592,1.0281124224098366,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9796153846153849,44.92516067158983,44.92516067158983,44.92516067158983,44.40901828941661,176.01242756922775,0.13815360213475752,192.780204652218,153.22931001686536,4,3,118280.35132652106,28,0.9778468198290432
2047.03,2047.0,3.0,2046.0,6.0,167.0,24.258064516129032,0.7124999999999998,2653.3874333536287,-0.4100000000000001,1878.2666293852003,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.1209702016176174,1100.0,559.1375971271353,44.54838709677419,7.709677419354839,13.956421998612177,28.673137375252814,464.24997323714143,100.0,18.0,24.891905869579915,40.253782536543135,595.120940979077,1242.89190586958,4.0,275.0,275.0,275.0,275.0,970.7497719722815,990.0,0.9216836875267673,0.4800000000000003,988.5983163124735,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.313609560191775,17.313609560191775,17.313609560191775,17.313609560191775,0.9275755476122179,0.9275755476122179,0.9275755476122179,0.9275755476122179,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.46851644734783,42.46851644734783,42.46851644734783,42.46851644734783,169.87406578939132,0.09304128737878163,179.89808125919856,149.1684106083913,4,4,126386.30494730714,31,0.9437448099410629
2047.04,2047.0,4.0,2046.0,7.0,197.5,28.666666666666668,0.7124999999999999,3751.240170583206,-0.2899999999999999,2976.1401703364504,70.0,14.0,18.0,25.0,168.0,295.0,0.09917215294863414,1100.0,1581.1401703364506,30.0,4.0,7.0,55.0,1485.1401703364506,100.0,18.0,25.0,80.0,1653.1401703364506,1243.0,4.0,275.0,275.0,275.0,275.0,973.5624514330432,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.500646573841914,14.500646573841914,14.500646573841914,14.500646573841914,0.9038501153174594,0.9038501153174594,0.9038501153174594,0.9038501153174594,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.65142546755318,34.65142546755318,34.65142546755318,34.65142546755318,138.60570187021273,0.046609085396021516,141.30675660857432,135.8803755395447,4,4,99796.10534655314,30,0.7700316770567373
2047.05,2047.0,5.0,2046.0,8.0,228.0,33.0,0.7124999999999998,3456.9957494788723,-0.24000000000000016,2865.849476317986,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.1152475280704759,1100.0,1438.1075408341144,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1336.946250511534,100.0,18.0,25.0,80.0,1542.8494763179851,1243.0,4.0,275.0,275.0,275.0,275.0,973.3045134846997,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.758584522185192,14.758584522185192,14.758584522185192,14.758584522185192,0.9067777421884842,0.9067777421884842,0.9067777421884842,0.9067777421884842,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.388614865183854,35.388614865183854,35.388614865183854,35.388614865183854,141.55445946073544,0.04983397373971013,152.88708652075744,135.95918630520399,4,4,105316.51783878717,31,0.7864136636707525
2047.06,2047.0,6.0,2046.0,9.0,258.5,37.333333333333336,0.7124999999999999,2225.7819986478794,-0.24000000000000016,1845.1732768790919,67.0,13.0,15.0,17.0,181.0,293.0,0.16387215796560325,1093.075110384881,459.0981664942106,27.684409363217004,4.253499674494521,8.153712668949291,26.637094984305733,392.36944980324404,94.684409363217,17.253499674494524,23.153712668949296,43.63709498430574,573.3694498032442,1228.166732091542,4.0,273.2687775962203,273.2687775962203,273.2687775962203,273.2687775962203,970.6424840078457,990.0,0.8966784524869381,0.4710921009678732,988.6322294465451,0.5284672906704821,0.5284672906704821,0.5284672906704821,0.5284672906704821,17.46127814802891,17.46127814802891,17.46127814802891,17.46127814802891,0.9285149031252882,0.9285149031252882,0.9285149031252882,0.9285149031252882,1.0930751103848815,1.0930751103848815,1.0930751103848815,1.0930751103848815,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.57290381062181,42.57290381062181,42.57290381062181,42.57290381062181,170.29161524248724,0.0961081768215814,186.09844813787655,154.5514677227936,4,4,122609.96297459079,30,0.9460645291249289
2047.07,2047.0,7.0,2046.0,10.0,289.0,41.74193548387097,0.7124999999999998,1010.3676984486125,-0.16999999999999996,887.9869109740243,63.0,12.0,13.0,13.0,155.0,256.0,0.30571471203362005,631.9869109740243,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,719.9869109740242,2.806451612903226,222.38652820835196,222.38652820835196,231.50101318162783,233.80160771537504,967.3432260419737,990.0,0.3622718373422981,0.14169593504480618,989.4960322276131,0.35608104829763837,0.35608104829763837,0.3831774681305759,0.3891709311617565,21.796725137341607,21.796725137341607,20.97440742019837,20.159241393428946,0.9358064516129034,0.9358064516129034,0.9377777777777775,0.9385714285714284,0.8895461128334079,0.8895461128334079,0.9260040527265113,0.9352064308615001,0.9761290322580645,0.9761290322580645,0.9772222222222224,0.9785714285714286,43.271587273709876,43.271587273709876,43.56382243009526,42.399853052666494,121.41245761549652,0.13490609209181703,183.205989877623,66.51278712159906,4,2,90330.86846592936,31,0.6745136534194248
2047.08,2047.0,8.0,2046.0,11.0,320.0,46.12903225806452,0.7124999999999998,508.3051716948657,-0.16999999999999996,446.736707773325,58.0,10.0,10.0,7.0,117.0,202.0,0.459339529312924,244.73670777332512,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,322.736707773325,1.3548387096774193,189.49213005483622,155.6892644793779,,,965.4698391202361,990.0,0.1491376520280415,0.019504242590704806,989.8313581053814,0.2628315012750101,0.1727101657688156,,,24.098687483869902,23.865041928933536,,,0.9296774193548389,0.9190909090909091,,,0.7579685202193447,0.6227570579175116,,,0.9729032258064513,0.97,,,40.63010375498579,32.49395068904507,,,52.16021528980826,0.11544714680003831,74.36395815808659,34.586947074350235,2,1,38807.200175617334,31,0.289778973832268
2047.09,2047.0,9.0,2046.0,12.0,350.5,50.5,0.7124999999999999,344.80427865649233,-0.14000000000000007,310.41005186050734,48.0,8.0,7.0,4.0,79.0,146.0,0.4743960963691311,164.41005186050725,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,227.41005186050725,1.0,164.41005186050725,,,,964.9308077404124,990.0,0.11733101163750947,0.006592284538851017,989.8760767038235,0.19721399646842327,,,,24.74805496694277,,,,0.9220000000000002,,,,0.657640207442029,,,,0.9703333333333329,,,,35.73437523502754,,,,35.73437523502754,0.11419327808647341,47.63188861316808,26.96122761575535,1,1,25728.75016921982,30,0.19852430686126404
2047.1,2047.0,10.0,2047.0,1.0,16.0,2.7419354838709675,0.7124999999999998,264.05323703077516,-0.16000000000000006,233.95116800926684,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.4845779336917019,120.72536155765387,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,173.66084542862166,1.0,120.72536155765387,,,,964.7333002729965,990.0,0.09908892457793919,0.002072536155765385,989.8988385392661,0.10362201992177182,,,,25.06191624634817,,,,0.9029032258064512,,,,0.4829014462306155,,,,0.9687096774193547,,,,25.972002395479493,,,,25.972002395479493,0.11084980311913706,32.281735256414706,22.723025464729947,1,1,19323.16978223674,31,0.14428890219710827
2047.11,2047.0,11.0,2047.0,2.0,46.5,7.066666666666666,0.7124999999999999,282.31158310561415,-0.2000000000000001,242.08218251306405,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.45229991569369815,133.41551584639737,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,185.08218251306408,1.0,133.41551584639737,,,,964.7486097712583,990.0,0.1029825622203627,0.0033415515846397363,989.8936758861948,0.12903587647456133,,,,25.01603023846204,,,,0.9083333333333339,,,,0.5336620633855894,,,,0.9676666666666663,,,,28.827674029429854,,,,28.827674029429854,0.11825649863472196,36.62464295817724,21.93148975390785,1,1,20755.925301189487,30,0.16015374460794357
2047.12,2047.0,12.0,2047.0,3.0,77.0,11.419354838709678,0.7124999999999998,409.13352592038035,-0.16999999999999996,359.5772275932743,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.3217219951611725,246.54496952875806,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,298.0610985610162,1.3225806451612903,195.5675177707595,158.03010044979564,,,965.1128147202631,990.0,0.140935025897395,0.019623468512067088,989.8394415055905,0.2786476059853059,0.17713245015480264,,,24.447979179341743,24.275421762338183,,,0.9316129032258069,0.9189999999999999,,,0.782270071083038,0.6321204017991824,,,0.9729032258064514,0.97,,,42.61389060476225,33.5456354472499,,,53.43506332968158,0.14728020745334328,70.81842623920926,35.702087831797535,2,1,39755.68711728309,31,0.2968614629426754
2048.01,2048.0,1.0,2047.0,4.0,108.0,15.870967741935484,0.7250000000000002,635.4960671384138,-0.17999999999999997,552.5638303768508,46.0,7.0,6.0,4.0,76.0,139.0,0.2560935002606665,413.5638303768508,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,472.5638303768508,2.0,206.7819151884254,206.7819151884254,,,965.9327579576769,990.0,0.20371192358525128,0.05356729880447353,989.7427207776102,0.3123269698908309,0.3123269698908309,,,23.49763585004251,23.49763585004251,,,0.934193548387097,0.934193548387097,,,0.8271276607537014,0.8271276607537014,,,0.9738709677419356,0.9738709677419356,,,43.2977276619076,43.2977276619076,,,86.5954553238152,0.15592060301333224,111.23447802468382,62.56347569822379,2,2,64427.01876091854,31,0.48108586291008465
2048.02,2048.0,2.0,2047.0,5.0,138.0,20.137931034482758,0.7250000000000001,915.7571821784728,-0.16000000000000006,809.5293490457701,45.06896551724138,7.344827586206897,5.689655172413793,4.344827586206897,83.17241379310344,145.6206896551724,0.1832640807205662,663.9086593905978,0.0,0.0,0.0,0.0,0.0,0.0,45.06896551724138,7.344827586206897,5.689655172413793,4.344827586206897,83.17241379310344,722.0121076664595,2.896551724137931,230.92527420711858,230.92527420711858,225.33588113463338,226.28818994861732,967.045250584939,990.0,0.34093109089551255,0.1343195248555863,989.5247493842485,0.3828538470059016,0.3828538470059016,0.3640882833250376,0.3624314963780113,22.09664495230397,22.09664495230397,22.016167769531503,20.842179186587032,0.9386206896551728,0.9386206896551728,0.9368000000000002,0.94,0.9237010968284743,0.9237010968284743,0.9013435245385337,0.9051527597944694,0.977241379310345,0.977241379310345,0.9768000000000002,0.98,45.89929616641819,45.89929616641819,44.463591754647815,42.62142351006619,131.59897913891433,0.16225991820670158,170.48569404026478,108.01718161884553,4,2,91592.88948068433,29,0.7311054396606348
2048.03,2048.0,3.0,2047.0,6.0,168.0,24.419354838709676,0.7250000000000002,1303.9121082390702,-0.4100000000000001,916.3242340650069,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.18067540807360913,752.4855243875875,0.0,0.0,0.0,0.0,0.0,0.0,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,815.582298581136,3.225806451612903,234.51036547979137,234.51036547979137,234.51036547979137,216.79818091351598,967.4890648058662,990.0,0.40433099554186164,0.17253505069072433,989.4231339537677,0.39120588346216784,0.39120588346216784,0.39120588346216784,0.33288783950807516,21.542863264439,21.542863264439,21.542863264439,21.115119251811944,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9385714285714284,0.9380414619191653,0.9380414619191653,0.9380414619191653,0.8671927236540637,0.979677419354839,0.979677419354839,0.979677419354839,0.9785714285714285,45.62196839998516,45.62196839998516,45.62196839998516,41.2436897343195,146.17899643028565,0.15929868208117842,169.33356591798062,130.07030178011811,4,3,108757.17334413253,31,0.8121055357238093
2048.04,2048.0,4.0,2047.0,7.0,198.5,28.8,0.7250000000000001,1454.4736574272747,-0.2899999999999999,1148.6705709531898,45.0,11.0,10.0,10.0,72.0,148.0,0.12886848195465128,1000.6705709531899,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1066.6705709531898,4.0,250.16764273829742,250.16764273829742,250.16764273829742,250.16764273829742,968.3908226543323,990.0,0.6485967003448097,0.3541744500803572,988.997228849575,0.44294049918136885,0.44294049918136885,0.44294049918136885,0.44294049918136885,20.163465696061145,20.163465696061145,20.163465696061145,20.163465696061145,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,1.0006705709531898,1.0006705709531898,1.0006705709531898,1.0006705709531898,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.58078990580261,45.58078990580261,45.58078990580261,45.58078990580261,182.32315962321044,0.15873292833862643,184.88424293837483,179.86438539689826,4,4,131272.67492871155,30,1.0129064423511693
2048.05,2048.0,5.0,2047.0,8.0,229.0,33.12903225806452,0.7250000000000002,1520.7961048014806,-0.24000000000000016,1256.1775825660234,47.0,10.0,10.0,10.0,115.0,192.0,0.1529680330659495,1063.4305004675668,0.7470820984562739,0.18287947201794205,0.03891052596126428,0.03891052596126428,0.03891052596126428,0.4474710485545392,47.18287947201794,10.038910525961263,10.038910525961263,10.038910525961263,115.44747104855456,1130.6912009915075,4.0,265.8576251168917,265.8576251168917,265.8576251168917,265.8576251168917,968.7812379590836,990.0,0.7409976096784644,0.43262632037797694,988.8263760699439,0.5005433925523329,0.5005433925523329,0.5005433925523329,0.5005433925523329,19.544594718307575,19.544594718307575,19.544594718307575,19.544594718307575,0.938671521575859,0.938671521575859,0.938671521575859,0.938671521575859,1.0634305004675673,1.0634305004675673,1.0634305004675673,1.0634305004675673,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.869367199887385,46.869367199887385,46.869367199887385,46.869367199887385,187.47746879954954,0.14928706554873714,191.0933602656313,179.5720964272887,4,4,139483.23678686487,31,1.041541493330831
2048.06,2048.0,6.0,2047.0,9.0,259.5,37.5,0.7250000000000001,1098.3893524911375,-0.24000000000000016,907.2696051576797,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.21041000015448053,729.9362718243465,0.0,0.0,0.0,0.0,0.0,0.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,798.2696051576798,3.1333333333333333,232.7179412486585,232.7179412486585,234.80118136163205,231.09129778589283,967.4293950140182,990.0,0.4158453580129485,0.18615796970380616,989.397996672283,0.38704851034034926,0.38704851034034926,0.3928830701604459,0.37973437834495094,21.581553147924716,21.581553147924716,21.0149655798232,20.614218822006382,0.9383333333333336,0.9383333333333336,0.9385714285714284,0.9384615384615381,0.9308717649946338,0.9308717649946338,0.939204725446528,0.9243651911435714,0.9780000000000001,0.9780000000000001,0.9785714285714288,0.9784615384615388,45.147095436514604,45.147095436514604,44.42785471896326,42.86345146081791,139.96785147599124,0.15275314015357822,184.24634724727002,75.36338522321857,4,2,100776.85306271368,30,0.7775991748666179
2048.07,2048.0,7.0,2047.0,10.0,290.0,41.87096774193548,0.7250000000000002,515.1566497887538,-0.16999999999999996,451.66359270229003,50.0,10.0,9.0,9.0,108.0,186.0,0.42016255137761754,265.66359270229,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.66359270229003,1.3870967741935485,200.17607539138407,169.17608638650688,,,965.4919748752372,990.0,0.1530986101225317,0.02334207566044961,989.8235593142169,0.29199993730197565,0.20480913968700043,,,24.039584501677595,23.77277609463305,,,0.9325806451612906,0.9225,,,0.800704301565536,0.6767043455460274,,,0.973548387096774,0.9700000000000001,,,42.971454439312076,35.29441196984505,,,56.63380745989727,0.12393985503753237,82.50251367139771,38.34629877335332,2,1,42135.55275016357,31,0.314632263666096
2048.08,2048.0,8.0,2047.0,11.0,321.0,46.25806451612903,0.7250000000000002,346.6067021811786,-0.16999999999999996,303.8874261373483,47.0,8.0,6.0,5.0,89.0,155.0,0.5153719633402636,148.8874261373484,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,209.88742613734837,1.0,148.8874261373484,,,,964.9108945746074,990.0,0.11140183379433993,0.00489277687427551,989.883705389331,0.16363099302370152,,,,24.809179821700234,,,,0.914838709677419,,,,0.5955497045493938,,,,0.9687096774193547,,,,32.168908034481426,,,,32.168908034481426,0.10461991712157216,44.07278256100405,21.663576012102528,1,1,23933.66757765419,31,0.1787161557471191
2048.09,2048.0,9.0,2047.0,12.0,351.5,50.666666666666664,0.7250000000000001,247.89941184316072,-0.14000000000000007,222.73762154107993,40.0,6.0,4.0,3.0,65.0,118.0,0.5333282228170924,104.7376215410799,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,154.73762154107987,1.0,104.7376215410799,,,,964.6931669099106,990.0,0.09263782552536816,0.000954191513987914,989.9064079829606,0.07969925065113997,,,,25.13354182239937,,,,0.8866666666666666,,,,0.41895048616431957,,,,0.9626666666666672,,,,22.11172831949557,,,,22.11172831949557,0.09837120986820376,31.661141122598266,16.04716090410264,1,1,15920.444390036811,30,0.12284293510830874
2048.1,2048.0,10.0,2048.0,1.0,16.0,2.7419354838709675,0.7250000000000002,203.3113193368066,-0.16000000000000006,179.727206293737,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4910130042736659,91.2433353259951,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,133.75946435825313,1.0,91.2433353259951,,,,964.4397278515379,990.0,0.08548618103122266,3.825789902710784e-05,989.9144755610696,0.058769711104979167,,,,25.415977998427007,,,,0.8748387096774191,,,,0.36497334130398035,,,,0.9600000000000006,,,,19.11953045197654,,,,19.11953045197654,0.10665400853980235,22.21166179322238,15.94816487853014,1,1,14224.930656270546,31,0.1062196136220919
2048.11,2048.0,11.0,2048.0,2.0,46.5,7.066666666666666,0.7250000000000001,218.84403732368088,-0.2000000000000001,187.11165191174715,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.4075601942841722,111.4449852450805,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,149.44498524508052,1.0,111.4449852450805,,,,964.5118849404702,990.0,0.09083351769718653,0.0014672631336844237,989.9076992191693,0.09071590344119847,,,,25.305098375257806,,,,0.8909999999999999,,,,0.445779940980322,,,,0.9633333333333333,,,,23.818966056087024,,,,23.818966056087024,0.12648345421192259,32.67072925014924,18.578175401769286,1,1,17149.65556038266,30,0.1323275892004835
2048.12,2048.0,12.0,2048.0,3.0,77.0,11.419354838709678,0.7250000000000002,324.30527106977684,-0.16999999999999996,284.3346464104267,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.3056577714193269,197.7540012491364,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,239.59271092655575,1.0,197.7540012491364,,,,964.8612409388429,990.0,0.12140747632088923,0.011071710868590488,989.8675208128105,0.2841559683025084,,,,24.722123905665306,,,,0.9329032258064519,,,,0.791016004996546,,,,0.9735483870967743,,,,43.59142449641472,,,,43.59142449641472,0.15294545972849793,57.64491161292011,32.388578252546225,1,1,32432.01982533255,31,0.2421745805356373
2049.01,2049.0,1.0,2048.0,4.0,108.0,15.870967741935484,0.7375000000000004,526.8411095954511,-0.17999999999999997,456.9029522966551,34.0,5.0,4.0,3.0,45.0,91.0,0.2020668945590631,365.90295229665503,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,408.90295229665503,2.0,182.95147614832752,182.95147614832752,,,965.5133665192689,990.0,0.1777537479951991,0.043180590459330995,989.7790656615456,0.24225424226458475,0.24225424226458475,,,24.02344490001203,24.02344490001203,,,0.9280645161290326,0.9280645161290326,,,0.7318059045933102,0.7318059045933102,,,0.9719354838709676,0.9719354838709676,,,38.87775467792537,38.87775467792537,,,77.75550935585073,0.16959032123751458,97.45872165036998,58.53879790921678,2,2,57850.098960752926,31,0.43197505197694835
2049.02,2049.0,2.0,2048.0,5.0,137.5,20.071428571428573,0.7375000000000004,900.6660831752009,-0.16000000000000006,794.3874853605274,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14752089911547267,679.3844226131592,0.8602056045110575,0.2699915401020108,0.04395211117939711,0.03139436512814078,0.02511549210251263,0.4897520959989962,38.26999154010201,6.329666396893683,5.031394365128141,4.025115492102513,61.34689495314185,729.0154749152831,2.9285714285714284,233.76740812335473,233.76740812335473,225.22377031913547,237.88559531298014,966.9632519891505,990.0,0.3606241814469381,0.15572303860176537,989.4836527799513,0.3918891516003911,0.3918891516003911,0.3641002774405906,0.40396389805727245,22.12851163920052,22.12851163920052,21.77465752801092,20.50656334181968,0.9379131297552196,0.9379131297552196,0.9360783816573068,0.93692793885769,0.9350696324934189,0.9350696324934189,0.9008950812765419,0.9515423812519206,0.9771428571428575,0.9771428571428575,0.9760000000000002,0.9783333333333332,46.47870644786027,46.47870644786027,43.79371888937874,43.74572508181216,133.6127246199508,0.16932632965534697,191.0746001002156,98.8921775872996,4,2,89787.75094460696,28,0.7422929145552825
2049.03,2049.0,3.0,2048.0,6.0,167.0,24.258064516129032,0.7375000000000004,2743.6918229137027,-0.4100000000000001,1914.0680079601718,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.11628422433048043,1096.3196866996138,596.8128373895901,40.74727579574108,7.041797200139408,12.556428292298895,31.87916920629479,504.58816689511593,96.52146934412816,17.396635909816826,23.588686356815025,43.58884662564963,636.6526830241481,1233.826478310374,4.0,274.07992167490346,274.07992167490346,274.07992167490346,274.07992167490346,970.8586028983814,990.0,0.9067465408233787,0.47544284613388493,988.6178106130429,0.5315461015756187,0.5315461015756187,0.5315461015756187,0.5315461015756187,17.227661613085697,17.227661613085697,17.227661613085697,17.227661613085697,0.92743824610398,0.92743824610398,0.92743824610398,0.92743824610398,1.0963196866996145,1.0963196866996145,1.0963196866996145,1.0963196866996145,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.0811816854104,42.0811816854104,42.0811816854104,42.0811816854104,168.3247267416416,0.09056912094816318,189.82623477722146,161.44968276310206,4,4,125233.59669578138,31,0.935137370786898
2049.04,2049.0,4.0,2048.0,7.0,197.5,28.666666666666668,0.7375000000000004,3209.4053412802746,-0.2899999999999999,2522.9937739139564,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09622484017379151,1100.0,1179.9937739139564,40.666666666666664,4.666666666666666,9.666666666666666,59.0,1065.993773913956,100.0,18.0,25.0,80.0,1199.9937739139561,1243.0,4.0,275.0,275.0,275.0,275.0,972.5052017552687,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.557896251616977,15.557896251616977,15.557896251616977,15.557896251616977,0.9159250856336872,0.9159250856336872,0.9159250856336872,0.9159250856336872,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.67412747575161,37.67412747575161,37.67412747575161,37.67412747575161,150.69650990300644,0.059766081409503666,154.99761051516683,149.67689642905478,4,4,108501.48713016465,30,0.8372028327944803
2049.05,2049.0,5.0,2048.0,8.0,228.0,33.0,0.7375000000000004,2650.5731268821596,-0.24000000000000016,2181.4216834240174,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.1436152354201158,1100.0,774.9378124562753,38.225806451612904,4.32258064516129,9.290322580645162,49.254843798956784,673.8442589798989,100.0,18.0,25.0,70.31935992798903,868.1023234960279,1243.0,4.0,275.0,275.0,275.0,275.0,971.6047107394137,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.45838726747187,16.45838726747187,16.45838726747187,16.45838726747187,0.9228025207388015,0.9228025207388015,0.9228025207388015,0.9228025207388015,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.16302950255628,40.16302950255628,40.16302950255628,40.16302950255628,160.6521180102251,0.07525761498006284,174.0951730744466,149.39419256855606,4,4,119525.1757996075,31,0.892511766723473
2049.06,2049.0,6.0,2048.0,9.0,258.5,37.333333333333336,0.7375000000000004,1338.6297673055956,-0.24000000000000016,1101.6922984925054,62.0,12.0,14.0,16.0,153.0,257.0,0.25328103571924987,804.2407168232191,40.45158166928613,7.041982763986042,1.1823192446424597,1.8635103483550806,2.518386407426374,27.845382904876164,69.04198276398604,13.182319244642459,15.86351034835508,18.518386407426373,180.84538290487617,902.3285291802028,3.2666666666666666,242.91087073531654,242.91087073531654,247.64029144740508,257.1228371524843,968.150844568581,990.0,0.5361832479382762,0.25354436726586177,989.210272384796,0.4233004776174817,0.4233004776174817,0.4391106905427961,0.47147345725814593,20.6361273385975,20.6361273385975,20.007714684867164,19.215688052860646,0.935766797144803,0.935766797144803,0.9353479962758299,0.934866927622939,0.9716434829412665,0.9716434829412665,0.9905611657896202,1.0284913486099372,0.9776666666666667,0.9776666666666667,0.9782608695652175,0.9793333333333336,44.68353349239628,44.68353349239628,44.20924439998478,44.199724115223226,145.36068308239248,0.13305723408209444,187.2980427147733,78.55737759314106,4,2,104659.69181932262,30,0.8075593504577362
2049.07,2049.0,7.0,2048.0,10.0,289.0,41.74193548387097,0.7375000000000004,528.0862237582432,-0.16999999999999996,461.8774134545534,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.4504086533888876,261.32902635777924,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,334.23225216423083,1.4193548387096775,187.763766267857,175.42485098366083,,,965.5366464349186,990.0,0.15318740209833248,0.02361530967834804,989.8231972882235,0.261298416407825,0.22353815883910275,,,24.025252436896977,23.69139683336184,,,0.9277419354838712,0.9246153846153846,,,0.7510550650714278,0.7016994039346434,,,0.9729032258064513,0.9715384615384616,,,40.01352325513588,36.606202162528646,,,55.36451125877694,0.1166867971051818,96.96356551751556,28.904641110318646,2,1,41191.19637653004,31,0.3075806181043163
2049.08,2049.0,8.0,2048.0,11.0,320.0,46.12903225806452,0.7375000000000004,350.0612572972951,-0.16999999999999996,306.17232716364686,47.0,8.0,6.0,5.0,89.0,155.0,0.511122226926029,151.17232716364683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,212.17232716364683,1.0,151.17232716364683,,,,964.9176564046259,990.0,0.11217738182594719,0.00515903710360455,989.8826635810706,0.16811313000510555,,,,24.7968940464393,,,,0.9158064516129029,,,,0.6046893086545871,,,,0.9693548387096771,,,,32.68899218766392,,,,32.68899218766392,0.1056420560470719,45.352614995679986,22.119799171319322,1,1,24320.61018762196,31,0.18160551215368848
2049.09,2049.0,9.0,2048.0,12.0,350.5,50.5,0.7375000000000004,252.7476324520126,-0.14000000000000007,226.65143940134234,40.0,6.0,4.0,3.0,65.0,118.0,0.5239931105443104,108.6514394013423,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.6514394013424,1.0,108.6514394013423,,,,964.7272876213981,990.0,0.093972081614094,0.0012186016101026853,989.9048093167761,0.08561179148661974,,,,25.09190990389117,,,,0.8896666666666668,,,,0.43460575760536924,,,,0.9636666666666671,,,,23.007230812458655,,,,23.007230812458655,0.10063230813477154,30.517545083973594,16.72838556904111,1,1,16565.206184970233,30,0.12781794895810364
