MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2049.1,2049.0,10.0,2049.0,1.0,16.0,2.7419354838709675,0.7375000000000004,196.6121595615319,-0.16000000000000006,173.4119247332711,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.5089468467992163,84.92805376552916,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,127.44418279778724,1.0,84.92805376552916,,,,964.4518549141363,990.0,0.0833332441356093,0.0,989.9166667558644,0.050839591948699636,,,,25.413972249779157,,,,0.8654838709677418,,,,0.33971221506211663,,,,0.9600000000000006,,,,17.611658993357224,,,,17.611658993357224,0.10181449008285803,20.5640543144666,14.373947049691944,1,1,13103.07429105778,31,0.09784254996309573
2049.11,2049.0,11.0,2049.0,2.0,46.5,7.066666666666666,0.7375000000000004,199.0410300956383,-0.2000000000000001,169.68247815653166,29.0,4.0,2.0,2.0,30.0,67.0,0.3991654437346254,102.68247815653166,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,137.68247815653163,1.0,102.68247815653166,,,,964.4773887244351,990.0,0.0868235720988176,0.0009126689049172774,989.9122637589963,0.07641728834021384,,,,25.358457746220907,,,,0.8856666666666666,,,,0.41072991262612657,,,,0.9626666666666668,,,,21.858717370499527,,,,21.858717370499527,0.1276291299269191,30.15864839549316,15.447756120022328,1,1,15738.276506759668,30,0.12143731872499744
2049.12,2049.0,12.0,2049.0,3.0,77.0,11.419354838709678,0.7375000000000004,389.8261559187853,-0.16999999999999996,340.95170162046765,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.28750611868726134,245.66137903982246,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,290.0807338785322,1.3548387096774193,187.58234704720505,163.67727197919464,,,965.0636283321094,990.0,0.13824807586733645,0.019819381668468566,989.8419325424642,0.2567219518049023,0.19315541230925595,,,24.521582258549888,24.202996262962746,,,0.9293548387096777,0.9209090909090908,,,0.7503293881888201,0.6547090879167786,,,0.9716129032258063,0.9709090909090908,,,40.826373570753866,34.739091722142845,,,53.153148052804546,0.1546605434346241,92.95013432193078,30.7031779006713,2,1,39545.94215128658,31,0.2952952669600252
2050.01,2050.0,1.0,2049.0,4.0,108.0,15.870967741935484,0.75,902.8828422175592,-0.17999999999999997,780.9936585181887,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1989858302466017,638.0904327117372,0.0,0.0,0.0,0.0,0.0,0.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,698.8646262601243,2.806451612903226,223.60781475341983,223.60781475341983,242.8218881513623,212.1362272649154,966.9056998725944,990.0,0.34459980581108274,0.13681700046087678,989.5185831937276,0.36523629016021036,0.36523629016021036,0.4218085174199767,0.3185628999474627,22.247647030973596,22.247647030973596,21.433149346216158,21.14458686493051,0.9354838709677423,0.9354838709677423,0.9394999999999998,0.9399999999999998,0.8944312590136798,0.8944312590136798,0.9712875526054493,0.8485449090596617,0.975483870967742,0.975483870967742,0.9775,0.9719999999999999,44.278825364218136,44.278825364218136,46.873947824561434,40.20499527953488,125.28358404743314,0.15896155030080483,162.81688451239032,59.30312791059944,4,2,93210.98653129025,31,0.6960199113746286
2050.02,2050.0,2.0,2049.0,5.0,137.5,20.071428571428573,0.75,1304.1093178121646,-0.16000000000000006,1147.6161996747048,49.0,8.0,7.0,5.0,93.0,162.0,0.14310355990849702,962.2131990293195,23.40300064538537,6.593405421368926,1.1362411183576089,1.011240768627763,0.7223148347341164,13.939798502296957,55.59340542136892,9.13624111835761,8.011240768627761,5.7223148347341155,106.93979850229695,1034.9540863376737,4.0,240.55329975732988,240.55329975732988,240.55329975732988,240.55329975732988,968.3741601148213,990.0,0.6293765953939944,0.3348757941506609,989.0357476104554,0.4140091153462921,0.4140091153462921,0.4140091153462921,0.4140091153462921,20.24757838028776,20.24757838028776,20.24757838028776,20.24757838028776,0.9376176445312038,0.9376176445312038,0.9376176445312038,0.9376176445312038,0.9622131990293198,0.9622131990293198,0.9622131990293198,0.9622131990293198,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9796428571428575,43.697380040481654,43.697380040481654,43.697380040481654,43.697380040481654,174.78952016192662,0.15339207372292507,191.42284478789372,157.2763451490651,4,4,117458.55754881469,28,0.9710528897884813
2050.03,2050.0,3.0,2049.0,6.0,167.0,24.258064516129032,0.75,2757.490278701528,-0.4100000000000001,1909.5620180008086,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.12903182490793663,1072.565605341583,616.0609287882575,29.48040742168955,5.131687735781029,8.77532078637008,28.44581474730059,544.2276980971163,85.25460097007665,15.486526445458447,19.807578850886213,40.15549216665543,676.2922142261486,1193.1143116080043,4.0,268.14140133539576,268.14140133539576,268.14140133539576,268.14140133539576,970.6987657363442,990.0,0.8423167373101539,0.4454714390362576,988.7122118236537,0.509475182781179,0.509475182781179,0.509475182781179,0.509475182781179,17.50397090452824,17.50397090452824,17.50397090452824,17.50397090452824,0.9262984292246709,0.9262984292246709,0.9262984292246709,0.9262984292246709,1.0725656053415835,1.0725656053415835,1.0725656053415835,1.0725656053415835,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.7088715237004,41.7088715237004,41.7088715237004,41.7088715237004,166.8354860948016,0.10068331408694783,187.273569276892,136.9468512292815,4,4,124125.6016545324,31,0.9268638116377867
2050.04,2050.0,4.0,2049.0,7.0,197.5,28.666666666666668,0.75,3752.995935655012,-0.2899999999999999,2936.719319650046,70.0,14.0,18.0,25.0,168.0,295.0,0.10147461081358175,1100.0,1541.7193196500473,29.999999999999996,4.0,6.999999999999999,55.0,1445.7193196500475,100.0,18.0,25.0,80.0,1613.719319650047,1243.0,4.0,275.0,275.0,275.0,275.0,973.4552274935874,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.607870513297767,14.607870513297767,14.607870513297767,14.607870513297767,0.9046130321984602,0.9046130321984602,0.9046130321984602,0.9046130321984602,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.95049613795841,34.95049613795841,34.95049613795841,34.95049613795841,139.80198455183364,0.04835419937750738,153.58264001163064,129.5115453917034,4,4,100657.42887732023,30,0.7766776919546314
2050.05,2050.0,5.0,2049.0,8.0,228.0,33.0,0.75,2373.472703056536,-0.24000000000000016,1946.2476165063592,55.0,13.0,13.0,17.0,178.0,276.0,0.14499263604651141,1100.0,570.2476165063592,42.784343111029116,4.954581484166903,11.274749346987239,34.97122825417878,476.26271430999736,97.78434311102912,17.9545814841669,24.274749346987242,51.971228254178776,654.2627143099975,1240.013673942183,4.0,275.0,275.0,275.0,275.0,970.9461907604343,990.0,0.9155937146284719,0.4800000000000003,988.6044062853717,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.12328074493714,17.12328074493714,17.12328074493714,17.12328074493714,0.9266132251102877,0.9266132251102877,0.9266132251102877,0.9266132251102877,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.95754128822639,41.95754128822639,41.95754128822639,41.95754128822639,167.83016515290555,0.08886603598326479,184.12486036677925,152.5091505514361,4,4,124865.64287376177,31,0.9323898064050311
2050.06,2050.0,6.0,2049.0,9.0,258.5,37.333333333333336,0.75,1209.2575467890613,-0.24000000000000016,991.5911883670307,53.0,12.0,12.0,13.0,120.0,210.0,0.22621416664837984,772.8146135316464,8.776574835384235,2.2150403155969736,0.4745523069709669,0.5015185620219563,0.5433117755237861,5.042151875270552,55.21504031559697,12.474552306970967,12.501518562021955,13.543311775523787,125.04215187527055,853.0057247162364,3.2,239.2775723951922,239.2775723951922,242.56747653903807,249.9024693723065,967.7482263548601,990.0,0.47699765652536097,0.2242911632395028,989.2987111802353,0.41024246598209946,0.41024246598209946,0.42145299509850986,0.4459966509634825,21.140242359392907,21.140242359392907,20.605129698024104,19.817292252213228,0.9372656576650769,0.9372656576650769,0.9368682491283609,0.9367669023040229,0.9571102895807686,0.9571102895807686,0.9702699061561522,0.9996098774892263,0.9780000000000001,0.9780000000000001,0.9782608695652175,0.9792307692307696,45.27322842150802,45.27322842150802,44.74064081651983,44.40658726409209,144.09046928345452,0.14532194636961135,189.3063144446965,80.70351850694779,4,2,103745.13788408726,30,0.800502607130303
2050.07,2050.0,7.0,2049.0,10.0,289.0,41.74193548387097,0.75,510.3868596550159,-0.16999999999999996,445.3125350490014,50.0,10.0,9.0,9.0,108.0,186.0,0.42787559171402173,259.3125350490015,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.31253504900144,1.3548387096774193,198.4855129479268,171.4216077393923,,,965.4657507680736,990.0,0.1509894027838012,0.022327810622489203,989.8266827865932,0.28724753818727466,0.21111273089802812,,,24.073684480333235,23.744097862180205,,,0.9316129032258067,0.9227272727272727,,,0.793942051791707,0.6856864309575693,,,0.9732258064516126,0.97,,,42.59426558958503,35.72587195795539,,,55.271187897246605,0.12228721771210237,86.02293016666758,35.78627962511495,2,1,41121.76379555147,31,0.30706215498470335
2050.08,2050.0,8.0,2049.0,11.0,320.0,46.12903225806452,0.75,336.3992074768744,-0.16999999999999996,293.5083085235728,47.0,8.0,6.0,5.0,89.0,155.0,0.5337606059120366,138.5083085235729,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,199.50830852357285,1.0,138.5083085235729,,,,964.8788482976581,990.0,0.10788533721134629,0.003935620280493926,989.8881790425081,0.14210953626012549,,,,24.867221208589825,,,,0.9087096774193546,,,,0.5540332340942915,,,,0.967741935483871,,,,29.805112270962802,,,,29.805112270962802,0.10019233213621223,42.086009951490155,18.23041618383834,1,1,22175.003529596317,31,0.1655839570609044
2050.09,2050.0,9.0,2049.0,12.0,350.5,50.5,0.75,234.53697368144125,-0.14000000000000007,209.91059144488995,40.0,6.0,4.0,3.0,65.0,118.0,0.5664224682508227,91.91059144488995,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,141.91059144488997,1.0,91.91059144488995,,,,964.6286702905734,990.0,0.08826497435621246,0.0004886799905381968,989.9112463456532,0.06168529631070516,,,,25.220890758769066,,,,0.869333333333333,,,,0.36764236577955955,,,,0.9623333333333338,,,,19.129493571628498,,,,19.129493571628498,0.0900171538376378,27.59215079677156,13.826048806105002,1,1,13773.235371572522,30,0.10627496428682502
2050.1,2050.0,10.0,2050.0,1.0,16.0,2.7419354838709675,0.75,116.38241501778093,-0.16000000000000006,102.41652521564725,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.5784784035466838,43.64233166726016,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,76.22297682855049,0.3548387096774194,58.37642181409906,,,,964.482061544543,990.0,0.06587146937336949,0.0,989.9341285306265,0.023155868991551278,,,,25.410127221182986,,,,0.7972727272727272,,,,0.23350568725639623,,,,0.9600000000000002,,,,11.13854379246706,,,,3.95238650700444,0.03580368111518911,11.401092595362432,0.0,1,0,2940.575561211303,31,0.02195770281669133
2050.11,2050.0,11.0,2050.0,2.0,46.5,7.066666666666666,0.75,153.98009223196553,-0.2000000000000001,130.8830783971707,23.0,4.0,2.0,2.0,19.0,50.0,0.3875871115494614,80.88307839717068,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,109.88307839717069,1.0,80.88307839717068,,,,964.497485105656,990.0,0.07734650399903546,0.00016124617552872841,989.9224922498256,0.047522469650611056,,,,25.377484674518904,,,,0.8546666666666665,,,,0.3235323135886826,,,,0.9610000000000004,,,,16.646801855512603,,,,16.646801855512603,0.1255277183156813,24.431026930503144,11.297242066102015,1,1,11985.697335969071,30,0.09248223253062554
2050.12,2050.0,12.0,2050.0,3.0,77.0,11.419354838709678,0.75,275.6771981874483,-0.16999999999999996,240.5283554185486,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.27794384608171024,175.72190380564544,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,210.65738767661313,1.032258064516129,170.48111526544005,162.464444746367,,,964.7275748719469,990.0,0.11161492893097226,0.00859267942228787,989.8797923916468,0.21565933630060513,0.1868330031034064,,,24.93655818339894,24.416467013639245,,,0.9222580645161292,0.92,,,0.6819244610617602,0.649857778985468,,,0.9706451612903223,0.97,,,37.397698044308335,34.72719635900809,,,38.5179301849215,0.1581631005504644,69.45439271801618,23.23668169507413,2,1,28657.340057581594,31,0.21398850102734165
2051.01,2051.0,1.0,2050.0,4.0,108.0,15.870967741935484,0.7624999999999996,692.7386733693181,-0.17999999999999997,597.6602904493792,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.18409287939454566,492.82158077196,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,539.6280323848632,2.3548387096774195,206.33373462961117,206.33373462961117,232.30518933091653,214.66028289461187,966.1190497912853,990.0,0.24934468300888243,0.08613502567128188,989.66452029132,0.3066229433958435,0.3066229433958435,0.38560923926150653,0.3264935134577151,23.238847556638987,23.238847556638987,21.36963261396028,21.210099393543793,0.9348387096774197,0.9348387096774197,0.9385714285714284,0.9375,0.8253349385184451,0.8253349385184451,0.9292207573236659,0.8586411315784475,0.9729032258064516,0.9729032258064516,0.9785714285714285,0.9775,42.64465150678571,42.64465150678571,44.75656118758847,40.92742712448191,100.67658162037941,0.16889340048012952,170.4054969737503,61.16645381088846,4,2,74903.37672556228,31,0.5593143423354412
2051.02,2051.0,2.0,2050.0,5.0,137.5,20.071428571428573,0.7624999999999996,1193.6784517725657,-0.16000000000000006,1048.0496806563126,49.0,8.0,7.0,5.0,93.0,162.0,0.15540303996188734,886.0496806563125,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,950.0496806563125,3.9642857142857144,223.92483378746945,223.92483378746945,223.92483378746945,222.21129704553022,968.0061167928078,990.0,0.5317789537782717,0.26401609841315127,989.2042049478086,0.3582770219713674,0.3582770219713674,0.3582770219713674,0.3524198761902159,20.83981113302956,20.83981113302956,20.83981113302956,20.829646821089742,0.9357142857142859,0.9357142857142859,0.9357142857142859,0.9355555555555559,0.8956993351498781,0.8956993351498781,0.8956993351498781,0.8888451881821212,0.9746428571428574,0.9746428571428574,0.9746428571428574,0.9744444444444447,41.679001455718854,41.679001455718854,41.679001455718854,41.31323450509867,164.87476621135883,0.15741059921115222,192.74883743011523,154.6641273673914,4,3,110795.8428940331,28,0.9159709233964377
2051.03,2051.0,3.0,2050.0,6.0,167.0,24.258064516129032,0.7624999999999996,1926.2693316142318,-0.4100000000000001,1324.069381818333,49.0,9.0,9.0,9.0,107.0,183.0,0.1541258024683193,917.3786497313133,223.6907320870196,15.133568766183254,2.684835869496464,4.491287482399689,11.001183545263256,190.3798564236769,64.13356876618325,11.684835869496462,13.491287482399688,20.00118354526326,297.37985642367687,1006.6883418493928,3.5161290322580645,261.10307591844304,261.10307591844304,261.10307591844304,259.7595050784694,968.8837559452161,990.0,0.617998703889958,0.3038761999910597,989.078125096119,0.4844916462923182,0.4844916462923182,0.4844916462923182,0.48130828084048893,19.709877504610652,19.709877504610652,19.709877504610652,18.329099597287104,0.9350170569847812,0.9350170569847812,0.9350170569847812,0.9303455479080139,1.0444123036737722,1.0444123036737722,1.0444123036737722,1.0390380203138774,0.9796774193548391,0.9796774193548391,0.9796774193548391,0.9793750000000002,46.11794489900112,46.11794489900112,46.11794489900112,42.24425763346483,160.1573225078239,0.1336966732036964,191.55961044680149,147.9291556405648,4,3,119157.047945821,31,0.889762902821244
2051.04,2051.0,4.0,2050.0,7.0,197.5,28.666666666666668,0.7624999999999996,3198.6022827788183,-0.2899999999999999,2491.311352999351,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0974595537512618,1100.0,1148.3113529993523,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1034.311352999352,100.0,18.0,25.0,80.0,1168.3113529993523,1243.0,4.0,275.0,275.0,275.0,275.0,972.4244859066449,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.63861210024021,15.63861210024021,15.63861210024021,15.63861210024021,0.9166292925577901,0.9166292925577901,0.9166292925577901,0.9166292925577901,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.90004866581061,37.90004866581061,37.90004866581061,37.90004866581061,151.60019466324243,0.06101168892388676,155.8567447053636,146.38675403417798,4,4,109152.14015753455,30,0.8422233036846802
2051.05,2051.0,5.0,2050.0,8.0,228.0,33.0,0.7624999999999996,2213.8872116781877,-0.24000000000000016,1808.745851941079,55.0,13.0,13.0,17.0,178.0,276.0,0.15814478315775754,1094.3404517504453,438.4054001906345,34.75144901355988,4.152438563761462,9.107693286366539,26.865729483906904,363.5280898430394,89.75144901355988,17.152438563761464,22.10769328636653,43.865729483906925,541.5280898430395,1223.352032614133,4.0,273.5851129376113,273.5851129376113,273.5851129376113,273.5851129376113,970.5278037894544,990.0,0.8877439099654737,0.4726425872755792,988.6396135027592,0.5295928730251948,0.5295928730251948,0.5295928730251948,0.5295928730251948,17.58221684027929,17.58221684027929,17.58221684027929,17.58221684027929,0.9290247081346414,0.9290247081346414,0.9290247081346414,0.9290247081346414,1.0943404517504458,1.0943404517504458,1.0943404517504458,1.0943404517504458,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.95251421058805,42.95251421058805,42.95251421058805,42.95251421058805,171.81005684235217,0.09951446586054448,188.048334529532,152.22408234400405,4,4,127826.68229071,31,0.9545003157908453
2051.06,2051.0,6.0,2050.0,9.0,258.5,37.333333333333336,0.7624999999999996,1178.2975581315973,-0.24000000000000016,962.6691049935154,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.2106365284166636,768.7926325405799,0.20980578626864974,0.05864136883285241,0.013031415296189426,0.011728273766570483,0.011728273766570483,0.11467645460646697,50.39197470216619,11.346364748629522,11.01172827376657,11.678394940433236,109.4480097879398,841.5427002651421,3.2333333333333334,236.74475102706376,236.74475102706376,235.12133724655288,251.0817808936634,967.6568746240426,990.0,0.44846259799432825,0.20785047132489695,989.343686930681,0.4006162942233142,0.4006162942233142,0.39534804174867433,0.4481769792742547,21.286196012414734,21.286196012414734,21.141481861897674,20.071237785850233,0.9380536139813084,0.9380536139813084,0.9378373488681203,0.9391608419439246,0.9469790041082548,0.9469790041082548,0.9404853489862114,1.0043271235746536,0.9783333333333334,0.9783333333333334,0.9781481481481481,0.9800000000000002,45.25040030006541,45.25040030006541,44.57909748752972,45.423223451115874,145.7630628226129,0.15077101520848019,191.57846509221488,97.2510019174243,4,2,104949.4052322813,30,0.8097947934589605
2051.07,2051.0,7.0,2050.0,10.0,289.0,41.74193548387097,0.7624999999999996,520.6242109287423,-0.16999999999999996,453.13829758710426,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.48985443552248187,240.6866846838784,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,316.7834588774268,1.3225806451612903,180.46076760500762,186.70034294449923,,,965.5087056300953,990.0,0.14779921018551978,0.020244062694575717,989.83195672712,0.24044953974786973,0.25444349934513527,,,24.082801557276603,23.362165580948222,,,0.9264516129032259,0.9289999999999999,,,0.7218430704200304,0.746801371777997,,,0.9722580645161286,0.9730000000000001,,,38.38666357517286,38.64407330198103,,,50.85249367258611,0.10826212813318199,99.4074045167832,25.326494592352105,2,1,37834.25529240404,31,0.2825138537365893
2051.08,2051.0,8.0,2050.0,11.0,320.0,46.12903225806452,0.7624999999999996,276.697548161137,-0.16999999999999996,240.8306284807496,39.0,7.0,5.0,4.0,60.0,115.0,0.48549730040878764,125.83062848074962,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,176.83062848074962,1.0,125.83062848074962,,,,964.7577706470288,990.0,0.10016953243661916,0.0028819032028269908,989.8969485643609,0.1187596387958603,,,,25.02041827853578,,,,0.8993548387096776,,,,0.5033225139229981,,,,0.9661290322580648,,,,26.984695082002027,,,,26.984695082002027,0.11002992388879264,39.75784747412873,17.444708888799525,1,1,20076.61314100951,31,0.14991497267778905
2051.09,2051.0,9.0,2050.0,12.0,350.5,50.5,0.7624999999999996,202.41789316391984,-0.14000000000000007,180.80978306867144,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.4694578555476869,96.14311640200471,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,138.80978306867135,1.0,96.14311640200471,,,,964.4587759537491,990.0,0.08720788059159253,0.0003994315336489147,989.9123926878744,0.06609714559369738,,,,25.38751958853182,,,,0.879,,,,0.38457246560801905,,,,0.9603333333333339,,,,20.25196919925918,,,,20.25196919925918,0.11169056490610442,24.33114951709621,15.9677293341417,1,1,14581.417823466614,30,0.11251093999588437
2051.1,2051.0,10.0,2051.0,1.0,16.0,2.7419354838709675,0.7624999999999996,171.3574035098351,-0.16000000000000006,150.4518002816352,31.0,4.0,3.0,2.0,33.0,73.0,0.48622871602906764,77.45180028163519,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,115.45180028163522,1.0,77.45180028163519,,,,964.4881940348643,990.0,0.07924493191419381,0.0,989.9207550680861,0.04210757937078113,,,,25.390453453850824,,,,0.855806451612903,,,,0.30980720112654087,,,,0.9600000000000006,,,,15.872071424898513,,,,15.872071424898513,0.10520884714347753,19.50381544161568,12.98216113522668,1,1,11808.821140124492,31,0.0881781745827695
2051.11,2051.0,11.0,2051.0,2.0,46.5,7.066666666666666,0.7624999999999996,199.70096414459329,-0.2000000000000001,169.2465671125428,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.36705780212967315,107.91323377920943,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,140.91323377920946,1.0,107.91323377920943,,,,964.5264522392115,990.0,0.08792496606109414,0.0012695336165963473,989.9108055003222,0.08666963430051132,,,,25.297683626810045,,,,0.8880000000000002,,,,0.4316529351168377,,,,0.9623333333333335,,,,22.98775446745907,,,,22.98775446745907,0.13435832759680646,38.892022460067814,17.760203476889373,1,1,16551.18321657053,30,0.12770974704143928
2051.12,2051.0,12.0,2051.0,3.0,77.0,11.419354838709678,0.7624999999999996,333.07145944774265,-0.16999999999999996,289.8970715168289,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.3069317779607356,204.1873940974741,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,245.76803925876445,1.1290322580645162,185.61598368027782,143.92843073327143,,,964.8760097400273,990.0,0.12343696847685297,0.0128352649097605,989.8637277666134,0.2576381142177934,0.14656596516102044,,,24.730079912368158,24.55078510961269,,,0.9270967741935485,0.91,,,0.7424639347211112,0.5757137229330858,,,0.9732258064516129,0.97,,,40.7507383416629,30.59788248832962,,,44.69885221112478,0.15177090965880632,61.76272472515465,27.813959723132307,2,1,33255.94604507684,31,0.24832695672847102
2052.01,2052.0,1.0,2051.0,4.0,108.0,15.870967741935484,0.7749999999999997,495.095897850458,-0.17999999999999997,426.03002010031923,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.24036136673724884,325.67518139064174,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,371.25582655193216,1.7419354838709677,195.74412066507782,175.12447315184698,,,965.3798304462583,990.0,0.16525101250802168,0.03513503627812835,989.7996139512138,0.2818767191213435,0.21973057324838743,,,24.137906785833636,24.112919877115097,,,0.9316129032258067,0.9252173913043479,,,0.7829764826603112,0.7004978926073883,,,0.9725806451612901,0.9699999999999998,,,42.131028476585165,37.17321062341142,,,69.7111524875033,0.16280430362318557,87.2433553826214,54.785351632695544,2,1,51865.09745070246,31,0.38728418048612945
2052.02,2052.0,2.0,2051.0,5.0,138.0,20.137931034482758,0.7749999999999998,743.0623286203959,-0.16000000000000006,650.9225998714666,36.0,6.0,5.0,4.0,54.0,105.0,0.1659744978191396,545.9225998714666,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,592.9225998714666,2.3793103448275863,230.59994268513404,230.59994268513404,223.3598836849781,,966.3621796006469,990.0,0.2637594068246628,0.09128822735395609,989.6449523658215,0.3805840643226982,0.3805840643226982,0.35733270039978476,,22.902188700851642,22.902188700851642,22.27277052055292,,0.9393103448275862,0.9393103448275862,0.937272727272727,,0.922399770740536,0.922399770740536,0.8934395347399124,,0.976896551724138,0.976896551724138,0.9763636363636365,,47.5191360884768,47.5191360884768,44.59220551386166,,111.95255702703906,0.17179432302464406,153.93327015628745,83.33326534533364,3,2,77918.9796908192,29,0.621958650150217
2052.03,2052.0,3.0,2051.0,6.0,168.0,24.419354838709676,0.7749999999999997,2732.231138736449,-0.4100000000000001,1864.0646944029427,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.10626894997452528,1004.294743660409,694.1893055812433,28.212606132218873,4.992308828761731,8.397605943443356,30.060372785182675,622.5264118916367,74.63196097092856,13.66972818360044,16.752444653120776,38.09263084969881,716.623186085185,1109.348877468059,3.838709677419355,260.26691314740486,260.26691314740486,260.26691314740486,266.47362041400106,970.4098623471226,990.0,0.7529109793577267,0.39409159258428667,988.8529974280581,0.48324713402534164,0.48324713402534164,0.48324713402534164,0.5047304738839002,17.959887946909845,17.959887946909845,17.959887946909845,17.168198521577438,0.9239206525151957,0.9239206525151957,0.9239206525151957,0.9212130856911949,1.04106765258962,1.04106765258962,1.04106765258962,1.0658944816560048,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9796153846153849,41.090073208862165,41.090073208862165,41.090073208862165,40.294189018549105,157.0653459002083,0.1084672548237415,190.57140140270923,119.03584039332421,4,3,116856.617349755,31,0.8725852550011575
2052.04,2052.0,4.0,2051.0,7.0,198.5,28.8,0.7749999999999998,3933.5724950988097,-0.2899999999999999,3049.5020768253507,70.0,14.0,18.0,25.0,168.0,295.0,0.09735536274573832,1100.0,1654.5020768253519,30.000000000000007,4.0,7.0,55.0,1558.5020768253517,100.0,18.0,25.0,80.0,1726.5020768253519,1243.0,4.0,275.0,275.0,275.0,275.0,973.7116258269401,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.351472179944851,14.351472179944851,14.351472179944851,14.351472179944851,0.9014849139887932,0.9014849139887932,0.9014849139887932,0.9014849139887932,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.21467280315945,34.21467280315945,34.21467280315945,34.21467280315945,136.8586912126378,0.045327060375157054,146.17800118817757,127.57128103573221,4,4,98538.25767309919,30,0.7603260622924319
2052.05,2052.0,5.0,2051.0,8.0,229.0,33.12903225806452,0.7749999999999997,2449.382129077182,-0.24000000000000016,1993.7970530688258,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.15837785441514962,1098.4925402999174,590.2722547043928,32.28601688764906,3.8915160403010227,7.606556046190075,34.512565025785555,511.97560070446673,93.73762979087488,17.5366773306236,23.187201207480395,55.38353276772104,705.4594716722089,1232.9540486288965,4.0,274.62313507497936,274.62313507497936,274.62313507497936,274.62313507497936,971.0407221789031,990.0,0.9036170043468694,0.47804030238989287,988.6183426932633,0.5334915705449625,0.5334915705449625,0.5334915705449625,0.5334915705449625,17.04412894381479,17.04412894381479,17.04412894381479,17.04412894381479,0.9254207815709159,0.9254207815709159,0.9254207815709159,0.9254207815709159,1.0984925402999177,1.0984925402999177,1.0984925402999177,1.0984925402999177,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.66088955675687,41.66088955675687,41.66088955675687,41.66088955675687,166.64355822702748,0.08912971939967176,187.53741872119213,143.15659617855368,4,4,123982.80732090848,31,0.9257975457057085
2052.06,2052.0,6.0,2051.0,9.0,259.5,37.5,0.7749999999999998,1166.6753204147087,-0.24000000000000016,949.673710817573,53.0,12.0,12.0,13.0,120.0,210.0,0.23016688752932604,739.6687461203647,0.004964697208227638,0.0012529950096955467,0.0002836969833272936,0.0002836969833272936,0.0003073383986045681,0.002836969833272936,53.00125299500969,12.000283696983328,12.000283696983328,13.000307338398605,120.00283696983327,816.6705665093411,3.1666666666666665,232.96406442792815,232.96406442792815,231.72360491354652,241.91283950965857,967.5991626778145,990.0,0.4302572485378333,0.19108098514988253,989.3786617663125,0.38791616739418194,0.38791616739418194,0.38409137529821974,0.4175991794904744,21.391582921103588,21.391582921103588,21.118735354279917,20.117864124924292,0.9380611701326278,0.9380611701326278,0.9376734041591531,0.9381835103978828,0.9318562577117128,0.9318562577117128,0.9268944196541863,0.9676513580386343,0.9780000000000001,0.9780000000000001,0.9780000000000001,0.9790000000000003,44.744093056806314,44.744093056806314,43.88231256949195,43.73684012241586,140.63572662899458,0.14778255205149257,189.24661779562183,87.77657703767778,4,2,101257.72317287608,30,0.7813095923833031
2052.07,2052.0,7.0,2051.0,10.0,290.0,41.87096774193548,0.7749999999999997,537.525865287571,-0.16999999999999996,466.70683253593364,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.4647258520326675,254.2552196327079,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,330.3519938262562,1.3225806451612903,197.569615759862,175.72537200582224,,,965.5594163906067,990.0,0.1516660945693123,0.02130254413004072,989.8270313613007,0.2827459422746005,0.22260241851329116,,,23.98486902841916,23.504442479469425,,,0.933225806451613,0.9259999999999999,,,0.7902784630394478,0.7029014880232889,,,0.9729032258064513,0.9709999999999999,,,42.273410468765384,36.419448585162186,,,54.02161968978544,0.11415162058712193,88.61619606503588,35.306112788487965,2,1,40192.08504920037,31,0.3001201093876969
2052.08,2052.0,8.0,2051.0,11.0,321.0,46.25806451612903,0.7749999999999997,330.26402564378037,-0.16999999999999996,286.7517402652123,47.0,8.0,6.0,5.0,89.0,155.0,0.5476306426580702,131.75174026521225,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,192.75174026521225,1.0,131.75174026521225,,,,964.8607950582021,990.0,0.10558322338201663,0.00342837709183505,989.8909883995262,0.13026584801521246,,,,24.8999274933086,,,,0.9041935483870966,,,,0.5270069610608489,,,,0.9670967741935486,,,,28.271868393511642,,,,28.271868393511642,0.09688245877861014,42.28924849743699,16.393796770439984,1,1,21034.270084772663,31,0.15706593551950912
2052.09,2052.0,9.0,2051.0,12.0,351.5,50.666666666666664,0.7749999999999998,232.33687592077666,-0.14000000000000007,207.12832488337241,34.0,6.0,4.0,3.0,44.0,91.0,0.442566544498823,116.12832488337241,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.12832488337244,1.0,116.12832488337241,,,,964.5970978669222,990.0,0.09447556530114969,0.0017696440637972658,989.9037547906349,0.09740249544409427,,,,25.2092544282689,,,,0.8970000000000002,,,,0.4645132995334896,,,,0.9653333333333338,,,,24.91519362829936,,,,24.91519362829936,0.11946726926467859,32.14021209651231,18.227236026014364,1,1,17938.939412375537,30,0.13841774237944088
2052.1,2052.0,10.0,2052.0,1.0,16.0,2.7419354838709675,0.7749999999999997,198.8547124104684,-0.16000000000000006,174.19672807157025,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.46832316093753545,92.6805990393123,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,133.16447000705423,1.0,92.6805990393123,,,,964.4515474972351,990.0,0.0852833420478594,0.00013447323440008175,989.9145821847176,0.06137175111541803,,,,25.401662936367096,,,,0.8767741935483874,,,,0.37072239615724906,,,,0.9600000000000006,,,,19.48547810675015,,,,19.48547810675015,0.11176847909239027,21.966421600132858,14.987190423840284,1,1,14497.195711422106,31,0.1082526561486119
2052.11,2052.0,11.0,2052.0,2.0,46.5,7.066666666666666,0.7749999999999998,221.04504749831187,-0.2000000000000001,186.78306513607347,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.4152248742887209,111.11639846940689,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,149.11639846940685,1.0,111.11639846940689,,,,964.527470015981,990.0,0.09072149947820689,0.0018320430149607874,989.9074464575067,0.09464639489936491,,,,25.285330046626584,,,,0.889666666666667,,,,0.44446559387762746,,,,0.963,,,,23.76802602545696,,,,23.76802602545696,0.12474912703103759,40.89135891720388,15.48759075265776,1,1,17112.97873832901,30,0.13204458903031643
2052.12,2052.0,12.0,2052.0,3.0,77.0,11.419354838709678,0.7749999999999997,435.22955857081354,-0.16999999999999996,377.8880642291089,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.3076126991718071,264.4041932613669,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,316.1461287452379,1.3548387096774193,204.3962148369354,169.1133937415799,,,965.1911279896767,990.0,0.146943177833725,0.02305630030904089,989.8300005218574,0.3050632193841319,0.20684583507891513,,,24.3338093127961,24.073372554238254,,,0.9341935483870966,0.9227272727272726,,,0.8175848593477413,0.6764535749663195,,,0.9745161290322577,0.97,,,44.53799599892343,35.73316718021544,,,57.21750693383859,0.15032790606903765,86.77343620823414,38.25163649401952,2,1,42569.82515877591,31,0.3178750385213255
2053.01,2053.0,1.0,2052.0,4.0,108.0,15.870967741935484,0.7875000000000003,656.905637527755,-0.17999999999999997,563.7892634081956,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.24352430397697156,431.5311988920667,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,487.69248921464725,2.161290322580645,198.98506568897244,198.98506568897244,208.07861858755436,,965.980704884497,990.0,0.2136602714119752,0.060595233813624624,989.7257444947742,0.28813640171978355,0.28813640171978355,0.30789576683909153,,23.45690320855765,23.45690320855765,22.49474925506157,,0.9306451612903227,0.9306451612903227,0.9339999999999999,,0.79594026275589,0.79594026275589,0.8323144743502174,,0.9729032258064516,0.9729032258064516,0.974,,41.406750518925975,41.406750518925975,41.760876738684885,,89.54912631828502,0.15742332048895152,138.18430631579474,72.14053153262948,3,2,66624.54998080403,31,0.4974951462126944
2053.02,2053.0,2.0,2052.0,5.0,137.5,20.071428571428573,0.7875000000000002,1240.502012904393,-0.16000000000000006,1084.1987592784394,49.0,8.0,7.0,5.0,93.0,162.0,0.15223290543029674,917.5332141334451,4.6655451449943826,1.4111834080538566,0.23039729111083368,0.2015976297219795,0.14399830694427104,2.6783685091634415,50.411183408053866,8.230397291110835,7.201597629721979,5.143998306944271,95.67836850916343,983.3763924623316,3.642857142857143,252.10395957969033,252.10395957969033,252.10395957969033,250.78874394680417,968.1337092772204,990.0,0.5779092660983104,0.30340850368029243,989.1186822302212,0.4529319380681472,0.4529319380681472,0.4529319380681472,0.4492812712643129,20.53204101493267,20.53204101493267,20.53204101493267,20.034275872498885,0.9375087060635812,0.9375087060635812,0.9375087060635812,0.9361246538766811,1.0084158383187618,1.0084158383187618,1.0084158383187618,1.0031549757872167,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9788888888888891,46.52558257971169,46.52558257971169,46.52558257971169,45.01588955584312,168.51553388217707,0.15598559370411005,192.15475177952052,136.12533023342826,4,3,113242.43876882298,28,0.9361974104565391
2053.03,2053.0,3.0,2052.0,6.0,167.0,24.258064516129032,0.7875000000000003,1829.7031875330363,-0.4100000000000001,1238.9377708583065,49.0,9.0,9.0,9.0,107.0,183.0,0.1525226728166159,972.8213607717737,83.11641008653318,12.336270595648688,2.2020990016764137,3.216878150301338,4.087692299337697,61.273470039569034,61.336270595648685,11.202099001676412,12.216878150301337,13.087692299337697,168.27347003956908,1057.5766085194,4.0,243.20534019294342,243.20534019294342,243.20534019294342,243.20534019294342,968.6847462792865,990.0,0.6624785944346356,0.3462672697747004,988.9912541357908,0.42341462194786494,0.42341462194786494,0.42341462194786494,0.42341462194786494,19.88309323455642,19.88309323455642,19.88309323455642,19.88309323455642,0.9355123011077517,0.9355123011077517,0.9355123011077517,0.9355123011077517,0.9728213607717743,0.9728213607717743,0.9728213607717743,0.9728213607717743,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9783870967741939,43.170889308182744,43.170889308182744,43.170889308182744,43.170889308182744,172.68355723273098,0.14302902584589397,190.10826258150627,156.6337553176687,4,4,128476.56658115186,31,0.9593530957373944
2053.04,2053.0,4.0,2052.0,7.0,197.5,28.666666666666668,0.7875000000000002,2830.396351047952,-0.2899999999999999,2184.0045843773755,54.0,13.0,14.0,19.0,117.0,217.0,0.10063007590868893,1100.0,867.0045843773759,46.0,5.0,11.0,57.45604899260049,747.548535384775,100.0,18.0,25.0,76.4560489926005,864.548535384775,1243.0,4.0,275.0,275.0,275.0,275.0,971.6160191390883,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.447078867796805,16.447078867796805,16.447078867796805,16.447078867796805,0.9228565196610439,0.9228565196610439,0.9228565196610439,0.9228565196610439,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.13628209340698,40.13628209340698,40.13628209340698,40.13628209340698,160.54512837362793,0.07482850637935595,170.83709415482681,149.7644579878659,4,4,115592.49242901204,30,0.891917379853488
2053.05,2053.0,5.0,2052.0,8.0,228.0,33.0,0.7875000000000003,2269.5817965608653,-0.24000000000000016,1840.6308370108618,55.0,13.0,13.0,17.0,178.0,276.0,0.15081253425872038,1100.0,464.6308370108616,43.66543234099332,5.000000000000001,11.544434773949586,28.61856604777047,375.80240384814834,98.66543234099332,18.0,24.544434773949586,45.61856604777048,553.8024038481485,1241.2098671149427,4.0,275.0,275.0,275.0,275.0,970.6657975356186,990.0,0.9179326075693359,0.4800000000000003,988.602067392431,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.4013350768121,17.4013350768121,17.4013350768121,17.4013350768121,0.9287133485860103,0.9287133485860103,0.9287133485860103,0.9287133485860103,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.72748522348821,42.72748522348821,42.72748522348821,42.72748522348821,170.90994089395284,0.09357673808835541,182.76625204519402,167.65034175385415,4,4,127156.99602510092,31,0.9494996716330714
2053.06,2053.0,6.0,2052.0,9.0,258.5,37.333333333333336,0.7875000000000002,1220.880099742662,-0.24000000000000016,990.1337608912985,53.0,12.0,12.0,13.0,120.0,210.0,0.22789162002431562,762.009381795673,18.124379095625514,4.574248057467391,0.8399224970018875,1.0356788054643151,1.1219853725863413,10.552544363105577,57.574248057467386,12.839922497001886,13.035678805464316,14.121985372586343,130.55254436310557,845.4592311556066,3.1666666666666665,237.85780824004084,237.85780824004084,240.98883728578502,253.8391418245569,967.7364436316049,990.0,0.47372862036913754,0.2202782681779659,989.305993111453,0.4052687383860232,0.4052687383860232,0.41556512787113614,0.45973256892511083,21.16428074146201,21.16428074146201,20.633331065366338,19.61069029141695,0.9373320122626428,0.9373320122626428,0.9369547986034469,0.9366633639899401,0.9514312329601637,0.9514312329601637,0.9639553491431405,1.0153565672982279,0.978,0.978,0.9786956521739131,0.9800000000000003,45.02458841948056,45.02458841948056,44.489774970931315,44.651100543033806,142.0184445338886,0.1440734073664451,190.4328005247947,79.66595421782242,4,2,102253.28006439983,30,0.7889913585216036
2053.07,2053.0,7.0,2052.0,10.0,289.0,41.74193548387097,0.7875000000000003,499.60871343047836,-0.16999999999999996,432.7235969199732,50.0,10.0,9.0,9.0,108.0,186.0,0.44324384721728644,246.72359691997315,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.72359691997326,1.3225806451612903,191.21071248170173,172.08994175864146,,,965.414240362868,990.0,0.1467935813146102,0.02039435064564988,989.8328120680396,0.2680057482708554,0.21388371801452583,,,24.150565956900962,23.73463327651752,,,0.9303225806451615,0.925,,,0.7648428499268068,0.6883597670345657,,,0.9725806451612898,0.9709999999999999,,,41.05462232376773,35.98109407696156,,,52.66142686472308,0.11914344673990537,90.27157089872972,30.8232185814869,2,1,39180.101587353965,31,0.2925634825817948
2053.08,2053.0,8.0,2052.0,11.0,320.0,46.12903225806452,0.7875000000000003,307.6856644958014,-0.16999999999999996,266.4942461614261,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4794170758297579,138.59102035497443,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,192.81682680658736,1.0,138.59102035497443,,,,964.8060984940346,990.0,0.10561937277497296,0.0038591020354974393,989.8905215251897,0.13784895248442233,,,,24.946574078670736,,,,0.9119354838709675,,,,0.5543640814198976,,,,0.9693548387096771,,,,30.00228335149728,,,,30.00228335149728,0.11265629180736055,37.492102340041,22.96610999794788,1,1,22321.698813513984,31,0.16667935195276273
2053.09,2053.0,9.0,2052.0,12.0,350.5,50.5,0.7875000000000002,215.59326012746746,-0.14000000000000007,191.82410319841418,34.0,6.0,4.0,3.0,44.0,91.0,0.4779970173368463,100.82410319841416,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,144.82410319841418,1.0,100.82410319841416,,,,964.5382178014555,990.0,0.08925821699945935,0.0007723094152369623,989.9099694735854,0.07355445295614918,,,,25.298197219173588,,,,0.8830000000000003,,,,0.40329641279365663,,,,0.9630000000000005,,,,21.337146936187494,,,,21.337146936187494,0.11030077470837679,29.787246364608645,16.289865793794842,1,1,15362.745794054994,30,0.11853970520104162
