MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2017.1,2017.0,10.0,2017.0,1.0,16.0,2.7419354838709675,0.3375000000000002,236.26632792504515,-0.16000000000000006,223.5079462170927,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4738191934589703,117.70149460418952,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,166.76601073322175,1.0,117.70149460418952,,,,964.7171217802463,990.0,0.09673841274996196,0.0017701494604189497,989.9014914377897,0.09836141442402464,,,,25.086008243119515,,,,0.9003225806451612,,,,0.47080597841675803,,,,0.9658064516129036,,,,25.20969869269125,,,,25.20969869269125,0.11267629368758743,28.14352149561789,21.930509599626607,1,1,18756.015827362284,31,0.14005388162606244
2017.11,2017.0,11.0,2017.0,2.0,46.5,7.066666666666666,0.3375000000000002,244.3093639910573,-0.2000000000000001,227.8184819216609,40.0,6.0,4.0,3.0,53.0,106.0,0.4707106966806709,121.81848192166096,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,171.81848192166092,1.0,121.81848192166096,,,,964.7341922570926,990.0,0.09845365931832385,0.0022134627634595853,989.899332877918,0.10977952812877377,,,,25.055361092697133,,,,0.9003333333333337,,,,0.4872739276866438,,,,0.9639999999999999,,,,26.06915339890334,,,,26.06915339890334,0.11306015751917557,46.109189836673906,21.797099011443024,1,1,18769.7904472104,30,0.1448286299939074
2017.12,2017.0,12.0,2017.0,3.0,77.0,11.419354838709678,0.3375000000000002,364.08426638699,-0.16999999999999996,343.19493160303654,42.0,7.0,5.0,3.0,61.0,118.0,0.3473618810654303,225.19493160303648,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,279.1949316030365,1.0,225.19493160303648,,,,965.0475658020438,990.0,0.1346520980717446,0.015641281321096354,989.8497066206074,0.36654680131042877,,,,24.435594017252974,,,,0.9406451612903224,,,,0.900779726412146,,,,0.976451612903226,,,,49.61132090542979,,,,49.61132090542979,0.1437195070706443,58.73297063451027,33.306689421685434,1,1,36910.822753639775,31,0.27561844947461
2018.01,2018.0,1.0,2017.0,4.0,108.0,15.870967741935484,0.3499999999999998,455.77622646582734,-0.17999999999999997,427.0623241984802,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.23853331198513295,326.70748548880283,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,372.2881306500931,1.7741935483870968,193.14863459123163,172.5135157426961,,,965.3831571066775,990.0,0.1655938441273372,0.03534149709776058,989.7990646587748,0.27611927450954094,0.21288196303278095,,,24.139788277587773,24.140634922598554,,,0.9300000000000002,0.9241666666666667,,,0.7725945383649269,0.6900540629707842,,,0.9722580645161287,0.9699999999999998,,,41.48964989888688,36.62391033902716,,,69.8436450000692,0.16291912455469765,88.40965307376166,56.89359765794614,2,1,51963.67188005149,31,0.3880202500003845
2018.02,2018.0,2.0,2017.0,5.0,137.5,20.071428571428573,0.3499999999999998,806.150316738782,-0.16000000000000006,761.0058990014098,36.214285714285715,6.285714285714286,4.642857142857143,3.642857142857143,56.214285714285715,107.0,0.14650345774011378,654.0058990014098,0.0,0.0,0.0,0.0,0.0,0.0,36.214285714285715,6.285714285714286,4.642857142857143,3.642857142857143,56.214285714285715,701.148756144267,2.7857142857142856,233.91485721214164,233.91485721214164,239.6828181125751,219.65320800687482,966.830008345565,990.0,0.3320044011812629,0.13554318050795439,989.5324524183108,0.389418260141715,0.389418260141715,0.4080860573049616,0.34185018964878794,22.313025812604277,22.313025812604277,21.76524378337541,21.011773545770456,0.9400000000000003,0.9400000000000003,0.939473684210526,0.94,0.9356594288485663,0.9356594288485663,0.9587312724503004,0.8786128320274992,0.9789285714285717,0.9789285714285717,0.9794736842105265,0.98,47.05637796880158,47.05637796880158,47.10246273569512,41.69728091030559,130.5427071772147,0.17168311720820234,172.15665675470592,86.25295820884331,4,2,87724.69922308829,28,0.7252372620956373
2018.03,2018.0,3.0,2017.0,6.0,167.0,24.258064516129032,0.3499999999999998,1104.642245922419,-0.4100000000000001,946.1260836325522,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.17468669535427347,782.2873739551329,0.0,0.0,0.0,0.0,0.0,0.0,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,845.3841481486812,3.3548387096774195,235.03521159105827,235.03521159105827,235.03521159105827,217.51217405824602,967.6092066936759,990.0,0.42837762229844295,0.1886178288794904,989.3830045488221,0.3925477207254281,0.3925477207254281,0.3925477207254281,0.335309590320366,21.381250134420767,21.381250134420767,21.381250134420767,21.096970688771066,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.937272727272727,0.9401408463642327,0.9401408463642327,0.9401408463642327,0.8700486962329843,0.978709677419355,0.978709677419355,0.978709677419355,0.9763636363636365,45.33305606149362,45.33305606149362,45.33305606149362,41.190368419794154,150.61510536569818,0.15900785845698354,175.18675132493686,137.21195775072962,4,3,112057.63839207942,31,0.8367505853649897
2018.04,2018.0,4.0,2017.0,7.0,197.5,28.666666666666668,0.3499999999999998,2025.2354162474417,-0.2899999999999999,1819.6740214983256,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09637115660194762,1091.5195477950945,557.1544737032314,40.8699400782564,5.040216753450003,10.491463188423515,39.23638796553937,461.51646571756214,88.86994007825639,16.70688342011667,21.82479652175685,52.23638796553937,548.5164657175621,1218.9211678152244,4.0,272.8798869487736,272.8798869487736,272.8798869487736,272.8798869487736,970.5448057965957,990.0,0.8827468683257119,0.46897541213362304,988.6482777195409,0.5269389733055564,0.5269389733055564,0.5269389733055564,0.5269389733055564,17.576532949639088,17.576532949639088,17.576532949639088,17.576532949639088,0.9288305127427797,0.9288305127427797,0.9288305127427797,0.9288305127427797,1.091519547795095,1.091519547795095,1.091519547795095,1.091519547795095,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.79915794668509,42.79915794668509,42.79915794668509,42.79915794668509,171.19663178674034,0.10061293131428797,190.0956750234228,159.42189223806284,4,4,123261.57488645312,30,0.9510923988152247
2018.05,2018.0,5.0,2017.0,8.0,228.0,33.0,0.3499999999999998,1898.571623076468,-0.24000000000000016,1739.0916067380442,55.0,13.0,13.0,17.0,178.0,276.0,0.16103317487889368,1099.726377216077,363.36522952196754,38.33252565917573,4.608324912612494,9.966506860855167,22.381191673454527,288.0766804158697,93.33252565917572,17.60832491261249,22.966506860855162,39.38119167345454,466.07668041586976,1233.6337346487203,4.0,274.93159430401926,274.93159430401926,274.93159430401926,274.93159430401926,970.3498965194318,990.0,0.9035190669604312,0.4796442903809004,988.6168366426587,0.5346701612148321,0.5346701612148321,0.5346701612148321,0.5346701612148321,17.732269962011753,17.732269962011753,17.732269962011753,17.732269962011753,0.9298285947714351,0.9298285947714351,0.9298285947714351,0.9298285947714351,1.0997263772160775,1.0997263772160775,1.0997263772160775,1.0997263772160775,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.58346732980311,43.58346732980311,43.58346732980311,43.58346732980311,174.33386931921245,0.1022053468667377,187.72658728617733,163.61619936130225,4,4,129704.39877349413,31,0.9685214962178474
2018.06,2018.0,6.0,2017.0,9.0,258.5,37.333333333333336,0.3499999999999998,1068.1652285766577,-0.24000000000000016,978.4393493762186,53.0,12.0,12.0,13.0,120.0,210.0,0.22662516693317036,767.4801849253989,0.9591644508196394,0.24207483758781376,0.05480939718969369,0.05480939718969369,0.059376846955501494,0.5480939718969368,53.24207483758781,12.054809397189695,12.054809397189695,13.059376846955502,120.54809397189693,844.8318785573664,3.1666666666666665,241.18509874754739,241.18509874754739,242.9918970096363,247.04049930729136,967.705147422784,990.0,0.46271858710110203,0.21450166697477954,989.322779745924,0.4160838987080296,0.4160838987080296,0.42228110605259994,0.4351228376030217,21.201548424432175,21.201548424432175,20.713119449204907,19.971070034110983,0.9387928192512077,0.9387928192512077,0.9384254164146183,0.9386487147946849,0.9647403949901893,0.9647403949901893,0.9719675880385451,0.9881619972291652,0.9783333333333334,0.9783333333333334,0.9786956521739131,0.9800000000000003,45.923915365388204,45.923915365388204,45.20455353051613,44.40082205975983,144.26498392807608,0.14702674937746357,189.00847011775372,83.43623281110288,4,2,103870.78842821476,30,0.8014721329337559
2018.07,2018.0,7.0,2017.0,10.0,289.0,41.74193548387097,0.3499999999999998,495.5513018177646,-0.16999999999999996,466.0659993596079,50.0,10.0,9.0,9.0,108.0,186.0,0.4065678481735973,280.06599935960776,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.0659993596079,1.4516129032258065,202.90300142920313,170.86092398875317,,,965.5536096759795,990.0,0.15788169720429776,0.026043335479219155,989.8160749673164,0.3008837927792826,0.20985654134645307,,,23.961581498557514,23.75092206276422,,,0.9335483870967746,0.9242857142857143,,,0.8116120057168125,0.6834436959550125,,,0.9738709677419355,0.9700000000000001,,,43.49208035585296,35.679738927591224,,,59.60551083928125,0.12662111275856233,87.95279351374597,41.689419783128685,2,1,44346.50006442524,31,0.3311417268848958
2018.08,2018.0,8.0,2017.0,11.0,320.0,46.12903225806452,0.3499999999999998,346.5203066220476,-0.16999999999999996,325.90234837803587,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.512544134378185,160.61202579739063,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,225.1604128941648,1.0,160.61202579739063,,,,964.9818505235363,990.0,0.11656416906667913,0.006240721727312315,989.8771951092057,0.19185559082096393,,,,24.703488994848914,,,,0.9183870967741934,,,,0.6424481031895622,,,,0.9696774193548384,,,,34.754968326763354,,,,34.754968326763354,0.10539491239223218,48.28651920520456,20.774390353881632,1,1,25857.696435111935,31,0.19308315737090753
2018.09,2018.0,9.0,2017.0,12.0,350.5,50.5,0.3499999999999998,274.47770067867344,-0.14000000000000007,261.0282933454183,46.0,7.0,6.0,4.0,75.0,138.0,0.5303974388405664,123.02829334541843,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.02829334541835,1.0,123.02829334541843,,,,964.7848900751698,990.0,0.10194146364048355,0.002308709065147634,989.8957498272947,0.10845802459018375,,,,25.00240172753471,,,,0.9023333333333331,,,,0.49211317338167343,,,,0.9673333333333335,,,,26.377972495909507,,,,26.377972495909507,0.10061921245728049,32.55254070332614,20.71075026911664,1,1,18992.14019705485,30,0.14654429164394175
2018.1,2018.0,10.0,2018.0,1.0,16.0,2.7419354838709675,0.3499999999999998,229.6609637606817,-0.16000000000000006,216.79994979008362,41.0,6.0,4.0,3.0,56.0,110.0,0.5088049747011493,106.79994979008352,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,157.79994979008356,1.0,106.79994979008352,,,,964.6747850137184,990.0,0.0936818010648012,0.0008725650403262291,989.9054456338954,0.08129039711507675,,,,25.149370223061474,,,,0.8906451612903227,,,,0.4271997991603341,,,,0.9635483870967747,,,,22.645580896940192,,,,22.645580896940192,0.10407587666567356,27.293329477987623,18.26208275302855,1,1,16848.3121873235,31,0.1258087827607788
2018.11,2018.0,11.0,2018.0,2.0,46.5,7.066666666666666,0.3499999999999998,283.6516003949866,-0.2000000000000001,263.7959883673376,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.42644109896230054,152.46265503400426,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,205.79598836733757,1.0,152.46265503400426,,,,964.8006673009412,990.0,0.1100130271930543,0.005279226518491833,989.8847077462884,0.17011981317363947,,,,24.913920632173703,,,,0.9180000000000004,,,,0.6098506201360169,,,,0.9699999999999995,,,,33.21580387103993,,,,33.21580387103993,0.12486638823027289,45.43562423142429,25.11058873142551,1,1,23915.378787148744,30,0.18453224372799956
2018.12,2018.0,12.0,2018.0,3.0,77.0,11.419354838709678,0.3499999999999998,402.33040734142656,-0.16999999999999996,378.3917481046116,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.3228213414395167,257.8111029433214,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,313.10142552396644,1.3225806451612903,207.71237110967317,155.30606868430922,,,965.1834740336319,990.0,0.14593774279393726,0.02161096580915067,989.832451291397,0.31732385526379614,0.17117417077893585,,,24.331653402501196,24.245476070866044,,,0.9338709677419357,0.9179999999999999,,,0.8308494844386929,0.621224274737237,,,0.9751612903225805,0.97,,,45.30542037069764,32.891934029476054,,,55.915721670528626,0.14709781793193025,69.895906179638,42.37257335400738,2,1,41601.29692287329,31,0.31064289816960344
2019.01,2019.0,1.0,2018.0,4.0,108.0,15.870967741935484,0.3625000000000001,582.2907117369604,-0.17999999999999997,544.2962427961237,46.0,7.0,6.0,4.0,76.0,139.0,0.2594066737977906,405.2962427961237,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,464.2962427961237,2.0,202.64812139806185,202.64812139806185,,,965.8961359554182,990.0,0.19955097111056866,0.051470756524085164,989.7489782723654,0.2990384583580389,0.2990384583580389,,,23.553803858589113,23.553803858589113,,,0.9325806451612907,0.9325806451612907,,,0.8105924855922477,0.8105924855922477,,,0.9741935483870969,0.9741935483870969,,,42.49511066565294,42.49511066565294,,,84.99022133130588,0.15540095187264158,112.00783730762294,66.59741682282105,2,2,63232.72467049159,31,0.47216789628503275
2019.02,2019.0,2.0,2018.0,5.0,137.5,20.071428571428573,0.3625,1242.69527013926,-0.16000000000000006,1170.6189444711824,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14465353481560866,867.5776046884041,149.96991121135002,13.771190722704448,2.6069582521033503,4.135154720798979,4.628700963313272,124.82790655242998,60.62833357984731,10.249815394960494,10.420869006513263,9.271558106170415,212.47076369528713,948.8766226697252,3.5,244.90561986452667,244.90561986452667,244.90561986452667,265.7214901896485,968.3505798756731,990.0,0.5739376675621671,0.28487124572255984,989.1411910867154,0.4296592069592736,0.4296592069592736,0.4296592069592736,0.5010882934019415,20.360952004082957,20.360952004082957,20.360952004082957,18.633481744558136,0.9346633786069276,0.9346633786069276,0.9346633786069276,0.9328981857852837,0.979622479458107,0.979622479458107,0.979622479458107,1.0628859607585937,0.9778571428571431,0.9778571428571431,0.9778571428571431,0.9800000000000003,44.29503727370611,44.29503727370611,44.29503727370611,44.27231033338817,155.0212669878124,0.14342464659053178,190.46537524966564,114.9599549524344,4,3,104174.29141580993,28,0.8612292610434022
2019.03,2019.0,3.0,2018.0,6.0,167.0,24.258064516129032,0.3625000000000001,3096.808661656801,-0.4100000000000001,2636.545474318058,59.0,11.0,12.0,13.0,144.0,239.0,0.09194705714559785,1100.0,1297.5454743180583,41.0,7.0,13.0,61.52316605097315,1175.022308267085,100.0,18.0,25.0,74.52316605097315,1319.0223082670852,1243.0,4.0,275.0,275.0,275.0,275.0,972.755797102453,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.307300904432356,15.307300904432356,15.307300904432356,15.307300904432356,0.912587589358677,0.912587589358677,0.912587589358677,0.912587589358677,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.94534021989264,36.94534021989264,36.94534021989264,36.94534021989264,147.78136087957057,0.05725401068785278,166.91224570611638,138.75980350190315,4,4,109949.33249440051,31,0.8210075604420588
2019.04,2019.0,4.0,2018.0,7.0,197.5,28.666666666666668,0.36250000000000004,3297.9828592120407,-0.2899999999999999,2951.2824111373748,70.0,14.0,18.0,25.0,168.0,295.0,0.10050203586160494,1100.0,1556.2824111373748,30.0,4.000000000000001,7.0,55.0,1460.2824111373748,100.0,18.0,25.0,80.0,1628.282411137375,1243.0,4.0,275.0,275.0,275.0,275.0,973.4968756425025,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.566222364382803,14.566222364382803,14.566222364382803,14.566222364382803,0.9043733942463592,0.9043733942463592,0.9043733942463592,0.9043733942463592,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.835668939400016,34.835668939400016,34.835668939400016,34.835668939400016,139.34267575760006,0.0476118275419398,145.7623887631577,128.27442247589622,4,4,100326.72654547205,30,0.7741259764311115
2019.05,2019.0,5.0,2018.0,8.0,228.0,33.0,0.3625000000000001,3352.2914692663967,-0.24000000000000016,3060.6421114402215,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.11085506066738333,1100.0,1626.7711436982852,30.93548387096774,4.0,7.32258064516129,56.32258064516129,1528.1904985369952,100.0,18.0,25.0,80.0,1737.6421114402206,1243.0,4.0,275.0,275.0,275.0,275.0,973.7212099214477,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.341888085437702,14.341888085437702,14.341888085437702,14.341888085437702,0.900879280845552,0.900879280845552,0.900879280845552,0.900879280845552,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.179282690488215,34.179282690488215,34.179282690488215,34.179282690488215,136.71713076195286,0.0456493951093885,153.70534674469474,126.22529827670387,4,4,101717.5452868929,31,0.7595396153441824
2019.06,2019.0,6.0,2018.0,9.0,258.5,37.333333333333336,0.36250000000000004,1879.557484775352,-0.24000000000000016,1716.0359835998966,67.0,13.0,15.0,17.0,181.0,293.0,0.17923339152222484,1062.8696423168842,360.1663412830118,22.721640150663706,3.5058694357484486,6.705027083663493,20.89702321437269,306.33678139856335,89.7216401506637,16.505869435748448,21.70502708366349,37.897023214372695,487.33678139856323,1190.80217898696,3.966666666666667,267.9674927679029,267.9674927679029,267.9674927679029,267.89706622052614,970.2353520563073,990.0,0.844435583802965,0.44026013711415407,988.7153042790833,0.5097829001121165,0.5097829001121165,0.5097829001121165,0.5095777729598481,17.970169322663374,17.970169322663374,17.970169322663374,17.880063374495563,0.9302614029673888,0.9302614029673888,0.9302614029673888,0.9299255892766091,1.0718699710716117,1.0718699710716117,1.0718699710716117,1.0715882648821047,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,42.92741986371099,42.92741986371099,42.92741986371099,42.675793543504184,170.03552668318702,0.10436574226450562,186.13701633223246,150.6737494491253,4,3,122425.57921189461,30,0.9446418149065943
2019.07,2019.0,7.0,2018.0,10.0,289.0,41.74193548387097,0.3625000000000001,821.2748826097275,-0.16999999999999996,770.663817968903,63.0,12.0,13.0,13.0,155.0,256.0,0.35545011397776605,514.6638179689031,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,602.6638179689031,2.3225806451612905,221.85239929184567,215.97462671969828,234.97774117790053,213.05308171106032,966.8605381228599,990.0,0.28515848962436047,0.0927617481207665,989.6220797622548,0.3594911997451033,0.3409751845157586,0.3951408057988241,0.3213965682798679,22.40205043964962,22.23075860429209,21.212871896811887,20.692185558215368,0.9348387096774193,0.9333333333333333,0.9374999999999997,0.935,0.8874095971673824,0.8638985068787929,0.9399109647116023,0.8522123268442412,0.9761290322580644,0.9755555555555553,0.9775000000000001,0.975,44.40022250998204,42.68531702731748,44.76815371382393,39.42910499027266,101.45117780946602,0.12845662559753618,161.21492985445596,53.1750109115945,4,1,75479.67629024274,31,0.5636176544970336
2019.08,2019.0,8.0,2018.0,11.0,320.0,46.12903225806452,0.3625000000000001,433.86121038448186,-0.16999999999999996,407.1245132945382,58.0,10.0,10.0,7.0,117.0,202.0,0.5022138647154946,205.12451329453822,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,283.1245132945383,1.096774193548387,191.10164611983524,144.90296080526417,,,965.3012854952881,990.0,0.1359661921964923,0.012675505513479327,989.85135830229,0.26916184659699555,0.14861410290678959,,,24.28091096040501,23.99629148808161,,,0.9290322580645164,0.9133333333333334,,,0.764406584479341,0.5796118432210567,,,0.9732258064516125,0.9700000000000001,,,41.215717501343235,30.221616666649506,,,44.14039008198672,0.10716784899404487,62.416534312290594,29.793906668443107,2,1,32840.45022099812,31,0.24522438934437069
2019.09,2019.0,9.0,2018.0,12.0,350.5,50.5,0.36250000000000004,315.201643314195,-0.14000000000000007,299.2051599159995,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,143.33333333333334,0.48342187484921323,155.87182658266633,0.0,0.0,0.0,0.0,0.0,0.0,47.333333333333336,7.666666666666667,6.666666666666667,4.0,77.66666666666667,217.538493249333,1.0,155.87182658266633,,,,964.8937947626029,990.0,0.1140054921068474,0.00560071965559993,989.8803937882373,0.17769994600131234,,,,24.80889907963351,,,,0.9176666666666663,,,,0.6234873063306653,,,,0.9699999999999995,,,,33.80128979617279,,,,33.80128979617279,0.11196766246172937,44.77047047827132,24.407197693659267,1,1,24336.928653244417,30,0.18778494331207113
2019.1,2019.0,10.0,2019.0,1.0,16.0,2.7419354838709675,0.3625000000000001,266.5006261563938,-0.16000000000000006,251.04358983932303,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.4656200966237477,134.26939629093582,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,189.33391241996813,1.0,134.26939629093582,,,,964.7603721376906,990.0,0.10443201559771641,0.0034269396290935784,989.8921410447729,0.12805060776910418,,,,25.00371829931354,,,,0.9109677419354839,,,,0.537077585163743,,,,0.9699999999999995,,,,29.1028396354995,,,,29.1028396354995,0.1158261049649231,32.31228976179556,26.842744277471308,1,1,21652.51268881162,31,0.1616824424194416
2019.11,2019.0,11.0,2019.0,2.0,46.5,7.066666666666666,0.36250000000000004,242.55473050563495,-0.2000000000000001,224.96951254397635,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.483230953816044,116.30284587730976,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,167.96951254397638,1.0,116.30284587730976,,,,964.7200041360444,990.0,0.09714869745817382,0.0016302845877309723,989.9012210179542,0.09573623821511544,,,,25.085480643694293,,,,0.901333333333333,,,,0.4652113835092387,,,,0.9663333333333335,,,,24.939498432231463,,,,24.939498432231463,0.11078104593065778,27.332564820350232,22.117524124640678,1,1,17956.43887120666,30,0.13855276906795264
2019.12,2019.0,12.0,2019.0,3.0,77.0,11.419354838709678,0.3625000000000001,284.6822438507382,-0.16999999999999996,267.1387005734364,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.30992371024155674,187.8161199282751,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,227.26773283150095,1.032258064516129,182.6697728567559,159.53675921709458,,,964.8137573120868,990.0,0.11719844154083203,0.010732691189210851,989.8720688672698,0.2531484442572446,0.18014995060145494,,,24.805163110925974,24.44996842931021,,,0.9264516129032259,0.92,,,0.7306790914270239,0.6381470368683785,,,0.9732258064516129,0.97,,,40.187307450910716,34.14818592582785,,,41.28886183561484,0.15158238370855032,68.2963718516557,26.97925401006727,2,1,30718.91320569744,31,0.22938256575341578
2020.01,2020.0,1.0,2019.0,4.0,108.0,15.870967741935484,0.375,493.556066594979,-0.17999999999999997,460.2410320998178,34.0,5.0,4.0,3.0,45.0,91.0,0.2007009157726861,369.24103209981774,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,412.24103209981774,2.0,184.62051604990887,184.62051604990887,,,965.527491282217,990.0,0.17963729533450612,0.0439505675579137,989.7764121371076,0.24733315205731035,0.24733315205731035,,,24.001587702833348,24.001587702833348,,,0.9280645161290327,0.9280645161290327,,,0.7384820641996358,0.7384820641996358,,,0.9716129032258063,0.9716129032258063,,,39.167162421873755,39.167162421873755,,,78.33432484374752,0.1696576597571278,106.88968854629185,64.73519877986016,2,2,58280.737683748164,31,0.4351906935763752
2020.02,2020.0,2.0,2019.0,5.0,138.0,20.137931034482758,0.375,701.5793913471432,-0.16000000000000006,659.4846278663146,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.1756906639677827,543.4501451076937,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,593.2087657973489,2.3793103448275863,236.20372256131458,236.20372256131458,187.29439086971627,,966.4057377940164,990.0,0.2605558062593327,0.08738005804307757,989.6520641356974,0.4052550743789762,0.4052550743789762,0.2484627389520438,,22.841071267302038,22.841071267302038,22.90937706125284,,0.9420689655172411,0.9420689655172411,0.9299999999999998,,0.9448148902452584,0.9448148902452584,0.7491775634788652,,0.9762068965517243,0.9762068965517243,0.97,,48.77174396764282,48.77174396764282,37.97025937976479,,111.9460001138171,0.16985887097575286,118.02811725462924,107.01185421845051,3,2,77914.41607921672,29,0.6219222228545396
2020.03,2020.0,3.0,2019.0,6.0,168.0,24.419354838709676,0.375,854.008981201248,-0.4100000000000001,722.7051003415562,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.16867466566170022,600.8018745351046,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,654.8663906641369,2.838709677419355,214.59618344846567,214.59618344846567,204.61133603012956,,966.6794649565542,990.0,0.29629935690674586,0.10836592499780827,989.5953347180955,0.33050438740317056,0.33050438740317056,0.29740466384544795,,22.585365374138593,22.585365374138593,22.53657241125348,,0.9358064516129034,0.9358064516129034,0.9330769230769234,,0.8583847337938623,0.8583847337938623,0.8184453441205181,,0.9738709677419354,0.9738709677419354,0.9726923076923077,,43.39136539327014,43.39136539327014,41.045274190635794,,121.20779946255738,0.1678708050764722,133.8246790127314,109.99871366681622,3,2,90178.60280014266,31,0.6733766636808741
2020.04,2020.0,4.0,2019.0,7.0,198.5,28.8,0.375,900.274063667469,-0.2899999999999999,802.3692592436321,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.16514428159077105,669.7025925769652,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,730.3692592436321,3.0,223.234197525655,223.234197525655,223.234197525655,,967.0206260500366,990.0,0.34006913579340964,0.13091077777308957,989.5290200864333,0.35277645039718714,0.35277645039718714,0.35277645039718714,,22.155617586000098,22.155617586000098,22.155617586000098,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.8929367901026206,0.8929367901026206,0.8929367901026206,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,44.693844644910016,44.693844644910016,44.693844644910016,,134.08153393473006,0.1671617418707091,137.07985674892606,132.13763924958468,3,3,96538.70443300562,30,0.7448974107485001
2020.05,2020.0,5.0,2019.0,8.0,229.0,33.12903225806452,0.375,984.0616873495891,-0.24000000000000016,895.4961354881259,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.18160402780990084,732.528393552642,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,794.3671032300614,3.0,244.17613118421392,244.17613118421392,244.17613118421392,,967.4054578427223,990.0,0.3837572505404271,0.15669492318458386,989.4595478262751,0.42249460691058405,0.42249460691058405,0.42249460691058405,,21.631595376642444,21.631595376642444,21.631595376642444,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9767045247368561,0.9767045247368561,0.9767045247368561,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.71650008974108,47.71650008974108,47.71650008974108,,143.1495002692232,0.1599951765341295,151.28026282752268,134.90138653501,3,3,106503.22820030212,31,0.795275001495685
2020.06,2020.0,6.0,2019.0,9.0,259.5,37.5,0.375,747.5408774948075,-0.24000000000000016,680.2621985202748,45.0,10.0,9.0,9.0,88.0,161.0,0.2495179650962302,519.2621985202749,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,583.2621985202749,2.466666666666667,207.91381054094353,207.91381054094353,221.64552308225979,,966.486019624817,990.0,0.26364657857716306,0.08685578246349751,989.6494976389594,0.31360851454039035,0.31360851454039035,0.3500927426978029,,22.84986949960184,22.84986949960184,22.062487232416007,,0.9330000000000002,0.9330000000000002,0.9371428571428568,,0.8316552421637737,0.8316552421637737,0.886582092329039,,0.9749999999999998,0.9749999999999998,0.9771428571428575,,42.268533316989,42.268533316989,43.898568272618114,,105.02306516119978,0.15266907888627435,144.29597502905068,60.555996882657254,3,2,75616.60691606384,30,0.5834614731177765
2020.07,2020.0,7.0,2019.0,10.0,290.0,41.87096774193548,0.375,405.7923494899969,-0.16999999999999996,379.92308721000956,42.0,9.0,8.0,6.0,70.0,135.0,0.3595734940399072,244.92308721000967,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.9230872100096,1.2903225806451613,201.584084993094,149.27878541382069,,,965.1901729949217,990.0,0.1428895861583058,0.019136175792853972,989.8379742380486,0.2991464834212321,0.15800594947632074,,,24.348654759706324,24.24240301493555,,,0.9325806451612905,0.9155555555555556,,,0.8063363399723755,0.5971151416552828,,,0.9741935483870965,0.9699999999999999,,,43.882764701464566,31.52966940895099,,,53.03653969116001,0.13888034941045752,67.5653858476486,40.9368188796528,2,1,39459.18553022306,31,0.29464744272866683
2020.08,2020.0,8.0,2019.0,11.0,321.0,46.25806451612903,0.375,306.8835977921492,-0.16999999999999996,287.3197684328998,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.5011748446885977,145.22299423935135,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,202.99718778773843,1.0,145.22299423935135,,,,964.8565088972351,990.0,0.10905373449491569,0.0045794847045457195,989.8863667808004,0.15935134415790492,,,,24.87050653940756,,,,0.9106451612903222,,,,0.5808919769574056,,,,0.9680645161290322,,,,31.35594673820041,,,,31.35594673820041,0.10758309886201453,44.88953481847781,19.70486442036631,1,1,23328.824373221116,31,0.17419970410111346
2020.09,2020.0,9.0,2019.0,12.0,351.5,50.666666666666664,0.375,232.25209534635317,-0.14000000000000007,220.05886034066967,40.0,6.0,4.0,3.0,65.0,118.0,0.5384309236478458,102.05886034066972,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,152.0588603406697,1.0,102.05886034066972,,,,964.7181610863029,990.0,0.09172461147977376,0.0006143947037490512,989.9076609938161,0.07483154278565576,,,,25.114668364728125,,,,0.8846666666666665,,,,0.4082354413626789,,,,0.9616666666666672,,,,21.440512102452693,,,,21.440512102452693,0.09685697684866977,29.179358345697885,17.09344290122242,1,1,15437.168713765946,30,0.11911395612473724
2020.1,2020.0,10.0,2020.0,1.0,16.0,2.7419354838709675,0.375,212.34131202513922,-0.16000000000000006,199.60083330363082,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.5106390402674638,97.98793007782432,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,145.11696233588881,1.0,97.98793007782432,,,,964.5437794050403,990.0,0.08935805534178028,0.000453155330892844,989.9101887893278,0.06863650629923283,,,,25.29777287798755,,,,0.8845161290322582,,,,0.3919517203112974,,,,0.9606451612903232,,,,20.692849120814166,,,,20.692849120814166,0.10330320555395997,24.55098076570972,15.9015628076142,1,1,15395.47974588574,31,0.11496027289341203
2020.11,2020.0,11.0,2020.0,2.0,46.5,7.066666666666666,0.375,214.0849972460169,-0.2000000000000001,198.0286224525657,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.4942347005544192,100.69528911923238,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,146.69528911923234,1.0,100.69528911923238,,,,964.4938585056291,990.0,0.08989612129064742,0.0007002979050426452,989.9094035808042,0.07317192447768815,,,,25.342373150697483,,,,0.8836666666666667,,,,0.40278115647692947,,,,0.9623333333333335,,,,21.34411450936948,,,,21.34411450936948,0.10711128821362789,28.646165078097024,16.105756875759543,1,1,15367.762446746015,30,0.11857841394094147
2020.12,2020.0,12.0,2020.0,3.0,77.0,11.419354838709678,0.375,319.12785757428594,-0.16999999999999996,298.7834566539252,38.0,5.0,4.0,3.0,54.0,104.0,0.3563183961864597,194.7834566539252,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,241.7834566539252,1.064516129032258,185.12267375410536,149.7421349472085,,,964.9047783120457,990.0,0.12211731386545467,0.01112543195289937,989.8667572541817,0.25294574333153025,0.15866644291333187,,,24.70903319880468,24.372922813242717,,,0.9290322580645165,0.92,,,0.7404906950164215,0.598968539788834,,,0.9732258064516129,0.97,,,40.63897952789804,31.95068715852726,,,42.70031418328689,0.1410927538845987,63.90137431705452,26.86893155647183,2,1,31769.03375236544,31,0.23722396768492712
2021.01,2021.0,1.0,2020.0,4.0,108.0,15.870967741935484,0.38749999999999984,512.811561376402,-0.17999999999999997,477.042954970398,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.21836475804661026,376.68811626072056,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,422.26876142201087,1.8709677419354838,205.94481957027452,196.0385999038454,,,965.60191786344,990.0,0.18393515993779636,0.04561841866075293,989.7704464214013,0.31410789916893067,0.2826430856715611,,,23.854420658792428,23.823639317311113,,,0.9332258064516133,0.930740740740741,,,0.8237792782810979,0.7841543996153815,,,0.9745161290322583,0.973703703703704,,,43.86608445327707,41.48275150550623,,,79.9962228612986,0.1662113500944488,111.14306940713905,58.75884335158185,2,1,59517.18980880614,31,0.44442346034054764
2021.02,2021.0,2.0,2020.0,5.0,137.5,20.071428571428573,0.3874999999999999,940.6260440337655,-0.16000000000000006,882.3072293036721,43.0,7.0,5.0,4.0,78.0,137.0,0.16390413289106026,734.6156007479558,10.691628555716218,2.9153492693226637,0.5360535355375766,0.3902054217414678,0.31216433739317423,6.537855991721335,45.91534926932267,7.536053535537576,5.390205421741468,4.312164337393174,84.53785599172134,793.4572089745576,3.1785714285714284,231.5352717900457,231.5352717900457,225.60102159553077,241.44381040029967,967.3190365744211,990.0,0.41662859303578753,0.19103798535285949,989.3923334216114,0.3853555781823922,0.3853555781823922,0.3660148238567527,0.4161184709853834,21.687941269007933,21.687941269007933,21.442876153154728,20.306515830523885,0.9372800496116123,0.9372800496116123,0.9358191908315278,0.9373841389125136,0.9261410871601827,0.9261410871601827,0.9024040863821233,0.9657752416011987,0.9771428571428574,0.9771428571428574,0.9765217391304349,0.9790000000000001,45.00143374911554,45.00143374911554,43.13372867771228,43.98179945217165,141.14193014498463,0.16126942971714336,188.93582155481133,104.41308583977668,4,2,94847.37705742968,28,0.7841218341388035
2021.03,2021.0,3.0,2020.0,6.0,167.0,24.258064516129032,0.38749999999999984,2150.420733672207,-0.4100000000000001,1808.7726396100352,59.0,11.0,12.0,13.0,144.0,239.0,0.1331009469522724,1099.1097571729586,470.66288243707663,39.4466279319735,6.751941019575158,12.371015419555135,25.600909923355644,386.49238814261724,98.44662793197351,17.75194101957516,24.37101541955514,38.60090992335565,530.4923881426172,1239.6793415440625,4.0,274.77743929323964,274.77743929323964,274.77743929323964,274.77743929323964,970.5699246358606,990.0,0.9160198637419497,0.47884268432484645,988.6051374519335,0.5340812983396903,0.5340812983396903,0.5340812983396903,0.5340812983396903,17.501131517732453,17.501131517732453,17.501131517732453,17.501131517732453,0.9293184630505211,0.9293184630505211,0.9293184630505211,0.9293184630505211,1.0991097571729593,1.0991097571729593,1.0991097571729593,1.0991097571729593,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.9629061939882,42.9629061939882,42.9629061939882,42.9629061939882,171.8516247759528,0.09593506875938779,186.99372734938692,167.75939102851302,4,4,127857.60883330888,31,0.9547312487552934
2021.04,2021.0,4.0,2020.0,7.0,197.5,28.666666666666668,0.3874999999999999,1896.6609770012246,-0.2899999999999999,1683.523699710712,54.0,13.0,14.0,19.0,117.0,217.0,0.12922699161515386,1100.0,366.52369971071136,46.0,5.0,11.0,32.09193684103004,272.4317628696815,100.0,18.0,25.0,51.09193684103003,389.4317628696815,1243.0,4.0,275.0,275.0,275.0,275.0,970.196222700032,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.866875306853192,17.866875306853192,17.866875306853192,17.866875306853192,0.9305359706539654,0.9305359706539654,0.9305359706539654,0.9305359706539654,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.95568710847735,43.95568710847735,43.95568710847735,43.95568710847735,175.8227484339094,0.10478746464939541,179.9607327291846,169.5311861593466,4,4,126592.37887241476,30,0.9767930468550522
2021.05,2021.0,5.0,2020.0,8.0,228.0,33.0,0.38749999999999984,1482.8717485174272,-0.24000000000000016,1344.9646759053064,47.0,10.0,10.0,10.0,115.0,192.0,0.14556971754182998,1041.5911253059528,111.37355059935416,26.31557968405038,4.618713185863444,5.80070576038303,5.80070576038303,68.83784620867426,73.31557968405039,14.618713185863443,15.80070576038303,15.80070576038303,183.83784620867428,1145.3261239362496,3.967741935483871,262.5631254263932,262.5631254263932,262.5631254263932,262.3651406609989,969.074332923191,990.0,0.7778878543652744,0.4191192547233934,988.8029928909115,0.4911416943923251,0.4911416943923251,0.4911416943923251,0.4905130740861318,19.237518273328025,19.237518273328025,19.237518273328025,19.177824584581458,0.9341840787348525,0.9341840787348525,0.9341840787348525,0.933990214692681,1.050252501705573,1.050252501705573,1.050252501705573,1.049460562643996,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9793333333333335,45.169960735590514,45.169960735590514,45.169960735590514,44.97481903356736,179.03390062635285,0.13484522787989764,189.74316887733397,153.07263538885516,4,3,133201.2220660065,31,0.9946327812575158
2021.06,2021.0,6.0,2020.0,9.0,258.5,37.333333333333336,0.3874999999999999,689.9253123652821,-0.24000000000000016,625.7622583153109,45.0,10.0,9.0,9.0,88.0,161.0,0.280636271152075,464.7622583153108,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,528.7622583153108,2.1666666666666665,216.6056327041097,206.71806110545535,227.66295067800138,206.835795025094,966.2444725440349,990.0,0.24437700637628662,0.07627062215694085,989.6793523714671,0.34343255096315417,0.31297973577810817,0.3725269365184662,0.3028528884449708,23.091447276468482,22.857808662378932,21.830331527393092,21.236762617875645,0.9350000000000002,0.9320833333333335,0.9359999999999997,0.93,0.8664225308164387,0.8268722444218213,0.9106518027120055,0.827343180100376,0.9753333333333333,0.9741666666666665,0.976,0.97,44.721502397272126,41.8991509022218,44.46572530648498,38.87207309992417,94.35846732454206,0.14792004153340382,155.4882923996967,52.26155748551153,4,1,67938.09647367029,30,0.524213707358567
2021.07,2021.0,7.0,2020.0,10.0,289.0,41.74193548387097,0.38749999999999984,370.16638436804243,-0.16999999999999996,345.7816737977977,42.0,9.0,8.0,6.0,70.0,135.0,0.3935849296068683,210.78167379779762,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,269.7816737977976,1.0,210.78167379779762,,,,965.0556693957695,990.0,0.13154440035828013,0.01299688674304145,989.8554587128989,0.32143203794166475,,,,24.478357279187207,,,,0.9367741935483869,,,,0.8431266951911907,,,,0.9745161290322577,,,,46.22240351800228,,,,46.22240351800228,0.1329478157811369,59.76451157755577,35.76348320256465,1,1,34389.468217393696,31,0.25679113065556824
2021.08,2021.0,8.0,2020.0,11.0,320.0,46.12903225806452,0.38749999999999984,283.8852444182515,-0.16999999999999996,265.18430394219916,39.0,7.0,5.0,4.0,60.0,115.0,0.435484831307092,150.18430394219916,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,201.18430394219914,1.0,150.18430394219916,,,,964.7956418303739,990.0,0.10847192179847698,0.0050184303942199205,989.8865096478073,0.1616970856848365,,,,24.92917073174827,,,,0.9167741935483872,,,,0.6007372157687967,,,,0.9699999999999995,,,,32.67535211346801,,,,32.67535211346801,0.12278884148237541,39.72732737765468,27.172432265903648,1,1,24310.461972420195,31,0.18152973396371114
2021.09,2021.0,9.0,2020.0,12.0,350.5,50.5,0.3874999999999999,221.90476870549773,-0.14000000000000007,209.86643500322435,34.0,6.0,4.0,3.0,44.0,91.0,0.43585754004079386,118.86643500322437,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.86643500322438,1.0,118.86643500322437,,,,964.6038423468278,990.0,0.0954090119329174,0.0019051321938764467,989.9026858558732,0.10137424392707443,,,,25.197469265118432,,,,0.8989999999999999,,,,0.4754657400128975,,,,0.9656666666666671,,,,25.538297907158938,,,,25.538297907158938,0.12112058239883045,31.54175721949646,20.798879453893033,1,1,18387.57449315443,30,0.1418794328175496
2021.1,2021.0,10.0,2021.0,1.0,16.0,2.7419354838709675,0.38749999999999984,201.4035940948459,-0.16000000000000006,188.91657126096544,37.0,5.0,3.0,2.0,50.0,97.0,0.5146716213669729,91.91657126096543,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,136.91657126096547,1.0,91.91657126096543,,,,964.4736269876854,990.0,0.08656246747532911,0.00017577163334354655,989.9132617608911,0.05990987780472824,,,,25.37972489540136,,,,0.8761290322580643,,,,0.3676662850438617,,,,0.9606451612903231,,,,19.27870385169008,,,,19.27870385169008,0.10174360991168932,24.886163617849316,17.563034424473678,1,1,14343.355665657413,31,0.10710391028716706
2021.11,2021.0,11.0,2021.0,2.0,46.5,7.066666666666666,0.3874999999999999,262.0715885965412,-0.2000000000000001,241.76104048030928,40.0,6.0,4.0,3.0,53.0,106.0,0.44257371446354515,135.76104048030916,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,185.76104048030913,1.0,135.76104048030916,,,,964.7518716008451,990.0,0.10321399107283268,0.003576104048030916,989.8932099048791,0.13418657314962593,,,,25.007151730884388,,,,0.9073333333333335,,,,0.5430441619212367,,,,0.9669999999999997,,,,29.29268644046685,,,,29.29268644046685,0.1201125208115299,38.87001622836151,22.184217043566623,1,1,21090.734237136137,30,0.16273714689148255
2021.12,2021.0,12.0,2021.0,3.0,77.0,11.419354838709678,0.38749999999999984,435.71589756977824,-0.16999999999999996,407.0131128173689,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.3093387346779947,286.1744031399497,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,341.5937579786593,1.6129032258064515,180.7829833446796,171.95442177123002,,,965.3148829139316,990.0,0.15538827629230442,0.027819720146845098,989.8167920035607,0.23596433051491267,0.21137368204531645,,,24.26594475911416,24.02214883441954,,,0.9277419354838714,0.9247368421052632,,,0.7231319333787193,0.6878176870849202,,,0.9706451612903221,0.97,,,38.79349514439518,36.335984626701496,,,61.06393733495418,0.14783806237881603,83.46405948534131,36.616312850767976,2,1,45431.56937720591,31,0.339244096305301
2022.01,2022.0,1.0,2021.0,4.0,108.0,15.870967741935484,0.4000000000000002,540.7369324223571,-0.17999999999999997,501.80387328794745,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.25433663249497784,375.67484102988305,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,429.2554861911734,2.0,187.83742051494153,187.83742051494153,,,965.7080821203687,990.0,0.18451289209300958,0.0451349682059766,989.7703521397011,0.2538993359824496,0.2538993359824496,,,23.8083706833498,23.8083706833498,,,0.9309677419354844,0.9309677419354844,,,0.751349682059766,0.751349682059766,,,0.9716129032258063,0.9716129032258063,,,39.67804230693394,39.67804230693394,,,79.35608461386788,0.1575120056027487,93.33750529975309,62.908878737679736,2,2,59040.92695271771,31,0.4408671367437105
2022.02,2022.0,2.0,2021.0,5.0,137.5,20.071428571428573,0.4000000000000002,659.9558006310082,-0.16000000000000006,617.7186293906236,36.0,6.0,5.0,4.0,54.0,105.0,0.1704253252999208,512.7186293906236,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,559.7186293906236,2.1785714285714284,239.69065286445266,239.69065286445266,186.689012505623,,966.2215634188606,990.0,0.24114123442934704,0.07668390100653058,989.6821748645643,0.4117560595048606,0.4117560595048606,0.24675777204412355,,23.048855386198646,23.048855386198646,22.96017902320683,,0.9407142857142853,0.9407142857142853,0.93,,0.9587626114578106,0.9587626114578106,0.746756050022492,,0.9782142857142857,0.9782142857142857,0.97,,49.92143530023655,49.92143530023655,37.93281641670368,,106.6165878177416,0.17259397680482483,114.50601328645212,97.22321196836569,3,2,71646.34701352236,28,0.5923143767652311
2022.03,2022.0,3.0,2021.0,6.0,167.0,24.258064516129032,0.4000000000000002,848.7836974611113,-0.4100000000000001,709.583171077489,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.17173773736727793,587.6799452710371,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,641.7444614000697,2.774193548387097,215.32494087243705,215.32494087243705,202.83049872129413,,966.6229547158795,990.0,0.2886924413913444,0.1040843282319825,989.6072232303761,0.3322141147048117,0.3322141147048117,0.29151331671084124,,22.652054399792988,22.652054399792988,22.56223521823551,,0.9335483870967741,0.9335483870967741,0.9308333333333332,,0.8612997634897477,0.8612997634897477,0.8113219948851761,,0.9722580645161287,0.9722580645161287,0.9699999999999998,,43.509268671858344,43.509268671858344,40.528696161736285,,118.39559243667384,0.1670733153620782,127.26927006925315,103.85279049643736,3,2,88086.32077288536,31,0.6577532913148548
2022.04,2022.0,4.0,2021.0,7.0,197.5,28.666666666666668,0.4000000000000002,846.1191950922606,-0.2899999999999999,747.9693684615581,40.0,10.0,8.0,5.0,62.0,125.0,0.16721281439277455,622.9693684615581,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,680.9693684615581,3.0,207.65645615385273,207.65645615385273,207.65645615385273,,966.7896262436533,990.0,0.3114315179487293,0.11689081053846744,989.5716776715126,0.30550636832526934,0.30550636832526934,0.30550636832526934,,22.476545059534033,22.476545059534033,22.476545059534033,,0.9329999999999997,0.9329999999999997,0.9329999999999997,,0.8306258246154108,0.8306258246154108,0.8306258246154108,,0.9729999999999996,0.9729999999999996,0.9729999999999996,,41.56943880060223,41.56943880060223,41.56943880060223,,124.7083164018066,0.1666965002157047,132.39917169934856,120.84516960225218,3,3,89789.98780930082,30,0.6928239800100372
