MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2022.05,2022.0,5.0,2021.0,8.0,228.0,33.0,0.4000000000000002,768.1344683787215,-0.24000000000000016,694.3935594143642,42.0,9.0,8.0,6.0,82.0,147.0,0.21354281054216898,547.3935594143642,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,606.3935594143642,2.6129032258064515,213.54359695561436,213.54359695561436,196.2893331893263,,966.5565990914148,990.0,0.26901245421402076,0.09134780777369252,989.6396397380122,0.3278089918838527,0.3278089918838527,0.2728854974632158,,22.75523165471363,22.75523165471363,22.59151351944257,,0.9351612903225808,0.9351612903225808,0.9299999999999999,,0.8541743878224575,0.8541743878224575,0.7851573327573051,,0.9732258064516129,0.9732258064516129,0.97,,43.46019134535465,43.46019134535465,39.24066196427672,,110.97111099139504,0.15971173600977415,119.4212319911108,84.36265715113785,3,2,82562.50657759787,31,0.6165061721744166
2022.06,2022.0,6.0,2021.0,9.0,258.5,37.333333333333336,0.4000000000000002,457.37561400463153,-0.24000000000000016,413.4675550601868,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.36704151722385014,266.46755506018695,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,327.4675550601869,1.3333333333333333,206.13360947502716,181.00183675547933,,,965.3295160047079,990.0,0.15070878212330932,0.023568127011109094,989.8257230908654,0.3071735953421432,0.23432969019181843,,,24.189033490815365,23.926447702770197,,,0.9353333333333335,0.9279999999999999,,,0.8245344379001085,0.7240073470219173,,,0.9739999999999998,0.9709999999999999,,,44.626296533985105,38.27346940477866,,,57.384119668911325,0.13656221244566097,92.17594219712349,38.329199829100354,2,1,41316.56616161615,30,0.31880066482728514
2022.07,2022.0,7.0,2021.0,10.0,289.0,41.74193548387097,0.4000000000000002,326.47548189145704,-0.16999999999999996,304.27514912283795,42.0,9.0,8.0,6.0,70.0,135.0,0.4460857136928451,169.27514912283797,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,228.27514912283795,1.0,169.27514912283797,,,,964.9084831842767,990.0,0.11765375076832901,0.006984924179482813,989.8753613250522,0.2062927005302954,,,,24.760585440245414,,,,0.9245161290322584,,,,0.6771005964913518,,,,0.9699999999999995,,,,36.89409507320673,,,,36.89409507320673,0.12068724193773755,45.38118361375512,25.978950942630046,1,1,27449.206734465813,31,0.20496719485114856
2022.08,2022.0,8.0,2021.0,11.0,320.0,46.12903225806452,0.4000000000000002,256.31626403573443,-0.16999999999999996,238.88675808130432,39.0,7.0,5.0,4.0,60.0,115.0,0.4833785958831783,123.88675808130446,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,174.88675808130432,1.0,123.88675808130446,,,,964.741670385031,990.0,0.09950684934589922,0.0023967417596800185,989.8980964088946,0.11003651179098237,,,,25.046389512072487,,,,0.9025806451612901,,,,0.49554703232521774,,,,0.9674193548387098,,,,26.620194941132645,,,,26.620194941132645,0.11092525615256785,32.386412378096644,20.60064950733918,1,1,19805.425036202687,31,0.14788997189518135
2022.09,2022.0,9.0,2021.0,12.0,350.5,50.5,0.4000000000000002,200.41785660892947,-0.14000000000000007,189.19445663882942,34.0,6.0,4.0,3.0,44.0,91.0,0.4832316033202455,98.19445663882946,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,142.19445663882942,1.0,98.19445663882946,,,,964.4858603151705,990.0,0.08836174658141913,0.0004339008484364269,989.9112043525703,0.06897367238678477,,,,25.35637036501304,,,,0.8823333333333334,,,,0.39277782655531784,,,,0.9613333333333339,,,,20.756636941126338,,,,20.756636941126338,0.10912952605759899,26.848410937875187,15.812241563196704,1,1,14944.778597610963,30,0.1153146496729241
2022.1,2022.0,10.0,2022.0,1.0,16.0,2.7419354838709675,0.4000000000000002,172.96272922451868,-0.16000000000000006,161.89311455414946,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.40944125865655007,95.66730810253652,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,131.0866629412462,1.0,95.66730810253652,,,,964.4726560843483,990.0,0.0845749987299703,0.0003132337271809662,989.9151117675427,0.06514016674745596,,,,25.37731551644691,,,,0.8790322580645159,,,,0.38266923241014594,,,,0.9600000000000006,,,,20.124041580369894,,,,20.124041580369894,0.1242049507425444,24.17334318919263,16.65626831638046,1,1,14972.286935795202,31,0.11180023100205498
2022.11,2022.0,11.0,2022.0,2.0,46.5,7.066666666666666,0.4000000000000002,202.19125186364107,-0.2000000000000001,186.01595171454974,36.0,5.0,3.0,2.0,47.0,93.0,0.5011456592300729,93.01595171454974,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,137.01595171454974,1.0,93.01595171454974,,,,964.4512179877232,990.0,0.08659634717541467,0.00017002451962633673,989.9132336283051,0.06138267192477211,,,,25.400632968656826,,,,0.8776666666666668,,,,0.372063806858199,,,,0.9606666666666671,,,,19.56132841391541,,,,19.56132841391541,0.10485300042095129,28.625430672507967,16.181446447930806,1,1,14084.156458019095,30,0.1086740467439745
2022.12,2022.0,12.0,2022.0,3.0,77.0,11.419354838709678,0.4000000000000002,284.43842424108215,-0.16999999999999996,265.09661139268854,31.0,5.0,3.0,2.0,36.0,77.0,0.2956519245951697,188.09661139268857,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,227.09661139268857,1.032258064516129,183.58937711192306,139.72426270373023,,,964.8077267580662,990.0,0.11720819995200707,0.009772765111541676,989.8730190349368,0.24627517045685618,0.1380865865962542,,,24.819017106413515,24.596574410634407,,,0.9280645161290324,0.91,,,0.734357508447692,0.5588970508149209,,,0.9719354838709676,0.97,,,40.37272291903569,29.759702630364327,,,41.3327133264668,0.15471138572153076,59.519405260728654,30.9444544732455,2,1,30751.5387148913,31,0.22962618514703778
2023.01,2023.0,1.0,2022.0,4.0,108.0,15.870967741935484,0.41249999999999976,409.65347870045804,-0.17999999999999997,379.23670790694894,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.21015889834830162,300.4302562940458,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,340.0431595198522,1.6774193548387097,192.74378877566517,158.96573776522857,,,965.1851291697353,990.0,0.15488518212836425,0.03008605125880916,989.8150287666128,0.28133956156213275,0.1808468225060656,,,24.348560035315636,24.382517165694264,,,0.9290322580645164,0.9190476190476191,,,0.7709751551026607,0.6358629510609142,,,0.9732258064516125,0.9699999999999999,,,41.821468820368864,33.8977909844266,,,64.78448851949658,0.17048534388355768,81.37908165881353,56.48703287823759,2,1,48199.65945850545,31,0.35991382510831427
2023.02,2023.0,2.0,2022.0,5.0,137.5,20.071428571428573,0.41249999999999976,724.2861708063004,-0.16000000000000006,676.4832835330847,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.15000006626794282,576.6261406759417,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,621.6261406759417,2.607142857142857,220.09788807055824,220.09788807055824,224.7088357044181,,966.4707214290707,990.0,0.2813938016510332,0.10230663779883911,989.61629956055,0.34577779581983936,0.34577779581983936,0.35986624908241366,,22.799800335659885,22.799800335659885,22.234207258669514,,0.9375000000000002,0.9375000000000002,0.9376470588235291,,0.8803915522822333,0.8803915522822333,0.8988353428176721,,0.9760714285714289,0.9760714285714289,0.9776470588235296,,44.97763224015826,44.97763224015826,44.888725314277345,,117.20913342112776,0.17386474259918047,143.75203755464787,79.61475012016972,3,2,78764.53765899787,28,0.6511618523395988
2023.03,2023.0,3.0,2022.0,6.0,167.0,24.258064516129032,0.41249999999999976,1173.07019888747,-0.4100000000000001,974.6747015006267,41.0,8.0,7.0,6.0,67.0,129.0,0.1377631983338003,822.7993090249337,22.87539247569315,6.216521770957409,1.115418882138031,1.2413003668980778,1.0639717430554951,13.238179712644133,47.21652177095741,9.115418882138032,8.241300366898077,7.063971743055496,80.23817971264414,887.3725500449272,3.3870967741935485,241.7974210885482,241.7974210885482,241.7974210885482,251.63486821149718,967.6931596795422,990.0,0.49285709847853737,0.23802860933649594,989.2691142921852,0.41770544937332943,0.41770544937332943,0.41770544937332943,0.45228463166695443,21.15824916326932,21.15824916326932,21.15824916326932,19.933211746847423,0.9380366959035781,0.9380366959035781,0.9380366959035781,0.9357614644175767,0.9671896843541928,0.9671896843541928,0.9671896843541928,1.0065394728459887,0.9790322580645164,0.9790322580645164,0.9790322580645164,0.9791666666666669,45.904070429201134,45.904070429201134,45.904070429201134,44.887369274939836,155.08796713596723,0.1614073899366152,191.9577274649224,124.75980988138795,4,3,115385.44754915961,31,0.8615998174220401
2023.04,2023.0,4.0,2022.0,7.0,197.5,28.666666666666668,0.41249999999999976,2862.451153787933,-0.2899999999999999,2520.0304345160525,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0985003386496802,1100.0,1177.0304345160523,40.666666666666664,4.666666666666667,9.666666666666666,55.168617373971635,1066.8618171420808,100.0,18.0,25.0,76.16861737397163,1200.861817142081,1243.0,4.0,275.0,275.0,275.0,275.0,972.4165724417078,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.646525565177619,15.646525565177619,15.646525565177619,15.646525565177619,0.9142507911813672,0.9142507911813672,0.9142507911813672,0.9142507911813672,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.86019057799255,37.86019057799255,37.86019057799255,37.86019057799255,151.4407623119702,0.06426358024065772,177.17310272284126,133.45985280266356,4,4,109037.34886461853,30,0.8413375683998343
2023.05,2023.0,5.0,2022.0,8.0,228.0,33.0,0.41249999999999976,2551.598545401979,-0.24000000000000016,2298.990289407183,65.0,14.0,17.0,23.0,202.0,321.0,0.14496281496830207,1100.0,877.9902894071829,35.0,4.0,8.000000000000002,46.232845981105406,784.7574434260775,100.0,18.0,25.0,69.23284598110543,986.7574434260775,1243.0,4.0,275.0,275.0,275.0,275.0,971.8747365811337,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.18836142575156,16.18836142575156,16.18836142575156,16.18836142575156,0.9195557586123791,0.9195557586123791,0.9195557586123791,0.9195557586123791,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.38461727099565,39.38461727099565,39.38461727099565,39.38461727099565,157.5384690839826,0.07224398486046417,177.8109337123793,133.93948259318913,4,4,117208.62099848305,31,0.8752137171332366
2023.06,2023.0,6.0,2022.0,9.0,258.5,37.333333333333336,0.41249999999999976,1212.831424047249,-0.24000000000000016,1092.7611130665712,53.0,12.0,12.0,13.0,120.0,210.0,0.20548220979979126,844.8858918322977,37.875221234273205,8.212379652940259,1.2658530527823002,2.040721255689944,2.3446565525978653,24.01161072026283,61.212379652940264,13.265853052782298,14.040721255689942,15.344656552597865,144.01161072026284,933.4048457937103,3.4,246.58645731177404,246.58645731177404,247.844992639501,256.7137192272167,968.1298168199472,990.0,0.5571659664854722,0.2726106670732759,989.1702233664414,0.43535866328347617,0.43535866328347617,0.4401874220633501,0.470264182288676,20.605047883210343,20.605047883210343,20.27244352118407,19.43296075261322,0.9364873707380962,0.9364873707380962,0.9359469662362646,0.9352888201339298,0.9863458292470958,0.9863458292470958,0.9913799705580038,1.0268548769088668,0.9786666666666669,0.9786666666666669,0.9784615384615386,0.9793750000000003,45.43134147892461,45.43134147892461,44.8792504273296,44.64455880580388,153.56846469129687,0.14231449764712392,190.05677886740193,90.72712479937513,4,2,110569.2945777338,30,0.8531581371738719
2023.07,2023.0,7.0,2022.0,10.0,289.0,41.74193548387097,0.41249999999999976,471.8879973136375,-0.16999999999999996,438.7968515020187,50.0,10.0,9.0,9.0,108.0,186.0,0.4374984837480496,252.79685150201863,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,321.79685150201874,1.3225806451612903,195.54365237185982,177.4849173034922,,,965.4399824444132,990.0,0.14891070710546722,0.021462937482030015,989.8296263554125,0.27926767076665854,0.22746301340712338,,,24.110376240232267,23.6672568463655,,,0.9316129032258067,0.9259999999999999,,,0.7821746094874394,0.7099396692139688,,,0.9729032258064512,0.9709999999999999,,,41.98118706731021,37.03570406518129,,,53.928188378659016,0.12035614799177081,93.60094998071881,33.538835877901434,2,1,40122.572153722314,31,0.2996010465481057
2023.08,2023.0,8.0,2022.0,11.0,320.0,46.12903225806452,0.41249999999999976,304.833195994253,-0.16999999999999996,283.456768125156,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4546493162221322,155.55354231870436,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,209.77934877031726,1.0,155.55354231870436,,,,964.8477009125559,990.0,0.11135965129034553,0.005656179013536275,989.8829841696963,0.17834986205295789,,,,24.856933395087296,,,,0.9174193548387097,,,,0.6222141692748175,,,,0.9703225806451609,,,,33.8191634171933,,,,33.8191634171933,0.11850564119216112,47.934755513587895,25.015116633277426,1,1,25161.457582391813,31,0.18788424120662942
2023.09,2023.0,9.0,2022.0,12.0,350.5,50.5,0.41249999999999976,222.93030580821488,-0.14000000000000007,210.0560806477905,36.0,6.0,4.0,3.0,51.0,100.0,0.47495606376318134,110.05608064779048,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,156.05608064779048,1.0,110.05608064779048,,,,964.6317170257365,990.0,0.09308730022083768,0.0010169286707239322,989.9058957711087,0.08588101366006559,,,,25.18829773171183,,,,0.8943333333333332,,,,0.4402243225911622,,,,0.9630000000000005,,,,23.43900647776808,,,,23.43900647776808,0.11181087440535062,27.24860848477584,20.510236083967055,1,1,16876.084663993013,30,0.13021670265426707
2023.1,2023.0,10.0,2023.0,1.0,16.0,2.7419354838709675,0.41249999999999976,189.55010330131,-0.16000000000000006,177.03979648342346,37.0,5.0,3.0,2.0,50.0,97.0,0.5486092890920482,80.03979648342347,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,125.03979648342344,1.0,80.03979648342347,,,,964.4456901568701,990.0,0.08251356698298531,0.0,989.9174864330165,0.04495934918619895,,,,25.42683692696084,,,,0.8583870967741931,,,,0.32015918593369397,,,,0.9600000000000006,,,,16.47313070447483,,,,16.47313070447483,0.09285006970262524,18.964829308226008,13.801823430475967,1,1,12256.009244129276,31,0.09151739280263796
2023.11,2023.0,11.0,2023.0,2.0,46.5,7.066666666666666,0.41249999999999976,222.28796151681956,-0.2000000000000001,203.94920469168193,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.41801214916053453,119.61587135834861,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,160.61587135834864,1.0,119.61587135834861,,,,964.5726655783162,990.0,0.09464177432670975,0.002296650911631645,989.9030615747618,0.10622660271049753,,,,25.224169393735036,,,,0.8966666666666668,,,,0.47846348543339445,,,,0.9649999999999997,,,,25.715808657183814,,,,25.715808657183814,0.1248361245482812,37.96801248524439,16.20829725609202,1,1,18515.382233172346,30,0.1428656036510212
2023.12,2023.0,12.0,2023.0,3.0,77.0,11.419354838709678,0.41249999999999976,312.1959220689451,-0.16999999999999996,290.3031830338602,36.806451612903224,5.645161290322581,3.967741935483871,2.6451612903225805,49.87096774193548,98.93548387096774,0.3453414202708738,191.36769916289248,0.0,0.0,0.0,0.0,0.0,0.0,36.806451612903224,5.645161290322581,3.967741935483871,2.6451612903225805,49.87096774193548,237.78705400160214,1.0,191.36769916289248,,,,964.863798384479,990.0,0.12082635834800062,0.010386875286779328,989.868786766365,0.2676755726827895,,,,24.737312809203697,,,,0.9306451612903228,,,,0.7654707966515701,,,,0.9735483870967743,,,,42.130952787359085,,,,42.130952787359085,0.14406393626232455,57.84230254229887,32.89271333100084,1,1,31345.42887379516,31,0.2340608488186616
2024.01,2024.0,1.0,2023.0,4.0,108.0,15.870967741935484,0.4250000000000002,514.6819364485758,-0.17999999999999997,475.30876831025984,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.21624256866769562,374.01844572961465,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,419.8571554070341,1.8709677419354838,203.9928740523114,195.21454525912594,,,965.5972001926715,990.0,0.18267559222059132,0.045131327345943904,989.7721930804333,0.30538885263873194,0.2779260574,,,23.869604035123327,23.811860744927873,,,0.9335483870967746,0.9311111111111114,,,0.8159714962092456,0.7808581810365038,,,0.9738709677419354,0.972962962962963,,,43.46247287735375,41.26127211483101,,,79.39970988059365,0.16676556683245086,112.71046606462923,56.28970257423865,2,1,59073.384151161685,31,0.44110949933663146
2024.02,2024.0,2.0,2023.0,5.0,138.0,20.137931034482758,0.42500000000000016,841.3926288247917,-0.16000000000000006,784.1779300647058,43.0,7.0,5.0,4.0,78.0,137.0,0.17791896465702906,647.1779300647057,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,702.1779300647057,2.8620689655172415,229.4259697848587,229.4259697848587,219.37492260115962,211.73514237638497,966.9360310447067,990.0,0.32972045604749367,0.12840043720870328,989.5418791067437,0.3776430198859947,0.3776430198859947,0.3442683529954893,0.31746951554215186,22.228205042151153,22.228205042151153,22.051509151392736,21.214287151142674,0.938275862068966,0.938275862068966,0.9359090909090909,0.9366666666666666,0.9177038791394344,0.9177038791394344,0.8774996904046387,0.84694056950554,0.9765517241379313,0.9765517241379313,0.9754545454545455,0.9733333333333333,45.883290176695574,45.883290176695574,43.27993648362581,40.17488789347393,128.7556585023632,0.16413240402880744,164.89730620519236,102.9648601242607,4,2,89613.93831764477,29,0.7153092139020176
2024.03,2024.0,3.0,2023.0,6.0,168.0,24.419354838709676,0.4250000000000002,1542.6301694308875,-0.4100000000000001,1273.8268624075552,49.0,9.0,9.0,9.0,107.0,183.0,0.14832501634408107,998.6960020993749,92.13086030818,20.754236538936134,3.705750327113861,4.531025916795736,4.531025916795736,58.60882160853851,69.75423653893614,12.705750327113863,13.531025916795738,13.531025916795738,165.60882160853848,1094.6870148822206,3.806451612903226,262.07295307623633,262.07295307623633,262.07295307623633,263.47165715962586,968.8141773555108,990.0,0.718228103265819,0.37987454271820503,988.9018973540161,0.4882517325541455,0.4882517325541455,0.4882517325541455,0.4937548180591267,19.599468265951135,19.599468265951135,19.599468265951135,19.189581499622566,0.935456414753021,0.935456414753021,0.935456414753021,0.9343659542937464,1.0482918123049458,1.0482918123049458,1.0482918123049458,1.053886628638504,0.979677419354839,0.979677419354839,0.979677419354839,0.9796000000000002,46.04556579427177,46.04556579427177,46.04556579427177,45.259314358226405,174.63614444590112,0.13961966351937694,189.98578609882594,142.4624778045711,4,3,129929.2914677504,31,0.9702008024772282
2024.04,2024.0,4.0,2023.0,7.0,198.5,28.8,0.42500000000000016,1563.8169372946938,-0.2899999999999999,1371.076499773123,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.14142599962285535,1061.0826076589824,115.99389211414037,21.594370830990986,2.7282500326810757,5.2494515257737815,10.139136507002481,76.28268321769202,72.59437083099098,15.06158336601441,17.916118192440447,26.139136507002487,178.282683217692,1166.6546800484282,4.0,265.2706519147456,265.2706519147456,265.2706519147456,265.2706519147456,969.1606846299612,990.0,0.8044487598121368,0.43626710623405646,988.7592841339539,0.4998964398286489,0.4998964398286489,0.4998964398286489,0.4998964398286489,19.098703064163967,19.098703064163967,19.098703064163967,19.098703064163967,0.934693100219918,0.934693100219918,0.934693100219918,0.934693100219918,1.0610826076589825,1.0610826076589825,1.0610826076589825,1.0610826076589825,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.39717157370583,45.39717157370583,45.39717157370583,45.39717157370583,181.5886862948233,0.13518520571818524,192.2358627095106,166.06832033971432,4,4,130743.85413227281,30,1.0088260349712408
2024.05,2024.0,5.0,2023.0,8.0,229.0,33.12903225806452,0.4250000000000002,750.2241249402623,-0.24000000000000016,673.7012641963556,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.25544166963986814,512.1851351640975,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,573.7657803253877,2.3548387096774195,217.16070052165784,211.99721737942946,230.89404950355896,208.21274374533368,966.4489812040024,990.0,0.2671477992789879,0.08982486623751498,989.6430273344837,0.3452816139892966,0.3288753752799397,0.3821943704807422,0.3068954732146502,22.84876451649169,22.724337193519965,21.710165151697726,21.07778409535131,0.9341935483870968,0.9325000000000001,0.9361538461538459,0.93,0.8686428020866315,0.8479888695177179,0.9235761980142357,0.8328509749813348,0.9751612903225805,0.9746428571428568,0.9761538461538464,0.97,44.23552562641595,42.74090106665555,44.86088597695121,38.83791876165877,102.90567615313786,0.15154242710440202,155.5171573479166,56.71282340234164,4,1,76561.82305793458,31,0.5716982008507661
2024.06,2024.0,6.0,2023.0,9.0,259.5,37.5,0.42500000000000016,364.21402745038154,-0.24000000000000016,327.0641966504427,39.0,9.0,7.0,5.0,59.0,119.0,0.3682012456667349,208.06419665044268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,263.0641966504426,1.0333333333333334,203.38267113988587,140.44576531670413,,,964.9899778647138,990.0,0.12929122963102474,0.012759587651265737,989.8579491827176,0.301749167764224,0.13952169396362088,,,24.566222150239536,24.414263639695374,,,0.9343333333333333,0.91,,,0.8135306845595435,0.5617830612668165,,,0.9736666666666663,0.97,,,44.63123225797017,29.691655502171823,,,45.62095410804256,0.13851707343761843,59.92757371882944,34.64962340889321,2,1,32847.086957790656,30,0.253449745044681
2024.07,2024.0,7.0,2023.0,10.0,290.0,41.87096774193548,0.4250000000000002,280.1550232700921,-0.16999999999999996,259.9138228388279,37.0,8.0,6.0,4.0,53.0,108.0,0.4163877659067824,151.91382283882794,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,202.9138228388279,1.0,151.91382283882794,,,,964.7812230171359,990.0,0.10906153051323679,0.0051913822838827875,989.8857470872032,0.16430911368471138,,,,24.9402149563824,,,,0.9158064516129032,,,,0.6076552913553117,,,,0.9699999999999995,,,,33.02652133801511,,,,33.02652133801511,0.1268571664136376,38.40523428266805,29.200951249756866,1,1,24571.731875483245,31,0.18348067410008398
2024.08,2024.0,8.0,2023.0,11.0,321.0,46.25806451612903,0.4250000000000002,228.69101222367206,-0.16999999999999996,212.16808659051168,34.0,7.0,5.0,3.0,44.0,93.0,0.4404791868361098,119.1680865905117,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,165.16808659051168,1.0,119.1680865905117,,,,964.6369146112233,990.0,0.09619366588312898,0.001963998443873171,989.9018423356729,0.10181019594589831,,,,25.16311752850364,,,,0.8993548387096774,,,,0.47667234636204686,,,,0.9667741935483873,,,,25.60795232831601,,,,25.60795232831601,0.12015188200856163,32.474474884172245,20.0021466450682,1,1,19052.316532267105,31,0.1422664018239778
2024.09,2024.0,9.0,2023.0,12.0,351.5,50.666666666666664,0.42500000000000016,182.7766673080393,-0.14000000000000007,171.90145560321096,30.0,6.0,4.0,2.0,30.0,72.0,0.42165534308421826,99.90145560321093,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,139.90145560321096,1.0,99.90145560321093,,,,964.4535356239933,990.0,0.08758004168291281,0.0005651637500669651,989.9118547945671,0.0715486663493981,,,,25.386770504224515,,,,0.8840000000000001,,,,0.39960582241284376,,,,0.9623333333333338,,,,21.223407676793265,,,,21.223407676793265,0.12267906619082738,25.76945239823993,15.549769591992838,1,1,15280.853527291152,30,0.11790782042662926
2024.1,2024.0,10.0,2024.0,1.0,16.0,2.7419354838709675,0.4250000000000002,156.67483760500173,-0.16000000000000006,146.02094864786167,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.40774257672973946,86.56933574463586,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,119.40804542205522,1.0,86.56933574463586,,,,964.4935193521679,990.0,0.08059365184842789,2.98668266645945e-06,989.9194033614687,0.053358093380468416,,,,25.37252591592062,,,,0.8667741935483874,,,,0.34627734297854335,,,,0.9600000000000006,,,,17.983710877628095,,,,17.983710877628095,0.12298350412210898,21.450788170409968,10.836397778846651,1,1,13379.880892955303,31,0.09990950487571164
2024.11,2024.0,11.0,2024.0,2.0,46.5,7.066666666666666,0.42500000000000016,172.35442105836438,-0.2000000000000001,157.7042952684034,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.39558490252999134,96.37096193507008,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,129.3709619350701,1.0,96.37096193507008,,,,964.4766432622066,990.0,0.08399010065968299,0.0008554576291610813,989.915154441711,0.0684183493698605,,,,25.37009283013469,,,,0.8793333333333332,,,,0.3854838477402803,,,,0.9633333333333333,,,,20.447111611489877,,,,20.447111611489877,0.1279168983434926,28.22546857178204,15.840354523730936,1,1,14721.920360272716,30,0.11359506450827712
2024.12,2024.0,12.0,2024.0,3.0,77.0,11.419354838709678,0.4250000000000002,235.11374362330403,-0.16999999999999996,218.12677564652034,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,65.38709677419355,0.30195202392801646,152.73967887232678,0.0,0.0,0.0,0.0,0.0,0.0,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,187.8687111303913,1.0,152.73967887232678,,,,964.6254862046795,990.0,0.10393251515808795,0.005273967887232677,989.8907935169545,0.16965436533397035,,,,25.095652946941264,,,,0.9180645161290324,,,,0.610958715489307,,,,0.9699999999999995,,,,33.497035267847,,,,33.497035267847,0.1530344633515022,41.936359264159,25.643233250763767,1,1,24921.79423927817,31,0.1860946403769278
2025.01,2025.0,1.0,2024.0,4.0,108.0,15.870967741935484,0.4375,333.56973135805254,-0.17999999999999997,307.30111501360574,29.0,5.0,4.0,2.0,33.0,73.0,0.23875952332081452,234.30111501360582,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,272.3011150136058,1.096774193548387,220.5804068230249,141.7806513026694,,,964.9180149857741,990.0,0.1323861803846653,0.016888567609818866,989.8507252520059,0.3507431338385621,0.14220709871129938,,,24.58196713239268,24.59013497626852,,,0.9387096774193546,0.91,,,0.8823216272920997,0.5671226052106777,,,0.9774193548387098,0.9700000000000001,,,48.882332902981304,30.189637890140347,,,51.803910763317475,0.16840595892336113,61.08498457720085,42.00709364517788,2,1,38542.1096079082,31,0.2877995042406526
2025.02,2025.0,2.0,2024.0,5.0,137.5,20.071428571428573,0.4375,463.12426864565276,-0.16000000000000006,430.70556984045714,31.0,6.0,4.0,3.0,41.0,85.0,0.19924981707995967,345.70556984045714,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,386.7055698404571,2.0,172.85278492022857,172.85278492022857,,,965.3996375241202,990.0,0.1703819235632514,0.03914111396809143,989.7904769624691,0.21465511672636164,0.21465511672636164,,,24.17618432162225,24.17618432162225,,,0.925357142857143,0.925357142857143,,,0.6914111396809144,0.6914111396809144,,,0.9699999999999996,0.9699999999999996,,,36.78786797901007,36.78786797901007,,,73.57573595802015,0.1704434172999849,89.67510994055372,59.65471034662219,2,2,49442.894563789545,28,0.40875408865566754
2025.03,2025.0,3.0,2024.0,6.0,167.0,24.258064516129032,0.4375,749.5655253047494,-0.4100000000000001,615.1122092032099,36.0,8.0,6.0,4.0,53.0,107.0,0.18093954039652588,508.11220920321006,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,558.11220920321,2.3225806451612905,218.22362787500606,218.22362787500606,222.16135570491346,,966.2044834134838,990.0,0.24792683073071795,0.08196982812848862,989.6701033411409,0.3427620770581058,0.3427620770581058,0.35356632201817245,,23.12285785059889,23.12285785059889,22.283105974241813,,0.9370967741935484,0.9370967741935484,0.9359999999999997,,0.872894511500024,0.872894511500024,0.8886454228196538,,0.9751612903225807,0.9751612903225807,0.9760000000000002,,45.168395628936,45.168395628936,44.29710500230929,,104.62617996829434,0.16957723960322763,152.70161915507475,75.53704462037474,3,2,77841.87789641101,31,0.5812565553794131
2025.04,2025.0,4.0,2024.0,7.0,197.5,28.666666666666668,0.4375,1196.0524241083185,-0.2899999999999999,1044.3032727995756,45.0,11.0,10.0,10.0,72.0,148.0,0.1419462051848685,896.3032727995756,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,962.3032727995756,3.9,230.89811637562173,230.89811637562173,230.89811637562173,226.23213741412266,967.9950997979464,990.0,0.5352181384219218,0.2670426182396605,989.1977392433383,0.379152704534742,0.379152704534742,0.379152704534742,0.3627495561423235,20.82348674085705,20.82348674085705,20.82348674085705,20.791484043006275,0.939666666666667,0.939666666666667,0.939666666666667,0.9396296296296298,0.9235924655024871,0.9235924655024871,0.9235924655024871,0.9049285496564908,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796296296296299,43.420442346891335,43.420442346891335,43.420442346891335,42.460111931167454,168.4754277787247,0.16134580126220383,175.66893634159894,156.0652327512737,4,3,121302.30800068179,30,0.9359745987706928
2025.05,2025.0,5.0,2024.0,8.0,228.0,33.0,0.4375,768.8470334284872,-0.24000000000000016,688.118094918496,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.2725643102298414,512.08583685398,0.0,0.0,0.0,0.0,0.0,0.0,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,576.2471271765608,2.3548387096774195,216.79750634690564,212.0223676731862,228.62228790288526,,966.5137316922757,990.0,0.26723879595772776,0.08865711550075556,989.6441040885418,0.34175757246108934,0.32722518182617333,0.37439044302457236,,22.788614823804853,22.587641176914712,21.79508023999082,,0.9348387096774193,0.9333333333333333,0.9366666666666663,,0.8671900253876227,0.848089470692745,0.9144891516115411,,0.9754838709677419,0.9748148148148147,0.976666666666667,,44.09634655951986,42.53615374178098,44.64526791328657,,102.74651332491939,0.1477607001161783,150.7440664259446,51.531866733313635,3,1,76443.40591374002,31,0.5708139629162188
2025.06,2025.0,6.0,2024.0,9.0,258.5,37.333333333333336,0.4375,331.5391012357971,-0.24000000000000016,296.7274956060385,39.0,9.0,7.0,5.0,59.0,119.0,0.4066656352850009,177.7274956060385,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,232.72749560603853,1.0,177.7274956060385,,,,964.8911174619799,990.0,0.11910483596538889,0.008474912473210723,989.8724202515612,0.23252881843707007,,,,24.748773971144633,,,,0.9256666666666669,,,,0.7109099824241536,,,,0.9719999999999996,,,,38.86706389569083,,,,38.86706389569083,0.12966103776151341,55.71096219950533,27.61916333666565,1,1,27984.286004897393,30,0.2159281327538379
2025.07,2025.0,7.0,2024.0,10.0,289.0,41.74193548387097,0.4375,246.46814451794978,-0.16999999999999996,228.13707626942713,37.0,8.0,6.0,4.0,53.0,108.0,0.4752433891248525,120.13707626942727,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,171.13707626942715,1.0,120.13707626942727,,,,964.7262003972622,990.0,0.09822854872821381,0.0020141163370475243,989.899757334935,0.10335440338163958,,,,25.070202534290715,,,,0.9003225806451612,,,,0.48054830507770924,,,,0.9661290322580648,,,,25.738199868572153,,,,25.738199868572153,0.11233937421494188,31.32183972123076,20.814698400161916,1,1,19149.220702217684,31,0.14298999926984532
2025.08,2025.0,8.0,2024.0,11.0,320.0,46.12903225806452,0.4375,201.15034805987932,-0.16999999999999996,186.1897909229259,34.0,7.0,5.0,3.0,44.0,93.0,0.5016075267208036,93.18979092292587,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,139.18979092292585,1.0,93.18979092292587,,,,964.4577345935325,990.0,0.08733742872372469,0.00022523434677171886,989.9124373369294,0.06198403913797188,,,,25.39271870425906,,,,0.8767741935483875,,,,0.3727591636917035,,,,0.9609677419354844,,,,19.598997030819387,,,,19.598997030819387,0.10471221778324685,24.733581151935592,14.795495215818805,1,1,14581.653790929617,31,0.10888331683788544
2025.09,2025.0,9.0,2024.0,12.0,350.5,50.5,0.4375,154.01014217934548,-0.14000000000000007,144.5770209708605,30.0,6.0,4.0,2.0,30.0,72.0,0.5018815958863132,72.57702097086054,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.57702097086059,1.0,72.57702097086054,,,,964.4921082111797,990.0,0.07826489351279341,0.0,989.9217351064873,0.03765461458412388,,,,25.391972280723724,,,,0.8343333333333331,,,,0.2903080838834422,,,,0.9600000000000006,,,,14.578927154369515,,,,14.578927154369515,0.09972736248920015,20.146466185420987,10.047087943103481,1,1,10496.827551146056,30,0.08099403974649734
2025.1,2025.0,10.0,2025.0,1.0,16.0,2.7419354838709675,0.4375,122.99638107137476,-0.16000000000000006,114.38663439637853,24.0,4.0,2.0,2.0,20.0,52.0,0.455204693545514,62.3866343963785,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,92.38663439637854,1.0,62.3866343963785,,,,964.5000802775515,990.0,0.07138180718058355,0.0,989.9286181928194,0.026759250731014494,,,,25.401778664536984,,,,0.8093548387096774,,,,0.24954653758551404,,,,0.9600000000000006,,,,12.094540553669354,,,,12.094540553669354,0.10554253344141068,14.18419693790643,10.592489250147496,1,1,8998.338171929998,31,0.06719189196482973
2025.11,2025.0,11.0,2025.0,2.0,46.5,7.066666666666666,0.4375,155.66201393027433,-0.2000000000000001,142.04158771137529,23.0,4.0,2.0,2.0,19.0,50.0,0.3601363493069544,92.0415877113753,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.04158771137531,1.0,92.0415877113753,,,,964.4876460406376,990.0,0.08115054126524156,0.000688902531125878,989.9181605562034,0.06296982115618156,,,,25.36754469440987,,,,0.8696666666666663,,,,0.36816635084550114,,,,0.9623333333333335,,,,19.322207753441255,,,,19.322207753441255,0.13362963121141083,30.01518579063499,13.017275416768706,1,1,13911.98958247771,30,0.10734559863022924
2025.12,2025.0,12.0,2025.0,3.0,77.0,11.419354838709678,0.4375,235.8107205312531,-0.16999999999999996,218.27229819174107,26.0,4.0,3.0,2.0,24.0,59.0,0.2718318632239783,159.27229819174113,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,192.27229819174113,1.0,159.27229819174113,,,,964.6808609449604,990.0,0.10543373801991172,0.005927229819174111,989.8886390321608,0.18133627055796894,,,,25.026441816642617,,,,0.9203225806451617,,,,0.6370891927669643,,,,0.9699999999999995,,,,34.90802529992478,,,,34.90802529992478,0.15958862673158877,41.926430204137205,26.749222141461416,1,1,25971.57082314404,31,0.19393347388847104
2026.01,2026.0,1.0,2025.0,4.0,108.0,15.870967741935484,0.44999999999999973,374.4357400388887,-0.17999999999999997,344.1064450957387,29.0,5.0,4.0,2.0,33.0,73.0,0.2172947911116561,271.10644509573876,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,309.1064450957387,1.6451612903225807,172.48495033505645,152.86331687905752,,,965.0595881552903,990.0,0.14459584842711556,0.024439784596656522,989.8309643669762,0.21716337124625745,0.16570775357497733,,,24.554212840439757,24.466564965531923,,,0.9241935483870973,0.9175000000000002,,,0.6899398013402259,0.6114532675162301,,,0.9709677419354834,0.97,,,37.3841540634263,32.65367662357688,,,58.45104220766946,0.16908639875179246,69.17592255054261,39.56802722670782,2,1,43487.57540250607,31,0.3247280122648302
2026.02,2026.0,2.0,2025.0,5.0,137.5,20.071428571428573,0.4499999999999998,455.2642785479167,-0.16000000000000006,422.4852504924667,31.0,6.0,4.0,3.0,41.0,85.0,0.2018505610746488,337.48525049246666,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,378.48525049246666,2.0,168.74262524623333,168.74262524623333,,,965.362677581116,990.0,0.16765192820783023,0.03749705009849334,989.7948510216938,0.20258417055381145,0.20258417055381145,,,24.22958927002412,24.22958927002412,,,0.9239285714285713,0.9239285714285713,,,0.6749705009849334,0.6749705009849334,,,0.9699999999999996,0.9699999999999996,,,35.94111066724083,35.94111066724083,,,71.88222133448166,0.17001530316133326,79.57082330492169,63.850403608268394,2,2,48304.85273677166,28,0.3993456740804535
2026.03,2026.0,3.0,2025.0,6.0,167.0,24.258064516129032,0.44999999999999973,600.3279750839107,-0.4100000000000001,489.5674636809293,36.0,8.0,6.0,4.0,53.0,107.0,0.2198803323057114,382.5674636809293,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,432.5674636809293,2.0,191.28373184046464,191.28373184046464,,,965.6540483588635,990.0,0.18561281081654474,0.04651349273618584,989.7678736964472,0.2615826588414414,0.2615826588414414,,,23.852242678742343,23.852242678742343,,,0.9319354838709681,0.9319354838709681,,,0.7651349273618586,0.7651349273618586,,,0.9716129032258063,0.9716129032258063,,,40.52201981822713,40.52201981822713,,,81.04403963645426,0.16527102387917428,95.89277476760175,65.89974864267069,2,2,60296.76548952199,31,0.4502446646469683
2026.04,2026.0,4.0,2025.0,7.0,197.5,28.666666666666668,0.4499999999999998,770.5318756205247,-0.2899999999999999,669.9774658520461,40.0,10.0,8.0,5.0,62.0,125.0,0.1872387357694104,544.977465852046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,602.977465852046,2.5,224.15832394750825,224.15832394750825,193.32163591405907,,966.4511423661027,990.0,0.26621882078379483,0.08836694684007806,989.645414232376,0.36279737351618413,0.36279737351618413,0.26484811481247156,,22.831474492757092,22.831474492757092,22.74248237803407,,0.9366666666666663,0.9366666666666663,0.9299999999999998,,0.896633295790033,0.896633295790033,0.7732865436562364,,0.9749999999999996,0.9749999999999996,0.9700000000000002,,45.95074400942994,45.95074400942994,38.902187507013835,,111.35258177236675,0.16622354896806574,120.57161371482715,100.03873201994413,3,2,80173.85887610404,30,0.6186254542909263
2026.05,2026.0,5.0,2025.0,8.0,228.0,33.0,0.44999999999999973,710.6678118369106,-0.24000000000000016,633.9156881585245,42.0,9.0,8.0,6.0,82.0,147.0,0.2403751116938534,486.9156881585243,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,545.9156881585244,2.4193548387096775,203.7852407621871,201.57694209945168,194.98111473592164,,966.2905258585203,990.0,0.24148101246726317,0.0755832805353203,989.6829357069972,0.30173990736141876,0.29460375769614117,0.2693206418450738,,23.090669941115816,23.06134238377365,22.615852779003884,,0.9322580645161292,0.9316666666666669,0.9299999999999998,,0.8151409630487485,0.8063077683978067,0.7799244589436863,,0.9729032258064515,0.9726666666666666,0.9700000000000001,,41.891062517024984,41.316855043315506,39.01976296775482,,99.49694422180022,0.15583175361217108,119.53671869740246,58.907778399685405,3,1,74025.7265010194,31,0.5527608012322237
2026.06,2026.0,6.0,2025.0,9.0,258.5,37.333333333333336,0.4499999999999998,356.76995124090814,-0.24000000000000016,318.23879650688997,39.0,9.0,7.0,5.0,59.0,119.0,0.3800841700286121,199.23879650688994,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,254.23879650688994,1.0666666666666667,189.80294306444696,141.5378016366446,,,964.9623972585802,990.0,0.1263183665971433,0.01164828659143372,989.8620333468115,0.26481720218495625,0.14171869211323512,,,24.634818886046254,24.401802603613454,,,0.9293333333333336,0.91,,,0.7592117722577879,0.5661512065465782,,,0.9726666666666663,0.97,,,41.52241887760426,29.907096153039692,,,43.5162252878069,0.13541397792541982,60.30767905206551,30.65072436617639,2,1,31331.68220722097,30,0.24175680715448278
2026.07,2026.0,7.0,2025.0,10.0,289.0,41.74193548387097,0.44999999999999973,259.4454219315259,-0.16999999999999996,239.59784715376412,37.0,8.0,6.0,4.0,53.0,108.0,0.4526216736204896,131.5978471537641,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,182.5978471537641,1.0,131.5978471537641,,,,964.7428619912079,990.0,0.10213562971151045,0.0031597847153764084,989.8947045855731,0.12406734006941861,,,,25.027775254295864,,,,0.9083870967741935,,,,0.5263913886150565,,,,0.9687096774193547,,,,28.462092935553574,,,,28.462092935553574,0.11832113962593238,34.59118812606305,22.26483830506713,1,1,21175.79714405186,31,0.15812273853085318
2026.08,2026.0,8.0,2025.0,11.0,320.0,46.12903225806452,0.44999999999999973,208.04704695120856,-0.16999999999999996,192.13144785944115,34.0,7.0,5.0,3.0,44.0,93.0,0.4860789405886023,99.13144785944111,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,145.1314478594411,1.0,99.13144785944111,,,,964.5197490899341,990.0,0.08936299358844581,0.0005235952620747241,989.9101134111495,0.07022323703459292,,,,25.320141084180804,,,,0.8825806451612909,,,,0.3965257914377645,,,,0.9629032258064522,,,,20.960015782648632,,,,20.960015782648632,0.10856737491262075,25.890603539477315,16.624984017845932,1,1,15594.251742290586,31,0.11644453212582576
2026.09,2026.0,9.0,2025.0,12.0,350.5,50.5,0.4499999999999998,160.9715307487972,-0.14000000000000007,150.83032431162297,30.0,6.0,4.0,2.0,30.0,72.0,0.4808519149866009,78.83032431162296,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,118.83032431162295,1.0,78.83032431162296,,,,964.4855794121933,990.0,0.08039670146987148,4.576846626498821e-06,989.9195987216837,0.04446743189155951,,,,25.389551877598585,,,,0.8513333333333332,,,,0.315321297246492,,,,0.9600000000000006,,,,16.128729582037916,,,,16.128729582037916,0.1059458357946553,21.57010972124455,11.020552923570127,1,1,11612.6852990673,30,0.08960405323354398
2026.1,2026.0,10.0,2026.0,1.0,16.0,2.7419354838709675,0.44999999999999973,119.47738929116628,-0.16000000000000006,110.8750172622022,24.0,4.0,2.0,2.0,20.0,52.0,0.47209287732184835,58.87501726220229,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,88.87501726220223,0.7419354838709677,62.580774944370916,,,,964.4935809544154,990.0,0.07018466497575078,0.0,989.9298153350243,0.027211317284691183,,,,25.40277917134409,,,,0.8104347826086957,,,,0.25032309977748357,,,,0.9600000000000005,,,,12.183172347161394,,,,9.039127870474584,0.07842705957095439,15.381901999447503,0.0,1,0,6725.11113563309,31,0.05021737705819213
2026.11,2026.0,11.0,2026.0,2.0,46.5,7.066666666666666,0.4499999999999998,156.15678908186612,-0.2000000000000001,142.1026780644982,23.0,4.0,2.0,2.0,19.0,50.0,0.3693422421486682,92.1026780644982,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.10267806449824,0.7666666666666667,105.67831004739588,,,,964.4757039538332,990.0,0.08117136752198802,0.0007954946503836393,989.9180331378279,0.08057892006445677,,,,25.355876971271442,,,,0.8869565217391304,,,,0.42271324018958367,,,,0.9656521739130434,,,,22.62864382945129,,,,17.348626935912655,0.11038916901085656,27.38756142466411,0.0,1,0,12491.011393857112,30,0.09638126075507031
2026.12,2026.0,12.0,2026.0,3.0,77.0,11.419354838709678,0.44999999999999973,229.1048399488837,-0.16999999999999996,211.5783196927941,26.0,4.0,3.0,2.0,24.0,59.0,0.2840417188126494,152.5783196927941,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,185.57831969279405,1.0,152.5783196927941,,,,964.5996022574183,990.0,0.10314833378586838,0.005308961374622103,989.8915427048399,0.17076719204759064,,,,25.121173255373687,,,,0.9167741935483874,,,,0.6103132787711762,,,,0.9699999999999995,,,,33.46152109924863,,,,33.46152109924863,0.1569204589602075,46.409466528358976,26.03028095492718,1,1,24895.371697840983,31,0.18589733944027018
2027.01,2027.0,1.0,2026.0,4.0,108.0,15.870967741935484,0.46250000000000024,409.2468306320165,-0.17999999999999997,375.17703198190105,29.0,5.0,4.0,2.0,33.0,73.0,0.1990677319903993,302.177031981901,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,340.17703198190105,1.6774193548387097,189.37325566389416,166.5198602789625,,,965.1769443976267,990.0,0.15492964161760553,0.030435406396380208,989.8146349519859,0.26428729964303554,0.19867620924411755,,,24.37340325471644,24.304158017759864,,,0.9293548387096777,0.9219047619047619,,,0.7574930226555766,0.66607944111585,,,0.9722580645161287,0.9699999999999999,,,41.055793603721526,35.50024018410532,,,65.1043434058574,0.1729411542649003,86.24914477178905,44.452955054722736,2,1,48437.6314939579,31,0.36169079669920773
2027.02,2027.0,2.0,2026.0,5.0,137.5,20.071428571428573,0.46250000000000024,696.5322585679511,-0.16000000000000006,644.9888714339228,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.15229260329891905,547.1317285767798,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,591.9888714339228,2.7142857142857144,203.96330807696782,203.96330807696782,194.88715739198216,,966.3405944765598,990.0,0.26154635982877117,0.09173002283033528,989.6467236173412,0.29681883297738676,0.29681883297738676,0.26896910269499497,,23.00931030780401,23.00931030780401,22.815571783757413,,0.9332142857142856,0.9332142857142856,0.9299999999999999,,0.8158532323078711,0.8158532323078711,0.7795486295679284,,0.9721428571428569,0.9721428571428569,0.97,,41.82897223657755,41.82897223657755,39.34719614554816,,111.76308457711814,0.17359178010372783,120.17847242691842,85.5201762147658,3,2,75104.79283582335,28,0.6209060254284338
2027.03,2027.0,3.0,2026.0,6.0,167.0,24.258064516129032,0.46250000000000024,910.4542063165453,-0.4100000000000001,737.8093274437701,41.0,8.0,7.0,6.0,67.0,129.0,0.17800916488840132,608.8093274437701,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,664.8093274437701,2.5806451612903225,238.40275513097532,238.40275513097532,227.33990736868932,,966.739956287609,990.0,0.3036373923630725,0.11137866978573614,989.5849839378509,0.4055175191488552,0.4055175191488552,0.3687225799083119,,22.43951013109348,22.43951013109348,22.091320506795157,,0.9396774193548391,0.9396774193548391,0.9372222222222218,,0.9536110205239013,0.9536110205239013,0.9093596294747575,,0.9780645161290324,0.9780645161290324,0.9766666666666668,,48.26835639592997,48.26835639592997,45.05416606264216,,122.69719631210374,0.16618926125090888,150.09264042305722,98.40524242579754,3,2,91286.71405620518,31,0.6816510906227985
2027.04,2027.0,4.0,2026.0,7.0,197.5,28.666666666666668,0.46250000000000024,1275.2403369256356,-0.2899999999999999,1104.1987267354846,45.0,11.0,10.0,10.0,72.0,148.0,0.13475993636624517,956.1987267354846,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1022.1987267354846,3.933333333333333,243.61712702180998,243.61712702180998,243.61712702180998,241.44358464648698,968.2201779911062,990.0,0.6058356539987284,0.3225581634303753,989.0716061825709,0.4227068899329572,0.4227068899329572,0.4227068899329572,0.4149545011714802,20.42872130153169,20.42872130153169,20.42872130153169,20.38167513507062,0.9393333333333337,0.9393333333333337,0.9393333333333337,0.9392857142857146,0.9744685080872397,0.9744685080872397,0.9744685080872397,0.965774338585948,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9792857142857146,44.85472895400294,44.85472895400294,44.85472895400294,44.32835625483347,175.9373193665201,0.1594642116542439,191.20274108355392,155.59267581100045,4,3,126674.86994389447,30,0.9774295520362228
2027.05,2027.0,5.0,2026.0,8.0,228.0,33.0,0.46250000000000024,1351.1169516031666,-0.24000000000000016,1201.1429699752155,47.0,10.0,10.0,10.0,115.0,192.0,0.16060973197655345,1009.1429699752154,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1076.1429699752155,4.0,252.28574249380384,252.28574249380384,252.28574249380384,252.28574249380384,968.5794401093427,990.0,0.6729093642606258,0.37796553378755576,988.9491251019518,0.4531864711609329,0.4531864711609329,0.4531864711609329,0.4531864711609329,19.916498521448197,19.916498521448197,19.916498521448197,19.916498521448197,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9396774193548391,1.0091429699752152,1.0091429699752152,1.0091429699752152,1.0091429699752152,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,45.282198890376826,45.282198890376826,45.282198890376826,45.282198890376826,181.1287955615073,0.15091810639682002,189.44192354073792,155.75386606331767,4,4,134759.8238977614,31,1.0062710864528182
