MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2027.06,2027.0,6.0,2026.0,9.0,258.5,37.333333333333336,0.46250000000000024,773.3390187915551,-0.24000000000000016,687.4983877056925,45.0,10.0,9.0,9.0,88.0,161.0,0.257285485917531,526.498387705692,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,590.4983877056924,2.4,220.06250948542,214.12754834715616,230.04663006897,211.71796622849874,966.508058673992,990.0,0.27946144200375195,0.09739888233250041,989.6231396756641,0.3529736667776472,0.3343444414294183,0.3791426608491208,0.31741733231183916,22.76210733489404,22.570831356916543,21.63473496217207,21.11227214868347,0.9359999999999999,0.9342307692307692,0.9376923076923074,0.9366666666666666,0.8802500379416802,0.8565101933886249,0.9201865202758798,0.8468718649139948,0.9763333333333332,0.9757692307692305,0.9776923076923079,0.9766666666666666,44.83473994473398,43.03154823756613,44.71701759455293,40.11646182786671,105.51776889105086,0.15082223099106112,163.79533105846244,53.08314302884328,4,1,75972.79360155667,30,0.5862098271725051
2027.07,2027.0,7.0,2026.0,10.0,289.0,41.74193548387097,0.46250000000000024,357.6392757231763,-0.16999999999999996,329.5198876694415,42.0,9.0,8.0,6.0,70.0,135.0,0.4157012696483665,194.51988766944146,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,253.5198876694414,1.032258064516129,190.02069971033154,139.47482673240768,,,965.0003918691042,990.0,0.1260790556887658,0.0109286842597882,989.8629922600517,0.2659837796506724,0.1375921452331501,,,24.59661661129643,24.35701977027339,,,0.9293548387096776,0.91,,,0.7600827988413262,0.5578993069296307,,,0.9729032258064513,0.97,,,41.509110872396775,29.417252834187327,,,42.458054512209266,0.12749825444383217,58.83450566837465,28.869005302136078,2,1,31588.7925570837,31,0.23587808062338486
2027.08,2027.0,8.0,2026.0,11.0,320.0,46.12903225806452,0.46250000000000024,248.21761563706522,-0.16999999999999996,228.701505607601,37.225806451612904,7.0,5.0,3.6451612903225805,54.32258064516129,107.19354838709677,0.46938471638322254,121.50795722050418,0.0,0.0,0.0,0.0,0.0,0.0,37.225806451612904,7.0,5.0,3.6451612903225805,54.32258064516129,170.73376367211705,1.0,121.50795722050418,,,,964.7116840822149,990.0,0.09809105579731262,0.0021507957220504186,989.8997581484807,0.1058371805826612,,,,25.082236885682857,,,,0.9019354838709677,,,,0.4860318288820167,,,,0.966774193548387,,,,26.103887913728016,,,,26.103887913728016,0.11391174936679492,32.9929016279852,21.35560952965526,1,1,19421.292607813644,31,0.1450215995207112
2027.09,2027.0,9.0,2026.0,12.0,350.5,50.5,0.46250000000000024,197.53491180045592,-0.14000000000000007,184.7445262613764,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.45780189040586144,100.07785959470974,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,142.7445262613764,1.0,100.07785959470974,,,,964.4299937707794,990.0,0.08854927031637834,0.00032410263397501717,989.9111266270495,0.07082712945663121,,,,25.410305726813487,,,,0.8836666666666669,,,,0.4003114383788389,,,,0.9600000000000006,,,,21.17374991624819,,,,21.17374991624819,0.11470378531004087,23.174774763322002,18.256697468355824,1,1,15245.099939698703,30,0.11763194397915666
2027.1,2027.0,10.0,2027.0,1.0,16.0,2.7419354838709675,0.46250000000000024,171.13902472951148,-0.16000000000000006,158.47473689952758,31.0,4.0,3.0,2.0,33.0,73.0,0.4616379577109891,85.4747368995276,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,123.47473689952764,1.0,85.4747368995276,,,,964.4774314259361,990.0,0.08198002394302079,2.2384809626421726e-05,989.9179975912475,0.05151189523109068,,,,25.389054270080564,,,,0.8667741935483867,,,,0.34189894759811024,,,,0.9600000000000006,,,,17.731295727065454,,,,17.731295727065454,0.11162186347591882,22.018484154377546,15.03985718143814,1,1,13192.084020936689,31,0.0985071984836969
2027.11,2027.0,11.0,2027.0,2.0,46.5,7.066666666666666,0.46250000000000024,183.14692997512824,-0.2000000000000001,166.2058389524289,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.45868263895457384,90.53917228576228,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,128.53917228576225,1.0,90.53917228576228,,,,964.4641565831259,990.0,0.08370653600650986,0.0004313558789663639,989.9158621081145,0.05999602247701542,,,,25.391709502511862,,,,0.8659999999999999,,,,0.3621566891430489,,,,0.9613333333333337,,,,18.91761584074857,,,,18.91761584074857,0.11291296341878401,26.182534647594128,11.69673061296243,1,1,13620.683405338974,30,0.10509786578193653
2027.12,2027.0,12.0,2027.0,3.0,77.0,11.419354838709678,0.46250000000000024,295.10763445810124,-0.16999999999999996,271.9047966988331,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2761418606872352,200.71124831173628,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,237.77576444076857,1.1935483870967742,171.34356174043745,151.7330472850438,,,964.8298712186418,990.0,0.12068270352775198,0.012941806649640451,989.8663754898228,0.22063910465915687,0.16300585921357022,,,24.815865166521913,24.463609562431433,,,0.922903225806452,0.9183333333333333,,,0.68537424696175,0.6069321891401752,,,0.972258064516129,0.9699999999999999,,,37.521304299567376,32.43870946813011,,,43.799764196624814,0.15812906520294875,65.59932416148835,25.716298363324746,2,1,32587.02456228885,31,0.24333202331458223
2028.01,2028.0,1.0,2027.0,4.0,108.0,15.870967741935484,0.47499999999999976,566.282599025362,-0.17999999999999997,517.8654368086935,41.0,6.0,4.0,3.0,66.0,120.0,0.23926270521280735,397.8654368086934,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,448.8654368086934,1.903225806451613,211.65311323753252,206.16364395378523,,,965.7817391013562,990.0,0.1954459905290869,0.05007709361348896,989.7544769158573,0.33032755646411355,0.3133300555105252,,,23.642410258036996,23.588499796276686,,,0.934193548387097,0.9325000000000001,,,0.8466124529501299,0.8246545758151408,,,0.9751612903225809,0.9746428571428574,,,44.7054002411255,43.28389654194807,,,83.80053260159471,0.16057611029411795,108.98637401541956,57.52474870278551,2,1,62347.59625558649,31,0.46555851445330415
2028.02,2028.0,2.0,2027.0,5.0,138.0,20.137931034482758,0.47499999999999976,1155.417869444679,-0.16000000000000006,1067.6061113668832,43.0,7.0,5.0,4.0,78.0,137.0,0.14660422887107116,797.7996859034291,132.80642546345427,14.972389188956079,2.8527626346095296,4.27668906127301,3.87755986754611,106.82702471106954,57.97238918895608,9.852762634609531,9.276689061273009,7.87755986754611,184.82702471106953,874.9015267882677,3.2758620689655173,242.2672731572815,242.2672731572815,238.6353058597538,259.90053346527264,967.9637305057934,990.0,0.5106599787327764,0.24215431390218137,989.2471857073649,0.4219361749150866,0.4219361749150866,0.40994080641946845,0.4827769066062498,20.861519026656907,20.861519026656907,20.5630753557311,18.772444473795122,0.9361863659758396,0.9361863659758396,0.9343761845319737,0.9316170511082795,0.9690690926291264,0.9690690926291264,0.9545412234390156,1.0396021338610903,0.9779310344827589,0.9779310344827589,0.9776000000000004,0.9791666666666669,45.04810885546393,45.04810885546393,43.47925730207222,43.340577821490946,145.51236827677945,0.1474387591182087,191.53790627710143,105.69230688702915,4,2,101276.60832063854,29,0.8084020459821084
2028.03,2028.0,3.0,2027.0,6.0,168.0,24.419354838709676,0.47499999999999976,2718.393341007895,-0.4100000000000001,2188.9862378466078,59.0,11.0,12.0,13.0,144.0,239.0,0.11118066633086007,1100.0,849.9862378466081,41.0,7.0,13.0,44.48439285996778,744.5018449866402,100.0,18.0,25.0,57.48439285996778,888.5018449866402,1243.0,4.0,275.0,275.0,275.0,275.0,971.6178493702915,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.445248636593792,16.445248636593792,16.445248636593792,16.445248636593792,0.9225152915763162,0.9225152915763162,0.9225152915763162,0.9225152915763162,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.12320231749396,40.12320231749396,40.12320231749396,40.12320231749396,160.49280926997585,0.07518563928930147,169.85196677309258,141.27548522029414,4,4,119406.65009686205,31,0.8916267181665326
2028.04,2028.0,4.0,2027.0,7.0,198.5,28.8,0.47499999999999976,3409.3335428284913,-0.2899999999999999,2939.6978473038657,70.0,14.0,18.0,25.0,168.0,295.0,0.100554129506251,1100.0,1544.697847303866,30.0,4.0,7.0,55.0,1448.697847303866,100.0,18.0,25.0,80.0,1616.6978473038664,1243.0,4.0,275.0,275.0,275.0,275.0,973.4781243015516,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.584973705333859,14.584973705333859,14.584973705333859,14.584973705333859,0.9048370561890778,0.9048370561890778,0.9048370561890778,0.9048370561890778,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.89320430422408,34.89320430422408,34.89320430422408,34.89320430422408,139.5728172168963,0.047627280949414506,144.5869888335409,134.77190864290236,4,4,100492.42839616533,30,0.7754045400938683
2028.05,2028.0,5.0,2027.0,8.0,229.0,33.12903225806452,0.47499999999999976,2578.2628148715075,-0.24000000000000016,2284.3408539761567,65.0,14.0,17.0,23.0,202.0,321.0,0.14350953309048706,1100.0,863.3408539761559,35.0,4.0,8.0,48.85297613516335,767.4878778409925,100.0,18.0,25.0,71.85297613516336,969.4878778409926,1243.0,4.0,275.0,275.0,275.0,275.0,971.8664105343065,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.19668747257848,16.19668747257848,16.19668747257848,16.19668747257848,0.920518837048214,0.920518837048214,0.920518837048214,0.920518837048214,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.43206371540467,39.43206371540467,39.43206371540467,39.43206371540467,157.72825486161867,0.07113554992858416,174.4618215150922,143.89776613963508,4,4,117349.82161704425,31,0.8762680825645478
2028.06,2028.0,6.0,2027.0,9.0,259.5,37.5,0.47499999999999976,1221.0792375709127,-0.24000000000000016,1081.8762044878288,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.22199243902375587,817.968527098594,38.2410107225681,6.586033261693424,1.0926528505205193,1.7850573985709617,2.3807633134672748,26.396503898315913,62.58603326169342,13.092652850520519,14.451724065237629,16.380763313467277,157.39650389831593,908.0989372760455,3.3333333333333335,243.43461133887996,243.43461133887996,245.350232570078,252.7858469339466,968.0756273511366,990.0,0.5365565751792883,0.25561514240106303,989.2078282824197,0.4239804602575093,0.4239804602575093,0.4313457242164532,0.4560709612416627,20.708220471025502,20.708220471025502,20.184309500476385,19.438578376645495,0.936969394802891,0.936969394802891,0.9362117435036135,0.93619261525542,0.9737384453555199,0.9737384453555199,0.9814009302803121,1.0111433877357865,0.9786666666666669,0.9786666666666669,0.9783333333333335,0.9793750000000003,45.09489877888431,45.09489877888431,44.226677326851224,43.993366304426225,149.0342681149436,0.14029379454994448,188.04373493313503,90.18323352385254,4,2,107304.67304275937,30,0.827968156194131
2028.07,2028.0,7.0,2027.0,10.0,290.0,41.87096774193548,0.47499999999999976,522.7248321373698,-0.16999999999999996,480.51480194227724,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.4297828763333442,279.9664148455031,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,352.8696406519546,1.4838709677419355,194.5276414692801,176.57346497752744,,,965.6163076975344,990.0,0.15922961247814185,0.02654740964105089,989.8142229778812,0.2777635727724426,0.22500696415063345,,,23.92015170757392,23.678881159114315,,,0.9309677419354839,0.9259999999999999,,,0.7781105658771205,0.7062938599101098,,,0.9725806451612901,0.9713333333333335,,,41.41429791086484,36.8824651847626,,,59.260652032524185,0.12091733139255927,93.34937222719708,35.0104993240464,2,1,44089.92511219796,31,0.3292258446251341
2028.08,2028.0,8.0,2027.0,11.0,321.0,46.25806451612903,0.47499999999999976,358.81464957725814,-0.16999999999999996,329.84036662389457,54.0,9.0,8.0,6.0,107.0,184.0,0.5628959919154862,145.84036662389457,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,216.84036662389462,1.0,145.84036662389457,,,,964.9979750230772,990.0,0.11374868596374092,0.004624704186750593,989.8816266098495,0.15748409438972646,,,,24.72616749238231,,,,0.9122580645161287,,,,0.5833614664955784,,,,0.9687096774193547,,,,31.324175360341453,,,,31.324175360341453,0.09380327209879345,44.381806138362734,19.814720370739952,1,1,23305.18646809403,31,0.17402319644634132
2028.09,2028.0,9.0,2027.0,12.0,351.5,50.666666666666664,0.47499999999999976,251.60035205865304,-0.14000000000000007,234.86892864675255,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.5327652898751951,110.20226198008594,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,163.2022619800859,1.0,110.20226198008594,,,,964.7106971448185,990.0,0.095523498402302,0.0013243027765306931,989.9031521988213,0.08744615690734153,,,,25.105008897095697,,,,0.8930000000000001,,,,0.44080904792034376,,,,0.9646666666666671,,,,23.438994286031598,,,,23.438994286031598,0.09922247876370875,29.783867515737857,16.601234353448643,1,1,16876.07588594276,30,0.13021663492239782
2028.1,2028.0,10.0,2028.0,1.0,16.0,2.7419354838709675,0.47499999999999976,198.6694946867404,-0.16000000000000006,183.57061309054814,37.0,5.0,3.0,2.0,50.0,97.0,0.5295309028617844,86.57061309054815,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,131.57061309054808,1.0,86.57061309054815,,,,964.4322427067071,990.0,0.08473998173541412,0.0,989.9152600182642,0.05294912477156362,,,,25.430068186785665,,,,0.8664516129032257,,,,0.34628245236219257,,,,0.9600000000000006,,,,17.990995229944264,,,,17.990995229944264,0.09770826083822677,21.047736605443106,12.99542454058367,1,1,13385.300451078536,31,0.09994997349969038
2028.11,2028.0,11.0,2028.0,2.0,46.5,7.066666666666666,0.47499999999999976,199.2611382424523,-0.2000000000000001,180.33133010941933,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.4269565245788433,104.66466344275267,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,142.66466344275264,1.0,104.66466344275267,,,,964.490037530755,990.0,0.08852204435548386,0.0014538989567576927,989.9100240566877,0.08168639268311671,,,,25.338300133249607,,,,0.8816666666666666,,,,0.4186586537710108,,,,0.966333333333333,,,,22.361750178992242,,,,22.361750178992242,0.12216800942530684,30.465037093692626,13.403995925953716,1,1,16100.460128874418,30,0.12423194543884582
2028.12,2028.0,12.0,2028.0,3.0,77.0,11.419354838709678,0.47499999999999976,348.17133245742883,-0.16999999999999996,320.0564973614915,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2996601528580863,224.7661747808463,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,269.1855296195559,1.1290322580645162,205.97584165981286,145.6250816880093,,,964.97378024602,990.0,0.13132376248355979,0.015372046143403975,989.8533041913729,0.31018515207136205,0.1501854014144322,,,24.56933879328164,24.419752159248844,,,0.9351612903225806,0.915,,,0.8239033666392511,0.5825003267520372,,,0.9729032258064516,0.97,,,45.25020840705252,30.965124225282523,,,49.245708307088975,0.15354136071425842,64.76053194955169,31.29264186903296,2,1,36638.80698047421,31,0.27358726837271663
2029.01,2029.0,1.0,2028.0,4.0,108.0,15.870967741935484,0.48750000000000027,582.3398222359372,-0.17999999999999997,531.2395028347338,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.2417903458773834,404.49756735086277,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,458.33627702828215,2.0,202.24878367543138,202.24878367543138,,,965.8391299909894,990.0,0.1972626708232236,0.051332033999204336,989.7514052951777,0.2983143156260043,0.2983143156260043,,,23.613960988562486,23.613960988562486,,,0.9332258064516132,0.9332258064516132,,,0.8089951347017257,0.8089951347017257,,,0.9741935483870969,0.9741935483870969,,,42.534839546332606,42.534839546332606,,,85.06967909266521,0.15961387043775194,111.87896738121802,63.07815662133144,2,2,63291.841244942894,31,0.47260932829258434
2029.02,2029.0,2.0,2028.0,5.0,137.5,20.071428571428573,0.4875000000000002,1005.1018400056707,-0.16000000000000006,926.7038964852283,43.0,7.0,5.0,4.0,78.0,137.0,0.1546896961095521,777.000554512055,12.703341973173224,3.728092745126216,0.6490758672424276,0.46362561945887676,0.3709004955671014,7.491647245778602,46.72809274512621,7.649075867242428,5.463625619458877,4.370900495567102,85.49164724577861,836.8413487438828,3.392857142857143,226.92483378341944,226.92483378341944,226.92483378341944,244.93904441184597,967.5016966798528,990.0,0.45011457856951187,0.2139109524528828,989.3359744689776,0.37006613098730756,0.37006613098730756,0.37006613098730756,0.429208584941743,21.46421165813743,21.46421165813743,21.46421165813743,20.196494061908876,0.9355612439339506,0.9355612439339506,0.9355612439339506,0.9359740754682377,0.9076993351336781,0.9076993351336781,0.9076993351336781,0.9797561776473839,0.9764285714285715,0.9764285714285715,0.9764285714285715,0.9781818181818184,43.4117914635166,43.4117914635166,43.4117914635166,44.24375816947707,147.61685081427296,0.16071021658535062,192.99500702620915,112.0967177488049,4,3,99198.52374719144,28,0.82009361563485
2029.03,2029.0,3.0,2028.0,6.0,167.0,24.258064516129032,0.48750000000000027,2397.9882386447575,-0.4100000000000001,1918.6903394456363,59.0,11.0,12.0,13.0,144.0,239.0,0.12665857260265612,1099.223707376651,580.4666320689854,38.99588486706332,6.667904176964785,12.154599958530897,31.573498815467826,491.07474425095836,97.99588486706332,17.667904176964786,24.15459995853089,44.57349881546783,635.0747442509584,1239.04209637921,4.0,274.80592684416274,274.80592684416274,274.80592684416274,274.80592684416274,970.8780349712669,990.0,0.9148753717774818,0.4789908195896466,988.6061338086331,0.5341893400013756,0.5341893400013756,0.5341893400013756,0.5341893400013756,17.19390949736472,17.19390949736472,17.19390949736472,17.19390949736472,0.9275225814886645,0.9275225814886645,0.9275225814886645,0.9275225814886645,1.0992237073766515,1.0992237073766515,1.0992237073766515,1.0992237073766515,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.13498181527467,42.13498181527467,42.13498181527467,42.13498181527467,168.53992726109868,0.08984851538318168,187.3628257367763,160.15131941601152,4,4,125393.70588225736,31,0.9363329292283256
2029.04,2029.0,4.0,2028.0,7.0,197.5,28.666666666666668,0.4875000000000002,3069.577534422227,-0.2899999999999999,2635.6160104932865,54.0,13.0,14.0,19.0,117.0,217.0,0.08307030711646193,1100.0,1318.6160104932856,46.0,5.000000000000001,11.0,61.0,1195.6160104932853,100.0,18.0,25.0,80.0,1312.616010493285,1243.0,4.0,275.0,275.0,275.0,275.0,972.7615963075465,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.301501699338539,15.301501699338539,15.301501699338539,15.301501699338539,0.9127929673434563,0.9127929673434563,0.9127929673434563,0.9127929673434563,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.93656332831635,36.93656332831635,36.93656332831635,36.93656332831635,147.7462533132654,0.056800534999298345,156.10819016836356,137.14626867692007,4,4,106377.30238555114,30,0.8208125184070304
2029.05,2029.0,5.0,2028.0,8.0,228.0,33.0,0.48750000000000027,2799.1471097375907,-0.24000000000000016,2471.646897898292,65.0,14.0,17.0,23.0,202.0,321.0,0.13332331276321924,1100.0,1050.6468978982925,35.0,4.0,8.0,51.961567012152294,951.6853308861402,100.0,18.0,25.0,74.96156701215229,1153.6853308861403,1243.0,4.0,275.0,275.0,275.0,275.0,972.3321050362091,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.730992970675997,15.730992970675997,15.730992970675997,15.730992970675997,0.9161526474669833,0.9161526474669833,0.9161526474669833,0.9161526474669833,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.125490240720254,38.125490240720254,38.125490240720254,38.125490240720254,152.50196096288101,0.06409024518109491,171.34270319279474,136.6232971899507,4,4,113461.4589563835,31,0.8472331164604503
2029.06,2029.0,6.0,2028.0,9.0,258.5,37.333333333333336,0.4875000000000002,1349.966822295297,-0.24000000000000016,1192.0207040867472,62.0,12.0,14.0,16.0,153.0,257.0,0.24053935385633654,824.4665235415358,110.55418054521148,13.100195531065241,2.133289240879704,3.5772696280980663,6.8827505397797015,84.86067560538872,75.10019553106524,14.133289240879703,17.577269628098065,22.882750539779703,237.86067560538874,931.2772779415787,3.3,246.4296828200657,246.4296828200657,250.77325083314125,261.97711446978263,968.4522793322388,990.0,0.5726057576397877,0.2687995667155942,989.1585946756446,0.4356749724825297,0.4356749724825297,0.45058633830452993,0.4892332071609688,20.27064037092335,20.27064037092335,19.66839262781884,18.599444972738116,0.9345414794440573,0.9345414794440573,0.9340101826384047,0.9324162922214475,0.9857187312802626,0.9857187312802626,1.0030930033325647,1.0479084578791302,0.9780000000000001,0.9780000000000001,0.9783333333333335,0.9793333333333336,44.410155809067284,44.410155809067284,43.86902945736571,43.432132719502896,145.63160154377857,0.12650313767050972,184.24406739410807,80.02998229276818,4,2,104854.7531115206,30,0.8090644530209923
2029.07,2029.0,7.0,2028.0,10.0,289.0,41.74193548387097,0.48750000000000027,518.1082025863141,-0.16999999999999996,475.1699852969733,50.0,10.0,9.0,9.0,108.0,186.0,0.40058859184013007,289.16998529697327,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.1699852969734,1.4516129032258065,207.85866623627103,180.04649220584074,,,965.5937733854648,990.0,0.16107711353341642,0.027863082470112616,989.8110598039965,0.3142872737569335,0.23401142178478254,,,23.902999144774324,23.635149201077773,,,0.9345161290322584,0.9257142857142856,,,0.8314346649450841,0.7201859688233628,,,0.9748387096774195,0.9714285714285715,,,44.51778985003118,37.52148911615445,,,61.462978483133185,0.12780465066565122,95.32000763971351,41.29249093152666,2,1,45728.4559914511,31,0.34146099157296217
2029.08,2029.0,8.0,2028.0,11.0,320.0,46.12903225806452,0.48750000000000027,340.534733968505,-0.16999999999999996,312.31291789086515,47.0,8.0,6.0,5.0,89.0,155.0,0.5018338416272284,157.31291789086512,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.31291789086515,1.0,157.31291789086512,,,,964.9389938731239,990.0,0.11425408739103622,0.005802828919672455,989.8799430836897,0.18256260306216313,,,,24.75838660750333,,,,0.9196774193548386,,,,0.6292516715634605,,,,0.9683870967741934,,,,34.093231741007955,,,,34.093231741007955,0.10786516114512007,46.293602717545916,21.618131219912076,1,1,25365.364415309923,31,0.1894068430055998
2029.09,2029.0,9.0,2028.0,12.0,350.5,50.5,0.4875000000000002,236.01073838012496,-0.14000000000000007,219.90300548568146,40.0,6.0,4.0,3.0,65.0,118.0,0.5419201184320753,101.90300548568145,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,151.90300548568146,1.0,101.90300548568145,,,,964.6358339184054,990.0,0.09167147914284592,0.001069681731187873,989.907258839126,0.07636285688466941,,,,25.195062063836122,,,,0.8823333333333337,,,,0.4076120219427256,,,,0.9646666666666672,,,,21.549008860892293,,,,21.549008860892293,0.09664507920251013,30.211332976808986,14.464628289757426,1,1,15515.286379842459,30,0.11971671589384614
2029.1,2029.0,10.0,2029.0,1.0,16.0,2.7419354838709675,0.48750000000000027,199.85152813412168,-0.16000000000000006,184.2631089396603,37.0,5.0,3.0,2.0,50.0,97.0,0.5264667066445995,87.26310893966028,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,132.2631089396603,1.0,87.26310893966028,,,,964.4314405155293,990.0,0.08497605986579329,0.0,989.9150239401346,0.053345279996227686,,,,25.43023814460844,,,,0.8700000000000002,,,,0.3490524357586412,,,,0.9600000000000006,,,,18.181968411003897,,,,18.181968411003897,0.09866442617317989,19.011664608321194,17.656801909987756,1,1,13527.384497786896,31,0.1010109356166883
2029.11,2029.0,11.0,2029.0,2.0,46.5,7.066666666666666,0.4875000000000002,209.67109406514882,-0.2000000000000001,189.22816239379682,36.0,5.0,3.0,2.0,47.0,93.0,0.4929419149649926,96.22816239379684,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,140.22816239379682,1.0,96.22816239379684,,,,964.4758716214601,990.0,0.0876914189978853,0.00027800240603763023,989.912030578596,0.0658732409345122,,,,25.370285716201387,,,,0.8799999999999998,,,,0.38491264957518756,,,,0.9613333333333337,,,,20.283018398528263,,,,20.283018398528263,0.10681296070628399,27.340277377956873,17.916763823305406,1,1,14603.773246940356,30,0.1126834355473793
2029.12,2029.0,12.0,2029.0,3.0,77.0,11.419354838709678,0.48750000000000027,315.17302962709493,-0.16999999999999996,289.0530647967494,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.3003093221884777,202.47241963545918,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,244.3111293128785,1.0,202.47241963545918,,,,964.8722269817168,990.0,0.12301064061548224,0.011630594884122691,989.8653587645001,0.2970596473713074,,,,24.696072135412088,,,,0.9338709677419357,,,,0.809889678541837,,,,0.9735483870967743,,,,44.6202297247081,,,,44.6202297247081,0.1541124050410683,58.169644282998675,34.142393204529604,1,1,33197.450915182824,31,0.2478901651372672
2030.01,2030.0,1.0,2029.0,4.0,108.0,15.870967741935484,0.5,467.64425068391444,-0.17999999999999997,425.55626812236204,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.26011610479446395,315.84659070300717,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,364.0078810255878,1.8709677419354838,174.69703474222405,162.06060128830657,,,965.3759377873073,990.0,0.16284394572805502,0.03316931814060146,989.803986736132,0.22519832481296198,0.18762618855653257,,,24.202850624010683,24.207900886705914,,,0.9245161290322581,0.9207407407407406,,,0.6987881389688964,0.6482424051532263,,,0.9712903225806448,0.9699999999999996,,,37.35090318685821,34.383086932910246,,,67.2974627735865,0.15771339121176098,76.9633792460376,55.61477534781728,2,1,50069.31230354834,31,0.3738747931865915
2030.02,2030.0,2.0,2029.0,5.0,137.5,20.071428571428573,0.5,700.0650840627817,-0.16000000000000006,644.0598773377593,36.0,6.0,5.0,4.0,54.0,105.0,0.1677973571750601,539.0598773377591,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,586.0598773377591,2.4285714285714284,223.0067093523307,223.0067093523307,217.10840347722805,,966.3337616209537,990.0,0.25984304754795284,0.08899976901397523,989.6511571834377,0.35532162989919075,0.35532162989919075,0.3341762818318413,,22.962073932584598,22.962073932584598,22.393902598211394,,0.938214285714286,0.938214285714286,0.938333333333333,,0.8920268374093228,0.8920268374093228,0.868433613908912,,0.9775000000000003,0.9775000000000003,0.9783333333333335,,46.0686816930588,46.0686816930588,43.78347836163556,,110.90171125538997,0.17178393165891773,133.99554189748991,76.38219236796199,3,2,74525.94996362204,28,0.6161206180854997
2030.03,2030.0,3.0,2029.0,6.0,167.0,24.258064516129032,0.5,1245.3752682816698,-0.4100000000000001,990.0733382839273,41.0,8.0,7.0,6.0,67.0,129.0,0.14627141935283036,755.6903184695417,105.3830198143855,10.546860574417572,1.8140215754961115,3.079204362430065,4.901535805320257,85.0413974967215,51.54686057441757,9.814021575496112,10.079204362430065,10.901535805320256,152.04139749672152,827.1304049818855,3.193548387096774,234.23802412431627,234.23802412431627,233.11282827499272,272.8939326569151,967.6733627151585,990.0,0.45634064189386403,0.20604658909805854,989.3376127690079,0.3951756212274689,0.3951756212274689,0.39141238025556846,0.5269743343650705,21.26907443262194,21.26907443262194,21.220790976471815,17.97510683658827,0.9352146147851288,0.9352146147851288,0.9347217686112997,0.9302361511912836,0.9369520964972654,0.9369520964972654,0.9324513130999713,1.0915757306276603,0.9767741935483873,0.9767741935483873,0.9766666666666669,0.9800000000000002,44.268766714413786,44.268766714413786,43.89092734609739,43.84310897242734,140.91268127366342,0.15355918123369683,188.27865745240337,111.2078955278115,4,2,104839.03486760562,31,0.7828482292981304
2030.04,2030.0,4.0,2029.0,7.0,197.5,28.666666666666668,0.5,3165.639646787096,-0.2899999999999999,2706.621898002968,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0900466309355303,1100.0,1363.6218980029676,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1249.6218980029682,100.0,18.0,25.0,80.0,1383.6218980029676,1243.0,4.0,275.0,275.0,275.0,275.0,972.9340575645224,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.129040442362871,15.129040442362871,15.129040442362871,15.129040442362871,0.9110392561643754,0.9110392561643754,0.9110392561643754,0.9110392561643754,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.44813078792535,36.44813078792535,36.44813078792535,36.44813078792535,145.7925231517014,0.054421819166717816,154.38760159957383,137.41551396116068,4,4,104970.61666922501,30,0.8099584619538966
2030.05,2030.0,5.0,2029.0,8.0,228.0,33.0,0.5,2229.26636984692,-0.24000000000000016,1961.754405465289,55.0,13.0,13.0,17.0,178.0,276.0,0.14297991116695788,1100.0,585.7544054652892,43.891443152458606,5.0,11.552599585583664,36.07907569894896,489.2312870282979,98.8914431524586,18.0,24.55259958558366,53.07907569894896,667.2312870282979,1241.4440427380423,4.0,275.0,275.0,275.0,275.0,970.9999884464153,990.0,0.9181860274359394,0.4800000000000003,988.6018139725643,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.0668907461487,17.0668907461487,17.0668907461487,17.0668907461487,0.9266137593795278,0.9266137593795278,0.9266137593795278,0.9266137593795278,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.816562141216,41.816562141216,41.816562141216,41.816562141216,167.266248564864,0.08715850031063323,181.97748892574532,155.5169023748975,4,4,124446.08893225879,31,0.9292569364714665
2030.06,2030.0,6.0,2029.0,9.0,258.5,37.333333333333336,0.5,1129.7710524492634,-0.24000000000000016,994.1985261553515,53.0,12.0,12.0,13.0,120.0,210.0,0.23002268432603998,765.7059693327387,18.49255682261296,4.667169102849937,0.8846572576198829,1.0567175327207405,1.1447773271141355,10.739235602308263,57.66716910284993,12.884657257619883,13.056717532720741,14.144777327114134,130.73923560230827,849.3145132259291,3.2,234.93001389370278,234.93001389370278,242.8050858843914,253.1431746937689,967.7466356101805,990.0,0.48394729538587755,0.2278845586541473,989.2881681459602,0.39753864012488765,0.39753864012488765,0.423094392679493,0.4580049816298012,21.143993895654635,21.143993895654635,20.53175606646715,19.63533126795046,0.9360016121642515,0.9360016121642515,0.9365238419533712,0.9361575665328876,0.9397200555748111,0.9397200555748111,0.9712203435375655,1.0125726987750758,0.9773333333333334,0.9773333333333334,0.9778260869565218,0.9792307692307696,44.23562205018684,44.23562205018684,44.527878836517395,44.509805033652164,141.89686672295292,0.1430162374829019,190.1953988909164,70.02349843854202,4,2,102165.7440405261,30,0.7883159262386273
2030.07,2030.0,7.0,2029.0,10.0,289.0,41.74193548387097,0.5,465.9876115749747,-0.16999999999999996,426.378664591102,42.0,9.0,8.0,6.0,70.0,135.0,0.32395767438890294,291.37866459110217,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.37866459110205,1.4838709677419355,206.95042840325013,174.485021454894,,,965.3853282919339,990.0,0.15831763768708187,0.02828857985484096,989.8133937824579,0.31358543382217413,0.21948302734587252,,,24.11448005670218,23.93324567898265,,,0.9345161290322582,0.9253333333333332,,,0.8278017136130008,0.6979400858195759,,,0.9751612903225809,0.9706666666666668,,,44.75883039826933,36.78441331657891,,,62.55774006758171,0.14556004293459868,90.36317319979388,42.6648242746855,2,1,46542.95861028078,31,0.3475430003754539
2030.08,2030.0,8.0,2029.0,11.0,320.0,46.12903225806452,0.5,308.2919168922328,-0.16999999999999996,282.087103956393,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.5090416931714017,139.99032976284457,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,197.76452331123173,1.0,139.99032976284457,,,,964.843879193998,990.0,0.10730604348038657,0.004177182344552125,989.8885167741751,0.14651093705896506,,,,24.8981266431182,,,,0.9080645161290323,,,,0.5599613190513784,,,,0.966451612903226,,,,30.16294545683186,,,,30.16294545683186,0.10563881656800453,40.30807688802293,18.114243160430906,1,1,22441.231419882915,31,0.16757191920462153
2030.09,2030.0,9.0,2029.0,12.0,350.5,50.5,0.5,229.2477373450032,-0.14000000000000007,213.20039573085305,38.0,6.0,4.0,3.0,58.0,109.0,0.5195501360603942,104.200395730853,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,152.20039573085305,1.0,104.200395730853,,,,964.619750350511,990.0,0.0917728621809726,0.00151775516818948,989.9067093826507,0.08286632043254857,,,,25.20409271170756,,,,0.8800000000000002,,,,0.4168015829234119,,,,0.9633333333333339,,,,22.026531263198972,,,,22.026531263198972,0.10130196885066875,33.950118479647195,13.250023346097008,1,1,15859.102509503255,30,0.12236961812888314
2030.1,2030.0,10.0,2030.0,1.0,16.0,2.7419354838709675,0.5,166.90424071886136,-0.16000000000000006,153.5519014613525,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.4290346344747597,88.00351436457827,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,123.16480468715892,1.0,88.00351436457827,,,,964.4818356252221,990.0,0.08187436523425869,0.00010104556702921723,989.9180245891987,0.055826849489485186,,,,25.38036211448706,,,,0.8651612903225805,,,,0.35201405745831293,,,,0.9600000000000006,,,,18.293886852917268,,,,18.293886852917268,0.11847068930225098,23.03883515110476,12.256233278736243,1,1,13610.651818570446,31,0.10163270473842925
2030.11,2030.0,11.0,2030.0,2.0,46.5,7.066666666666666,0.5,172.25569702598253,-0.2000000000000001,155.03012732338428,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.4021955415053592,93.69679399005094,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,126.69679399005096,1.0,93.69679399005094,,,,964.4866640961403,990.0,0.08307845249660824,0.000617451815883108,989.9163040956877,0.06496060700285701,,,,25.36467939254424,,,,0.8693333333333333,,,,0.3747871759602036,,,,0.9620000000000002,,,,19.667922520020163,,,,19.667922520020163,0.1249497592709395,30.347025677699047,12.657004754435368,1,1,14160.904214414515,30,0.10926623622233422
2030.12,2030.0,12.0,2030.0,3.0,77.0,11.419354838709678,0.5,338.79458986465926,-0.16999999999999996,309.99704972616325,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.2852888398624476,223.41640456487295,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,265.25511424229234,1.1935483870967742,194.339156455284,150.23244856620923,,,964.9579355430858,990.0,0.12993106471871926,0.016161274964869833,989.8539076603165,0.28232154355559497,0.15997800638921075,,,24.613650573675187,24.366643232607785,,,0.931290322580645,0.9166666666666666,,,0.7773566258211361,0.6009297942648368,,,0.9738709677419354,0.9699999999999999,,,42.6739643534983,31.931650802762107,,,48.85428386371032,0.15650602358032828,68.23724984842688,30.201488331636792,2,1,36347.58719460047,31,0.2714126881317239
2031.01,2031.0,1.0,2030.0,4.0,108.0,15.870967741935484,0.5124999999999997,608.8597313320212,-0.17999999999999997,552.6924211166421,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.24335364836246912,419.82145337470666,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,476.2408082134163,2.064516129032258,203.70660823332994,203.70660823332994,192.3276720747267,,965.9332003566424,990.0,0.20523343392053955,0.05516347560528874,989.7396030904744,0.29991444414707036,0.29991444414707036,0.26199630846518807,,23.506488289684707,23.506488289684707,22.699793422405047,,0.932903225806452,0.932903225806452,0.93,,0.8148264329333195,0.8148264329333195,0.7693106882989067,,0.9732258064516129,0.9732258064516129,0.97,,42.606395840327565,42.606395840327565,38.632755530241084,,87.70522752131583,0.1583410839925835,117.99636415285823,66.19050824073831,3,2,65252.68927585897,31,0.4872512640073101
2031.02,2031.0,2.0,2030.0,5.0,137.5,20.071428571428573,0.5124999999999997,1116.7558532610212,-0.16000000000000006,1025.1818732936176,49.0,8.0,7.0,5.0,93.0,162.0,0.1680364734574053,813.5193013584952,49.66257193512212,7.2995932945290365,1.3898467741088059,1.9827871648368283,1.532795430096362,37.4575492715511,56.29959329452903,9.389846774108806,8.982787164836829,6.532795430096362,130.4575492715511,888.1915285919703,3.392857142857143,237.81306271215863,237.81306271215863,237.81306271215863,254.7493791105954,967.8684561206044,990.0,0.5020178438327976,0.23904774454517913,989.2589344116221,0.4058449073186011,0.4058449073186011,0.4058449073186011,0.4630398939959372,20.984633383699,20.984633383699,20.984633383699,19.491133184694203,0.9359164403330229,0.9359164403330229,0.9359164403330229,0.9359691208476941,0.9512522508486346,0.9512522508486346,0.9512522508486346,1.0189975164423815,0.9775000000000003,0.9775000000000003,0.9775000000000003,0.9800000000000003,44.50388323536445,44.50388323536445,44.50388323536445,44.45509090542469,150.97614970465307,0.1513437874026161,191.00239668625332,117.61789326072287,4,3,101455.97260152685,28,0.8387563872480726
2031.03,2031.0,3.0,2030.0,6.0,167.0,24.258064516129032,0.5124999999999997,3034.727666046063,-0.4100000000000001,2397.055515218134,59.0,11.0,12.0,13.0,144.0,239.0,0.10194510594744068,1100.0,1058.0555152181348,41.0,7.0,13.0,55.091068863199226,941.9644463549356,100.0,18.0,25.0,68.09106886319923,1085.9644463549355,1243.0,4.0,275.0,275.0,275.0,275.0,972.1552280443478,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.907869962537308,15.907869962537308,15.907869962537308,15.907869962537308,0.9180585615947747,0.9180585615947747,0.9180585615947747,0.9180585615947747,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.62616129331854,38.62616129331854,38.62616129331854,38.62616129331854,154.50464517327413,0.06656005176314232,177.80916386737076,144.64783669155037,4,4,114951.45600891592,31,0.8583591398515227
2031.04,2031.0,4.0,2030.0,7.0,197.5,28.666666666666668,0.5124999999999997,3395.1973428247447,-0.2899999999999999,2890.586137747417,70.0,14.0,18.0,25.0,168.0,295.0,0.1025375648912668,1100.0,1495.5861377474166,30.0,4.000000000000002,7.0,55.0,1399.5861377474166,100.0,18.0,25.0,80.0,1567.5861377474168,1243.0,4.0,275.0,275.0,275.0,275.0,973.362171487864,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.700926519021243,14.700926519021243,14.700926519021243,14.700926519021243,0.9061222564944007,0.9061222564944007,0.9061222564944007,0.9061222564944007,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.224340247043905,35.224340247043905,35.224340247043905,35.224340247043905,140.89736098817562,0.04909602924402375,146.30221920336172,132.61930734294643,4,4,101446.09991148645,30,0.7827631166009758
2031.05,2031.0,5.0,2030.0,8.0,228.0,33.0,0.5124999999999997,3151.224771903233,-0.24000000000000016,2763.624124959135,65.0,14.0,17.0,23.0,202.0,321.0,0.11843186860562226,1100.0,1342.6241249591344,35.0,4.000000000000001,8.0,56.46174694529054,1239.162378013844,100.0,18.0,25.0,79.46174694529054,1441.162378013844,1243.0,4.0,275.0,275.0,275.0,275.0,973.0434152189579,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.019682787927257,15.019682787927257,15.019682787927257,15.019682787927257,0.909047887244495,0.909047887244495,0.909047887244495,0.909047887244495,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.12045918547018,36.12045918547018,36.12045918547018,36.12045918547018,144.48183674188073,0.053833544594624166,162.4978022579129,129.24494552560657,4,4,107494.48653595931,31,0.8026768707882266
2031.06,2031.0,6.0,2030.0,9.0,258.5,37.333333333333336,0.5124999999999997,1720.4728976674164,-0.24000000000000016,1508.8547312543237,62.0,12.0,14.0,16.0,153.0,257.0,0.18124334453436747,1006.6241800034466,245.2305512508777,20.950618533535774,3.3844325994013165,5.8598170882177545,15.267271673206393,199.7684113565165,82.95061853353577,15.384432599401316,19.859817088217756,31.267271673206395,352.76841135651654,1124.8190482246016,3.8333333333333335,262.16144610968394,262.16144610968394,262.16144610968394,264.16781000927375,969.5719030660454,990.0,0.7635035284425596,0.3899237844534744,988.8465726871042,0.48916596627066955,0.48916596627066955,0.48916596627066955,0.49689089954248516,18.785503654788002,18.785503654788002,18.785503654788002,18.326987278196157,0.9329301662184925,0.9329301662184925,0.9329301662184925,0.9315161994621907,1.0486457844387356,1.0486457844387356,1.0486457844387356,1.0566712400370948,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792000000000002,43.93389124214189,43.93389124214189,43.93389124214189,43.11919146625709,167.73433328163992,0.11692345358185173,187.48674461959286,138.07175293094713,4,3,120768.71996278074,30,0.9318574071202218
2031.07,2031.0,7.0,2030.0,10.0,289.0,41.74193548387097,0.5124999999999997,722.918791232564,-0.16999999999999996,659.9344915464267,58.0,11.0,11.0,11.0,136.0,227.0,0.3659402767828325,432.93449154642667,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.9344915464268,2.129032258064516,204.70287086004308,196.06514267716113,217.35516743488606,,966.3946371887724,990.0,0.23208168583868255,0.06504066360730223,989.7028776505539,0.3055850807368923,0.2799563991734884,0.3366392191615802,,23.002655381044633,22.795995293914793,21.856603036625547,,0.9329032258064519,0.9304000000000002,0.9359999999999997,,0.8188114834401726,0.7842605707086446,0.8694206697395443,,0.9748387096774194,0.9735999999999998,0.9760000000000002,,41.996599017802524,39.57643331888498,42.54624653023734,,87.63767315568958,0.12946968907004386,144.97242626830806,47.13082181076343,3,1,65202.42882783302,31,0.48687596197605304
2031.08,2031.0,8.0,2030.0,11.0,320.0,46.12903225806452,0.5124999999999997,410.9893275572557,-0.16999999999999996,375.1818823938299,54.0,9.0,8.0,6.0,107.0,184.0,0.49510339344174487,191.18188239382982,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.1818823938299,1.0,191.18188239382982,,,,965.170158469859,990.0,0.12898260611262027,0.010273601472893011,989.8607437924145,0.26809786355531234,,,,24.422487459000163,,,,0.9300000000000002,,,,0.7647275295753195,,,,0.9732258064516126,,,,41.49405607212436,,,,41.49405607212436,0.10952853118874206,55.95688407594147,28.715158572532488,1,1,30871.577717660526,31,0.23052253373402423
2031.09,2031.0,9.0,2030.0,12.0,350.5,50.5,0.5124999999999997,296.511689562954,-0.14000000000000007,275.23697583681206,46.0,7.0,6.0,4.0,75.0,138.0,0.5055562038478076,137.23697583681198,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,196.23697583681198,1.0,137.23697583681198,,,,964.8248929484095,990.0,0.10678370968693378,0.00377487595659756,989.8894414143564,0.1374996019776337,,,,24.927048863969365,,,,0.9089999999999999,,,,0.5489479033472482,,,,0.9676666666666667,,,,29.597297984087405,,,,29.597297984087405,0.10650287787147925,39.56692544685739,18.347500738199088,1,1,21310.054548542917,30,0.16442943324492992
2031.1,2031.0,10.0,2031.0,1.0,16.0,2.7419354838709675,0.5124999999999997,215.96853513927124,-0.16000000000000006,198.25911525785105,41.0,6.0,4.0,3.0,56.0,110.0,0.5568616655254507,88.25911525785102,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,139.25911525785102,1.0,88.25911525785102,,,,964.5319512633906,990.0,0.08736106201972195,0.00015440020471661954,989.9124845377754,0.05562057541009903,,,,25.324912698975016,,,,0.8706451612903227,,,,0.3530364610314042,,,,0.9603225806451618,,,,18.361189577703254,,,,18.361189577703254,0.09212022849781398,24.624127029613447,14.871356881518563,1,1,13660.72504581122,31,0.10200660876501806
2031.11,2031.0,11.0,2031.0,2.0,46.5,7.066666666666666,0.5124999999999997,284.7726069278624,-0.2000000000000001,255.5834147177565,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.4364414473715511,146.9167480510898,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,198.58341471775645,1.0,146.9167480510898,,,,964.7700646734518,990.0,0.10754141871904216,0.0050179245524517285,989.8874406567287,0.16496503293503126,,,,24.952410950341648,,,,0.9116666666666668,,,,0.5876669922043594,,,,0.967333333333333,,,,31.878652522936527,,,,31.878652522936527,0.12191339979243457,49.4861585157175,16.372507408013693,1,1,22952.629816514298,30,0.17710362512742514
2031.12,2031.0,12.0,2031.0,3.0,77.0,11.419354838709678,0.5124999999999997,427.20399780438004,-0.16999999999999996,389.9838494956736,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.31676124578354414,266.82255917309294,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,323.4032043343832,1.3225806451612903,220.04687823776342,145.00461089952154,,,965.2265180987388,990.0,0.14935899774942615,0.023364511834618587,989.8272764904162,0.36248544971659763,0.14896132982518434,,,24.238272941960222,24.36270774145451,,,0.9364516129032258,0.9120000000000001,,,0.8801875129510536,0.5800184435980863,,,0.9767741935483869,0.97,,,48.07469504980529,30.65927281328694,,,57.964783054091384,0.148524061459417,65.84650809838044,49.52355585502161,2,1,43125.798592243984,31,0.32202657252272987
