MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2032.01,2032.0,1.0,2031.0,4.0,108.0,15.870967741935484,0.5250000000000001,558.3019811810167,-0.17999999999999997,505.54244395941043,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.2516684900068658,379.41341170134604,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,432.9940568626363,2.0,189.70670585067302,189.70670585067302,,,965.7243482784017,990.0,0.18575448382891976,0.04588268234026922,989.7683628338309,0.25779507025296977,0.25779507025296977,,,23.786219485175913,23.786219485175913,,,0.9312903225806457,0.9312903225806457,,,0.7588268234026921,0.7588268234026921,,,0.9709677419354835,0.9709677419354835,,,40.03164285619086,40.03164285619086,,,80.06328571238171,0.15789623546736892,92.19264563332928,60.85013685069384,2,2,59567.084570011975,31,0.44479603173545385
2032.02,2032.0,2.0,2031.0,5.0,138.0,20.137931034482758,0.5250000000000002,722.8225927548339,-0.16000000000000006,662.1054949634279,36.0,6.0,5.0,4.0,54.0,105.0,0.16018321224815976,557.1054949634279,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,604.105494963428,2.4827586206896552,228.69697971107246,228.69697971107246,206.54532362122876,,966.4152005745879,990.0,0.26687275070343636,0.09249076715335879,989.640636482143,0.3742532991401189,0.3742532991401189,0.3030111015845982,,22.85118260841532,22.85118260841532,22.589923999291525,,0.9382758620689654,0.9382758620689654,0.9335714285714284,,0.9147879188442897,0.9147879188442897,0.8261812944849153,,0.9768965517241379,0.9768965517241379,0.9735714285714286,,47.07376334905552,47.07376334905552,41.595559047749646,,114.22814141081774,0.17251230834327785,138.18370544669077,97.06750416266864,3,2,79502.78642192917,29,0.6346007856156543
2032.03,2032.0,3.0,2031.0,6.0,168.0,24.419354838709676,0.5250000000000001,1318.0554303426466,-0.4100000000000001,1034.343998961392,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.1460344192808079,879.4389818706914,6.7437267681197985,1.8056973313544817,0.3316586935140885,0.3316586935140885,0.3316586935140885,3.9430533562230514,45.64440700877383,8.686497403191506,8.041336112868928,7.396174822546347,85.13660174331982,941.8112223955253,3.5483870967741935,245.5728898071867,245.5728898071867,245.5728898071867,260.2546874072388,967.9218933082694,990.0,0.5534020402362755,0.29133761283440957,989.1552603469291,0.43247658195215205,0.43247658195215205,0.43247658195215205,0.48251786737041097,20.800890456707965,20.800890456707965,20.800890456707965,19.748415381023506,0.9370782667053063,0.9370782667053063,0.9370782667053063,0.9376133098743813,0.9822915592287472,0.9822915592287472,0.9822915592287472,1.0410187496289556,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9800000000000002,45.66431842358697,45.66431842358697,45.66431842358697,46.190722599816375,162.32335153517633,0.1587352336141741,191.72463657522846,116.17891230908512,4,3,120768.57354217119,31,0.9017963974176463
2032.04,2032.0,4.0,2031.0,7.0,198.5,28.8,0.5250000000000002,1863.2442036975044,-0.2899999999999999,1579.565273684559,45.0,11.0,10.0,10.0,72.0,148.0,0.09389775434020858,1100.0,331.5652736845592,55.0,7.0,14.933555706936977,22.40305903274048,232.2286589448817,100.0,18.0,24.93355570693698,32.40305903274048,304.22865894488166,1242.9335557069369,4.0,275.0,275.0,275.0,275.0,969.8703855610322,990.0,0.9217929330018022,0.4800000000000003,988.5982070669984,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,18.192886725966087,18.192886725966087,18.192886725966087,18.192886725966087,0.9313439301603889,0.9313439301603889,0.9313439301603889,0.9313439301603889,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.79631934046647,44.79631934046647,44.79631934046647,44.79631934046647,179.18527736186587,0.11375311711716977,183.5010725528948,175.0047926947614,4,4,129013.3997005434,30,0.995473763121477
2032.05,2032.0,5.0,2031.0,8.0,229.0,33.12903225806452,0.5250000000000001,2004.1027302168047,-0.24000000000000016,1751.5857862094874,55.0,13.0,13.0,17.0,178.0,276.0,0.15786061940846804,1100.0,375.5857862094879,44.679440879132606,5.0,11.806102246153985,23.133907121598895,290.9663359626023,99.6794408791326,18.0,24.806102246153984,40.13390712159888,468.96633596260244,1242.4855431252865,4.0,275.0,275.0,275.0,275.0,970.4053509549732,990.0,0.9206178180335389,0.4800000000000003,988.5993821819668,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.659096446993242,17.659096446993242,17.659096446993242,17.659096446993242,0.929895577149171,0.929895577149171,0.929895577149171,0.929895577149171,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.41449675958311,43.41449675958311,43.41449675958311,43.41449675958311,173.65798703833244,0.09938471031173929,179.98818533808418,170.9312729772463,4,4,129201.54235651933,31,0.9647665946574024
2032.06,2032.0,6.0,2031.0,9.0,259.5,37.5,0.5250000000000002,1316.908106054419,-0.24000000000000016,1150.9776846915622,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.2228098909736983,868.137139225006,41.5072121332229,9.868493475194347,1.5949829267303408,2.3627656594440247,2.569494084437608,25.111475987416586,68.86849347519434,13.594982926730342,15.696098992777358,17.56949408443761,167.11147598741658,966.296714619708,3.466666666666667,249.5637841318009,249.5637841318009,248.6718630154312,256.2439310250279,968.3608166596937,990.0,0.5842931133891652,0.2840497885986814,989.1316570980122,0.44529601477146197,0.44529601477146197,0.4425300516786726,0.4687868260022382,20.32554442354702,20.32554442354702,20.10684487676141,19.35674711307017,0.9363009303851538,0.9363009303851538,0.9358899226501708,0.9346487006796825,0.9982551365272039,0.9982551365272039,0.9946874520617252,1.0249757241001118,0.9786666666666669,0.9786666666666669,0.9785185185185187,0.978823529411765,45.412053531023,45.412053531023,44.69301658481809,44.33858843536941,156.17302210175825,0.13656191594663544,189.18902230870037,99.44990864381005,4,2,112444.57591326592,30,0.8676279005653235
2032.07,2032.0,7.0,2031.0,10.0,290.0,41.87096774193548,0.5250000000000001,557.1541304793395,-0.16999999999999996,507.4281243340586,58.0,11.0,11.0,11.0,136.0,227.0,0.4630202193151337,280.42812433405857,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,360.42812433405857,1.4516129032258065,196.50011973681848,185.8405816081745,,,965.7352289835934,990.0,0.16287721909774022,0.02671438477887201,989.8104083961233,0.2818011944059626,0.2530203751608612,,,23.793378218123948,23.371674848750303,,,0.9316129032258068,0.9278571428571427,,,0.7860004789472739,0.7433623264326982,,,0.9729032258064514,0.9721428571428573,,,41.60600828005482,38.38838876510471,,,58.9426999804247,0.11327872935756783,103.03225034323677,34.37505359177391,2,1,43853.36878543599,31,0.32745944433569285
2032.08,2032.0,8.0,2031.0,11.0,321.0,46.25806451612903,0.5250000000000001,352.57590496435193,-0.16999999999999996,321.10850544628346,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.513402424490336,156.75366673660602,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,220.979473188219,1.0,156.75366673660602,,,,964.9678577698493,990.0,0.11518069150360342,0.005675366673660605,989.8791439418229,0.17717354586213319,,,,24.73411262611141,,,,0.9193548387096775,,,,0.6270146669464244,,,,0.9699999999999995,,,,33.927522928232385,,,,33.927522928232385,0.10530620871178634,42.94928688292849,25.403030905345855,1,1,25242.0770586049,31,0.18848623849017995
2032.09,2032.0,9.0,2031.0,12.0,351.5,50.666666666666664,0.5250000000000002,257.0092238119885,-0.14000000000000007,238.11904586180736,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.5276051964938399,113.45237919514058,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,166.45237919514065,1.0,113.45237919514058,,,,964.7403240719146,990.0,0.09663149290743428,0.0018848991570675282,989.9014836079353,0.09459074146937764,,,,25.066568794551504,,,,0.8946666666666669,,,,0.4538095167805624,,,,0.9660000000000004,,,,24.2253741649953,,,,24.2253741649953,0.10074816858832122,34.373426304693595,15.618068328776856,1,1,17442.269398796623,30,0.13458541202775173
2032.1,2032.0,10.0,2032.0,1.0,16.0,2.7419354838709675,0.5250000000000001,210.43382905853363,-0.16000000000000006,192.75738741761685,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.5496314307910626,86.95093580471354,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,136.01545193374582,1.0,86.95093580471354,,,,964.4866505699216,990.0,0.08625526770468607,1.0078706555320914e-05,989.9137346535886,0.05352321003813973,,,,25.373560873628872,,,,0.8687096774193549,,,,0.3478037432188543,,,,0.9600000000000006,,,,18.0681226826389,,,,18.0681226826389,0.09356177928372768,21.521442486834093,14.827127545698582,1,1,13442.68327588335,31,0.10037845934799396
2032.11,2032.0,11.0,2032.0,2.0,46.5,7.066666666666666,0.5250000000000002,219.3158216261597,-0.2000000000000001,196.287660355413,36.0,5.0,3.0,2.0,47.0,93.0,0.47644773081470154,103.28766035541294,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,147.28766035541292,1.0,103.28766035541294,,,,964.5514422184059,990.0,0.0900980660302544,0.0008442289149498981,989.9090577050546,0.0766304650052446,,,,25.28098502164344,,,,0.8856666666666663,,,,0.41315064142165164,,,,0.964333333333333,,,,21.921408578121234,,,,21.921408578121234,0.11099903435973917,26.564548639439288,17.809420019635844,1,1,15783.414176247288,30,0.12178560321178464
2032.12,2032.0,12.0,2032.0,3.0,77.0,11.419354838709678,0.5250000000000001,315.1872297883716,-0.16999999999999996,287.0567695297594,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.3390562155523739,192.63741469104968,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,236.79870501363035,1.096774193548387,178.93878913555545,141.55246407344066,,,964.8646681252682,990.0,0.12043802630903838,0.011066037414983769,989.8684959362761,0.2379844129037968,0.14179186775606167,,,24.765843398104142,24.576601644902826,,,0.9248387096774195,0.91,,,0.7157551565422219,0.5662098562937626,,,0.9725806451612903,0.9700000000000001,,,39.19760901405589,30.123874809093518,,,42.11282270525849,0.1444875030999811,61.58480514570414,25.1865496168224,2,1,31331.940092712313,31,0.2339601261403249
2033.01,2033.0,1.0,2032.0,4.0,108.0,15.870967741935484,0.5374999999999999,567.6208892899356,-0.17999999999999997,512.7035682511342,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.21784680148155033,402.0584069608116,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,450.47776179952126,2.0,201.0292034804058,201.0292034804058,,,965.7586595745114,990.0,0.19420871722362057,0.05083580059690195,989.7549554821793,0.29520455065267937,0.29520455065267937,,,23.701091357015365,23.701091357015365,,,0.9325806451612907,0.9325806451612907,,,0.8041168139216234,0.8041168139216234,,,0.9741935483870969,0.9741935483870969,,,42.40007893573402,42.40007893573402,,,84.80015787146804,0.16515500727547966,110.95846563386064,60.282455323690655,2,2,63091.3174563722,31,0.47111198817482225
2033.02,2033.0,2.0,2032.0,5.0,137.5,20.071428571428573,0.5374999999999998,910.8489042646601,-0.16000000000000006,832.5158984978995,43.0,7.0,5.0,4.0,78.0,137.0,0.16752548071843432,695.5158984978997,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,750.5158984978997,3.0714285714285716,228.53229330132913,228.53229330132913,223.98376783354067,215.40850744564835,967.138193610947,990.0,0.3636106475249499,0.15061530799150588,989.4857740444834,0.37441619530201276,0.37441619530201276,0.3590771945114571,0.3285912739376914,21.97316423823467,21.97316423823467,21.885265248105174,21.120213623289967,0.9378571428571432,0.9378571428571432,0.9364000000000001,0.938,0.9141291732053164,0.9141291732053164,0.8959350713341625,0.8616340297825934,0.9764285714285715,0.9764285714285715,0.9760000000000001,0.976,45.11495520959119,45.11495520959119,43.89863147008751,40.85939426111492,136.72143749267386,0.16420462129417965,167.49919692749575,109.52483874794626,4,2,91876.80599507687,28,0.7595635416259662
2033.03,2033.0,3.0,2032.0,6.0,167.0,24.258064516129032,0.5374999999999999,1624.5758519677333,-0.4100000000000001,1266.559948590344,49.0,9.0,9.0,9.0,107.0,183.0,0.15120836430268655,970.1812002013302,113.37874838901385,19.42615728591139,3.4495706930673324,5.263787542108458,5.576004019131829,79.66322884879484,68.42615728591139,12.449570693067333,14.263787542108458,14.576004019131828,186.66322884879483,1065.3207157224174,3.7419354838709675,259.0430820161351,259.0430820161351,259.0430820161351,260.20045994524673,968.7735326650522,990.0,0.6866658134962305,0.3539684839891465,988.9593657025144,0.47777108405670693,0.47777108405670693,0.47777108405670693,0.48276936867430165,19.708061953405608,19.708061953405608,19.708061953405608,19.147923184474017,0.9354934134613987,0.9354934134613987,0.9354934134613987,0.9339259051001463,1.0361723280645407,1.0361723280645407,1.0361723280645407,1.0408018397809875,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.979130434782609,45.71877634606124,45.71877634606124,45.71877634606124,44.49202110064248,170.1665382418862,0.13832769742741913,191.41357887094682,140.87982484468012,4,3,126603.90445196335,31,0.9453696568993679
2033.04,2033.0,4.0,2032.0,7.0,197.5,28.666666666666668,0.5374999999999998,3052.569548692381,-0.2899999999999999,2576.7502702899565,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0973094300663063,1100.0,1233.7502702899567,40.666666666666664,4.666666666666667,9.666666666666666,55.445369449125884,1123.3049008408307,100.0,18.0,25.0,76.44536944912588,1257.304900840831,1243.0,4.0,275.0,275.0,275.0,275.0,972.5221693835372,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.540928623347975,15.540928623347975,15.540928623347975,15.540928623347975,0.9122250189645074,0.9122250189645074,0.9122250189645074,0.9122250189645074,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.54386571357804,37.54386571357804,37.54386571357804,37.54386571357804,150.17546285431217,0.063701280885782,172.3056338008519,128.12375602623518,4,4,108126.33325510475,30,0.8343081269684008
2033.05,2033.0,5.0,2032.0,8.0,228.0,33.0,0.5374999999999999,3243.205344391479,-0.24000000000000016,2824.8318549649784,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11782219351794361,1100.0,1397.7028227069138,33.064516129032256,4.0,7.67741935483871,56.505633596285726,1296.455253626757,100.0,18.0,25.0,79.82821424144701,1502.0036407235311,1243.0,4.0,275.0,275.0,275.0,275.0,973.1824390952414,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.880658911643932,14.880658911643932,14.880658911643932,14.880658911643932,0.9073553127895309,0.9073553127895309,0.9073553127895309,0.9073553127895309,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.72236841214773,35.72236841214773,35.72236841214773,35.72236841214773,142.88947364859092,0.052156100972294596,161.21125868202128,126.2071616627602,4,4,106309.76839455165,31,0.7938304091588385
2033.06,2033.0,6.0,2032.0,9.0,258.5,37.333333333333336,0.5374999999999998,1825.5678957591472,-0.24000000000000016,1590.069637206217,62.0,12.0,14.0,16.0,153.0,257.0,0.17017895204219777,1040.6045789871491,292.465058219068,23.76430680144963,3.810550058909602,6.722080628359537,18.20794136772407,239.9601793626251,85.76430680144964,15.810550058909602,20.722080628359535,34.207941367724075,392.9601793626251,1162.9015164758678,3.933333333333333,264.54876572365896,264.54876572365896,264.54876572365896,264.59815908875595,969.8437254349438,990.0,0.8089177472568025,0.41868835453318615,988.7723938982101,0.4978582817157925,0.4978582817157925,0.4978582817157925,0.49822903309824934,18.430810181550086,18.430810181550086,18.430810181550086,18.258095316341652,0.9322568729003927,0.9322568729003927,0.9322568729003927,0.9317037923932778,1.0581950628946362,1.0581950628946362,1.0581950628946362,1.058392636355024,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9792857142857144,43.492702620594734,43.492702620594734,43.492702620594734,43.048605458680235,170.65680628988576,0.11265701884705956,188.10967676803327,147.29291567026485,4,3,122872.90052871777,30,0.9480933682771433
2033.07,2033.0,7.0,2032.0,10.0,289.0,41.74193548387097,0.5374999999999999,749.5079675551012,-0.16999999999999996,681.0216770197538,58.0,11.0,11.0,11.0,136.0,227.0,0.3566669488131101,454.0216770197539,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,534.021677019754,2.193548387096774,209.23663042912187,199.3822860468225,217.88008558986766,207.0983516504841,966.4826110103298,990.0,0.24546264057531347,0.07250922387027484,989.6820281355543,0.31996905844528833,0.29008028510344946,0.3409631979315655,0.3036216746472996,22.87944806677947,22.662222036054086,21.742586885672765,20.958864332960363,0.9335483870967743,0.9308000000000001,0.9345454545454543,0.93,0.8369465217164876,0.7975291441872899,0.8715203423594705,0.8283934066019363,0.9748387096774193,0.9735999999999997,0.9745454545454546,0.97,42.73347936440463,40.00946809498133,42.258309991155066,38.41210248607052,91.23316371160813,0.1306756185808559,153.6484099442821,50.22289728287944,4,1,67877.47380143646,31,0.5068509095089341
2033.08,2033.0,8.0,2032.0,11.0,320.0,46.12903225806452,0.5374999999999999,412.072200381672,-0.16999999999999996,374.4191030717968,54.0,9.0,8.0,6.0,107.0,184.0,0.49822050666238354,190.41910307179685,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,261.4191030717969,1.0,190.41910307179685,,,,965.169208040526,990.0,0.12870495702352835,0.010497454935558384,989.8607975880408,0.2701778327999625,,,,24.421411714714974,,,,0.9287096774193551,,,,0.7616764122871871,,,,0.9732258064516126,,,,41.27698317434172,,,,41.27698317434172,0.10870382241345779,58.71872844525713,26.76183855966938,1,1,30710.07548171025,31,0.2293165731907874
2033.09,2033.0,9.0,2032.0,12.0,350.5,50.5,0.5374999999999998,277.59261232927236,-0.14000000000000007,256.7037682514947,46.0,7.0,6.0,4.0,75.0,138.0,0.5439450002745896,118.70376825149467,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,177.70376825149464,1.0,118.70376825149467,,,,964.7832084353176,990.0,0.10046719372210043,0.0023174445408348262,989.8972153617373,0.10492778369835641,,,,25.00907914272118,,,,0.8966666666666666,,,,0.4748150730059785,,,,0.9660000000000004,,,,25.354265855863893,,,,25.354265855863893,0.09719490122040318,38.13667339905718,15.481244512465064,1,1,18255.071416222007,30,0.1408570325325772
2033.1,2033.0,10.0,2033.0,1.0,16.0,2.7419354838709675,0.5374999999999999,211.33789516426654,-0.16000000000000006,193.16283618013964,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.5274042068162087,91.9692877930429,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,138.90477166401064,1.0,91.9692877930429,,,,964.512275120808,990.0,0.08724026306727634,0.00046248086450244004,989.9122972560684,0.061590928945630126,,,,25.338431206314507,,,,0.8735483870967743,,,,0.36787715117217157,,,,0.9612903225806457,,,,19.25887061787729,,,,19.25887061787729,0.09882471032638544,31.647870018986158,14.818377339866064,1,1,14328.599739700703,31,0.10699372565487383
2033.11,2033.0,11.0,2033.0,2.0,46.5,7.066666666666666,0.5374999999999998,227.61660158920085,-0.2000000000000001,203.14781691836177,36.0,5.0,3.0,2.0,47.0,93.0,0.45914002811475496,110.14781691836174,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,154.14781691836177,1.0,110.14781691836174,,,,964.5698226113242,990.0,0.09243675576762332,0.0011308730320800612,989.9064323712004,0.08639311828603999,,,,25.250216641589933,,,,0.8936666666666665,,,,0.44059126767344703,,,,0.9646666666666663,,,,23.545569134880786,,,,23.545569134880786,0.11554977894331145,29.165490792202935,18.713692144421056,1,1,16952.809777114166,30,0.13080871741600436
2033.12,2033.0,12.0,2033.0,3.0,77.0,11.419354838709678,0.5374999999999999,351.82424460356066,-0.16999999999999996,319.6763042529103,38.0,5.0,4.0,3.0,54.0,104.0,0.33579692079163137,215.6763042529103,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,262.6763042529103,1.2258064516129032,182.3357244835199,147.65113897872897,,,964.9780348701448,990.0,0.1290876116794011,0.014831033865272574,989.8560813544551,0.24750660349183778,0.15480957419017657,,,24.630539880818542,24.39562887013344,,,0.9267741935483872,0.9142857142857144,,,0.7293428979340796,0.5906045559149159,,,0.9725806451612903,0.9699999999999999,,,39.81346940697091,31.339066183378304,,,46.890032738701485,0.14458800952545842,68.5482692284772,28.42324029219612,2,1,34886.18435759391,31,0.26050018188167495
2034.01,2034.0,1.0,2033.0,4.0,108.0,15.870967741935484,0.5500000000000003,618.9921665041685,-0.17999999999999997,557.7119420202557,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.23114944857771086,430.970006536385,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,484.8087162138042,2.032258064516129,212.5190815460375,212.5190815460375,183.88714677360733,,965.9556401758547,990.0,0.21019535758889954,0.05817813263912298,989.731626509772,0.3311180827162992,0.3311180827162992,0.2393967767819187,,23.444868251201232,23.444868251201232,22.85699602802782,,0.9351612903225807,0.9351612903225807,0.93,,0.8500763261841501,0.8500763261841501,0.7355485870944293,,0.9745161290322584,0.9745161290322584,0.97,,44.46339801452481,44.46339801452481,37.195826843170366,,90.12666141108738,0.16105636387364375,113.05641280284162,65.72923609903019,3,2,67054.236089849,31,0.5007036745060409
2034.02,2034.0,2.0,2033.0,5.0,137.5,20.071428571428573,0.5500000000000003,1070.1277454980104,-0.16000000000000006,975.9565038941857,49.0,8.0,7.0,5.0,93.0,162.0,0.1741726304676158,794.3787016381245,19.577802256061066,5.465691903664893,0.952124625671236,0.8459544184717745,0.6042531560512675,11.709778152201896,54.46569190366489,8.952124625671237,7.845954418471774,5.604253156051269,104.7097781522019,865.6424725859324,3.357142857142857,235.12553795502052,235.12553795502052,233.81637824667573,251.1392097932817,967.6933063738327,990.0,0.4797480492715605,0.22802028239524372,989.2922316683333,0.3972392551170274,0.3972392551170274,0.39278520696175284,0.45112640460000475,21.201686039383286,21.201686039383286,21.152374867822143,19.850414361874268,0.9364110152331717,0.9364110152331717,0.9359077195010669,0.935409856957164,0.9405021518200822,0.9405021518200822,0.935265512986703,1.0045568391731268,0.9775000000000001,0.9775000000000001,0.9774074074074077,0.9790909090909092,44.530155153572935,44.530155153572935,44.11784435702376,44.57833413805051,149.11543434851004,0.15449057578951045,190.5726746441175,110.90160633609631,4,2,100205.57188219875,28,0.8284190797139447
2034.03,2034.0,3.0,2033.0,6.0,167.0,24.258064516129032,0.5500000000000003,3192.3683324596664,-0.4100000000000001,2472.4892734900113,59.0,11.0,12.0,13.0,144.0,239.0,0.10743980018116918,1098.8847446142793,1134.604528875732,38.68843272788565,6.635263327110684,11.856380631085562,45.08170859928992,1032.3427435903602,97.68843272788567,17.635263327110682,23.856380631085564,58.081708599289925,1176.3427435903602,1238.064821300361,4.0,274.7211861535698,274.7211861535698,274.7211861535698,274.7211861535698,972.1965198372153,990.0,0.9127256296526463,0.47855016799856315,988.6087242023491,0.5338689905036801,0.5338689905036801,0.5338689905036801,0.5338689905036801,15.878335374630032,15.878335374630032,15.878335374630032,15.878335374630032,0.9133856224048987,0.9133856224048987,0.9133856224048987,0.9133856224048987,1.0988847446142798,1.0988847446142798,1.0988847446142798,1.0988847446142798,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.3859952768142,38.3859952768142,38.3859952768142,38.3859952768142,153.5439811072568,0.07216140379191563,186.26025055730838,123.4040290685667,4,4,114236.72194379909,31,0.853022117262538
2034.04,2034.0,4.0,2033.0,7.0,197.5,28.666666666666668,0.5500000000000003,4210.577530242707,-0.2899999999999999,3538.990414168997,84.0,14.0,20.0,27.0,219.0,364.0,0.10292750762112185,1100.0,2074.990414168996,16.0,4.0,5.0,53.0,1996.9904141689956,100.0,18.0,25.0,80.0,2215.990414168996,1243.0,4.0,275.0,275.0,275.0,275.0,974.7429904194267,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.320107587458788,13.320107587458788,13.320107587458788,13.320107587458788,0.8863943965978335,0.8863943965978335,0.8863943965978335,0.8863943965978335,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.216560413318135,31.216560413318135,31.216560413318135,31.216560413318135,124.86624165327254,0.03532448097365197,126.9360207658356,117.144630151633,4,4,89903.69399035626,30,0.693701342518181
2034.05,2034.0,5.0,2033.0,8.0,228.0,33.0,0.5500000000000003,3347.67439639256,-0.24000000000000016,2905.7813760687422,68.87096774193549,14.0,17.64516129032258,23.64516129032258,209.09677419354838,333.258064516129,0.11666834615402674,1100.0,1472.523311552613,31.129032258064516,4.0,7.354838709677419,56.26852796496445,1373.7709126199065,100.0,18.0,25.0,79.91368925528703,1582.867686813455,1243.0,4.0,275.0,275.0,275.0,275.0,973.3652690636392,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.697828943246025,14.697828943246025,14.697828943246025,14.697828943246025,0.905091674277459,0.905091674277459,0.905091674277459,0.905091674277459,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.19760671268056,35.19760671268056,35.19760671268056,35.19760671268056,140.79042685072224,0.05000834924524881,160.5341262810013,124.64141546842728,4,4,104748.07757693731,31,0.7821690380595677
2034.06,2034.0,6.0,2033.0,9.0,258.5,37.333333333333336,0.5500000000000003,1893.2573102309298,-0.24000000000000016,1643.3473452804474,62.0,12.0,14.0,16.0,153.0,257.0,0.1643622213216501,1053.1242297664758,333.22311551397127,25.66071253931629,4.119271149008404,7.245967347587548,20.745407969741407,275.45175650831766,87.6607125393163,16.119271149008405,21.245967347587552,36.74540796974141,428.4517565083176,1178.1501808023881,3.933333333333333,267.7289203597609,267.7289203597609,267.7289203597609,267.79014502199254,970.0135224950952,990.0,0.8294903470883709,0.4311675324505021,988.7393421204613,0.5089305899942266,0.5089305899942266,0.5089305899942266,0.5092842725152812,18.216889035371768,18.216889035371768,18.216889035371768,18.033201938901865,0.931331148663522,0.931331148663522,0.931331148663522,0.9307119449966306,1.0709156814390437,1.0709156814390437,1.0709156814390437,1.0711605800879704,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796428571428574,43.526592928556006,43.526592928556006,43.526592928556006,43.0547644287168,170.76422558580367,0.10911090657338166,186.8879854394003,148.4961934237939,4,3,122950.24242177863,30,0.9486901421433537
2034.07,2034.0,7.0,2033.0,10.0,289.0,41.74193548387097,0.5500000000000003,761.7810211751155,-0.16999999999999996,690.5544956952422,58.0,11.0,11.0,11.0,136.0,227.0,0.35017648551700253,463.5544956952421,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,543.5544956952422,2.2580645161290325,204.50655945895375,199.03518602852532,224.6458661113937,211.04215341229596,966.5235052065086,990.0,0.24987541507088748,0.0750233093107765,989.6751012756183,0.3078653325217573,0.2912835237170749,0.36196619092138416,0.315285887763589,22.84373073658792,22.747647641267612,21.604906497117852,20.859734767291005,0.9316129032258066,0.93,0.9359999999999997,0.93,0.8180262378358146,0.7961407441141012,0.8985834644455748,0.8441686136491837,0.9745161290322577,0.973928571428571,0.976,0.97,41.51187187974122,40.04294825649321,43.432105660616024,38.9584510912965,92.94677700487884,0.13156918563544318,155.833804365186,52.80207731564559,4,1,69152.40209162988,31,0.5163709833604382
2034.08,2034.0,8.0,2033.0,11.0,320.0,46.12903225806452,0.5500000000000003,420.1378928846781,-0.16999999999999996,380.8549998999608,54.0,9.0,8.0,6.0,107.0,184.0,0.4887863473027053,196.85499989996066,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,267.8549998999606,1.032258064516129,192.41873868815034,137.5240975661205,,,965.1937981613964,990.0,0.1308759381569456,0.011390398017083189,989.8577336638259,0.27344906997751106,0.13375546583968018,,,24.390486432451876,24.16515393046761,,,0.9303225806451617,0.91,,,0.7696749547526014,0.5500963902644821,,,0.9735483870967738,0.97,,,41.74952298224771,28.777330439508386,,,42.67782396416734,0.11080371397573761,57.55466087901677,28.662420075997435,2,1,31752.3010293405,31,0.23709902202315186
2034.09,2034.0,9.0,2033.0,12.0,350.5,50.5,0.5500000000000003,287.72043818438465,-0.14000000000000007,265.56596444418705,46.0,7.0,6.0,4.0,75.0,138.0,0.5244558171265193,127.56596444418702,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,186.56596444418705,1.0,127.56596444418702,,,,964.8011218642945,990.0,0.10348738636990919,0.002834247999891557,989.8936783656301,0.11966838936853558,,,,24.972888111967354,,,,0.9026666666666666,,,,0.5102638577767481,,,,0.9660000000000004,,,,27.34294748698254,,,,27.34294748698254,0.10176725747582253,39.21467675731474,18.322770651800443,1,1,19686.92219062743,30,0.15190526381656966
2034.1,2034.0,10.0,2034.0,1.0,16.0,2.7419354838709675,0.5500000000000003,221.98769078671617,-0.16000000000000006,202.4527739974852,41.0,6.0,4.0,3.0,56.0,110.0,0.5451747907432812,92.45277399748511,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,143.45277399748508,1.0,92.45277399748511,,,,964.5676266377458,990.0,0.08879071840823355,0.00021884324799375596,989.9109904383437,0.06096784696484966,,,,25.282395953633085,,,,0.8758064516129032,,,,0.3698110959899405,,,,0.9600000000000006,,,,19.301858662170428,,,,19.301858662170428,0.09490046460339284,23.83841024907924,16.08298645322984,1,1,14360.582844654791,31,0.10723254812316899
2034.11,2034.0,11.0,2034.0,2.0,46.5,7.066666666666666,0.5500000000000003,239.583695047093,-0.2000000000000001,213.2294885919127,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.46852860610760516,115.89615525857941,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,161.89615525857934,1.0,115.89615525857941,,,,964.6056192287567,990.0,0.0950485615068379,0.002406800205283699,989.902544638288,0.10595592409550779,,,,25.19096948543565,,,,0.8913333333333335,,,,0.4635846210343175,,,,0.9646666666666666,,,,24.785094124825722,,,,24.785094124825722,0.11326470951814052,56.69616454630122,16.37649736383799,1,1,17845.267769874525,30,0.13769496736014294
2034.12,2034.0,12.0,2034.0,3.0,77.0,11.419354838709678,0.5500000000000003,350.35330925748565,-0.16999999999999996,317.5952748419107,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.3451164918561095,209.07914580965254,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,258.3372103257816,1.0,209.07914580965254,,,,964.9534744366521,990.0,0.1277164588874256,0.012760882791443424,989.8595226583211,0.3159399824138483,,,,24.59010823925529,,,,0.9361290322580647,,,,0.8363165832386101,,,,0.9758064516129035,,,,46.11549146376892,,,,46.11549146376892,0.14437447108116896,56.7712472836085,35.08999382947691,1,1,34309.925649044075,31,0.25619717479871623
2035.01,2035.0,1.0,2034.0,4.0,108.0,15.870967741935484,0.5625,537.8791883099949,-0.17999999999999997,483.4189204936079,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.2304077424572067,372.7737592032853,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,421.19311404199493,1.903225806451613,199.56924924066143,191.76213603004788,,,965.630953692879,990.0,0.18197466602469803,0.044554751840657075,989.7734705821347,0.290591748999477,0.2654686690757627,,,23.85192514025599,23.816266176504648,,,0.9325806451612907,0.930714285714286,,,0.7982769969626458,0.7670485441201914,,,0.9732258064516128,0.9725,,,42.42871251599882,40.52726509207294,,,79.03398421206471,0.16340113091886405,98.31006937292808,59.41851399154804,2,1,58801.28425377614,31,0.4390776900670261
2035.02,2035.0,2.0,2034.0,5.0,137.5,20.071428571428573,0.5625,818.6137173072939,-0.16000000000000006,744.9384827496376,43.0,7.0,5.0,4.0,78.0,137.0,0.18639990761131234,607.9384827496376,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,662.9384827496376,2.7142857142857144,226.69895688127158,226.69895688127158,216.35679658193203,,966.7719951182379,990.0,0.30193864899071726,0.1109845639312889,989.5870767870783,0.3683179674043183,0.3683179674043183,0.3347161253283637,,22.446763701435877,22.446763701435877,22.264157715207283,,0.9375000000000003,0.9375000000000003,0.9349999999999999,,0.9067958275250867,0.9067958275250867,0.8654271863277281,,0.9764285714285718,0.9764285714285718,0.9750000000000002,,45.7287540789525,45.7287540789525,43.031662736340664,,122.19441011243407,0.16391000548725687,149.15530292231588,97.2326078034379,3,2,82114.6435955557,28,0.6788578339579671
2035.03,2035.0,3.0,2034.0,6.0,167.0,24.258064516129032,0.5625,1262.2626050604006,-0.4100000000000001,971.153291768346,49.0,9.0,9.0,9.0,107.0,183.0,0.1900166564699683,788.1532917683459,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,855.1532917683459,3.3225806451612905,238.84058879849547,238.84058879849547,238.84058879849547,222.05772865586414,967.704899837667,990.0,0.4404170930854121,0.19468345977521648,989.3648994471396,0.4067548632933443,0.4067548632933443,0.4067548632933443,0.3493005406781381,21.253244746179128,21.253244746179128,21.253244746179128,20.76222001704429,0.9393548387096777,0.9393548387096777,0.9393548387096777,0.9389999999999997,0.9553623551939816,0.9553623551939816,0.9553623551939816,0.8882309146234565,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9790000000000001,45.80236598498368,45.80236598498368,45.80236598498368,41.57284285236561,150.8176924234561,0.15528495105426304,169.23417382455432,115.65889418324623,4,3,112208.36316305134,31,0.8378760690192005
2035.04,2035.0,4.0,2034.0,7.0,197.5,28.666666666666668,0.5625,1310.7699398379439,-0.2899999999999999,1096.9505934018787,45.0,11.0,10.0,10.0,72.0,148.0,0.13502320682338548,948.9505934018792,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1014.9505934018792,4.0,237.2376483504698,237.2376483504698,237.2376483504698,237.2376483504698,968.1966490067432,990.0,0.5870027869975429,0.3099537747062857,989.1030434382964,0.3987208749995863,0.3987208749995863,0.3987208749995863,0.3987208749995863,20.507673556553108,20.507673556553108,20.507673556553108,20.507673556553108,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.948950593401879,0.948950593401879,0.948950593401879,0.948950593401879,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.95241764841011,43.95241764841011,43.95241764841011,43.95241764841011,175.80967059364045,0.1602969942454643,185.97084953165276,171.93098170715245,4,4,126582.96282742106,30,0.9767203921868909
2035.05,2035.0,5.0,2034.0,8.0,228.0,33.0,0.5625,1330.139465237911,-0.24000000000000016,1150.570637430793,47.0,10.0,10.0,10.0,115.0,192.0,0.16716155317306486,958.5706374307927,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1025.5706374307929,4.0,239.64265935769822,239.64265935769822,239.64265935769822,239.64265935769822,968.3965159570106,990.0,0.6019168609190034,0.3177981999049462,989.0802849391762,0.40738356159911027,0.40738356159911027,0.40738356159911027,0.40738356159911027,20.27638542056632,20.27638542056632,20.27638542056632,20.27638542056632,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9400000000000004,0.9585706374307927,0.9585706374307927,0.9585706374307927,0.9585706374307927,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.878946043148865,43.878946043148865,43.878946043148865,43.878946043148865,175.51578417259546,0.15258756178361452,182.70105432009274,161.99221269718132,4,4,130583.74342441103,31,0.9750876898477526
2035.06,2035.0,6.0,2034.0,9.0,258.5,37.333333333333336,0.5625,871.5208411957516,-0.24000000000000016,753.865527634325,45.0,10.0,9.0,9.0,88.0,161.0,0.22767113178067327,592.865527634325,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,656.865527634325,2.7,217.22213296688284,217.22213296688284,229.0930364654646,214.51405777596875,966.7942919676269,990.0,0.31293372446258255,0.11775163019399719,989.5693146453433,0.34034313199946775,0.34034313199946775,0.3753732776606878,0.32581210221841495,22.43467954571691,22.43467954571691,21.643364965259956,21.041009104711314,0.9353333333333336,0.9353333333333336,0.9370588235294114,0.9375,0.8688885318675317,0.8688885318675317,0.9163721458618583,0.8580562311038751,0.9756666666666667,0.9756666666666667,0.9770588235294122,0.9775,43.48650903487724,43.48650903487724,44.49605664874128,40.57834203484717,117.59789577535415,0.1546306833091781,165.84625328929988,67.6359047514694,4,2,84670.48495825502,30,0.6533216431964122
2035.07,2035.0,7.0,2034.0,10.0,289.0,41.74193548387097,0.5625,443.34395979936323,-0.16999999999999996,400.949193643549,42.0,9.0,8.0,6.0,70.0,135.0,0.3403603208613143,265.94919364354894,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,324.949193643549,1.3870967741935485,205.7205726070391,155.59060434431714,,,965.2751981729067,990.0,0.14987242593328193,0.023189838728709805,989.826937735338,0.3130622065513066,0.17228950516421937,,,24.23867735587999,24.166573968816355,,,0.9341935483870971,0.9183333333333334,,,0.8228822904281566,0.6223624173772685,,,0.9754838709677421,0.9700000000000001,,,44.75227725606424,32.854689823364104,,,57.47022170381807,0.14281370253900455,74.89729065111135,45.34942183414663,2,1,42757.844947640646,31,0.31927900946565596
2035.08,2035.0,8.0,2034.0,11.0,320.0,46.12903225806452,0.5625,318.559426009986,-0.16999999999999996,288.097180897781,47.0,8.0,6.0,5.0,89.0,155.0,0.5423512205095655,133.09718089778104,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,194.09718089778104,1.0,133.09718089778104,,,,964.8605817482095,990.0,0.10604780967871097,0.0033097180897781043,989.8906424722314,0.1301029475343593,,,,24.8999577764878,,,,0.9064516129032258,,,,0.5323887235911243,,,,0.966451612903226,,,,28.554516995927376,,,,28.554516995927376,0.09806675004120313,40.633533652877205,20.86301209239076,1,1,21244.56064496996,31,0.1586362055329298
2035.09,2035.0,9.0,2034.0,12.0,350.5,50.5,0.5625,239.32472165730096,-0.14000000000000007,220.47789982678844,40.0,6.0,4.0,3.0,65.0,118.0,0.5444038039045783,102.47789982678856,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,152.47789982678856,1.0,102.47789982678856,,,,964.6261130653245,990.0,0.09186746585004157,0.0014711011180950917,989.9066614330319,0.07969199457031892,,,,25.20085637313695,,,,0.8776666666666668,,,,0.409911599307154,,,,0.9643333333333338,,,,21.64341579013385,,,,21.64341579013385,0.09582618023616589,30.594227825070337,12.792677924410643,1,1,15583.259368896364,30,0.12024119883407688
2035.1,2035.0,10.0,2035.0,1.0,16.0,2.7419354838709675,0.5625,176.13806457329085,-0.16000000000000006,160.28563876169474,31.0,4.0,3.0,2.0,33.0,73.0,0.4571833323851985,87.28563876169467,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,125.2856387616947,1.0,87.28563876169467,,,,964.4740767101841,990.0,0.08259737685057769,5.3512365565465965e-05,989.9173491107839,0.05405105294526081,,,,25.389221347654107,,,,0.8709677419354837,,,,0.34914255504677894,,,,0.9600000000000006,,,,18.202657660307946,,,,18.202657660307946,0.113114153959347,22.973753890461477,14.986960360342215,1,1,13542.777299269112,31,0.1011258758905997
2035.11,2035.0,11.0,2035.0,2.0,46.5,7.066666666666666,0.5625,215.19126648271802,-0.2000000000000001,190.98224900341216,29.0,4.0,2.0,2.0,30.0,67.0,0.3628328493152368,123.98224900341216,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,158.9822490034122,1.0,123.98224900341216,,,,964.5668250461529,990.0,0.09408485761479965,0.0027350921608380544,989.9031800502246,0.11812838634638953,,,,25.21822661772488,,,,0.8973333333333335,,,,0.4959289960136486,,,,0.9646666666666663,,,,26.699010191014224,,,,26.699010191014224,0.13670067542705858,42.641004595326585,16.86536501305396,1,1,19223.28733753024,30,0.14832783439452346
2035.12,2035.0,12.0,2035.0,3.0,77.0,11.419354838709678,0.5625,336.68041545265504,-0.16999999999999996,304.4853507249949,38.0,5.0,4.0,3.0,54.0,104.0,0.34952970173132847,200.48535072499493,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,247.48535072499487,1.032258064516129,195.20388656293014,163.7253890240091,,,964.9221932573485,990.0,0.12401943690155444,0.012119832693760454,989.8638607304048,0.2818872411084825,0.1897484482973376,,,24.659780231947735,24.20860205168537,,,0.9312903225806453,0.92,,,0.7808155462517204,0.6549015560960364,,,0.9741935483870969,0.97,,,42.90933978549242,34.69878847362933,,,44.02865554270627,0.14279535331613022,69.39757694725866,30.362047054898714,2,1,32757.319723773464,31,0.24460364190392372
2036.01,2036.0,1.0,2035.0,4.0,108.0,15.870967741935484,0.5749999999999996,616.8482482424221,-0.17999999999999997,553.0044545493315,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.23271847404004195,426.8754222912669,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,480.4560674525572,2.096774193548387,204.05171342443788,204.05171342443788,193.9772862380423,,965.9348361538648,990.0,0.20653151839515044,0.057204941945565004,989.736263539659,0.3006507798086344,0.3006507798086344,0.26650793507834053,,23.50077660598582,23.50077660598582,22.755953885095398,,0.9325806451612905,0.9325806451612905,0.93,,0.8162068536977513,0.8162068536977513,0.7759091449521692,,0.9735483870967742,0.9735483870967742,0.9700000000000001,,42.69724407178359,42.69724407178359,39.060498655577476,,89.17453640055854,0.16051520679840237,120.09795915966022,59.44461338615905,3,2,66345.85508201555,31,0.4954140911142141
2036.02,2036.0,2.0,2035.0,5.0,138.0,20.137931034482758,0.5749999999999996,996.1036292909359,-0.16000000000000006,904.4620953961698,49.0,8.0,7.0,5.0,93.0,162.0,0.18068719254180662,742.4620953961697,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,806.4620953961698,3.0689655172413794,242.69801755343934,242.69801755343934,242.69801755343934,208.3366196698431,967.4381075074516,990.0,0.4011904615096906,0.16683869018438763,989.4319708483057,0.42213429015229054,0.42213429015229054,0.42213429015229054,0.307260467774492,21.571729050701865,21.571729050701865,21.571729050701865,21.19452044886025,0.9379310344827588,0.9379310344827588,0.9379310344827588,0.93,0.9707920702137578,0.9707920702137578,0.9707920702137578,0.8333464786793723,0.9779310344827589,0.9779310344827589,0.9779310344827589,0.97,47.033006683262535,47.033006683262535,47.033006683262535,39.07625161369771,143.79393395418052,0.1589536686621034,156.31451860831024,115.44380661756708,4,3,100080.57803210962,29,0.7988551886343361
2036.03,2036.0,3.0,2035.0,6.0,168.0,24.419354838709676,0.5749999999999996,1743.223305220351,-0.4100000000000001,1332.2584110146536,49.0,9.0,9.0,9.0,107.0,183.0,0.14590528001037717,984.1810441831643,165.07736683148897,20.568768310307934,3.6594380240789417,5.763061447035004,8.118559024499458,126.96754002556766,69.56876831030793,12.659438024078943,14.763061447035005,17.118559024499458,233.96754002556767,1081.172311964586,3.7419354838709675,262.3984487550564,262.3984487550564,262.3984487550564,265.5024624112107,968.9853046913187,990.0,0.7063237710919396,0.36828819759969617,988.9253880313084,0.4889897901151969,0.4889897901151969,0.4889897901151969,0.500641061361812,19.451093549874432,19.451093549874432,19.451093549874432,18.786249271533233,0.9354231612240915,0.9354231612240915,0.9354231612240915,0.9338312173020363,1.0495937950202263,1.0495937950202263,1.0495937950202263,1.0620098496448431,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.74436853116845,45.74436853116845,45.74436853116845,44.64297229837775,170.3553108471405,0.13381255609409362,190.6732103318141,139.5585882144338,4,3,126744.3512702725,31,0.9464183935952247
2036.04,2036.0,4.0,2035.0,7.0,198.5,28.8,0.5749999999999996,2737.170767807564,-0.2899999999999999,2280.7475422756534,54.0,13.0,14.0,19.0,117.0,217.0,0.0952493001976537,1100.0,963.7475422756528,46.0,5.0,10.999999999999998,61.0,840.7475422756528,100.0,18.0,25.0,80.0,957.7475422756528,1243.0,4.0,275.0,275.0,275.0,275.0,971.8909136336899,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.17218437319514,16.17218437319514,16.17218437319514,16.17218437319514,0.9213615394609395,0.9213615394609395,0.9213615394609395,0.9213615394609395,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.39445184779313,39.39445184779313,39.39445184779313,39.39445184779313,157.5778073911725,0.06919897734076261,163.88049044638828,155.095424777477,4,4,113456.02132164422,30,0.8754322632842918
2036.05,2036.0,5.0,2035.0,8.0,229.0,33.12903225806452,0.5749999999999996,2484.3056747949163,-0.24000000000000016,2141.471491673218,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.13747395221704234,1100.0,749.5037497377338,41.45161290322581,4.645161290322581,10.580645161290322,48.17375578389665,644.6525745989987,100.0,18.0,25.0,67.30278804196116,831.1687036312567,1243.0,4.0,275.0,275.0,275.0,275.0,971.5160469255085,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.54705108137673,16.54705108137673,16.54705108137673,16.54705108137673,0.9239970079007455,0.9239970079007455,0.9239970079007455,0.9239970079007455,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.42447272919351,40.42447272919351,40.42447272919351,40.42447272919351,161.69789091677404,0.07594253076753457,169.6791032804756,156.5785324912357,4,4,120303.23084207994,31,0.8983216162043006
