MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2036.06,2036.0,6.0,2035.0,9.0,259.5,37.5,0.5749999999999996,1569.6791440989377,-0.24000000000000016,1353.063422213284,62.0,12.0,14.0,16.0,153.0,257.0,0.20115208182297714,961.9352022876922,134.12821992559205,15.488053299768858,2.514461583656387,4.303753970915549,8.350395014822851,103.47155605642838,77.48805329976885,14.514461583656388,18.303753970915547,24.350395014822855,256.4715560564284,1072.2414711420329,3.7333333333333334,255.98864731015445,255.98864731015445,255.98864731015445,264.50353685076624,969.062510197304,990.0,0.7025954582857404,0.355882517547064,988.9415220241674,0.4676630543089742,0.4676630543089742,0.4676630543089742,0.497100225133334,19.411348772554256,19.411348772554256,19.411348772554256,18.67241052051783,0.934969998313344,0.934969998313344,0.934969998313344,0.9340499977000143,1.023954589240618,1.023954589240618,1.023954589240618,1.058014147403065,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9800000000000003,44.3612942439403,44.3612942439403,44.3612942439403,44.21282419853248,165.50662047741145,0.1262166833818975,188.82793515442359,114.83129689987734,4,3,119164.76674373623,30,0.9194812248745079
2036.07,2036.0,7.0,2035.0,10.0,290.0,41.87096774193548,0.5749999999999996,612.0108456031693,-0.16999999999999996,552.1867854454592,58.0,11.0,11.0,11.0,136.0,227.0,0.4310382586614809,325.18678544545935,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,405.1867854454593,1.6451612903225807,202.26314316157672,189.67355707781317,195.39414682584516,,965.9299070797802,990.0,0.18203291350594455,0.03700201362581827,989.7809650728681,0.29843456184427963,0.2630635209619328,0.27082405495331896,,23.552623431243752,23.14603699774909,22.25669567623315,,0.9329032258064517,0.9282352941176469,0.93,,0.8090525726463071,0.7586942283112527,0.7815765873033808,,0.9741935483870968,0.9729411764705886,0.9700000000000001,,42.527086129374275,38.83998556566595,38.473166560192695,,67.54964271959683,0.11896914828765776,120.83918047910892,37.95806570546291,3,1,50256.93418338003,31,0.375275792886649
2036.08,2036.0,8.0,2035.0,11.0,321.0,46.25806451612903,0.5749999999999996,361.2051459979214,-0.16999999999999996,325.8973429766246,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.536120741358431,152.1876655572698,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,219.6392784604957,1.0,152.1876655572698,,,,964.987076504513,990.0,0.11469519540970025,0.00529981630697753,989.8800049882833,0.16952051090512107,,,,24.723407972865225,,,,0.9161290322580643,,,,0.6087506622290795,,,,0.9703225806451609,,,,32.83521362993792,,,,32.83521362993792,0.10003820291023152,46.631765058489606,24.449138789130146,1,1,24429.39894067381,31,0.1824178534996551
2036.09,2036.0,9.0,2035.0,12.0,351.5,50.666666666666664,0.5749999999999996,253.5524593249925,-0.14000000000000007,233.14148634933056,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.5397018608970918,108.47481968266392,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,161.47481968266393,1.0,108.47481968266392,,,,964.7272813602532,990.0,0.09493459761908997,0.0014420202983133194,989.9036233820824,0.08734936547267308,,,,25.088992656356826,,,,0.888,,,,0.43389927873065565,,,,0.9633333333333339,,,,22.954070721888296,,,,22.954070721888296,0.09721456955785085,32.744620987518736,16.543858357672512,1,1,16526.930919759572,30,0.12752261512160162
2036.1,2036.0,10.0,2036.0,1.0,16.0,2.7419354838709675,0.5749999999999996,225.75135486437478,-0.16000000000000006,204.98223021685223,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.5159786588034395,99.175778603949,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,148.24029473298125,1.0,99.175778603949,,,,964.6575251090773,990.0,0.09042282774987999,0.00013089393995232152,989.90944627831,0.06932220217740298,,,,25.182598967055686,,,,0.884516129032258,,,,0.3967031144157961,,,,0.9600000000000006,,,,20.81030166332974,,,,20.81030166332974,0.10156828588274587,23.55881112282227,18.540908734705727,1,1,15482.86443751733,31,0.11561278701849859
2036.11,2036.0,11.0,2036.0,2.0,46.5,7.066666666666666,0.5749999999999996,276.03196762966076,-0.2000000000000001,244.28829135224981,40.0,6.0,4.0,3.0,53.0,106.0,0.4394938831502396,138.2882913522498,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,188.28829135224981,1.0,138.2882913522498,,,,964.7597073792684,990.0,0.10407113071796244,0.003828829135224981,989.8921000401467,0.14085018473378894,,,,24.99154247614456,,,,0.9090000000000003,,,,0.5531531654089992,,,,0.9676666666666662,,,,29.894695432294558,,,,29.894695432294558,0.12099903949805599,42.185982920491945,21.769527209285393,1,1,21524.18071125208,30,0.1660816412905253
2036.12,2036.0,12.0,2036.0,3.0,77.0,11.419354838709678,0.5749999999999996,453.9295751554922,-0.16999999999999996,409.55795918404283,42.0,7.0,5.0,3.0,61.0,118.0,0.2966047176250136,291.5579591840428,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,345.55795918404283,1.5483870967741935,196.8637594295857,172.67765837577468,,,965.318053871141,990.0,0.1567166654116747,0.028368199160283252,989.8149151354278,0.2832805996999725,0.21445796260676236,,,24.213580664587152,24.0317613500768,,,0.9316129032258066,0.9241176470588234,,,0.7874550377183425,0.6907106335030988,,,0.97258064516129,0.9700000000000001,,,42.488580047211705,36.475834172211194,,,62.491456851327506,0.15120647182774982,85.0776352946032,41.53073949882826,2,1,46493.64389738767,31,0.3471747602851529
2037.01,2037.0,1.0,2036.0,4.0,108.0,15.870967741935484,0.5875,842.953594244339,-0.17999999999999997,753.8112516530001,46.0,7.0,6.0,4.0,76.0,139.0,0.19689489965734186,612.6623647055313,2.1488869474685544,0.7111424430471475,0.10821732828978331,0.09275770996267142,0.061838473308447606,1.1749309928605045,46.711142443047144,7.108217328289784,6.0927577099626715,4.061838473308447,77.17493099286051,672.574482186831,2.7096774193548385,225.0906180659054,225.0906180659054,224.94789955585117,239.6247654819533,966.7861902055749,990.0,0.3298584351777999,0.13451103312128623,989.5356305317008,0.36350052664668264,0.36350052664668264,0.3634017730734954,0.4109504374084632,22.385939799479395,22.385939799479395,21.564554593233627,20.41221592037462,0.9378010919309407,0.9378010919309407,0.936364615616197,0.9369723083098594,0.9003624722636211,0.9003624722636211,0.8997915982234047,0.9584990619278132,0.9764516129032259,0.9764516129032259,0.9768750000000003,0.9783333333333332,45.15140361628268,45.15140361628268,43.335685841343036,43.81911740888294,121.15073232659073,0.16075499247589756,191.94148021733253,80.18510849490636,4,2,90136.14485098349,31,0.673059624036615
2037.02,2037.0,2.0,2036.0,5.0,137.5,20.071428571428573,0.5875000000000002,3420.3058780965234,-0.16000000000000006,3098.7971255554507,55.0,10.0,10.0,8.0,114.0,197.0,0.07203965461306427,1100.0,1801.7971255554498,45.0,8.0,14.76459544991013,53.613386215950705,1680.4191438895891,100.0,18.0,24.764595449910132,61.613386215950705,1794.4191438895891,1242.76459544991,4.0,275.0,275.0,275.0,275.0,973.5921726749646,990.0,0.9213497585571416,0.4800000000000003,988.5986502414431,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.47154278647849,14.47154278647849,14.47154278647849,14.47154278647849,0.8957106320510692,0.8957106320510692,0.8957106320510692,0.8957106320510692,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.43644145412829,34.43644145412829,34.43644145412829,34.43644145412829,137.74576581651317,0.05383195367464673,183.194146117365,109.28388456119465,4,4,92565.15462869687,28,0.7652542545361845
2037.03,2037.0,3.0,2036.0,6.0,167.0,24.258064516129032,0.5875,4324.749056812072,-0.4100000000000001,3283.0251277524644,68.0,14.0,17.0,21.0,195.0,315.0,0.09684882598794298,1100.0,1868.0251277524642,32.0,4.0,8.0,59.0,1765.0251277524646,100.0,18.0,25.0,80.0,1960.0251277524646,1243.0,4.0,275.0,275.0,275.0,275.0,974.20307017908,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.860027827805325,13.860027827805325,13.860027827805325,13.860027827805325,0.8942824082819809,0.8942824082819809,0.8942824082819809,0.8942824082819809,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,32.78674494320928,32.78674494320928,32.78674494320928,32.78674494320928,131.1469797728371,0.04054947675193434,141.33118634573177,120.04598066411928,4,4,97573.35295099084,31,0.7285943320713175
2037.04,2037.0,4.0,2036.0,7.0,197.5,28.666666666666668,0.5875000000000001,3494.057497532645,-0.2899999999999999,2898.7574513905206,70.0,14.0,18.0,25.0,168.0,295.0,0.10209803470799535,1100.0,1503.7574513905204,30.0,4.0,7.0,55.0,1407.7574513905201,100.0,18.0,25.0,80.0,1575.7574513905201,1243.0,4.0,275.0,275.0,275.0,275.0,973.3838143341674,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.67928367271787,14.67928367271787,14.67928367271787,14.67928367271787,0.9059515609471837,0.9059515609471837,0.9059515609471837,0.9059515609471837,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.16352997405727,35.16352997405727,35.16352997405727,35.16352997405727,140.65411989622908,0.048764561769929916,148.30816865023698,136.25712436011278,4,4,101270.96632528488,30,0.7814117772012723
2037.05,2037.0,5.0,2036.0,8.0,228.0,33.0,0.5875,2631.0415579033047,-0.24000000000000016,2260.06469823894,65.0,14.0,17.0,23.0,202.0,321.0,0.14393800705063783,1100.0,839.0646982389388,34.99999999999999,3.9999999999999996,8.0,50.32731573919311,741.7373824997458,100.0,18.0,25.0,73.32731573919311,943.7373824997458,1243.0,4.0,275.0,275.0,275.0,275.0,971.8159054515119,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.24719255537344,16.24719255537344,16.24719255537344,16.24719255537344,0.9213145489826537,0.9213145489826537,0.9213145489826537,0.9213145489826537,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.583743487176854,39.583743487176854,39.583743487176854,39.583743487176854,158.33497394870744,0.07138992422549237,171.76531490230522,147.10199824789655,4,4,117801.2206178383,31,0.8796387441594855
2037.06,2037.0,6.0,2036.0,9.0,258.5,37.333333333333336,0.5875000000000001,1476.105302665853,-0.24000000000000016,1267.974454989968,62.0,12.0,14.0,16.0,153.0,257.0,0.21328445550014025,925.8832880918178,85.09116689814998,11.45345766422464,1.8705269744694535,3.150541706748061,5.297504553970426,63.3191359987374,73.45345766422464,13.870526974469453,17.15054170674806,21.29750455397043,216.3191359987374,1030.35781443726,3.6666666666666665,250.88935238646678,250.88935238646678,250.88935238646678,259.82284639862655,968.7731257812554,990.0,0.6525772291146178,0.3241824433905211,989.0232403274949,0.4501908084837622,0.4501908084837622,0.4501908084837622,0.48106342667051144,19.799923737755755,19.799923737755755,19.799923737755755,18.983092389174157,0.935404768567028,0.935404768567028,0.935404768567028,0.9346071528505415,1.003557409545867,1.003557409545867,1.003557409545867,1.0392913855945063,0.9783333333333334,0.9783333333333334,0.9783333333333334,0.9790000000000001,44.32426445563155,44.32426445563155,44.32426445563155,44.094221264780124,162.36894087674804,0.1310035137655659,186.9837929818623,117.48207151680548,4,3,116905.63743125864,30,0.9020496715374895
2037.07,2037.0,7.0,2036.0,10.0,289.0,41.74193548387097,0.5875,704.6743951624508,-0.16999999999999996,634.2950399456009,58.0,11.0,11.0,11.0,136.0,227.0,0.36978381141562977,407.29503994560093,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,487.29503994560093,2.064516129032258,199.83435992469913,193.37041594778478,203.3818868219958,,966.2891376973432,990.0,0.2143259544318542,0.055026159048987805,989.7306478865193,0.29387009169777395,0.2739791584500689,0.2938598861376214,,23.147640097478202,23.088358533642793,22.112179376963063,,0.9312903225806453,0.9292857142857145,0.9339999999999999,,0.799337439698797,0.7734816637911396,0.8135275472879833,,0.9738709677419353,0.9732142857142855,0.9739999999999999,,41.15790927992497,39.53460605818645,40.12869149643516,,83.33895531577649,0.12948231917632974,129.2811905060266,54.588048284487066,3,1,62004.1827549377,31,0.4629941961987582
2037.08,2037.0,8.0,2036.0,11.0,320.0,46.12903225806452,0.5875,446.8638184164551,-0.16999999999999996,402.2332945521116,54.0,9.0,8.0,6.0,107.0,184.0,0.4614085326621016,218.23329455211166,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.2332945521116,1.064516129032258,209.05083346120742,142.32814690901617,,,965.2796830512815,990.0,0.13800922908919136,0.01441645764735211,989.8475743132632,0.319244608939804,0.1433304539436579,,,24.248646653042105,24.108464495922455,,,0.9358064516129035,0.91,,,0.8362033338448293,0.5693125876360646,,,0.9745161290322576,0.97,,,45.40237045434848,29.71228362445163,,,47.31929197850665,0.11681452498917197,60.229929484721964,34.023311621405874,2,1,35205.55323200895,31,0.26288495543614804
2037.09,2037.0,9.0,2036.0,12.0,350.5,50.5,0.5875000000000001,324.48118360545976,-0.14000000000000007,297.79260625391066,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,140.66666666666666,0.47450183565269993,157.125939587244,0.0,0.0,0.0,0.0,0.0,0.0,46.666666666666664,7.333333333333333,6.333333333333333,4.0,76.33333333333333,217.45927292057735,1.0,157.125939587244,,,,964.8885580890249,990.0,0.11398973045903675,0.005712958982285823,989.8802973105586,0.17775253855880394,,,,24.81398668297497,,,,0.9196666666666667,,,,0.6285037583489761,,,,0.9699999999999995,,,,34.13489844337765,,,,34.13489844337765,0.11412988843633683,43.89791892105676,26.676920137692342,1,1,24577.12687923191,30,0.1896383246854314
2037.1,2037.0,10.0,2037.0,1.0,16.0,2.7419354838709675,0.5875,268.63216881549334,-0.16000000000000006,243.38074494683687,44.0,7.0,6.0,3.0,60.0,120.0,0.4934980919223358,123.38074494683697,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,180.38074494683693,1.0,123.38074494683697,,,,964.7460623188404,990.0,0.1013797994136944,0.0023380744946836923,989.8962821260915,0.10791677323800851,,,,25.042303034013216,,,,0.9051612903225802,,,,0.4935229797873475,,,,0.9696774193548383,,,,26.60968268897685,,,,26.60968268897685,0.10922555447107077,30.04449014418756,23.656583687159124,1,1,19797.603920598773,31,0.1478315704943158
2037.11,2037.0,11.0,2037.0,2.0,46.5,7.066666666666666,0.5875000000000001,290.8630964352769,-0.2000000000000001,256.68668260413176,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.44005090586673395,145.3533492707985,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,198.6866826041318,1.0,145.3533492707985,,,,964.7829337411016,990.0,0.10759921216706302,0.004545587817450578,989.8878552000156,0.1563948784289004,,,,24.9485265804849,,,,0.9130000000000003,,,,0.5814133970831938,,,,0.968333333333333,,,,31.51344756694396,,,,31.51344756694396,0.12127539821388722,44.7780205916953,21.87455418502329,1,1,22689.68224819966,30,0.1750747087052443
2037.12,2037.0,12.0,2037.0,3.0,77.0,11.419354838709678,0.5875,519.2085663470428,-0.16999999999999996,467.3526107831319,42.0,7.0,5.0,3.0,61.0,118.0,0.26940555082804585,349.35261078313187,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.3526107831319,1.7096774193548387,212.57297460069705,190.17504180060877,204.25449231113078,,965.5668705314029,990.0,0.1820516458529091,0.042576150030096634,989.775372204117,0.33125285562668183,0.26423599953069254,0.296241798218913,,23.87724881708726,23.57036272825645,22.57263212781226,,0.9351612903225809,0.9283333333333332,0.9349999999999999,,0.8502918984027882,0.7607001672024354,0.8170179692445232,,0.9748387096774193,0.9722222222222222,0.97,,45.50723093566632,39.60677036643178,41.0070105026801,,73.79593766490801,0.15562524326492144,127.677967924495,42.62708053157414,3,1,54904.177622691575,31,0.4099774314717113
2038.01,2038.0,1.0,2037.0,4.0,108.0,15.870967741935484,0.6000000000000001,1253.32432688441,-0.17999999999999997,1117.9652995808935,49.0,8.0,7.0,5.0,81.0,150.0,0.14555300502453342,871.3999490806737,96.56535050022006,19.86250549937297,3.7330207863253424,4.480952336637343,3.218845016674002,65.27002686121041,68.86250549937297,11.733020786325342,11.480952336637342,8.218845016674,146.2700268612104,963.4764277030091,3.5161290322580645,245.02304704071022,245.02304704071022,245.02304704071022,264.140940419677,968.2059881443938,990.0,0.5926008306135784,0.2903252593951434,989.1170739099913,0.4308065553330288,0.4308065553330288,0.4308065553330288,0.4972358932431792,20.48027921026438,20.48027921026438,20.48027921026438,19.009104666099343,0.9345781170538681,0.9345781170538681,0.9345781170538681,0.9326201017918698,0.9800921881628415,0.9800921881628415,0.9800921881628415,1.056563761678708,0.9777419354838712,0.9777419354838712,0.9777419354838712,0.9793750000000002,44.59328223936572,44.59328223936572,44.59328223936572,44.79353079495581,156.89908841871951,0.14585555223669172,191.00473857693012,119.64740859260685,4,3,116732.92178352726,31,0.871661602326219
2038.02,2038.0,2.0,2037.0,5.0,137.5,20.071428571428573,0.5999999999999999,2588.012568827318,-0.16000000000000006,2339.5633622198948,55.0,10.0,10.0,8.0,114.0,197.0,0.08829389614181167,1100.0,1042.5633622198955,45.0,8.0,15.0,42.16910316394341,932.3942590559521,100.0,18.0,25.0,50.16910316394342,1046.394259055952,1243.0,4.0,275.0,275.0,275.0,275.0,971.959881405599,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.103216601286295,16.103216601286295,16.103216601286295,16.103216601286295,0.9182745999990706,0.9182745999990706,0.9182745999990706,0.9182745999990706,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.133890521355845,39.133890521355845,39.133890521355845,39.133890521355845,156.53556208542335,0.07153827632662305,175.49311612182942,134.1152246678784,4,4,105191.89772140452,28,0.8696420115856854
2038.03,2038.0,3.0,2037.0,6.0,167.0,24.258064516129032,0.6000000000000001,3216.326120416505,-0.4100000000000001,2425.109894794047,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.10831787806678583,1100.0,1061.593765761788,38.096774193548384,6.03225806451613,11.387096774193548,56.63771132945188,949.439925400078,100.0,18.0,25.0,72.21835649074221,1109.8915383033038,1243.0,4.0,275.0,275.0,275.0,275.0,972.258959226541,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.804138780344122,15.804138780344122,15.804138780344122,15.804138780344122,0.9181657083606394,0.9181657083606394,0.9181657083606394,0.9181657083606394,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.3654521320042,38.3654521320042,38.3654521320042,38.3654521320042,153.4618085280168,0.0634627336722983,157.48212655511878,147.0953598064526,4,4,114175.58554484448,31,0.8525656029334265
2038.04,2038.0,4.0,2037.0,7.0,197.5,28.666666666666668,0.6,3235.466283472088,-0.2899999999999999,2672.495150147944,70.0,14.0,18.0,25.0,168.0,295.0,0.11048713522828014,1100.0,1277.495150147944,30.0,4.0,7.0,55.0,1181.4951501479443,100.0,18.0,25.0,80.0,1349.495150147944,1243.0,4.0,275.0,275.0,275.0,275.0,972.8650841643586,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.198013842526825,15.198013842526825,15.198013842526825,15.198013842526825,0.9121619599516123,0.9121619599516123,0.9121619599516123,0.9121619599516123,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.652143878510124,36.652143878510124,36.652143878510124,36.652143878510124,146.60857551404052,0.05493505347371656,150.46700372433028,143.44021048726944,4,4,105558.17437010919,30,0.8144920861891142
2038.05,2038.0,5.0,2037.0,8.0,228.0,33.0,0.6000000000000001,2534.5497044631957,-0.24000000000000016,2169.574547020495,55.0,13.0,13.0,17.0,178.0,276.0,0.1288611655247858,1100.0,793.5745470204951,45.0,4.999999999999999,12.0,47.26981533553921,684.3047316849558,100.0,18.0,25.0,64.2698153355392,862.304731684956,1243.0,4.0,275.0,275.0,275.0,275.0,971.5769706668469,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.486127340038404,16.486127340038404,16.486127340038404,16.486127340038404,0.923125113919999,0.923125113919999,0.923125113919999,0.923125113919999,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.24343089047868,40.24343089047868,40.24343089047868,40.24343089047868,160.9737235619147,0.07553932103852765,173.06942502037788,148.5099216632291,4,4,119764.45033006453,31,0.8942984642328594
2038.06,2038.0,6.0,2037.0,9.0,258.5,37.333333333333336,0.6,1447.4885944801802,-0.24000000000000016,1239.0502368750344,62.0,12.0,14.0,16.0,153.0,257.0,0.2181564549863419,911.1100526051682,70.94018426986607,10.579124144343078,1.7479801182663512,2.857292234187498,4.416509526528628,51.33927824654053,72.57912414434307,13.747980118266351,16.8572922341875,20.416509526528625,204.3392782465405,1014.2944491019651,3.566666666666667,254.2497110096371,254.2497110096371,253.5682155524711,262.4911481419529,968.6718601051638,990.0,0.6355420779552056,0.3141601118494703,989.0502978101954,0.4615443008573308,0.4615443008573308,0.4591455130329594,0.49025717446899353,19.916893404174186,19.916893404174186,19.84291457261582,18.939113404408033,0.936163356359931,0.936163356359931,0.9360310583033769,0.9347167050443288,1.0169988440385487,1.0169988440385487,1.0142728622098844,1.0499645925678118,0.9790000000000002,0.9790000000000002,0.9789655172413795,0.9794444444444446,45.312204230454284,45.312204230454284,44.99084275159441,44.50125973626039,160.81631229587276,0.13234799807853687,187.01782634586837,109.26337423478107,4,2,115787.7448530284,30,0.8934239571992932
2038.07,2038.0,7.0,2037.0,10.0,289.0,41.74193548387097,0.6000000000000001,609.9757443989952,-0.16999999999999996,547.7582184702977,58.0,11.0,11.0,11.0,136.0,227.0,0.43079046997617204,320.75821847029755,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,400.7582184702976,1.5806451612903225,207.55336826753833,194.84616663097674,196.96552355893104,,965.9109698799168,990.0,0.17898394213232996,0.03521298362314233,989.7858030742444,0.3145911221337223,0.27909734654896107,0.2746540631997454,,23.560242072194015,23.194698789001272,22.22737166734847,,0.9345161290322582,0.9299999999999998,0.93,,0.8302134730701534,0.7793846665239071,0.7878620942357242,,0.9741935483870967,0.9729411764705884,0.97,,43.706897786369545,40.040740581259406,38.74378236318121,,66.9145226974854,0.11935454605749271,116.23134708954365,38.71190996540543,3,1,49784.40488692914,31,0.37174734831936335
2038.08,2038.0,8.0,2037.0,11.0,320.0,46.12903225806452,0.6000000000000001,390.87863401082205,-0.16999999999999996,351.0090133417181,54.0,9.0,8.0,6.0,107.0,184.0,0.5280225464136803,167.00901334171814,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,238.00901334171812,1.0,167.00901334171814,,,,965.0749338604548,990.0,0.12089830915834662,0.006886114655817032,989.8722155761857,0.2037077494540143,,,,24.59357396627694,,,,0.9225806451612903,,,,0.6680360533668726,,,,0.9706451612903221,,,,36.112873298330015,,,,36.112873298330015,0.1020115357012121,47.90690357372603,25.31479641758345,1,1,26867.977733957527,31,0.20062707387961115
2038.09,2038.0,9.0,2037.0,12.0,350.5,50.5,0.6,285.6671578077941,-0.14000000000000007,261.6711165519396,46.0,7.0,6.0,4.0,75.0,138.0,0.5313195529539597,123.67111655193955,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.67111655193958,1.0,123.67111655193955,,,,964.7902687349095,990.0,0.10216060791543395,0.002494684375672081,989.8953447077085,0.11167618540487026,,,,24.993399787394228,,,,0.9016666666666663,,,,0.49468446620775824,,,,0.9663333333333336,,,,26.495790466330448,,,,26.495790466330448,0.10028066191686921,37.4093471478417,18.285598176012027,1,1,19076.96913575793,30,0.14719883592405808
2038.1,2038.0,10.0,2038.0,1.0,16.0,2.7419354838709675,0.6000000000000001,204.343638223228,-0.16000000000000006,184.72664895379816,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.5488430552790869,83.53310056670142,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,130.46858443766916,1.0,83.53310056670142,,,,964.4737328605719,990.0,0.08436429014920539,6.729948554488626e-05,989.9155684103649,0.049454758003329324,,,,25.39238079179016,,,,0.864516129032258,,,,0.33413240226680563,,,,0.9603225806451618,,,,17.296720795348364,,,,17.296720795348364,0.0933478218098938,24.461636533139323,14.86616822946894,1,1,12868.760271739182,31,0.0960928933074909
2038.11,2038.0,11.0,2038.0,2.0,46.5,7.066666666666666,0.6,271.4375278085419,-0.2000000000000001,238.86502447151685,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.43176254753819465,137.19835780485025,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,185.19835780485022,1.0,137.19835780485025,,,,964.7028876842071,990.0,0.10301845959901329,0.0038751220587135925,989.8931064183421,0.13924280986784315,,,,25.050975924267338,,,,0.9076666666666671,,,,0.5487934312194009,,,,0.9676666666666663,,,,29.70027051516231,,,,29.70027051516231,0.12277309309224073,43.17695954712296,17.3986823849019,1,1,21384.19477091686,30,0.16500150286201282
2038.12,2038.0,12.0,2038.0,3.0,77.0,11.419354838709678,0.6000000000000001,531.0900073891365,-0.16999999999999996,476.918826635445,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.26577291210425685,353.49947179673524,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,410.2091492160901,1.8387096774193548,194.75201547937885,189.2758133014634,,,965.6050176002398,990.0,0.17851680358555894,0.04070886737671629,989.7807743290375,0.27454336479524244,0.2585333740659073,,,23.9012133640027,23.794515023587753,,,0.9322580645161296,0.930769230769231,,,0.779008061917515,0.7571032532058533,,,0.972258064516129,0.9719230769230769,,,41.418899080210906,39.95311410550051,,,74.9279625235339,0.1559080512705841,98.45306517236081,43.02762218356245,2,1,55746.404117509235,31,0.41626645846407734
2039.01,2039.0,1.0,2038.0,4.0,108.0,15.870967741935484,0.6125000000000004,917.5467405471466,-0.17999999999999997,816.3872124018237,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.18136062581825316,673.8388253050496,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,734.451728530856,2.967741935483871,229.80355440433036,229.80355440433036,222.47417776980058,218.3439125565552,967.0646161790869,990.0,0.35771183708382537,0.14649510194340398,989.4957930609727,0.37741427516915516,0.37741427516915516,0.3536398434079814,0.3377364563605586,22.05376260671684,22.05376260671684,21.704124774238355,21.033736847792795,0.9383870967741939,0.9383870967741939,0.9368181818181818,0.9374999999999998,0.9192142176173215,0.9192142176173215,0.8898967110792024,0.873375650226221,0.9777419354838712,0.9777419354838712,0.976818181818182,0.9775,45.653313923561036,45.653313923561036,43.30708982041672,41.28505625962515,132.69489965764367,0.16223055947429418,171.00784783727113,95.81438946428369,4,2,98725.00534528689,31,0.7371938869869092
2039.02,2039.0,2.0,2038.0,5.0,137.5,20.071428571428573,0.6125000000000004,1620.649249222691,-0.16000000000000006,1461.8256227988675,49.0,8.0,7.0,5.0,93.0,162.0,0.11639296430607206,1054.573365402032,245.25225739683518,27.133594957302385,5.100983285042972,7.4290743303730125,7.569514117186271,198.01909070693054,76.13359495730239,13.100983285042972,14.429074330373012,12.569514117186271,291.0190907069305,1158.2370179747506,4.0,263.643341350508,263.643341350508,263.643341350508,263.643341350508,969.4281602007624,990.0,0.7912947508015161,0.42812080892607185,988.7805844402726,0.4938055297559946,0.4938055297559946,0.4938055297559946,0.4938055297559946,18.858618709753966,18.858618709753966,18.858618709753966,18.858618709753966,0.9334717072198969,0.9334717072198969,0.9334717072198969,0.9334717072198969,1.0545733654020328,1.0545733654020328,1.0545733654020328,1.0545733654020328,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.46126788525317,44.46126788525317,44.46126788525317,44.46126788525317,177.8450715410127,0.12837144815308635,190.63989332155253,160.22565462728568,4,4,119511.88807556056,28,0.9880281752278486
2039.03,2039.0,3.0,2038.0,6.0,167.0,24.258064516129032,0.6125000000000004,5053.1010565642755,-0.4100000000000001,3784.141053734571,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.07522248950959558,1100.0,2418.1733117990866,37.806451612903224,5.935483870967742,11.225806451612904,59.92687609154434,2303.278693772058,100.0,18.0,25.0,75.7655857689637,2465.375467965607,1243.0,4.0,275.0,275.0,275.0,275.0,975.0261632351605,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.036934771724871,13.036934771724871,13.036934771724871,13.036934771724871,0.8750003705553866,0.8750003705553866,0.8750003705553866,0.8750003705553866,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.336344739778887,30.336344739778887,30.336344739778887,30.336344739778887,121.34537895911555,0.0376455666855183,169.22930012563262,99.11435060868857,4,4,90280.96194558193,31,0.6741409942173083
2039.04,2039.0,4.0,2038.0,7.0,197.5,28.666666666666668,0.6125000000000004,4890.178284938958,-0.2899999999999999,4021.560367076675,84.0,14.0,20.0,27.0,219.0,364.0,0.09248019833338961,1100.0,2557.560367076674,16.0,3.9999999999999996,5.0,53.0,2479.5603670766745,100.0,18.0,25.0,80.0,2698.560367076674,1243.0,4.0,275.0,275.0,275.0,275.0,975.6117993349119,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.451298671973252,12.451298671973252,12.451298671973252,12.451298671973252,0.8692206580605523,0.8692206580605523,0.8692206580605523,0.8692206580605523,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.671535011340982,28.671535011340982,28.671535011340982,28.671535011340982,114.68614004536396,0.02960677092745839,135.49895216893734,95.82017788508715,4,4,82574.02083266205,30,0.6371452224742442
2039.05,2039.0,5.0,2038.0,8.0,228.0,33.0,0.6125000000000004,2802.437852470213,-0.24000000000000016,2390.4794881570915,65.0,14.0,17.0,23.0,202.0,321.0,0.13731556833269606,1100.0,969.4794881570917,35.0,4.0,8.0,51.52686137533313,870.9526267817585,100.0,18.0,25.0,74.52686137533314,1072.9526267817585,1243.0,4.0,275.0,275.0,275.0,275.0,972.1347231034733,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.928374903411791,15.928374903411791,15.928374903411791,15.928374903411791,0.9181503208234557,0.9181503208234557,0.9181503208234557,0.9181503208234557,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.68407081294597,38.68407081294597,38.68407081294597,38.68407081294597,154.73628325178387,0.06683144771066055,169.65243353519668,133.55792693917095,4,4,115123.79473932716,31,0.8596460180654657
2039.06,2039.0,6.0,2038.0,9.0,258.5,37.333333333333336,0.6125000000000004,1572.9046362370423,-0.24000000000000016,1341.6876547101967,62.0,12.0,14.0,16.0,153.0,257.0,0.20169435106455075,959.9151148306678,124.77253987952902,14.578382306395891,2.3700094786572685,4.023959889338353,7.767940225962898,96.03224797917464,76.5783823063959,14.37000947865727,18.02395988933835,23.767940225962896,249.03224797917463,1068.8874665050591,3.7333333333333334,256.1164691728934,256.1164691728934,256.1164691728934,261.22596451634666,969.0275359726669,990.0,0.6949919480151497,0.3501257589119363,988.954882293073,0.4678535706904775,0.4678535706904775,0.4678535706904775,0.4862537362913649,19.45949274971559,19.45949274971559,19.45949274971559,18.80219493186937,0.9350143787469989,0.9350143787469989,0.9350143787469989,0.9336559710186344,1.0244658766915733,1.0244658766915733,1.0244658766915733,1.0449038580653864,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9795454545454547,44.53439856633313,44.53439856633313,44.53439856633313,43.873072659947525,165.77678231629426,0.12740381739124726,187.1839470561183,120.30772620597864,4,3,119359.28326773185,30,0.9209821239794125
2039.07,2039.0,7.0,2038.0,10.0,289.0,41.74193548387097,0.6125000000000004,684.961614769575,-0.16999999999999996,613.6399866316933,58.0,11.0,11.0,11.0,136.0,227.0,0.3862901261519034,386.6399866316932,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,466.63998663169315,1.903225806451613,208.65936754809664,194.93623872135643,206.77314020005878,,966.1975019595368,990.0,0.20715074897146984,0.051115945035949614,989.7417333059927,0.3193595110441192,0.27808194142818143,0.3037151713633643,,23.224871835411847,23.024262348420308,22.050703183345085,,0.9338709677419356,0.93,0.9339999999999999,,0.8346374701923864,0.7797449548854258,0.8270925608002351,,0.9748387096774195,0.9730434782608696,0.9739999999999999,,43.343710202835794,39.76138760768527,40.683788119524515,,79.4059958665256,0.12682953283142187,132.4579534102991,48.15541265917492,3,1,59078.06092469505,31,0.44114442148069777
2039.08,2039.0,8.0,2038.0,11.0,320.0,46.12903225806452,0.6125000000000004,419.5943017635941,-0.16999999999999996,375.90404509245974,54.0,9.0,8.0,6.0,107.0,184.0,0.4956223236326768,191.9040450924598,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,262.9040450924598,1.0,191.9040450924598,,,,965.1744894792844,990.0,0.12920790207069474,0.010652808025679217,989.8601392899035,0.2729866199399245,,,,24.4126631906793,,,,0.9296774193548388,,,,0.7676161803698393,,,,0.9735483870967738,,,,41.645933861833136,,,,41.645933861833136,0.10938407832799396,56.486750408230144,28.56171397271681,1,1,30984.574793203836,31,0.23136629923240618
2039.09,2039.0,9.0,2038.0,12.0,350.5,50.5,0.6125000000000004,294.72602572475563,-0.14000000000000007,269.4532690188579,46.0,7.0,6.0,4.0,75.0,138.0,0.5156152388399206,131.45326901885792,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,190.45326901885787,1.0,131.45326901885792,,,,964.8084865217264,990.0,0.10481198744989004,0.0031459333702989296,989.89204207918,0.1257702702448099,,,,24.9577852872085,,,,0.906333333333333,,,,0.5258130760754317,,,,0.9673333333333335,,,,28.27113786660259,,,,28.27113786660259,0.10407497271132625,39.65184595777898,20.76391645824351,1,1,20355.219263953863,30,0.15706187703668104
2039.1,2039.0,10.0,2039.0,1.0,16.0,2.7419354838709675,0.6125000000000004,232.6035016280931,-0.16000000000000006,209.8083584685399,41.0,6.0,4.0,3.0,56.0,110.0,0.5252586790066944,99.8083584685399,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,150.80835846853998,1.0,99.8083584685399,,,,964.7094288554568,990.0,0.09129830402336588,0.0003826070086688825,989.908319088968,0.07067151644749121,,,,25.12821871706369,,,,0.8845161290322578,,,,0.3992334338741596,,,,0.961612903225807,,,,20.950172947634105,,,,20.950172947634105,0.09959600281186594,25.781177977208554,18.50677929413089,1,1,15586.92867303978,31,0.1163898497090784
2039.11,2039.0,11.0,2039.0,2.0,46.5,7.066666666666666,0.6125000000000004,298.38791707662614,-0.2000000000000001,261.83539723473945,40.0,6.0,4.0,3.0,53.0,106.0,0.41499539962841825,155.83539723473947,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.83539723473945,1.0,155.83539723473947,,,,964.8067004031216,990.0,0.10997843463017153,0.006131668513046106,989.8838898968569,0.18471469339175675,,,,24.892474800343717,,,,0.9166666666666672,,,,0.6233415889389577,,,,0.97,,,,33.95443964004901,,,,33.95443964004901,0.1271990639941419,53.20222024233901,21.20673815588637,1,1,24447.19654083529,30,0.1886357757780501
2039.12,2039.0,12.0,2039.0,3.0,77.0,11.419354838709678,0.6125000000000004,479.3086879131584,-0.16999999999999996,429.40067078420077,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.2853094276169961,308.82002562291046,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,364.1103482035557,1.6451612903225807,199.7995313585569,168.9817661097481,,,965.395073013421,990.0,0.162877975418155,0.03176400512458208,989.8053580194573,0.29739562042828477,0.2057112435497243,,,24.112889385607872,24.076610596317344,,,0.9316129032258068,0.9235000000000001,,,0.7991981254342274,0.6759270644389922,,,0.9735483870967738,0.97,,,43.02890438266683,35.740908883414896,,,66.08755527519257,0.15319719115422198,87.15366431920523,52.31412306674429,2,1,49169.141124743284,31,0.367153084862181
2040.01,2040.0,1.0,2039.0,4.0,108.0,15.870967741935484,0.625,808.4821903389654,-0.17999999999999997,717.5279439258317,46.0,7.0,6.0,4.0,76.0,139.0,0.19884637822775966,578.5279439258319,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,637.5279439258317,2.5483870967741935,228.24383257116372,228.24383257116372,222.5440377816846,,966.6507429377062,990.0,0.2891683414931036,0.10238466228876385,989.6084469962183,0.37278725278092706,0.37278725278092706,0.35480782304979563,,22.584916805731122,22.584916805731122,22.13592367713426,,0.9380645161290325,0.9380645161290325,0.9364705882352938,,0.9129753302846547,0.9129753302846547,0.8901761511267386,,0.9770967741935486,0.9770967741935486,0.9764705882352942,,46.33144499999158,46.33144499999158,44.123180067770164,,116.8594726177926,0.16251688878591408,153.23563900591913,82.95002869141801,3,2,86943.44762763772,31,0.6492192923210702
2040.02,2040.0,2.0,2039.0,5.0,138.0,20.137931034482758,0.625,1689.821534938315,-0.16000000000000006,1520.8393814444837,49.0,8.0,7.0,5.0,93.0,162.0,0.1168418170028069,1021.9794518846204,336.8599295598631,26.575409105676425,5.089018235409521,8.139597671613792,10.396911406168611,286.65899314099465,75.57540910567641,13.089018235409522,15.139597671613796,15.396911406168613,379.65899314099465,1125.7834768973203,3.896551724137931,262.49277359736755,262.49277359736755,262.49277359736755,261.5589539108853,969.5667716227632,990.0,0.7584160855855255,0.39942692758815757,988.8421569868264,0.4905492470754711,0.4905492470754711,0.4905492470754711,0.48738153418495295,18.784836116987634,18.784836116987634,18.784836116987634,18.517009661288306,0.9323094377832701,0.9323094377832701,0.9323094377832701,0.9314220652198014,1.0499710943894707,1.0499710943894707,1.0499710943894707,1.0462358156435418,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9796153846153849,43.973347768935234,43.973347768935234,43.973347768935234,43.092418163041366,170.55462510815315,0.12325661320013125,190.65461784931603,152.33144404163755,4,3,118706.01907527461,29,0.9475256950452955
2040.03,2040.0,3.0,2039.0,6.0,168.0,24.419354838709676,0.625,4780.310200822629,-0.4100000000000001,3555.3557118618282,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.08270026393879698,1100.0,2164.871840894087,34.90322580645162,4.967741935483871,9.612903225806452,60.233847156693336,2055.154122769652,100.0,18.0,25.0,78.65320199540301,2233.702509866426,1243.0,4.0,275.0,275.0,275.0,275.0,974.7100562630711,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.353041743813751,13.353041743813751,13.353041743813751,13.353041743813751,0.884735062802323,0.884735062802323,0.884735062802323,0.884735062802323,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.290298729758266,31.290298729758266,31.290298729758266,31.290298729758266,125.1611949190331,0.037228723834832424,159.0960445506993,111.74432709548469,4,4,93119.92901976059,31,0.6953399717724058
2040.04,2040.0,4.0,2039.0,7.0,198.5,28.8,0.625,4975.785057541984,-0.2899999999999999,4073.924015862497,84.0,14.0,20.0,27.0,219.0,364.0,0.08985920293739151,1100.0,2609.9240158624975,16.0,4.000000000000002,5.000000000000001,53.0,2531.9240158624975,100.0,18.0,25.0,80.0,2750.9240158624975,1243.0,4.0,275.0,275.0,275.0,275.0,975.7449277142408,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.318170292644284,12.318170292644284,12.318170292644284,12.318170292644284,0.8679044247977725,0.8679044247977725,0.8679044247977725,0.8679044247977725,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.280953864203415,28.280953864203415,28.280953864203415,28.280953864203415,113.12381545681366,0.0280474557258504,122.00990985637085,103.79119248208113,4,4,81449.14712890581,30,0.6284656414267423
2040.05,2040.0,5.0,2039.0,8.0,229.0,33.12903225806452,0.625,4053.918603837332,-0.24000000000000016,3445.8308132617326,71.0,14.0,18.0,24.0,213.0,340.0,0.10122207635654237,1100.0,2005.830813261732,29.000000000000004,4.0,6.999999999999998,56.0,1909.830813261732,100.0,18.0,25.0,80.0,2122.830813261732,1243.0,4.0,275.0,275.0,275.0,275.0,974.501293178206,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.561804828679223,13.561804828679223,13.561804828679223,13.561804828679223,0.8885228971613097,0.8885228971613097,0.8885228971613097,0.8885228971613097,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.908545501978054,31.908545501978054,31.908545501978054,31.908545501978054,127.63418200791222,0.0386131233069104,149.36046879231068,104.21165492164609,4,4,94959.83141388671,31,0.7090787889328458
2040.06,2040.0,6.0,2039.0,9.0,259.5,37.5,0.625,2258.795297550256,-0.24000000000000016,1919.976002917717,67.0,13.0,15.0,17.0,181.0,293.0,0.15763198946667104,1098.8777992993298,528.0982036183876,28.93520517981545,4.449062251952191,8.557709362398386,30.5452494222874,455.6109774019342,95.93520517981547,17.44906225195219,23.557709362398384,47.54524942228739,636.6109774019341,1235.8197760934959,4.0,274.71944982483245,274.71944982483245,274.71944982483245,274.71944982483245,970.8566421464568,990.0,0.9084442074574447,0.4785411390891288,988.6130146534537,0.5338554677536039,0.5338554677536039,0.5338554677536039,0.5338554677536039,17.22251703924316,17.22251703924316,17.22251703924316,17.22251703924316,0.9271605945142504,0.9271605945142504,0.9271605945142504,0.9271605945142504,1.0988777992993302,1.0988777992993302,1.0988777992993302,1.0988777992993302,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.18279630901662,42.18279630901662,42.18279630901662,42.18279630901662,168.73118523606652,0.09180746247556291,186.91340031528682,150.64651572380072,4,4,121486.45336996789,30,0.9373954735337028
2040.07,2040.0,7.0,2039.0,10.0,290.0,41.87096774193548,0.625,1054.4376215625828,-0.16999999999999996,942.4036242715581,63.0,12.0,13.0,13.0,155.0,256.0,0.2848954554894004,686.4036242715582,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,774.4036242715581,2.903225806451613,235.80587968220368,235.80587968220368,234.96146441754277,244.91481547135268,967.5643449568264,990.0,0.4035503153449027,0.16865185733838,989.4277978273168,0.398600373139921,0.398600373139921,0.3964492277344057,0.42755362152871024,21.464852497350456,21.464852497350456,20.855316967329607,19.858049517298458,0.9380645161290324,0.9380645161290324,0.9374999999999997,0.9399999999999997,0.943223518728815,0.943223518728815,0.9398458576701711,0.9796592618854107,0.9774193548387097,0.9774193548387097,0.977,0.9787500000000001,45.40942952238861,45.40942952238861,43.859363632520825,43.79494384233554,130.41714367023212,0.13745310092281676,187.51115115215612,83.27063798444135,4,2,97030.35489065264,31,0.7245396870568447
2040.08,2040.0,8.0,2039.0,11.0,321.0,46.25806451612903,0.625,555.0458634901769,-0.16999999999999996,496.0722404943456,58.0,10.0,10.0,7.0,117.0,202.0,0.41415132795090676,294.0722404943455,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,372.0722404943456,1.5483870967741935,199.6513089553512,172.17934574757786,,,965.6841249705851,990.0,0.1655339349776417,0.028814448098869093,989.8056516169233,0.2917379196752463,0.21303844465351676,,,23.8297887266632,23.660744694962563,,,0.9329032258064519,0.9247058823529412,,,0.7986052358214047,0.6887173829903112,,,0.9738709677419356,0.9705882352941179,,,42.53933424654051,35.85965400373143,,,62.204305796973884,0.12421992855550708,89.74849110172578,43.57168132632511,2,1,46280.00351294858,31,0.34557947664985494
2040.09,2040.0,9.0,2039.0,12.0,351.5,50.666666666666664,0.625,366.9437150927612,-0.14000000000000007,334.8361400221446,48.0,8.0,7.0,4.0,79.0,146.0,0.4413998107020628,188.83614002214446,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,251.8361400221444,1.0,188.83614002214446,,,,965.0179731591548,990.0,0.1255192802970257,0.01002273084695337,989.8644579888557,0.2621256522950656,,,,24.584359177406146,,,,0.929666666666667,,,,0.7553445600885778,,,,0.9729999999999996,,,,41.239675592710825,,,,41.239675592710825,0.12191246430260107,56.58641346330346,29.44549502012403,1,1,29692.566426751782,30,0.2291093088483934
2040.1,2040.0,10.0,2040.0,1.0,16.0,2.7419354838709675,0.625,260.45622045563243,-0.16000000000000006,234.41059841006933,42.935483870967744,6.645161290322581,5.290322580645161,3.0,58.58064516129032,116.45161290322581,0.49916194830802535,117.9589855068435,0.0,0.0,0.0,0.0,0.0,0.0,42.935483870967744,6.645161290322581,5.290322580645161,3.0,58.58064516129032,172.829953248779,1.0,117.9589855068435,,,,964.7382020234703,990.0,0.09880566588026558,0.0018054520635277245,989.8993888820563,0.10035187477110738,,,,25.0608349838147,,,,0.8983870967741937,,,,0.471835942027374,,,,0.9648387096774198,,,,25.188873104733453,,,,25.188873104733453,0.10681613546139922,34.16804147714753,20.26862980891609,1,1,18740.521589921693,31,0.13993818391518587
