MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2040.11,2040.0,11.0,2040.0,2.0,46.5,7.066666666666666,0.625,274.834088243395,-0.2000000000000001,240.4798272129707,40.0,6.0,4.0,3.0,53.0,106.0,0.44583808077580084,134.47982721297066,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,184.47982721297072,1.0,134.47982721297066,,,,964.7518224471914,990.0,0.10277721382260364,0.0034479827212970673,989.8937748034558,0.13260981566219715,,,,25.00934254060257,,,,0.9073333333333339,,,,0.5379193088518827,,,,0.9656666666666663,,,,28.98770060826883,,,,28.98770060826883,0.1192696715075846,39.70614393794436,22.282745869291773,1,1,20871.144437953553,30,0.161042781157049
2040.12,2040.0,12.0,2040.0,3.0,77.0,11.419354838709678,0.625,473.02821351975814,-0.16999999999999996,422.76896583328386,42.0,7.0,5.0,3.0,61.0,118.0,0.2908913388674035,304.76896583328386,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.76896583328386,1.4838709677419355,212.2887218161689,191.1258376353709,,,965.3763233240471,990.0,0.16159480976473256,0.031004100181773176,989.8074010900535,0.32771200833691266,0.2657607294413065,,,24.103365757669604,23.79736305479315,,,0.9354838709677422,0.929333333333333,,,0.8491548872646758,0.7645033505414839,,,0.9748387096774193,0.9726666666666668,,,45.869644973382925,40.30945025682763,,,65.37421767829952,0.152684864933474,101.66440157960109,41.448960119669174,2,1,48638.417952654854,31,0.3631900982127752
2041.01,2041.0,1.0,2040.0,4.0,108.0,15.870967741935484,0.6374999999999996,1333.7690044974465,-0.17999999999999997,1180.7190112313647,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.14030078373521213,867.2191847076723,167.04821362046656,18.34166970033023,3.534387153180972,5.800120835614622,5.568273787348884,133.80376214399183,66.37392776484636,11.21180650801968,12.47754019045333,10.245693142187594,213.19085891818543,957.2824591709917,3.4516129032258065,249.16533346551,249.16533346551,248.78106227510372,262.92201808078363,968.3888596274081,990.0,0.5933554617430434,0.291661117383437,989.1149834208736,0.4447566037983575,0.4447566037983575,0.4438773631841257,0.4922024614558846,20.28136718966707,20.28136718966707,20.00194515133052,18.68779620168421,0.9352263506137075,0.9352263506137075,0.934357745322319,0.933059815824996,0.9966613338620404,0.9966613338620404,0.9951242491004153,1.0516880723231343,0.9787096774193551,0.9787096774193551,0.9785714285714289,0.9800000000000002,45.00230560416144,45.00230560416144,44.20355104116447,43.84565687415308,153.97479172487797,0.14069464555352787,189.4296749585286,99.02850928036844,4,2,114557.24504330923,31,0.8554155095826556
2041.02,2041.0,2.0,2040.0,5.0,137.5,20.071428571428573,0.6374999999999996,2961.346142635145,-0.16000000000000006,2659.2888360863594,55.0,10.0,10.0,8.0,114.0,197.0,0.07779554837164294,1100.0,1362.2888360863603,45.0,8.0,15.0,51.05074645171565,1243.2380896346444,100.0,18.0,25.0,59.05074645171565,1357.2380896346444,1243.0,4.0,275.0,275.0,275.0,275.0,972.7412605480678,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.32183745881765,15.32183745881765,15.32183745881765,15.32183745881765,0.9106233799224313,0.9106233799224313,0.9106233799224313,0.9106233799224313,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.94301653120346,36.94301653120346,36.94301653120346,36.94301653120346,147.77206612481385,0.059710373018721175,169.01984066553175,124.45438408025473,4,4,99302.82843587491,28,0.8209559229156325
2041.03,2041.0,3.0,2040.0,6.0,167.0,24.258064516129032,0.6374999999999996,4248.300991730248,-0.4100000000000001,3137.901320016755,68.0,14.0,17.0,21.0,195.0,315.0,0.1003998214748273,1100.0,1722.901320016755,32.0,4.0,8.0,59.0,1619.901320016755,100.0,18.0,25.0,80.0,1814.901320016755,1243.0,4.0,275.0,275.0,275.0,275.0,973.9162700333993,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.14682797348609,14.14682797348609,14.14682797348609,14.14682797348609,0.8990869650804021,0.8990869650804021,0.8990869650804021,0.8990869650804021,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.62727539145219,33.62727539145219,33.62727539145219,33.62727539145219,134.50910156580875,0.04287556019088578,135.5582549477653,132.46092302374618,4,4,100074.77156496172,31,0.7472727864767154
2041.04,2041.0,4.0,2040.0,7.0,197.5,28.666666666666668,0.6374999999999996,4515.621990908341,-0.2899999999999999,3680.796375339159,84.0,14.0,20.0,27.0,219.0,364.0,0.09899086489255689,1100.0,2216.7963753391605,15.999999999999996,4.0,5.000000000000002,53.0,2138.7963753391605,100.0,18.0,25.0,80.0,2357.7963753391596,1243.0,4.0,275.0,275.0,275.0,275.0,975.0205250132294,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.042572993656124,13.042572993656124,13.042572993656124,13.042572993656124,0.8816662412131165,0.8816662412131165,0.8816662412131165,0.8816662412131165,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.403827311599287,30.403827311599287,30.403827311599287,30.403827311599287,121.61530924639715,0.03309651663464453,126.5238207979939,118.44593776280786,4,4,87563.02265740596,30,0.6756406069244287
2041.05,2041.0,5.0,2040.0,8.0,228.0,33.0,0.6374999999999996,3769.0975720444103,-0.24000000000000016,3192.4256435216134,71.0,14.0,18.0,24.0,213.0,340.0,0.10834888784198007,1100.0,1752.4256435216148,28.999999999999996,4.0,7.0,56.0,1656.4256435216148,100.0,18.0,25.0,80.0,1869.4256435216148,1243.0,4.0,275.0,275.0,275.0,275.0,973.997228377788,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.065869629097259,14.065869629097259,14.065869629097259,14.065869629097259,0.8967955063150834,0.8967955063150834,0.8967955063150834,0.8967955063150834,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.37728984111078,33.37728984111078,33.37728984111078,33.37728984111078,133.50915936444315,0.04298133501131038,152.82803920953424,120.79556528963222,4,4,99330.8145671457,31,0.7417175520246841
2041.06,2041.0,6.0,2040.0,9.0,258.5,37.333333333333336,0.6374999999999996,2025.5291450096904,-0.24000000000000016,1715.6231858232081,67.0,13.0,15.0,17.0,181.0,293.0,0.18007197252008117,1056.7849985341913,365.83818728901656,22.576683718990655,3.450759820429991,6.639304810619845,21.22610642973816,311.94533250923797,89.57668371899065,16.45075982042999,21.639304810619844,38.22610642973816,492.9453325092379,1184.451746884232,3.966666666666667,266.43941955986253,266.43941955986253,266.43941955986253,266.3449032978657,970.2279462055161,990.0,0.835923505944277,0.4333985211959782,988.73067797286,0.504306609919481,0.504306609919481,0.504306609919481,0.5040215455010562,17.998425157424105,17.998425157424105,17.998425157424105,17.90871354647602,0.93038559785985,0.93038559785985,0.93038559785985,0.9300540667515689,1.0657576782394507,1.0657576782394507,1.0657576782394507,1.0653796131914635,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796551724137934,42.72844628113242,42.72844628113242,42.72844628113242,42.47386825403484,169.24341148896428,0.10434992942303022,185.7315056933287,150.33362720088724,4,3,121855.25627205432,30,0.9402411749386907
2041.07,2041.0,7.0,2040.0,10.0,289.0,41.74193548387097,0.6374999999999996,914.1452737148882,-0.16999999999999996,815.0747796760375,63.0,12.0,13.0,13.0,155.0,256.0,0.3280832056391197,559.0747796760373,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,647.0747796760373,2.5483870967741935,217.49727441568922,217.49727441568922,227.78575629298695,214.85040589481252,967.054058330639,990.0,0.3044817835721753,0.10320727405190055,989.5923109423758,0.3423468084235097,0.3423468084235097,0.3722489609902503,0.3267708599142959,22.195905803313405,22.195905803313405,21.382732981901377,20.647338124784195,0.9351612903225808,0.9351612903225808,0.937333333333333,0.94,0.8699890976627568,0.8699890976627568,0.9111430251719477,0.85940162357925,0.9751612903225806,0.9751612903225806,0.976666666666667,0.98,43.048929828123825,43.048929828123825,43.67026242712202,40.08834928602697,109.81497691363103,0.1329251435322402,161.14560046027285,66.19888355310415,4,2,81702.34282374149,31,0.610083205075728
2041.08,2041.0,8.0,2040.0,11.0,320.0,46.12903225806452,0.6374999999999996,522.319360926888,-0.16999999999999996,465.71300018643655,58.0,10.0,10.0,7.0,117.0,202.0,0.43888706503790037,263.7130001864365,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,341.71300018643655,1.4193548387096775,197.4280428989116,158.0641289164055,,,965.550824078472,990.0,0.15543974175933312,0.02283099815614201,989.8217292600843,0.28664401655209,0.17794908811517993,,,23.984261165060293,23.836228145571646,,,0.9316129032258068,0.9192307692307693,,,0.7897121715956462,0.6322565156656221,,,0.9738709677419354,0.9700000000000001,,,42.294118700141766,32.95373684910933,,,56.11342770138116,0.11961960666505395,75.24436061955352,40.38526806369705,2,1,41748.39020982758,31,0.3117412650076731
2041.09,2041.0,9.0,2040.0,12.0,350.5,50.5,0.6374999999999996,367.6883753037429,-0.14000000000000007,334.87218780788385,48.0,8.0,7.0,4.0,79.0,146.0,0.4393770091193462,188.87218780788382,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,251.8721878078838,1.0,188.87218780788382,,,,965.0152956059683,990.0,0.12555834392724005,0.009688128372777884,989.8647535277001,0.2586637560080207,,,,24.590794165724013,,,,0.9303333333333336,,,,0.7554887512315351,,,,0.9726666666666665,,,,41.25798876930301,,,,41.25798876930301,0.12241365429222655,52.790162079300096,29.43186421715345,1,1,29705.751913898173,30,0.2292110487183501
2041.1,2041.0,10.0,2041.0,1.0,16.0,2.7419354838709675,0.6374999999999996,285.9033790004661,-0.16000000000000006,256.74123434241835,44.0,7.0,6.0,3.0,60.0,120.0,0.46953608406348485,136.74123434241847,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,193.74123434241838,1.0,136.74123434241847,,,,964.7764472527076,990.0,0.10593451170764263,0.0036741234342418426,989.8903913648583,0.13426051819444743,,,,24.97968359395641,,,,0.9096774193548386,,,,0.5469649373696734,,,,0.9687096774193547,,,,29.563266423108022,,,,29.563266423108022,0.11461670428534412,34.15036365963232,22.698082874765092,1,1,21995.070218792353,31,0.16424036901726666
2041.11,2041.0,11.0,2041.0,2.0,46.5,7.066666666666666,0.6374999999999996,313.02284337654936,-0.2000000000000001,273.11243084603933,42.0,7.0,6.0,3.0,56.0,114.0,0.4238529275281398,159.11243084603933,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,214.11243084603936,1.0,159.11243084603933,,,,964.8254803373628,990.0,0.11283266758112215,0.006065066439793051,989.881102265979,0.18717926692022266,,,,24.868442661695667,,,,0.9196666666666667,,,,0.6364497233841573,,,,0.9699999999999996,,,,34.691588620194224,,,,34.691588620194224,0.1254819603449389,50.57380993117117,23.07009215951793,1,1,24977.943806539846,30,0.19273104788996795
2041.12,2041.0,12.0,2041.0,3.0,77.0,11.419354838709678,0.6374999999999996,526.8620135956285,-0.16999999999999996,469.7633428722022,44.0,8.0,6.0,4.0,64.0,126.0,0.2729810991415216,343.7633428722022,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,401.7633428722022,1.8064516129032258,196.6326242051518,182.44209114714252,,,965.5699435405741,990.0,0.17538265999445823,0.03875266857444044,989.785864671431,0.28304629190664,0.23968832353379477,,,23.93287483895063,23.874404509446553,,,0.931935483870968,0.9284000000000003,,,0.7865304968206073,0.7297683645885701,,,0.9729032258064514,0.9712,,,41.9538599535658,38.516560356250544,,,73.0156021763485,0.154655384811154,94.19573586083892,52.26400689466009,2,1,54323.60801920325,31,0.40564223431304697
2042.01,2042.0,1.0,2041.0,4.0,108.0,15.870967741935484,0.6499999999999998,880.2739368969154,-0.17999999999999997,777.2818862799764,46.0,7.0,6.0,4.0,76.0,139.0,0.18418355981565354,638.2818862799763,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,697.2818862799764,2.774193548387097,232.0194309737361,232.0194309737361,226.5476111249404,214.6779735612944,966.9030870874819,990.0,0.3289704307254414,0.12711887700031027,989.5439106922743,0.38521872299297094,0.38521872299297094,0.3677047032473106,0.3262739713953508,22.255604881799492,22.255604881799492,21.89327205044922,21.127339074549194,0.9390322580645164,0.9390322580645164,0.9376190476190475,0.94,0.9280777238949443,0.9280777238949443,0.9061904444997617,0.8587118942451776,0.9777419354838712,0.9777419354838712,0.9771428571428573,0.9766666666666666,46.503937411482454,46.503937411482454,44.51582069912346,40.84868792632307,127.11685219266046,0.16333030683648297,165.30248379314173,88.3687943273757,4,2,94574.93803133939,31,0.7062047344036693
2042.02,2042.0,2.0,2041.0,5.0,137.5,20.071428571428573,0.65,1636.8921122054442,-0.16000000000000006,1466.655332536078,49.0,8.0,7.0,5.0,93.0,162.0,0.1146511779145835,1056.868292404568,247.78704013150988,31.68215162556765,6.128864405340489,9.453875003369905,7.647748152207096,192.8744009450248,80.68215162556764,14.12886440534049,16.453875003369905,12.647748152207095,285.8744009450248,1168.133183438846,4.0,264.217073101142,264.217073101142,264.217073101142,264.217073101142,969.4638830971838,990.0,0.8100479123867125,0.43252855155012193,988.7574235360632,0.49643460056252103,0.49643460056252103,0.49643460056252103,0.49643460056252103,18.797105838316792,18.797105838316792,18.797105838316792,18.797105838316792,0.9334082533845702,0.9334082533845702,0.9334082533845702,0.9334082533845702,1.0568682924045685,1.0568682924045685,1.0568682924045685,1.0568682924045685,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.3887260762785,44.3887260762785,44.3887260762785,44.3887260762785,177.55490430511395,0.12567143802019,190.68534779989903,164.2477416209883,4,4,119316.89569303663,28,0.9864161350284113
2042.03,2042.0,3.0,2041.0,6.0,167.0,24.258064516129032,0.6499999999999998,2572.28113248571,-0.4100000000000001,1886.7682106782688,59.0,11.0,12.0,13.0,144.0,239.0,0.12796452355368532,1100.0,547.768210678269,40.97296464243862,7.0,12.84414589775132,29.794923593378645,457.15617654470043,99.97296464243861,18.0,24.844145897751318,42.794923593378655,601.1561765447004,1242.81711054019,4.0,275.0,275.0,275.0,275.0,970.7936566856904,990.0,0.9214875030562363,0.4800000000000003,988.5985124969441,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.269921031253098,17.269921031253098,17.269921031253098,17.269921031253098,0.9279225728235166,0.9279225728235166,0.9279225728235166,0.9279225728235166,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.370819694752775,42.370819694752775,42.370819694752775,42.370819694752775,169.4832787790111,0.09106264894243547,181.8774150789984,159.84317072795514,4,4,126095.55941158425,31,0.9415737709945061
2042.04,2042.0,4.0,2041.0,7.0,197.5,28.666666666666668,0.6499999999999999,3424.9686188651676,-0.2899999999999999,2779.362034209085,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08722453465743461,1100.0,1436.3620342090842,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1322.362034209084,100.0,18.0,25.0,80.0,1456.3620342090842,1243.0,4.0,275.0,275.0,275.0,275.0,973.0998022001507,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.963295806734843,14.963295806734843,14.963295806734843,14.963295806734843,0.9090242640928932,0.9090242640928932,0.9090242640928932,0.9090242640928932,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.972078379528426,35.972078379528426,35.972078379528426,35.972078379528426,143.8883135181137,0.05247431905400436,154.46078924821356,135.31648653376516,4,4,103599.58573304187,30,0.7993795195450761
2042.05,2042.0,5.0,2041.0,8.0,228.0,33.0,0.6499999999999998,3034.0815493671394,-0.24000000000000016,2560.764827665865,65.0,14.0,17.0,23.0,202.0,321.0,0.12818556480994256,1100.0,1139.7648276658656,35.0,4.000000000000001,7.999999999999999,54.3335762630793,1038.4312514027863,100.0,18.0,25.0,77.33357626307932,1240.431251402786,1243.0,4.0,275.0,275.0,275.0,275.0,972.556991082421,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.506106924464405,15.506106924464405,15.506106924464405,15.506106924464405,0.9141530178959639,0.9141530178959639,0.9141530178959639,0.9141530178959639,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.497946471129744,37.497946471129744,37.497946471129744,37.497946471129744,149.99178588451898,0.06052287256678216,167.5719062350724,133.25077390529398,4,4,111593.88869808213,31,0.8332876993584388
2042.06,2042.0,6.0,2041.0,9.0,258.5,37.333333333333336,0.6499999999999999,1565.868246967637,-0.24000000000000016,1321.592800440685,62.0,12.0,14.0,16.0,153.0,257.0,0.20844013197951958,929.909572698982,134.6832277417033,14.504062435980615,2.354725853750147,4.058285786290381,8.384948030611879,105.38120563507027,76.5040624359806,14.354725853750148,18.05828578629038,24.38494803061188,258.3812056350703,1038.8266467750032,3.6333333333333333,254.59057263530184,254.59057263530184,253.9595985602067,262.8512232302678,968.9411652082538,990.0,0.6683066610047567,0.3315738211447448,989.0001195178504,0.4630854504513246,0.4630854504513246,0.46088950698430153,0.49184528908954867,19.595868859145472,19.595868859145472,19.510268404714967,18.653728635417163,0.9348351862681555,0.9348351862681555,0.9346570892429195,0.9332527794022327,1.0183622905412073,1.0183622905412073,1.0158383942408267,1.051404892921071,0.9790000000000002,0.9790000000000002,0.9789655172413795,0.9795000000000001,44.522354543915164,44.522354543915164,44.180125377678905,43.790452226198504,160.9457984370523,0.12631072139499966,186.88985288607574,108.89400072953319,4,2,115880.97487467762,30,0.8941433246502902
2042.07,2042.0,7.0,2041.0,10.0,289.0,41.74193548387097,0.6499999999999998,644.3798731907902,-0.16999999999999996,573.175897203208,58.0,11.0,11.0,11.0,136.0,227.0,0.40865034680207707,346.17589720320785,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,426.17589720320785,1.7419354838709677,205.88634734970307,189.0592118522065,189.3662982811584,,966.0223066534182,990.0,0.18814444570067676,0.04038048827314174,989.7714750660261,0.311516325812356,0.26252421291260003,0.2540407602240319,,23.437652086795563,23.23697913140589,22.366282116414993,,0.9335483870967742,0.928095238095238,0.93,,0.823545389398812,0.7562368474088261,0.7574651931246337,,0.9748387096774195,0.9728571428571429,0.97,,43.170841791372474,38.85639449068068,37.47796829526646,,71.91084891701207,0.12338391987208908,114.86967144196308,45.61364711237735,3,1,53501.671594256986,31,0.39950471620562267
2042.08,2042.0,8.0,2041.0,11.0,320.0,46.12903225806452,0.6499999999999998,426.7691303405033,-0.16999999999999996,379.61114143787756,54.0,9.0,8.0,6.0,107.0,184.0,0.48901451318411293,195.61114143787765,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.6111414378777,1.0,195.61114143787765,,,,965.1875859763009,990.0,0.1304648927385824,0.010883734426152905,989.8586513728352,0.2796419816404708,,,,24.391423414893833,,,,0.9306451612903227,,,,0.7824445657515107,,,,0.9738709677419352,,,,42.45302574756439,,,,42.45302574756439,0.11085249897653184,54.15759617033853,28.689326553984042,1,1,31585.051156187892,31,0.23585014304202429
2042.09,2042.0,9.0,2041.0,12.0,350.5,50.5,0.6499999999999999,306.2792400113907,-0.14000000000000007,278.40782917035415,46.0,7.0,6.0,4.0,75.0,138.0,0.4995647629021389,140.40782917035415,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,199.40782917035415,1.0,140.40782917035415,,,,964.8329902173152,990.0,0.10785849097340566,0.004040782917035416,989.8881007261097,0.1437785110696624,,,,24.911331997724822,,,,0.9119999999999997,,,,0.5616313166814167,,,,0.9686666666666665,,,,30.36176761163686,,,,30.36176761163686,0.10812632079059047,40.47975112616326,21.923376166317272,1,1,21860.472680378538,30,0.16867648673131588
2042.1,2042.0,10.0,2042.0,1.0,16.0,2.7419354838709675,0.6499999999999998,247.57275062844582,-0.16000000000000006,221.8251845630875,41.0,6.0,4.0,3.0,56.0,110.0,0.496713739389756,111.82518456308752,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,162.8251845630875,1.0,111.82518456308752,,,,964.7169712772547,990.0,0.09539494928287072,0.001189903500244028,989.9034151472167,0.08876974860763964,,,,25.097674121354604,,,,0.8935483870967742,,,,0.44730073825234995,,,,0.9651612903225811,,,,23.769513659092098,,,,23.769513659092098,0.1069234551938748,26.962127792450584,20.59083512116952,1,1,17684.51816236452,31,0.13205285366162275
2042.11,2042.0,11.0,2042.0,2.0,46.5,7.066666666666666,0.6499999999999999,304.77614254593914,-0.2000000000000001,265.155244014967,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.42549688768855504,153.8219106816337,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,207.15524401496702,1.0,153.8219106816337,,,,964.8072434691161,990.0,0.11047996812471121,0.0053821910681633705,989.8841378408072,0.1742103909717932,,,,24.902683980719193,,,,0.9169999999999999,,,,0.6152876427265348,,,,0.9689999999999996,,,,33.45390461505593,,,,33.45390461505593,0.12479900482321457,43.222253922143224,20.84822123536813,1,1,24086.811322840273,30,0.18585502563919964
2042.12,2042.0,12.0,2042.0,3.0,77.0,11.419354838709678,0.6499999999999998,511.3698774950325,-0.16999999999999996,454.86350603183143,42.0,7.0,5.0,3.0,61.0,118.0,0.27281539851008735,336.8635060318313,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,390.86350603183143,1.6451612903225807,211.14345527052802,195.4080558164697,184.56851308748162,,965.5132435117188,990.0,0.17438958624529058,0.03814194603247252,989.7874684677222,0.32637791054535953,0.2805891887024832,0.24117433798506105,,23.947847045458072,23.687379667191134,22.938860857712026,,0.9358064516129033,0.9305263157894735,0.93,,0.8445738210821121,0.7816322232658787,0.7382740523499266,,0.9745161290322579,0.9731578947368422,0.97,,45.30955431769166,41.071520242412994,37.46736496500787,,71.69104623933215,0.15551247652548308,112.40209489502364,44.484339234523105,3,1,53338.138402063116,31,0.3982835902185119
2043.01,2043.0,1.0,2042.0,4.0,108.0,15.870967741935484,0.6625000000000002,1236.4674836320992,-0.17999999999999997,1089.0187362089712,49.0,8.0,7.0,5.0,81.0,150.0,0.1520978016069848,831.3153217863372,107.70341442263418,11.171951536210196,2.1478893884003476,3.3710864550596518,3.5901138140878057,87.42237322887618,60.171951536210194,10.147889388400348,10.37108645505965,8.590113814087807,168.42237322887618,912.0062491660075,3.4193548387096775,242.21721821195874,242.21721821195874,240.41195596287136,252.09071488744942,968.0723391478743,990.0,0.5309916085011084,0.2538468933310896,989.2151614981678,0.420713522695551,0.420713522695551,0.41457707175879116,0.45459368915594556,20.722108827598053,20.722108827598053,20.591544691354677,19.289581506059303,0.93639337017019,0.93639337017019,0.9354549819060649,0.9338796316850589,0.9688688728478354,0.9688688728478354,0.9616478238514856,1.0083628595497975,0.9783870967741939,0.9783870967741939,0.9782758620689658,0.9793333333333335,44.82549324928949,44.82549324928949,44.09386268064893,43.29777497911096,151.85062012520748,0.14801995267034357,190.63364190954792,109.54139749475758,4,2,112976.86137315436,31,0.8436145562511527
2043.02,2043.0,2.0,2042.0,5.0,137.5,20.071428571428573,0.6625,3225.424111069461,-0.16000000000000006,2883.5291552960985,55.0,10.0,10.0,8.0,114.0,197.0,0.06956100646228777,1100.0,1586.529155296099,45.0,8.0,15.0,61.333770627288104,1457.1953846688107,100.0,18.0,25.0,69.3337706272881,1571.1953846688107,1243.0,4.0,275.0,275.0,275.0,275.0,973.321028979008,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.742069027877056,14.742069027877056,14.742069027877056,14.742069027877056,0.9058236394948913,0.9058236394948913,0.9058236394948913,0.9058236394948913,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.32713394559149,35.32713394559149,35.32713394559149,35.32713394559149,141.30853578236596,0.05037937649054712,163.12521091784026,130.52491382212088,4,4,94959.33604574995,28,0.7850474210131444
2043.03,2043.0,3.0,2042.0,6.0,167.0,24.258064516129032,0.6625000000000002,3785.9529202611684,-0.4100000000000001,2757.5934582952286,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.10408478092643271,1100.0,1369.5612002307114,35.193548387096776,5.064516129032258,9.774193548387096,61.46486522113034,1258.064076945065,100.0,18.0,25.0,79.626155543711,1434.9673027515164,1243.0,4.0,275.0,275.0,275.0,275.0,973.0607352088005,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.002362798084906,15.002362798084906,15.002362798084906,15.002362798084906,0.9098351113591105,0.9098351113591105,0.9098351113591105,0.9098351113591105,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.090760987863376,36.090760987863376,36.090760987863376,36.090760987863376,144.3630439514535,0.052599994221005225,150.7443429228453,139.44036080849924,4,4,107406.10469988144,31,0.8020169108414086
2043.04,2043.0,4.0,2042.0,7.0,197.5,28.666666666666668,0.6625000000000001,3290.692405310668,-0.2899999999999999,2658.4681269403563,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.10123285980387772,1100.0,1289.4681269403563,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1184.4681269403563,100.0,18.0,25.0,80.0,1335.4681269403563,1243.0,4.0,275.0,275.0,275.0,275.0,972.8331762169563,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.229921789929136,15.229921789929136,15.229921789929136,15.229921789929136,0.9125528051869017,0.9125528051869017,0.9125528051869017,0.9125528051869017,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.743977948863055,36.743977948863055,36.743977948863055,36.743977948863055,146.97591179545222,0.05530235940506052,148.75603435597282,144.2360670047904,4,4,105822.65649272564,30,0.8165328433080682
2043.05,2043.0,5.0,2042.0,8.0,228.0,33.0,0.6625000000000002,2478.5461289282403,-0.24000000000000016,2084.457294428649,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.14228352825531965,1100.0,693.9411653963914,39.86416308675341,4.639940958783065,10.091456110675875,39.80245079678936,599.5431544433899,98.0899695383663,17.962521603944353,24.38177869132104,58.73793466775712,785.2850899272607,1240.4342698336316,4.0,275.0,275.0,275.0,275.0,971.3199874573241,990.0,0.9164889225897394,0.4800000000000003,988.6035110774104,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.748588840086246,16.748588840086246,16.748588840086246,16.748588840086246,0.9240581673146316,0.9240581673146316,0.9240581673146316,0.9240581673146316,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.93242882331472,40.93242882331472,40.93242882331472,40.93242882331472,163.7297152932589,0.08187992815918271,183.9297171850959,146.44061169375078,4,4,121814.90817818457,31,0.9096095294069936
2043.06,2043.0,6.0,2042.0,9.0,258.5,37.333333333333336,0.6625000000000001,1105.2397837297801,-0.24000000000000016,929.5066581167451,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.197584833883053,745.5955208244735,6.577803958938443,1.6601124277320836,0.37587451193933963,0.37587451193933963,0.4071973879342846,3.7587451193933963,49.326779094398745,11.042541178606006,10.37587451193934,10.740530721267618,102.42541178606007,816.3407156094175,3.066666666666667,242.11425041566335,242.11425041566335,240.77157462470635,257.8116011001821,967.504632305592,990.0,0.4391676987884037,0.19991253390287633,989.3609197673086,0.41993569051860746,0.41993569051860746,0.4161499254232084,0.473535282427605,21.436351771198108,21.436351771198108,21.0796816120352,19.58377570071906,0.9378665948536635,0.9378665948536635,0.9369165769004125,0.9369997307012383,0.9684570016626532,0.9684570016626532,0.9630862984988257,1.0312464044007283,0.9783333333333334,0.9783333333333334,0.9779166666666667,0.9800000000000002,46.54826665830329,46.54826665830329,45.38502951661445,45.346234564929404,141.49688614721265,0.15370799425605028,190.12407608321053,93.93637514067578,4,2,101877.75802599311,30,0.7860938119289592
2043.07,2043.0,7.0,2042.0,10.0,289.0,41.74193548387097,0.6625000000000002,532.4201262281141,-0.16999999999999996,472.4563095116726,50.0,10.0,9.0,9.0,108.0,186.0,0.402331505937714,286.45630951167266,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.4563095116726,1.5161290322580645,197.29500307375227,172.75003122347098,,,965.582062566224,990.0,0.16001095195765813,0.02733250757160055,989.8126565404706,0.28372776101655955,0.21467323824029216,,,23.946866213230273,23.727407046238266,,,0.9319354838709681,0.9249999999999999,,,0.789180012295009,0.6910001248938841,,,0.9729032258064515,0.9706250000000002,,,42.13045282468348,36.090866309748364,,,60.7579967264891,0.1270890702369442,91.5807821816471,42.261092023947135,2,1,45203.949564507864,31,0.3375444262582726
2043.08,2043.0,8.0,2042.0,11.0,320.0,46.12903225806452,0.6625000000000002,375.5291978900656,-0.16999999999999996,333.2352219776969,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.53059959590792,158.59006068737432,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,226.3642542357614,1.0,158.59006068737432,,,,965.0089522012163,990.0,0.11694714406762265,0.0062762813926096955,989.8767765745396,0.18933663953659222,,,,24.67848773378668,,,,0.9174193548387095,,,,0.6343602427494971,,,,0.9706451612903223,,,,34.29632869897135,,,,34.29632869897135,0.10140202313610978,49.77340979646095,20.760728057476797,1,1,25516.468552034687,31,0.19053515943872973
2043.09,2043.0,9.0,2042.0,12.0,350.5,50.5,0.6625000000000001,277.78023707570634,-0.14000000000000007,252.01612008693454,46.0,7.0,6.0,4.0,75.0,138.0,0.5509572850501239,114.01612008693455,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,173.01612008693456,1.0,114.01612008693455,,,,964.7678961225786,990.0,0.0988691318478186,0.0016501319468428361,989.8994807362054,0.0945025187623137,,,,25.03708209486429,,,,0.8943333333333334,,,,0.45606448034773783,,,,0.9643333333333338,,,,24.220939103874123,,,,24.220939103874123,0.09527007426758496,33.20979356607472,17.212683448776062,1,1,17439.076154789363,30,0.13456077279930065
2043.1,2043.0,10.0,2043.0,1.0,16.0,2.7419354838709675,0.6625000000000002,219.86902498801527,-0.16000000000000006,196.5629083392857,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.5371158577978141,91.17581156509216,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,140.0467793070276,1.0,91.17581156509216,,,,964.535290031471,990.0,0.08762958385466851,0.00012955669818684042,989.9122408594471,0.0590506538591382,,,,25.317900174116847,,,,0.8738709677419356,,,,0.3647032462603686,,,,0.9600000000000006,,,,19.01028213833882,,,,19.01028213833882,0.09648403682257166,22.547907447047034,15.878856266647182,1,1,14143.649910924081,31,0.10561267854632678
2043.11,2043.0,11.0,2043.0,2.0,46.5,7.066666666666666,0.6625000000000001,259.4624939992899,-0.2000000000000001,225.08371354438395,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.4545496177286778,123.41704687771731,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,171.4170468777173,1.0,123.41704687771731,,,,964.7009027196116,990.0,0.09832399325376726,0.002360794996725505,989.8993152117496,0.11042328389389804,,,,25.08798920824397,,,,0.9036666666666672,,,,0.4936681875108694,,,,0.965333333333333,,,,26.556245702769107,,,,26.556245702769107,0.11719466876385666,37.561177491911614,20.495904094784734,1,1,19120.496905993758,30,0.14753469834871727
2043.12,2043.0,12.0,2043.0,3.0,77.0,11.419354838709678,0.6625000000000002,554.9149162400652,-0.16999999999999996,492.4176237985278,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.26265606319443585,371.5789141211085,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,426.9982689598181,1.903225806451613,199.19890986060074,189.48084805537533,197.14412536042164,,965.6768237059445,990.0,0.19240986604329005,0.048255940844833756,989.7593341931117,0.29324203564866197,0.2665705478635835,0.2753756893952472,,23.7892684515184,23.5673867995026,22.66710381761761,,0.9319354838709677,0.9286956521739128,0.93,,0.7967956394424031,0.7579233922215013,0.7885765014416866,,0.9732258064516128,0.9721739130434781,0.97,,42.18233792139986,39.45098867906046,39.54085206219007,,77.82998308041084,0.1556786372889206,122.8945524824303,40.83803980103188,3,1,57905.507411825674,31,0.4323887948911714
2044.01,2044.0,1.0,2043.0,4.0,108.0,15.870967741935484,0.6750000000000004,841.4645423114698,-0.17999999999999997,739.2266004206264,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.19962850397671034,593.129826227078,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,655.3556326786909,2.6451612903225805,228.95506976314473,228.95506976314473,209.59051438622242,,966.7493162442211,990.0,0.2974278634581946,0.10579112589615872,989.5967810106454,0.37799925544900503,0.37799925544900503,0.31431944861368144,,22.469465510975564,22.469465510975564,22.35564837940008,,0.9383870967741936,0.9383870967741936,0.9334999999999999,,0.9158202790525786,0.9158202790525786,0.8383620575448896,,0.9758064516129031,0.9758064516129031,0.9735000000000001,,46.278870081905524,46.278870081905524,41.72787163058554,,119.47894766741456,0.16147259306033232,148.27936481755492,106.49905100062969,3,2,88892.33706455649,31,0.6637719314856368
2044.02,2044.0,2.0,2043.0,5.0,138.0,20.137931034482758,0.6750000000000004,1473.0714543067322,-0.16000000000000006,1313.979737241605,49.0,8.0,7.0,5.0,93.0,162.0,0.1285732734693579,1007.8366461008396,144.14309114076565,21.87602654698906,4.05155354210502,5.50287262563056,4.448860837677952,108.26377758836306,70.87602654698907,12.051553542105019,12.502872625630557,9.448860837677952,201.26377758836304,1103.2670988155644,3.9310344827586206,256.5107178480331,256.5107178480331,256.5107178480331,255.95667719057306,968.9404966078736,990.0,0.7239941529656548,0.3836159386773169,988.892389908357,0.4693019104382553,0.4693019104382553,0.4693019104382553,0.4675312788607887,19.482591390045055,19.482591390045055,19.482591390045055,19.352412415615657,0.9350562876567294,0.9350562876567294,0.9350562876567294,0.9346900867424132,1.026042871392133,1.026042871392133,1.026042871392133,1.0238267087622928,0.9796551724137934,0.9796551724137934,0.9796551724137934,0.9796296296296299,44.697024033087644,44.697024033087644,44.697024033087644,44.25478815061065,175.29380589465904,0.1382246898455092,190.71778570130917,149.8563656879999,4,3,122004.4889026827,29,0.9738544771925502
2044.03,2044.0,3.0,2043.0,6.0,168.0,24.419354838709676,0.6750000000000004,2653.3874333536287,-0.4100000000000001,1919.062461173012,59.0,11.0,12.0,13.0,144.0,239.0,0.12721834745362648,1100.0,580.0624611730118,41.0,7.0,12.991632888365661,31.44047835424031,487.6303499304057,100.0,18.0,24.99163288836566,44.440478354240305,631.6303499304057,1242.9916328883655,4.0,275.0,275.0,275.0,275.0,970.8673326114708,990.0,0.9219452665924349,0.4800000000000003,988.5980547334078,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.195787341936857,17.195787341936857,17.195787341936857,17.195787341936857,0.9269992679581619,0.9269992679581619,0.9269992679581619,0.9269992679581619,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.15421756611136,42.15421756611136,42.15421756611136,42.15421756611136,168.61687026444545,0.090402988850967,178.74664147327078,147.63600073632819,4,4,125450.95147674743,31,0.9367603903580304
2044.04,2044.0,4.0,2043.0,7.0,198.5,28.8,0.6750000000000004,3751.240170583206,-0.2899999999999999,3016.9349071915426,70.0,14.0,18.0,25.0,168.0,295.0,0.09783115554320497,1100.0,1621.9349071915424,30.0,4.0,7.0,55.0,1525.9349071915426,100.0,18.0,25.0,80.0,1693.9349071915424,1243.0,4.0,275.0,275.0,275.0,275.0,973.6526024802682,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.410495526617293,14.410495526617293,14.410495526617293,14.410495526617293,0.9026657967197765,0.9026657967197765,0.9026657967197765,0.9026657967197765,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.39090416691748,34.39090416691748,34.39090416691748,34.39090416691748,137.56361666766992,0.045633337334859934,140.28239921330356,134.82077763756502,4,4,99045.80400072232,30,0.7642423148203883
2044.05,2044.0,5.0,2043.0,8.0,229.0,33.12903225806452,0.6750000000000004,3456.9957494788723,-0.24000000000000016,2896.962438063294,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.11400978612222495,1100.0,1469.220502579425,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1368.0592122568441,100.0,18.0,25.0,80.0,1573.9624380632958,1243.0,4.0,275.0,275.0,275.0,275.0,973.374905540618,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.688192466267255,14.688192466267255,14.688192466267255,14.688192466267255,0.9059068466466631,0.9059068466466631,0.9059068466466631,0.9059068466466631,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.186236366541834,35.186236366541834,35.186236366541834,35.186236366541834,140.74494546616734,0.04901854748130617,152.1415385325955,135.11971107574445,4,4,104714.23942682851,31,0.7819163637009298
2044.06,2044.0,6.0,2043.0,9.0,259.5,37.5,0.6750000000000004,2225.7819986478794,-0.24000000000000016,1865.2053148669227,67.0,13.0,15.0,17.0,181.0,293.0,0.16211219445523278,1094.5122346230767,477.6930802438461,28.06649921197419,4.310164309169344,8.291655254934376,27.71598076500131,409.308780702767,95.06649921197419,17.310164309169345,23.29165525493438,44.71598076500131,590.3087807027671,1230.1805533991544,4.0,273.62805865576917,273.62805865576917,273.62805865576917,273.62805865576917,970.7008300644592,990.0,0.8998705381370311,0.47286590500999964,988.6272635568531,0.5297851860740794,0.5297851860740794,0.5297851860740794,0.5297851860740794,17.39664830631973,17.39664830631973,17.39664830631973,17.39664830631973,0.9282462945719357,0.9282462945719357,0.9282462945719357,0.9282462945719357,1.0945122346230771,1.0945122346230771,1.0945122346230771,1.0945122346230771,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.46642171558253,42.46642171558253,42.46642171558253,42.46642171558253,169.8656868623301,0.09488637413908906,186.4984632182263,153.8162129392308,4,4,122303.29454087769,30,0.9436982603462785
2044.07,2044.0,7.0,2043.0,10.0,290.0,41.87096774193548,0.6750000000000004,1010.3676984486125,-0.16999999999999996,894.4280050516344,63.0,12.0,13.0,13.0,155.0,256.0,0.3035131516956201,638.4280050516344,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,726.4280050516343,2.806451612903226,224.7134449553729,224.7134449553729,233.73902207953032,235.96173884799978,967.3689789842872,990.0,0.3674047823964133,0.14516834007738463,989.4874268775261,0.3634953863380967,0.3634953863380967,0.3905911287733606,0.3963761257946093,21.754952506900935,21.754952506900935,20.925741079287818,20.102280725528924,0.9370967741935485,0.9370967741935485,0.938333333333333,0.9399999999999997,0.8988537798214912,0.8988537798214912,0.9349560883181213,0.9438469553919989,0.9764516129032257,0.9764516129032257,0.9777777777777779,0.9785714285714286,43.70905071481846,43.70905071481846,43.928893525171205,42.729016901174575,122.57368858322734,0.13529620460272163,184.21813898054526,67.30461699662114,4,2,91194.82430592112,31,0.6809649365734851
2044.08,2044.0,8.0,2043.0,11.0,321.0,46.25806451612903,0.6750000000000004,508.3051716948657,-0.16999999999999996,449.9771532428801,58.0,10.0,10.0,7.0,117.0,202.0,0.45603166204450263,247.97715324288,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,325.97715324288004,1.3548387096774193,192.07189458893495,157.55118347929943,,,965.4837429510861,990.0,0.1502138147301077,0.02008112105765946,989.8297050642121,0.27004964846571383,0.17686276339327398,,,24.075912464660508,23.842409510508013,,,0.9306451612903227,0.9190909090909091,,,0.7682875783557399,0.6302047339171978,,,0.9729032258064513,0.97,,,41.18520421439462,32.851161469807494,,,52.84206796174567,0.11615141842722351,75.12858544899845,35.12796744897328,2,1,39314.498563538786,31,0.2935670442319204
2044.09,2044.0,9.0,2043.0,12.0,351.5,50.666666666666664,0.6750000000000004,344.80427865649233,-0.14000000000000007,312.22027432345385,48.0,8.0,7.0,4.0,79.0,146.0,0.4716455944299396,166.22027432345388,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,229.22027432345385,1.0,166.22027432345388,,,,964.9368211534089,990.0,0.11794112554503136,0.006801092640854868,989.8752577818143,0.2015245645507878,,,,24.736912063854675,,,,0.9226666666666667,,,,0.6648810972938154,,,,0.9706666666666662,,,,36.15187869852464,,,,36.15187869852464,0.11486424979788866,48.06619457006597,27.294285193965067,1,1,26029.352662937734,30,0.20084377054735905
2044.1,2044.0,10.0,2044.0,1.0,16.0,2.7419354838709675,0.6750000000000004,264.05323703077516,-0.16000000000000006,235.53548743145134,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.49710202811052606,118.76129388306424,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,173.8258100120965,1.0,118.76129388306424,,,,964.7356298370489,990.0,0.09914516250412388,0.0018779440634176668,989.8989768934323,0.10082031039360556,,,,25.062526745990212,,,,0.9003225806451612,,,,0.4750451755322574,,,,0.966451612903226,,,,25.43815827598762,,,,25.43815827598762,0.10765979829152439,32.665607746571716,20.704575090236773,1,1,18925.989757334795,31,0.1413231015332646
2044.11,2044.0,11.0,2044.0,2.0,46.5,7.066666666666666,0.6750000000000004,282.31158310561415,-0.2000000000000001,244.1995193863562,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.44837824012409977,135.53285271968952,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,187.19951938635617,1.0,135.53285271968952,,,,964.7523448741471,990.0,0.10370438160898506,0.003553285271968951,989.892742333119,0.13312858531634614,,,,25.007268873655484,,,,0.9090000000000005,,,,0.542131410878758,,,,0.9676666666666663,,,,29.30085594646936,,,,29.30085594646936,0.1191557410592961,37.53047038091304,22.32853657040855,1,1,21096.616281457947,30,0.16278253303594095
2044.12,2044.0,12.0,2044.0,3.0,77.0,11.419354838709678,0.6750000000000004,409.13352592038035,-0.16999999999999996,362.1854538210168,42.0,7.0,5.0,3.0,61.0,118.0,0.33129568192960607,244.1854538210167,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,298.1854538210167,1.2903225806451613,199.38350646223014,154.3178186802648,,,965.1228460616816,990.0,0.1409775004397354,0.019116642537317378,989.8399058570227,0.2908372909003402,0.16873917356552576,,,24.42622250444107,24.257679661502962,,,0.9329032258064519,0.9188888888888889,,,0.7975340258489204,0.6172712747210594,,,0.9732258064516127,0.9699999999999999,,,43.49104609694101,32.73122773215673,,,52.99366059982522,0.14537716434964632,68.5366336472169,36.13047281888133,2,1,39427.28348626995,31,0.2944092255545845
2045.01,2045.0,1.0,2044.0,4.0,108.0,15.870967741935484,0.6875,635.4960671384138,-0.17999999999999997,556.853428830035,46.0,7.0,6.0,4.0,76.0,139.0,0.2541207400589439,417.85342883003494,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,476.85342883003494,2.0,208.92671441501747,208.92671441501747,,,965.9516695891978,990.0,0.20553725824944863,0.054623875898273694,989.7398388658519,0.3187839504072455,0.3187839504072455,,,23.469385326247313,23.469385326247313,,,0.9345161290322582,0.9345161290322582,,,0.8357068576600701,0.8357068576600701,,,0.9738709677419356,0.9738709677419356,,,43.71055004871834,43.71055004871834,,,87.42110009743668,0.1562000235057335,112.13252800843851,63.22655383850725,2,2,65041.2984724929,31,0.4856727783190927
2045.02,2045.0,2.0,2044.0,5.0,137.5,20.071428571428573,0.6875,906.3590159394336,-0.16000000000000006,806.6595241860961,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.18386631309884827,660.7309527575246,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,718.9452384718104,2.857142857142857,233.0157093661709,233.0157093661709,227.14945636271327,,967.0343742236471,990.0,0.3379118007624817,0.13167582302638253,989.530412376211,0.3899837001398601,0.3899837001398601,0.3701444682823199,,22.10605445242442,22.10605445242442,22.02945343539397,,0.9382142857142861,0.9382142857142861,0.9366666666666669,,0.9320628374646837,0.9320628374646837,0.9085978254508529,,0.9771428571428574,0.9771428571428574,0.9766666666666669,,46.30359757243399,46.30359757243399,44.83302679331962,,131.03550382485622,0.1621411289528527,156.92159751049053,108.81764619676079,3,2,88055.85857030339,28,0.7279750212492013
