MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2045.03,2045.0,3.0,2044.0,6.0,167.0,24.258064516129032,0.6875,1296.5018066015127,-0.4100000000000001,931.0503598657117,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1588461091041415,784.6310050270018,0.0,0.0,0.0,0.0,0.0,0.0,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,844.1793921237762,3.2903225806451615,240.4440412903603,240.4440412903603,240.4440412903603,218.02947953706075,967.5483114025743,990.0,0.42937893493028845,0.18955209159974412,989.3810689734701,0.4121741016149172,0.4121741016149172,0.4121741016149172,0.33692214565298095,21.42058346928038,21.42058346928038,21.42058346928038,21.08372993542585,0.9390322580645163,0.9390322580645163,0.9390322580645163,0.9366666666666664,0.9617761651614414,0.9617761651614414,0.9617761651614414,0.8721179181482431,0.9790322580645163,0.9790322580645163,0.9790322580645163,0.9766666666666668,46.4621772085599,46.4621772085599,46.4621772085599,41.24921180400771,151.362109246198,0.16240607360135947,172.3864321531892,131.80564406017987,4,3,112613.40927917132,31,0.8409006069233222
2045.04,2045.0,4.0,2044.0,7.0,197.5,28.666666666666668,0.6875,1453.7415319525326,-0.2899999999999999,1163.901814019496,45.0,11.0,10.0,10.0,72.0,148.0,0.12718520310698675,1015.9018140194961,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1081.901814019496,4.0,253.97545350487403,253.97545350487403,253.97545350487403,253.97545350487403,968.4471358418856,990.0,0.6705799377600974,0.3713761388290329,988.9580439234111,0.4565186099197777,0.4565186099197777,0.4565186099197777,0.4565186099197777,20.054389471605283,20.054389471605283,20.054389471605283,20.054389471605283,0.9400000000000003,0.9400000000000003,0.9400000000000003,0.9400000000000003,1.0159018140194953,1.0159018140194953,1.0159018140194953,1.0159018140194953,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.023557931918084,46.023557931918084,46.023557931918084,46.023557931918084,184.09423172767237,0.15817902067042752,186.69059892458557,179.82944065786285,4,4,132547.84684392408,30,1.0227457318204018
2045.05,2045.0,5.0,2044.0,8.0,228.0,33.0,0.6875,1520.2508467244356,-0.24000000000000016,1269.4094570149043,47.0,10.0,10.0,10.0,115.0,192.0,0.15137982187625568,1072.7813867343812,4.628070280522516,1.1329130374195744,0.24104532711054769,0.24104532711054769,0.24104532711054769,2.7720212617712994,48.13291303741957,10.241045327110552,10.241045327110552,10.241045327110552,117.7720212617713,1141.3963904260218,4.0,268.19534668359535,268.19534668359535,268.19534668359535,268.19534668359535,968.8282763224348,990.0,0.7564483985530215,0.4446158027546959,988.7989357986922,0.5092922696986317,0.5092922696986317,0.5092922696986317,0.5092922696986317,19.46136720655838,19.46136720655838,19.46136720655838,19.46136720655838,0.9370919810609815,0.9370919810609815,0.9370919810609815,0.9370919810609815,1.072781386734382,1.072781386734382,1.072781386734382,1.072781386734382,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.0019626975343,47.0019626975343,47.0019626975343,47.0019626975343,188.0078507901372,0.14817009450611124,191.5501594626241,181.1059973324377,4,4,139877.84098786206,31,1.0444880599452064
2045.06,2045.0,6.0,2044.0,9.0,258.5,37.333333333333336,0.6875,1123.5517745539698,-0.24000000000000016,938.165731752565,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.2194333436089183,744.4990650858985,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,817.165731752565,3.1333333333333333,236.7083744783783,236.7083744783783,238.2738590471588,241.10642961723633,967.5542629507812,990.0,0.430974718708583,0.1947890433262603,989.3742362379651,0.4002071056589186,0.4002071056589186,0.40547131748957793,0.41314276362304037,21.419766181525176,21.419766181525176,20.982152473848235,20.331218781920587,0.9383333333333334,0.9383333333333334,0.9382608695652171,0.9390909090909088,0.9468334979135129,0.9468334979135129,0.9530954361886349,0.9644257184689454,0.9780000000000001,0.9780000000000001,0.9782608695652175,0.9790909090909093,45.54834963422228,45.54834963422228,44.92843037871788,44.17029459263054,141.73760390942618,0.14991419109078705,187.25222640373286,82.10162839888531,4,2,102051.07481478684,30,0.7874311328301454
2045.07,2045.0,7.0,2044.0,10.0,289.0,41.74193548387097,0.6875,524.1570466056595,-0.16999999999999996,462.8961917836228,50.0,10.0,9.0,9.0,108.0,186.0,0.4105123962095046,276.896191783623,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.89619178362284,1.4516129032258065,199.33392753009252,171.74501370424605,,,965.5405513996111,990.0,0.156828993581277,0.025477967136602664,989.8176930392823,0.2893486687694016,0.21212740801327198,,,23.98779297090166,23.739847056068015,,,0.9329032258064519,0.9242857142857143,,,0.7973357101203702,0.6869800548169842,,,0.973548387096774,0.9707142857142859,,,42.71763985240117,35.87909754164885,,,58.92110325830711,0.1257726340123909,89.33269975301769,40.07328446452223,2,1,43837.30082418048,31,0.32733946254615054
2045.08,2045.0,8.0,2044.0,11.0,320.0,46.12903225806452,0.6875,350.4502810425766,-0.16999999999999996,309.4914044457254,47.0,8.0,6.0,5.0,89.0,155.0,0.5061125846529615,154.4914044457254,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,215.49140444572544,1.0,154.4914044457254,,,,964.9291845256424,990.0,0.11329601335602646,0.005494673183794423,989.88120931346,0.17602113226250674,,,,24.776003655555318,,,,0.9180645161290321,,,,0.6179656177829018,,,,0.9696774193548383,,,,33.47055031805445,,,,33.47055031805445,0.10692996283649084,45.922690455087455,22.810594042709088,1,1,24902.089436632523,31,0.18594750176696925
2045.09,2045.0,9.0,2044.0,12.0,350.5,50.5,0.6875,250.40728948844617,-0.14000000000000007,226.3055878751833,40.0,6.0,4.0,3.0,65.0,118.0,0.5251573414575536,108.30558787518319,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,158.3055878751832,1.0,108.30558787518319,,,,964.7073368176005,990.0,0.09385417768472155,0.0011812549176534806,989.9049645673975,0.0853643040939737,,,,25.112263445703423,,,,0.8903333333333332,,,,0.43322235150073285,,,,0.9630000000000005,,,,22.951657436240517,,,,22.951657436240517,0.10046291239483977,32.33667832928842,16.283755735122295,1,1,16525.193354093175,30,0.127509207979114
2045.1,2045.0,10.0,2045.0,1.0,16.0,2.7419354838709675,0.6875,204.34318726196446,-0.16000000000000006,181.8654366631483,37.0,5.0,3.0,2.0,50.0,97.0,0.5350794950670726,84.86543666314832,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,129.86543666314833,1.0,84.86543666314832,,,,964.4354146857848,990.0,0.08415867158970963,0.0,989.9158413284097,0.05111158339743843,,,,25.42931505922797,,,,0.8622580645161285,,,,0.33946174665259327,,,,0.9600000000000006,,,,17.564371144108645,,,,17.564371144108645,0.09612491790678909,20.857978399327113,13.44791042033575,1,1,13067.89213121683,31,0.09757983968949245
2045.11,2045.0,11.0,2045.0,2.0,46.5,7.066666666666666,0.6875,216.65900221637855,-0.2000000000000001,186.86838941162657,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.450079609849334,102.5350560782932,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,143.5350560782932,1.0,102.5350560782932,,,,964.5018085889409,990.0,0.08881876911759996,0.0005764705285012416,989.9106047603539,0.07473642257251646,,,,25.33405974884077,,,,0.8866666666666664,,,,0.4101402243131729,,,,0.9620000000000002,,,,21.758671873481816,,,,21.758671873481816,0.11662853468851299,26.527017687324896,18.05263583889597,1,1,15666.243748906898,30,0.12088151040823224
2045.12,2045.0,12.0,2045.0,3.0,77.0,11.419354838709678,0.6875,319.04929953159973,-0.16999999999999996,281.76041264884395,31.0,5.0,3.0,2.0,36.0,77.0,0.2791666739847497,204.760412648844,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,243.76041264884395,1.064516129032258,195.7305985045307,139.96211923685573,,,964.853607313221,990.0,0.12278448658064106,0.01256374149006378,989.8646517719293,0.28215082989882767,0.13856533611258998,,,24.728893628809374,24.593986552590437,,,0.9303225806451615,0.91,,,0.7829223940181227,0.559848476947423,,,0.9741935483870969,0.97,,,43.10837467973366,29.807141156390525,,,45.03141604466208,0.1584960593460922,60.76046120868239,31.68920466221692,2,1,33503.37353722859,31,0.250174533581456
2046.01,2046.0,1.0,2045.0,4.0,108.0,15.870967741935484,0.6999999999999996,519.7434520317851,-0.17999999999999997,454.2557770757802,34.0,5.0,4.0,3.0,45.0,91.0,0.20330247553589398,363.2557770757802,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,406.25577707578026,1.967741935483871,186.02042909774048,183.1431929106411,,,965.502028472053,990.0,0.17688498846717102,0.04265115541515603,989.7804638561179,0.251567798083634,0.24246521065483762,,,24.026867585981257,24.021575290375317,,,0.9290322580645164,0.9283333333333336,,,0.7440817163909617,0.7325727716425642,,,0.972258064516129,0.9719999999999999,,,39.613556761521345,38.928786823264694,,,77.28657626790654,0.1695765235674613,98.18378241614819,59.107526614940156,2,1,57501.21274332248,31,0.42936986815503647
2046.02,2046.0,2.0,2045.0,5.0,137.5,20.071428571428573,0.6999999999999996,872.3069017179574,-0.16000000000000006,774.6085287255463,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.16604474281824985,649.0371001541179,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,701.1799572969749,2.8214285714285716,232.8693699629839,232.8693699629839,220.61314892711212,232.26348114003585,966.8840395375552,990.0,0.3379236034904948,0.13878048183605105,989.5232959146737,0.38915446386394337,0.38915446386394337,0.3492621278467498,0.383684699781139,22.25010191325439,22.25010191325439,21.8411641365997,20.681319506926407,0.9392857142857146,0.9392857142857146,0.9366666666666664,0.9399999999999998,0.9314774798519357,0.9314774798519357,0.8824525957084484,0.9290539245601434,0.9775000000000003,0.9775000000000003,0.9761111111111114,0.978,46.6858318744926,46.6858318744926,43.08643007314317,43.262234967654635,128.79548218308702,0.1669806018765914,186.96209918444382,97.04507875718764,4,2,86550.56402703447,28,0.7155304565727056
2046.03,2046.0,3.0,2045.0,6.0,167.0,24.258064516129032,0.6999999999999996,2690.480446454041,-0.4100000000000001,1918.3125583217322,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.11695760917997834,1088.6490682766678,608.7280061740964,39.62268892157747,6.8389122658034,12.196145612341974,32.59273701797568,517.4775223563981,95.39688246996457,17.19375097548082,23.228403676858104,44.302414437330526,649.5420384854303,1224.4681053989711,4.0,272.16226706916694,272.16226706916694,272.16226706916694,272.16226706916694,970.85738218361,990.0,0.8952325691418701,0.4678817057977699,988.6368857250607,0.5250086161013957,0.5250086161013957,0.5250086161013957,0.5250086161013957,17.25449492534905,17.25449492534905,17.25449492534905,17.25449492534905,0.9270261831301967,0.9270261831301967,0.9270261831301967,0.9270261831301967,1.0886490682766683,1.0886490682766683,1.0886490682766683,1.0886490682766683,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,41.754732391980305,41.754732391980305,41.754732391980305,41.754732391980305,167.01892956792122,0.09063667203552554,188.71920145282718,156.11290093356442,4,4,124262.08359853337,31,0.9278829420440067
2046.04,2046.0,4.0,2045.0,7.0,197.5,28.666666666666668,0.6999999999999996,3205.898292508982,-0.2899999999999999,2555.10093912966,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.10543552979198868,1100.0,1186.1009391296582,35.333333333333336,4.333333333333333,8.333333333333334,57.0,1081.1009391296582,100.0,18.0,25.0,80.0,1232.1009391296582,1243.0,4.0,275.0,275.0,275.0,275.0,972.5836801755333,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.479417831352041,15.479417831352041,15.479417831352041,15.479417831352041,0.9151413661839164,0.9151413661839164,0.9151413661839164,0.9151413661839164,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.452085297321744,37.452085297321744,37.452085297321744,37.452085297321744,149.80834118928698,0.05867199971435688,154.06486139985662,148.70294225817042,4,4,107862.00565628662,30,0.8322685621627054
2046.05,2046.0,5.0,2045.0,8.0,228.0,33.0,0.6999999999999996,2685.219784392337,-0.24000000000000016,2234.102860614425,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.1401247191325713,1100.0,827.618989646683,38.225806451612904,4.322580645161291,9.290322580645162,51.077040945441155,724.7032390238226,100.0,18.0,25.0,72.14155707447341,918.9613035399516,1243.0,4.0,275.0,275.0,275.0,275.0,971.7453111695687,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.317786837316778,16.317786837316778,16.317786837316778,16.317786837316778,0.9217847210884911,0.9217847210884911,0.9217847210884911,0.9217847210884911,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.77646109172544,39.77646109172544,39.77646109172544,39.77646109172544,159.10584436690175,0.07273006228828327,172.99619799587168,147.2142688666931,4,4,118374.74820897488,31,0.8839213575938984
2046.06,2046.0,6.0,2045.0,9.0,258.5,37.333333333333336,0.6999999999999996,1383.057305963837,-0.24000000000000016,1150.7036785619125,62.0,12.0,14.0,16.0,153.0,257.0,0.24218011005035403,835.5540780985742,58.149600463338196,8.80758190287922,1.4640849735562145,2.3732570412886824,3.6202085891572424,41.88446795645684,70.80758190287922,13.464084973556215,16.37325704128868,19.62020858915724,194.88446795645686,936.1990020162983,3.3666666666666667,245.08383705867791,245.08383705867791,248.26850822032947,259.6799633705197,968.3307850697777,990.0,0.5685444696034325,0.2725807727166098,989.1588747576801,0.4306489634713504,0.4306489634713504,0.4418730110914098,0.4803135560886076,20.39744072443116,20.39744072443116,19.94076853579504,19.04931899280204,0.936078780079222,0.936078780079222,0.9352945360950661,0.9345227126485404,0.9803353482347118,0.9803353482347118,0.9930740328813179,1.038719853482079,0.9780000000000001,0.9780000000000001,0.9784000000000002,0.9793750000000003,44.57343548028293,44.57343548028293,44.13935955443557,44.24986661244738,149.52959944923413,0.1319987007310702,186.72710481482144,84.27702364355369,4,2,107661.31160344857,30,0.8307199969401896
2046.07,2046.0,7.0,2045.0,10.0,289.0,41.74193548387097,0.6999999999999996,539.8040453505653,-0.16999999999999996,475.5673639538482,50.0,10.0,9.0,9.0,108.0,186.0,0.4022726843308071,289.5673639538481,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.5673639538482,1.4516129032258065,207.13085252336728,182.53798959606456,,,965.5960494983229,990.0,0.16181684677146857,0.028014121525968425,989.8101690317023,0.3133598376415519,0.2436695335536982,,,23.900759695737822,23.599677028070197,,,0.9345161290322582,0.927142857142857,,,0.8285234100934693,0.7301519583842583,,,0.9748387096774194,0.9728571428571431,,,44.334879105737485,38.07973621674538,,,61.53217933265475,0.12742850149547114,102.5084329907233,40.043360017091324,2,1,45779.94142349515,31,0.34184544073697093
2046.08,2046.0,8.0,2045.0,11.0,320.0,46.12903225806452,0.6999999999999996,353.82710299041344,-0.16999999999999996,311.7216777345543,47.0,8.0,6.0,5.0,89.0,155.0,0.5020536807968577,156.72167773455428,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,217.72167773455428,1.0,156.72167773455428,,,,964.9359176529538,990.0,0.11405378851879823,0.005763625561338032,989.8801825859199,0.18049401082558766,,,,24.76377092214062,,,,0.9187096774193546,,,,0.626886710938217,,,,0.9699999999999995,,,,33.96357367823019,,,,33.96357367823019,0.107850976751623,45.893326187293965,24.25243901203504,1,1,25268.898816603254,31,0.18868652043461212
2046.09,2046.0,9.0,2045.0,12.0,350.5,50.5,0.6999999999999996,255.23345788397242,-0.14000000000000007,230.22057901134312,40.0,6.0,4.0,3.0,65.0,118.0,0.5160475324631872,112.22057901134325,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,162.2205790113432,1.0,112.22057901134325,,,,964.7319457515248,990.0,0.09518883375386698,0.0014728627327465008,989.9033383035135,0.09143576645287471,,,,25.079956785535767,,,,0.8936666666666667,,,,0.4488823160453727,,,,0.9640000000000005,,,,23.85805063495147,,,,23.85805063495147,0.10273633534097756,32.84697752285227,17.761572218617296,1,1,17177.796457165066,30,0.13254472574973045
2046.1,2046.0,10.0,2046.0,1.0,16.0,2.7419354838709675,0.6999999999999996,198.146825568129,-0.16000000000000006,175.95438110449854,37.0,5.0,3.0,2.0,50.0,97.0,0.5532790231265041,78.9543811044985,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,123.95438110449848,1.0,78.9543811044985,,,,964.4470174707651,990.0,0.08214353901289723,3.6629732623419117e-06,989.917852798014,0.04424361692833181,,,,25.426591710320654,,,,0.85258064516129,,,,0.31581752441799404,,,,0.9600000000000006,,,,16.170729366836166,,,,16.170729366836166,0.09136365119224764,21.562934809885693,11.277863941593823,1,1,12031.022648926119,31,0.08983738537131211
2046.11,2046.0,11.0,2046.0,2.0,46.5,7.066666666666666,0.6999999999999996,196.83749420935618,-0.2000000000000001,169.2802450200463,29.0,4.0,2.0,2.0,30.0,67.0,0.39973098354935904,102.28024502004632,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,137.28024502004627,1.0,102.28024502004632,,,,964.4677684432412,990.0,0.08668644716592487,0.000872767291486552,989.9124407855427,0.07562424867483791,,,,25.36904809362666,,,,0.8853333333333331,,,,0.40912098008018544,,,,0.9633333333333333,,,,21.786770177773114,,,,21.786770177773114,0.1275979887071449,29.834155008872838,15.704442520564005,1,1,15686.474527996645,30,0.12103761209873955
2046.12,2046.0,12.0,2046.0,3.0,77.0,11.419354838709678,0.6999999999999996,382.0198597730445,-0.16999999999999996,336.55949646005223,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2921043927680087,241.26917387940705,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,285.6885287181168,1.3225806451612903,187.827444776282,165.66936021968783,,,965.050887410836,990.0,0.13677605642980864,0.019091928153672652,989.8441320154167,0.2577112455137715,0.19820035678900869,,,24.535533359066793,24.17858053488815,,,0.9290322580645163,0.9209999999999999,,,0.7513097791051278,0.6626774408787514,,,0.9719354838709676,0.9709999999999999,,,40.90046197902121,35.13170018121724,,,52.23326848909128,0.15374224509571566,93.68594880505121,29.487853439057158,2,1,38861.551755883906,31,0.29018482493939596
2047.01,2047.0,1.0,2046.0,4.0,108.0,15.870967741935484,0.7124999999999998,881.290556903698,-0.17999999999999997,768.2650429807985,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.20365351649367455,625.361817174347,0.0,0.0,0.0,0.0,0.0,0.0,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,686.1360107227341,2.806451612903226,218.88102645216904,218.88102645216904,239.28601680362948,211.52639551688557,966.8504905484651,990.0,0.3380029297186653,0.13334709571140857,989.5286499745702,0.3508714944206724,0.3508714944206724,0.40991114030873316,0.31683242028254466,22.327287931683948,22.327287931683948,21.426097989489055,21.16023483832355,0.9338709677419358,0.9338709677419358,0.9384210526315787,0.9366666666666665,0.8755241058086763,0.8755241058086763,0.9571440672145182,0.8461055820675426,0.9758064516129034,0.9758064516129034,0.9784210526315791,0.9766666666666666,43.432151459979394,43.432151459979394,46.17516265177421,40.17142089480818,122.94032278294462,0.1583392752476149,163.92187818529544,59.516152498657895,4,2,91467.60015051076,31,0.6830017932385809
2047.02,2047.0,2.0,2046.0,5.0,137.5,20.071428571428573,0.7125,1288.1256829117926,-0.16000000000000006,1141.2793550598483,49.0,8.0,7.0,5.0,93.0,162.0,0.14371808528933033,959.1403510957047,20.139003964143495,5.497469271069046,0.9573127672882409,0.8702038749938545,0.621574196424182,12.19244385436817,54.49746927106904,8.957312767288242,7.870203874993853,5.621574196424182,105.19244385436816,1030.465337009056,4.0,239.78508777392616,239.78508777392616,239.78508777392616,239.78508777392616,968.3517814525005,990.0,0.6228678021571464,0.33121547357437653,989.0459167242686,0.41108435800056947,0.41108435800056947,0.41108435800056947,0.41108435800056947,20.283050913767347,20.283050913767347,20.283050913767347,20.283050913767347,0.9382638052958657,0.9382638052958657,0.9382638052958657,0.9382638052958657,0.9591403510957051,0.9591403510957051,0.9591403510957051,0.9591403510957051,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9796428571428575,43.67785020120816,43.67785020120816,43.67785020120816,43.67785020120816,174.71140080483264,0.1540694069068546,192.30907423649936,159.93031339823534,4,4,117406.06134084753,28,0.9706188933601814
2047.03,2047.0,3.0,2046.0,6.0,167.0,24.258064516129032,0.7124999999999998,2667.4740868059866,-0.4100000000000001,1888.2382191977883,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.12255945667853484,1074.7651966483259,612.4085064204301,32.4350869001619,5.74416671833125,9.62916957784815,27.777022286018692,536.8230609380701,84.66089335177479,15.38932800865383,19.59691151333202,38.06734486666386,655.758544809038,1194.4123295220863,4.0,268.69129916208146,268.69129916208146,268.69129916208146,268.69129916208146,970.6391988835023,990.0,0.8446828895842048,0.44916899476416733,988.7061481156519,0.5116572084316742,0.5116572084316742,0.5116572084316742,0.5116572084316742,17.55529202371751,17.55529202371751,17.55529202371751,17.55529202371751,0.926646757502701,0.926646757502701,0.926646757502701,0.926646757502701,1.0747651966483265,1.0747651966483265,1.0747651966483265,1.0747651966483265,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.94342499628141,41.94342499628141,41.94342499628141,41.94342499628141,167.77369998512563,0.10209232807161868,187.96704184802846,135.46649331533658,4,4,124823.63278893348,31,0.9320761110284758
2047.04,2047.0,4.0,2046.0,7.0,197.5,28.666666666666668,0.7124999999999999,3796.285170664117,-0.2899999999999999,3011.877747275645,70.0,14.0,18.0,25.0,168.0,295.0,0.09889828082011475,1100.0,1616.877747275644,30.0,4.0,6.999999999999998,55.0,1520.877747275644,100.0,18.0,25.0,80.0,1688.877747275644,1243.0,4.0,275.0,275.0,275.0,275.0,973.6227028339586,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.440395172926715,14.440395172926715,14.440395172926715,14.440395172926715,0.9024643161393148,0.9024643161393148,0.9024643161393148,0.9024643161393148,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.46813664704637,34.46813664704637,34.46813664704637,34.46813664704637,137.8725465881855,0.046471369704937364,151.73358828898074,126.138548111469,4,4,99268.23354349357,30,0.7659585921565861
2047.05,2047.0,5.0,2046.0,8.0,228.0,33.0,0.7124999999999998,2416.0962236773034,-0.24000000000000016,2002.943769428484,55.0,13.0,13.0,17.0,178.0,276.0,0.14082745459765947,1100.0,626.9437694284844,44.065220477016666,5.0,11.648454780371502,37.99083789736018,528.2392562737358,99.06522047701665,18.0,24.648454780371505,54.99083789736019,706.2392562737357,1241.713675257388,4.0,275.0,275.0,275.0,275.0,971.106544356597,990.0,0.9188884870556753,0.4800000000000003,988.6011115129446,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.959632376347393,16.959632376347393,16.959632376347393,16.959632376347393,0.92573638628266,0.92573638628266,0.92573638628266,0.92573638628266,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.5183754006933,41.5183754006933,41.5183754006933,41.5183754006933,166.0735016027732,0.08541107348709405,181.95891666907247,149.56697221905253,4,4,123558.68519246328,31,0.9226305644598513
2047.06,2047.0,6.0,2046.0,9.0,258.5,37.333333333333336,0.7124999999999999,1243.8712469637899,-0.24000000000000016,1031.169263732982,53.0,12.0,12.0,13.0,120.0,210.0,0.21700069904645342,805.1059231168747,16.063340616107293,4.054081203112793,0.7597259646955596,0.917905178063274,0.9943972762352135,9.337230994000453,57.054081203112794,12.759725964695559,12.917905178063274,13.994397276235214,129.33723099400046,887.8376354627463,3.2666666666666666,244.74324636341314,244.74324636341314,246.50338288464627,253.7501230335669,967.9012210962205,990.0,0.5092944680355381,0.24459860308769382,989.2461069288769,0.4285534048652274,0.4285534048652274,0.43492397731606586,0.4593733053284065,20.916332427791296,20.916332427791296,20.45182764445656,19.65645260162403,0.9379990823868589,0.9379990823868589,0.9374988529835733,0.9371408908289824,0.9789729854536529,0.9789729854536529,0.9860135315385851,1.0150004921342675,0.9786666666666668,0.9786666666666668,0.9787500000000001,0.9800000000000003,45.89457780233306,45.89457780233306,45.170619943814664,44.773670321747325,148.82003104319998,0.14491284047324904,190.76854515093956,86.93227875257072,4,2,107150.42235110397,30,0.8267779502399998
2047.07,2047.0,7.0,2046.0,10.0,289.0,41.74193548387097,0.7124999999999998,521.0006406742058,-0.16999999999999996,457.89443807254275,50.0,10.0,9.0,9.0,108.0,186.0,0.4171756743125989,271.89443807254264,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,340.89443807254264,1.3870967741935485,202.99639898015369,177.98660098867148,,,965.5200199297916,990.0,0.15533481835103408,0.024673920250708314,989.8199912613985,0.3001898410056072,0.22880360132951613,,,23.99978149060087,23.660800462006264,,,0.9335483870967743,0.9266666666666666,,,0.8119855959206146,0.7119464039546859,,,0.9735483870967739,0.9708333333333333,,,43.52504788184907,37.14886090300004,,,57.90525210236522,0.12448594921592616,95.20685031192608,37.10077071331358,2,1,43081.5075641597,31,0.3216958450131399
2047.08,2047.0,8.0,2046.0,11.0,320.0,46.12903225806452,0.7124999999999998,340.4119607119502,-0.16999999999999996,299.17956197071516,47.0,8.0,6.0,5.0,89.0,155.0,0.523609198517869,144.1795619707152,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,205.1795619707152,1.0,144.1795619707152,,,,964.8962139666721,990.0,0.10980845812486907,0.004448496779557458,989.8857430450958,0.15371538562099774,,,,24.835813692802564,,,,0.9116129032258061,,,,0.5767182478828609,,,,0.9683870967741934,,,,31.083846476552434,,,,31.083846476552434,0.10259621109031658,43.292777894560395,19.42649337270684,1,1,23126.381778554998,31,0.17268803598084675
2047.09,2047.0,9.0,2046.0,12.0,350.5,50.5,0.7124999999999999,236.86208242108918,-0.14000000000000007,213.23508969958556,40.0,6.0,4.0,3.0,65.0,118.0,0.5579083708713666,95.23508969958553,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,145.23508969958553,1.0,95.23508969958553,,,,964.6399461660553,990.0,0.08939832603394961,0.0006441227637348911,989.9099575512026,0.06638388747027317,,,,25.20362749767705,,,,0.8753333333333335,,,,0.38094035879834204,,,,0.9626666666666672,,,,19.939910765391655,,,,19.939910765391655,0.09235400103088108,28.880322644275772,14.31731158574413,1,1,14356.735751081997,30,0.11077728202995368
2047.1,2047.0,10.0,2047.0,1.0,16.0,2.7419354838709675,0.7124999999999998,119.07601673478936,-0.16000000000000006,105.50135082702342,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.6401182134872473,38.985221794765344,0.0,0.0,0.0,0.0,0.0,0.0,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,73.82393147218471,0.3548387096774194,61.76375785004552,,,,964.4812194740078,990.0,0.0662702928844407,0.0,989.9337297071156,0.026593045735882934,,,,25.410512825424167,,,,0.8036363636363636,,,,0.2470550314001822,,,,0.9600000000000002,,,,11.922142682748223,,,,4.230437726136467,0.03592775014934303,18.457845712164463,0.0,1,0,3147.44566824553,31,0.023502431811869253
2047.11,2047.0,11.0,2047.0,2.0,46.5,7.066666666666666,0.7124999999999999,151.80484946425435,-0.2000000000000001,130.17265841559805,23.0,4.0,2.0,2.0,19.0,50.0,0.38946302727300164,80.17265841559808,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,109.17265841559805,1.0,80.17265841559808,,,,964.4979545845653,990.0,0.07710431536895387,0.00013882637129276836,989.9227568582597,0.04660864467209554,,,,25.378193629022306,,,,0.8526666666666664,,,,0.3206906336623923,,,,0.9606666666666671,,,,16.455061925604078,,,,16.455061925604078,0.12480912531093373,24.74176282835384,10.968847329736867,1,1,11847.644586434939,30,0.09141701069780045
2047.12,2047.0,12.0,2047.0,3.0,77.0,11.419354838709678,0.7124999999999998,267.65094879789086,-0.16999999999999996,235.23172762474624,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.28264658281598387,170.42527601184304,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,205.36075988281075,1.0,170.42527601184304,,,,964.7061411899792,990.0,0.10984109413419602,0.007695135040607621,989.8824637708251,0.2167722670478982,,,,24.959550313797962,,,,0.9225806451612903,,,,0.6817011040473724,,,,0.9703225806451611,,,,37.431580273455175,,,,37.431580273455175,0.15731781118980165,60.48615636389224,23.18504188316885,1,1,27849.09572345066,31,0.20795322374141773
2048.01,2048.0,1.0,2047.0,4.0,108.0,15.870967741935484,0.7250000000000002,671.7895463267793,-0.17999999999999997,584.1210105311345,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.18800644432744604,479.2823008537152,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,526.0887524666185,2.3225806451612905,203.652863281848,203.652863281848,227.49599335896346,216.57446070920312,966.0608524502964,990.0,0.24180683204121486,0.08186229837532517,989.6763308695834,0.2986649086309072,0.2986649086309072,0.3683354473374099,0.33233579341364505,23.316813510656424,23.316813510656424,21.34573451880001,21.160918272214165,0.9338709677419358,0.9338709677419358,0.9383333333333331,0.9375,0.814611453127392,0.814611453127392,0.909983973435854,0.8662978428368127,0.9729032258064516,0.9729032258064516,0.9783333333333334,0.9775,42.20799788661282,42.20799788661282,43.77089755836084,41.196523936969086,98.20346290542051,0.16848651138114937,171.49699462600262,61.727736335500914,4,2,73063.37640163285,31,0.5455747939190028
2048.02,2048.0,2.0,2047.0,5.0,138.0,20.137931034482758,0.7250000000000001,1190.084575831621,-0.16000000000000006,1052.0347650351525,49.0,8.0,7.0,5.0,93.0,162.0,0.15482627529616816,889.6205351294373,0.4142299057154544,0.12529176160529176,0.020455797813108863,0.01789882308647025,0.012784873633193035,0.2377986495773905,49.1252917616053,8.02045579781311,7.01789882308647,5.012784873633192,93.2377986495774,953.7841815119419,3.9310344827586206,227.05541078270684,227.05541078270684,227.05541078270684,223.89536224659935,968.0213580071119,990.0,0.5354135333265999,0.26706896563039834,989.1975175010432,0.368515898066113,0.368515898066113,0.368515898066113,0.3576902109519239,20.807643595864974,20.807643595864974,20.807643595864974,20.78420020846458,0.9376973827323428,0.9376973827323428,0.9376973827323428,0.9375268184902941,0.9082216431308272,0.9082216431308272,0.9082216431308272,0.8955814489863972,0.9758620689655174,0.9758620689655174,0.9758620689655174,0.9755555555555558,42.338336893875514,42.338336893875514,42.338336893875514,41.660662624769444,165.8025241598601,0.15775537166319337,190.90729425954518,153.33037185184725,4,3,115398.55681526262,29,0.9211251342214449
2048.03,2048.0,3.0,2047.0,6.0,168.0,24.419354838709676,0.7250000000000002,1926.2693316142318,-0.4100000000000001,1353.6857727919016,49.0,9.0,9.0,9.0,107.0,183.0,0.15075378651250232,931.9492075423194,238.73656524958218,15.786623564111187,2.792934808681383,4.62905476889128,11.741142553258141,203.7868095546402,64.7866235641112,11.792934808681382,13.629054768891281,20.741142553258136,310.78680955464023,1022.1578206840032,3.6774193548387095,254.43376023726464,254.43376023726464,254.43376023726464,248.95646341648973,968.983077336411,990.0,0.6334696088437478,0.3140375601146062,989.0524928310417,0.4626045266968472,0.4626045266968472,0.4626045266968472,0.4446116087215727,19.606810967934177,19.606810967934177,19.606810967934177,18.88837954664928,0.9335552361248272,0.9335552361248272,0.9335552361248272,0.9304863009461735,1.017735040949059,1.017735040949059,1.017735040949059,0.995825853665959,0.978387096774194,0.978387096774194,0.978387096774194,0.9776190476190478,44.48593010970332,44.48593010970332,44.48593010970332,41.50588503523955,161.57468019169158,0.1323814860311837,189.35729341350768,151.0228285618136,4,3,120211.56206261854,31,0.8976371121760643
2048.04,2048.0,4.0,2047.0,7.0,198.5,28.8,0.7250000000000001,3198.6022827788183,-0.2899999999999999,2526.096152824572,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09611751811081233,1100.0,1183.0961528245716,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1069.0961528245714,100.0,18.0,25.0,80.0,1203.0961528245716,1243.0,4.0,275.0,275.0,275.0,275.0,972.5102124837279,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.552885523157073,15.552885523157073,15.552885523157073,15.552885523157073,0.9157955081907339,0.9157955081907339,0.9157955081907339,0.9157955081907339,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.658083194944524,37.658083194944524,37.658083194944524,37.658083194944524,150.6323327797781,0.0597880943230765,154.92229161885402,145.3793027128511,4,4,108455.2796014402,30,0.8368462932209891
2048.05,2048.0,5.0,2047.0,8.0,229.0,33.12903225806452,0.7250000000000002,2213.8872116781877,-0.24000000000000016,1828.6708368461839,55.0,13.0,13.0,17.0,178.0,276.0,0.15642165598049382,1095.918145904648,456.7526909415354,35.44602633646016,4.2303272970139245,9.298830351862431,27.94179698168692,379.8357099745119,90.44602633646015,17.230327297013922,22.298830351862428,44.94179698168694,557.8357099745117,1225.8933298899847,4.0,273.979536476162,273.979536476162,273.979536476162,273.979536476162,970.5864004953929,990.0,0.8917119440749839,0.474693589676043,988.6335944662487,0.5310634434844128,0.5310634434844128,0.5310634434844128,0.5310634434844128,17.51613052737198,17.51613052737198,17.51613052737198,17.51613052737198,0.928515687295973,0.928515687295973,0.928515687295973,0.928515687295973,1.0959181459046488,1.0959181459046488,1.0959181459046488,1.0959181459046488,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.835970792740824,42.835970792740824,42.835970792740824,42.835970792740824,171.34388317096327,0.09820482047705142,186.8935815444772,151.4635042629951,4,4,127479.84907919663,31,0.9519104620609068
2048.06,2048.0,6.0,2047.0,9.0,259.5,37.5,0.7250000000000001,1178.2975581315973,-0.24000000000000016,973.2737830166996,53.0,12.0,12.0,13.0,120.0,210.0,0.22224792437355173,763.2737830166997,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,840.2737830166996,3.2333333333333334,236.02283465102303,236.02283465102303,233.88303232778267,242.20015385894658,967.6985337347851,990.0,0.44395413548659884,0.19844501850877044,989.3576008460045,0.3977191215503609,0.3977191215503609,0.39056552020664587,0.41732591270259317,21.261347989669495,21.261347989669495,21.12000551078774,20.11772634125613,0.9390000000000002,0.9390000000000002,0.938888888888889,0.9399999999999997,0.9440913386040924,0.9440913386040924,0.9355321293111309,0.9688006154357867,0.9786666666666668,0.9786666666666668,0.9785185185185186,0.9800000000000002,45.16101674091216,45.16101674091216,44.4049493452905,43.95651510117792,144.93865959297838,0.1487598730281233,187.93076185448933,98.57699520462214,4,2,104355.83490694445,30,0.8052147755165467
2048.07,2048.0,7.0,2047.0,10.0,290.0,41.87096774193548,0.7250000000000002,520.6242109287423,-0.16999999999999996,456.457276931775,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.4556760217090793,257.23147048016205,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,329.7798575769362,1.4193548387096775,181.98123673156144,179.4428650928168,,,965.5225707216886,990.0,0.1522401468761313,0.02303909438140064,989.8247207587424,0.24509737866428155,0.23607103785352374,,,24.057052658389676,23.495527312575238,,,0.9264516129032259,0.9261538461538461,,,0.7279249469262458,0.7177714603712673,,,0.97258064516129,0.9723076923076925,,,38.71061120298845,37.19559912420637,,,54.30876567442983,0.11548052973185471,100.31713211492416,25.7898258848914,2,1,40405.72166177579,31,0.3017153648579435
2048.08,2048.0,8.0,2047.0,11.0,321.0,46.25806451612903,0.7250000000000002,276.697548161137,-0.16999999999999996,242.59457535027687,39.0,7.0,5.0,4.0,60.0,115.0,0.48196716606022066,127.59457535027684,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,178.59457535027687,1.0,127.59457535027684,,,,964.7606960011024,990.0,0.10077087796032164,0.003010104147368351,989.8962190178922,0.12203823899212748,,,,25.013484777797895,,,,0.9029032258064515,,,,0.5103783014011072,,,,0.9661290322580648,,,,27.450143083184614,,,,27.450143083184614,0.11116308265394863,40.21187297376385,17.744697166028796,1,1,20422.906453889373,31,0.15250079490658133
2048.09,2048.0,9.0,2047.0,12.0,351.5,50.666666666666664,0.7250000000000001,202.41789316391984,-0.14000000000000007,181.87247700778198,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.43389431781005267,103.5391436744486,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,144.87247700778195,1.0,103.5391436744486,,,,964.4671247580283,990.0,0.08927470807083475,0.000981864489188699,989.9097434274396,0.07766294080542105,,,,25.364955728606503,,,,0.8853333333333335,,,,0.41415657469779454,,,,0.9623333333333338,,,,22.027121192201452,,,,22.027121192201452,0.12030527095501259,28.94375454856813,16.171867289707404,1,1,15859.527258385051,30,0.12237289551223034
2048.1,2048.0,10.0,2048.0,1.0,16.0,2.7419354838709675,0.7250000000000002,171.3574035098351,-0.16000000000000006,151.47994470269418,31.0,4.0,3.0,2.0,33.0,73.0,0.4829285211238929,78.47994470269421,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,116.47994470269416,1.0,78.47994470269421,,,,964.4869414391152,990.0,0.07959543569410034,0.0,989.9204045643062,0.04326066363602623,,,,25.39020246155491,,,,0.8570967741935481,,,,0.3139197788107768,,,,0.9600000000000006,,,,16.103771793665853,,,,16.103771793665853,0.10603263006520504,19.742086673195494,13.329032400581017,1,1,11981.206214487403,31,0.08946539885369925
2048.11,2048.0,11.0,2048.0,2.0,46.5,7.066666666666666,0.7250000000000001,199.70096414459329,-0.2000000000000001,170.74432434362723,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3638379968478338,109.41099101029391,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,142.41099101029388,1.0,109.41099101029391,,,,964.5356820295846,990.0,0.08843556511714563,0.00133938199668422,989.9102250528863,0.08908029531289255,,,,25.28546272798868,,,,0.8890000000000003,,,,0.43764396404117556,,,,0.9623333333333335,,,,23.314077483693744,,,,23.314077483693744,0.1351183789417055,39.350619720147655,18.040415641307195,1,1,16786.135788259497,30,0.12952265268718746
2048.12,2048.0,12.0,2048.0,3.0,77.0,11.419354838709678,0.7250000000000002,333.07145944774265,-0.16999999999999996,292.0204020708082,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.3352703711446263,197.60104723209855,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,241.76233755467916,1.1290322580645162,178.85722596182362,145.264614844631,,,964.8822319564091,990.0,0.12209159332219674,0.01200886086153617,989.8658995458164,0.23896930058674035,0.14930855291625983,,,24.744698288820373,24.536078190036253,,,0.9245161290322582,0.91,,,0.7154289038472945,0.581058459378524,,,0.972258064516129,0.97,,,39.120064625612336,30.863441373330154,,,43.10244415765494,0.14504426929873124,62.29705046019435,28.175866934853502,2,1,32068.218453295278,31,0.239458023098083
2049.01,2049.0,1.0,2048.0,4.0,108.0,15.870967741935484,0.7375000000000004,495.095897850458,-0.17999999999999997,429.3719174108098,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.23849058066002043,329.0170787011323,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,374.5977238624226,1.7419354838709677,197.79465700925752,176.8650031499181,,,965.3940122087099,990.0,0.16636086770338757,0.035803415740226455,989.797835716556,0.28787557684599735,0.22410625722700023,,,24.11594793100065,24.091688203510206,,,0.9319354838709679,0.9256521739130436,,,0.7911786280370302,0.7074600125996724,,,0.9725806451612901,0.9699999999999998,,,42.546331881159524,37.526460325893396,,,70.3885443810159,0.16311717152603739,87.9856833930012,55.3711420556019,2,1,52369.07701947586,31,0.3910474687834219
2049.02,2049.0,2.0,2048.0,5.0,137.5,20.071428571428573,0.7375000000000004,732.9875159639713,-0.16000000000000006,646.4949890802224,36.0,6.0,5.0,4.0,54.0,105.0,0.1665853909441637,541.4949890802222,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,588.4949890802224,2.357142857142857,231.2827086683028,231.2827086683028,221.0028008821269,,966.3436566764565,990.0,0.260523311734652,0.0893646481043479,989.650112040161,0.38273061296175104,0.38273061296175104,0.3490970928904443,,22.923724750742764,22.923724750742764,22.318966812916287,,0.9396428571428572,0.9396428571428572,0.9369999999999997,,0.9251308346732111,0.9251308346732111,0.8840112035285077,,0.9771428571428572,0.9771428571428572,0.9770000000000001,,47.74870621786408,47.74870621786408,44.2467476315892,,111.2998223041529,0.17195279913170897,147.8143635996135,83.97818817800994,3,2,74793.48058839072,28,0.6183323461341825
2049.03,2049.0,3.0,2048.0,6.0,167.0,24.258064516129032,0.7375000000000004,2626.4242429393294,-0.4100000000000001,1832.2592124805494,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.10921005010753088,994.1432392971591,672.5353280220999,27.487099170102038,4.87090234921558,8.127825212475708,28.367654103540563,603.681847186766,73.9064540088117,13.548321704054288,16.48266392215313,36.399912168056694,697.7786213803145,1098.0806789321782,3.806451612903226,259.5510269745063,259.5510269745063,259.5510269745063,267.20779638331373,970.3003512114249,990.0,0.7408896662282197,0.3866168030622463,988.8724935307098,0.4808519934652488,0.4808519934652488,0.4808519934652488,0.5071159863264092,18.09129032581934,18.09129032581934,18.09129032581934,17.133767865799744,0.9240721243826701,0.9240721243826701,0.9240721243826701,0.921049434234511,1.038204107898026,1.038204107898026,1.038204107898026,1.0688311855332553,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9800000000000003,41.269738945912756,41.269738945912756,41.269738945912756,40.367191670186024,156.36340366853344,0.11048295438176803,189.72932457383683,117.69023142723248,4,3,116334.37232938886,31,0.8686855759362968
2049.04,2049.0,4.0,2048.0,7.0,197.5,28.666666666666668,0.7375000000000004,3961.5091643656065,-0.2899999999999999,3114.2413918369116,70.0,14.0,18.0,25.0,168.0,295.0,0.09530623268997417,1100.0,1719.2413918369114,29.999999999999993,4.0,7.000000000000002,55.0,1623.2413918369114,100.0,18.0,25.0,80.0,1791.2413918369114,1243.0,4.0,275.0,275.0,275.0,275.0,973.8526434029171,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.21045460396814,14.21045460396814,14.21045460396814,14.21045460396814,0.8995713605280734,0.8995713605280734,0.8995713605280734,0.8995713605280734,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.806652017345726,33.806652017345726,33.806652017345726,33.806652017345726,135.2266080693829,0.04384092848529975,144.54847833064656,126.43673518211149,4,4,97363.15780995565,30,0.7512589337187936
2049.05,2049.0,5.0,2048.0,8.0,228.0,33.0,0.7375000000000004,2508.135583789632,-0.24000000000000016,2064.1955854588673,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.15288829157253114,1100.0,659.163327394351,34.26740941238219,4.107308886021981,8.15133358609006,37.15871967443223,575.4785558354247,95.71902231560799,17.75247017634456,23.731978747380378,58.02968741636771,768.9624268031669,1237.203471239333,4.0,275.0,275.0,275.0,275.0,971.2362385330533,990.0,0.9105674282229086,0.4800000000000003,988.6094325717773,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.838259258724076,16.838259258724076,16.838259258724076,16.838259258724076,0.9237488136522064,0.9237488136522064,0.9237488136522064,0.9237488136522064,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.14772530182327,41.14772530182327,41.14772530182327,41.14772530182327,164.59090120729311,0.08502135033727465,186.8028351054881,141.77687038265668,4,4,122455.63049822606,31,0.9143938955960728
2049.06,2049.0,6.0,2048.0,9.0,258.5,37.333333333333336,0.7375000000000004,1195.553563114999,-0.24000000000000016,983.9405824436441,53.0,12.0,12.0,13.0,120.0,210.0,0.22190481819074184,771.972016621232,1.9685658224121427,0.49682851708496933,0.11248947556640813,0.11248947556640813,0.12186359853027548,1.1248947556640811,53.49682851708497,12.112489475566408,12.112489475566408,13.121863598530275,121.12489475566409,849.69382408945,3.2333333333333334,238.16944728971697,238.16944728971697,236.38209559139202,247.55083417070463,967.7337971988715,990.0,0.459856802418755,0.21131563654230442,989.328827561039,0.40548870552456084,0.40548870552456084,0.3997600873985116,0.4372339000929841,21.189541656643147,21.189541656643147,20.970992821299806,19.943187597141648,0.9384626697605307,0.9384626697605307,0.9382261574159968,0.9385345538923558,0.952677789158868,0.952677789158868,0.9455283823655681,0.9902033366828188,0.9786666666666668,0.9786666666666668,0.9784615384615385,0.9800000000000003,45.34548012988661,45.34548012988661,44.473081072682014,44.409789429677225,145.5178866469793,0.14788230728152169,190.69381606723758,95.88722628808942,4,2,104772.87838582508,30,0.8084327035943294
2049.07,2049.0,7.0,2048.0,10.0,289.0,41.74193548387097,0.7375000000000004,549.6698659381595,-0.16999999999999996,480.755006496163,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.42961710887240817,281.52920004455007,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,354.07758714132433,1.3548387096774193,210.212543841956,200.98330384367435,,,965.6201388805902,990.0,0.16044003088512468,0.026510840861784683,989.8130491282533,0.31831583959555426,0.29238379261726916,,,23.874594408067704,23.350065924348304,,,0.9364516129032259,0.9327272727272725,,,0.840850175367824,0.8039332153746973,,,0.9745161290322578,0.9736363636363637,,,44.95184183692666,41.78980889341668,,,59.78048370233258,0.121582038659337,101.89866846102699,38.18748906590879,2,1,44476.67987453545,31,0.33211379834629223
