MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2049.08,2049.0,8.0,2048.0,11.0,320.0,46.12903225806452,0.7375000000000004,334.5101503697072,-0.16999999999999996,292.57094026710513,47.0,8.0,6.0,5.0,89.0,155.0,0.5367541626107769,137.57094026710516,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,198.57094026710516,1.0,137.57094026710516,,,,964.8779157908808,990.0,0.10755662710134543,0.003918697864229315,989.8885246750343,0.14172306475844182,,,,24.86888581939527,,,,0.9070967741935483,,,,0.5502837610684205,,,,0.9674193548387098,,,,29.56606511285084,,,,29.56606511285084,0.0993926252302599,42.81526039877161,16.742317049734304,1,1,21997.15244396103,31,0.1642559172936158
2049.09,2049.0,9.0,2048.0,12.0,350.5,50.5,0.7375000000000004,234.70436020984712,-0.14000000000000007,210.47113501818052,38.0,6.0,4.0,3.0,58.0,109.0,0.517723227203507,101.47113501818049,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,149.47113501818046,1.0,101.47113501818049,,,,964.6068587884762,990.0,0.0908424323925615,0.0006061605324812027,989.9085514070754,0.07351426293581183,,,,25.22817835566324,,,,0.8850000000000001,,,,0.40588454007272184,,,,0.9620000000000005,,,,21.417764123252525,,,,21.417764123252525,0.10172939953220807,27.162932880003186,16.778406305882672,1,1,15420.790168741823,30,0.11898757846251407
2049.1,2049.0,10.0,2049.0,1.0,16.0,2.7419354838709675,0.7375000000000004,198.85471241046838,-0.16000000000000006,175.38985634603313,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.5089694308520273,86.13179182990412,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,128.87372731377505,1.0,86.13179182990412,,,,964.4492728128845,990.0,0.08382058885696879,8.023686993295732e-05,989.9160991742729,0.052828649191798735,,,,25.41399771219676,,,,0.8690322580645157,,,,0.3445271673196165,,,,0.9600000000000006,,,,17.948537941910278,,,,17.948537941910278,0.10232210034984186,22.050211146238013,15.404471030715554,1,1,13353.712228781238,31,0.09971409967727926
2049.11,2049.0,11.0,2049.0,2.0,46.5,7.066666666666666,0.7375000000000004,217.74730654481638,-0.2000000000000001,185.629578829456,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.41592123459702446,109.96291216278928,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,147.9629121627893,1.0,109.96291216278928,,,,964.5157078047607,990.0,0.09032826551004179,0.0016686082911888573,989.9080031261989,0.09157728733308045,,,,25.300718034105255,,,,0.888666666666667,,,,0.43985164865115717,,,,0.963,,,,23.489996229687588,,,,23.489996229687588,0.12448986517899484,38.547627685201256,15.795296793767047,1,1,16912.797285375058,30,0.13049997905381988
2049.12,2049.0,12.0,2049.0,3.0,77.0,11.419354838709678,0.7375000000000004,426.72478875355824,-0.16999999999999996,373.2241683635811,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.31184314302241184,259.74029739583904,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,311.48223287971,1.3225806451612903,205.17451146067762,169.15393639900034,,,965.1735962051667,990.0,0.14538684322873724,0.022239755502343986,989.832373401269,0.30791982693719044,0.20724671654638777,,,24.350857369165187,24.072503804829477,,,0.9348387096774192,0.9229999999999998,,,0.8206980458427106,0.6766157455960014,,,0.9741935483870965,0.97,,,44.75305662612215,35.755716102827016,,,56.28715859477603,0.14957492307503029,87.50106586213535,34.404738746098054,2,1,41877.64599451337,31,0.31270643663764464
2050.01,2050.0,1.0,2049.0,4.0,108.0,15.870967741935484,0.75,644.5129003351055,-0.17999999999999997,557.5036587898661,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.24507359519616045,425.2455942737372,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,481.4068845963178,2.161290322580645,196.46451668444587,196.46451668444587,200.36267761004132,,965.9533676265556,990.0,0.21022124567894832,0.05861713882023103,989.7311616155009,0.2798588489489545,0.2798588489489545,0.2851217987558854,,23.497935139996304,23.497935139996304,22.63778990863595,,0.9329032258064517,0.9329032258064517,0.932,,0.7858580667377839,0.7858580667377839,0.8014507104401654,,0.972258064516129,0.972258064516129,0.9719999999999999,,41.025505150331,41.025505150331,40.29996860380188,,88.55100523675905,0.1576569272239236,131.44296147919852,73.65784964123138,3,2,65881.94789614875,31,0.4919500290931059
2050.02,2050.0,2.0,2049.0,5.0,137.5,20.071428571428573,0.75,1221.0048586824155,-0.16000000000000006,1074.4842756405255,49.0,8.0,7.0,5.0,93.0,162.0,0.15373367358359086,907.6878864987049,4.796389141820774,1.4507596786988761,0.23685872305287775,0.207251382671268,0.14803670190804857,2.753482655489703,50.45075967869889,8.236858723052878,7.207251382671267,5.148036701908049,95.7534826554897,973.5827562831281,3.642857142857143,249.3583795579284,249.3583795579284,249.3583795579284,248.28649661654163,968.0962571840038,990.0,0.5677931582120455,0.295304628528649,989.1369022132592,0.44347715784155245,0.44347715784155245,0.44347715784155245,0.4407318175373259,20.59716787141397,20.59716787141397,20.59716787141397,20.100967662937354,0.9375095120798445,0.9375095120798445,0.9375095120798445,0.9361259076797579,0.9974335182317141,0.9974335182317141,0.9974335182317141,0.9931459864661666,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9788888888888891,46.15219451160699,46.15219451160699,46.15219451160699,44.70281924097566,167.19411018973392,0.15618063260053086,190.9548684947868,133.60056656283362,4,3,112354.44204750116,28,0.9288561677207436
2050.03,2050.0,3.0,2049.0,6.0,167.0,24.258064516129032,0.75,1787.448796736322,-0.4100000000000001,1237.8082917399029,49.0,9.0,9.0,9.0,107.0,183.0,0.15180486927336306,981.4612493168315,73.34704242307127,11.84003625007603,2.1154510294741358,3.0251078242137277,3.607231594577276,52.759215724730105,60.84003625007604,11.115451029474135,12.025107824213725,12.607231594577275,159.7592157247301,1065.4418444205955,4.0,245.3653123292079,245.3653123292079,245.3653123292079,245.3653123292079,968.687210072132,990.0,0.6691596953429373,0.3534440106743429,988.9773962939827,0.4301565257602228,0.4301565257602228,0.4301565257602228,0.4301565257602228,19.86002969609078,19.86002969609078,19.86002969609078,19.86002969609078,0.9372001404125412,0.9372001404125412,0.9372001404125412,0.9372001404125412,0.981461249316832,0.981461249316832,0.981461249316832,0.981461249316832,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.6829001637122,43.6829001637122,43.6829001637122,43.6829001637122,174.73160065484876,0.1442651188889203,190.09712678479823,161.46046926135904,4,4,130000.31088720751,31,0.9707311147491601
2050.04,2050.0,4.0,2049.0,7.0,197.5,28.666666666666668,0.75,2844.3289227020655,-0.2899999999999999,2225.6873820143674,54.0,13.0,14.0,19.0,117.0,217.0,0.09865350637574828,1100.0,908.6873820143671,46.0,5.0,11.0,58.62280010705781,788.0645819073092,100.0,18.0,25.0,77.62280010705781,905.0645819073092,1243.0,4.0,275.0,275.0,275.0,275.0,971.728263567868,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.334834439017378,16.334834439017378,16.334834439017378,16.334834439017378,0.9220728040535668,0.9220728040535668,0.9220728040535668,0.9220728040535668,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.82841251847495,39.82841251847495,39.82841251847495,39.82841251847495,159.3136500738998,0.07277619265922272,169.76179269123747,148.77293017549155,4,4,114705.8280532079,30,0.8850758337438881
2050.05,2050.0,5.0,2049.0,8.0,228.0,33.0,0.75,2287.293362010675,-0.24000000000000016,1875.5805568487535,55.0,13.0,13.0,17.0,178.0,276.0,0.14779559426373132,1100.0,499.5805568487536,44.61364833936213,5.0,11.820703976987058,30.77126618271307,407.3749383496912,99.61364833936211,18.0,24.82070397698706,47.77126618271306,585.3749383496914,1242.4343523163493,4.0,275.0,275.0,275.0,275.0,970.7700175652824,990.0,0.9204835470592769,0.4800000000000003,988.599516452941,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.29456410765829,17.29456410765829,17.29456410765829,17.29456410765829,0.9282998242937734,0.9282998242937734,0.9282998242937734,0.9282998242937734,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.44618099195961,42.44618099195961,42.44618099195961,42.44618099195961,169.78472396783843,0.09105748672287026,180.8102214469262,166.9886811471006,4,4,126319.83463207175,31,0.943248466487991
2050.06,2050.0,6.0,2049.0,9.0,258.5,37.333333333333336,0.75,1257.6108461996837,-0.24000000000000016,1031.2408938837405,53.0,12.0,12.0,13.0,120.0,210.0,0.21840791794203274,793.654430526483,27.586463357257358,6.885674999277473,1.115769820142468,1.5763693347004206,1.7077334459254556,16.30091575721154,59.88567499927748,13.115769820142468,13.57636933470042,14.707733445925458,136.30091575721153,880.2322446806033,3.2333333333333334,243.23709462872637,243.23709462872637,244.75692523971895,257.01854094751235,967.8946689605239,990.0,0.5059752240702575,0.23901792036153774,989.2550068555682,0.4230488555460176,0.4230488555460176,0.4282700911096859,0.47072529574401323,20.937289039498204,20.937289039498204,20.47653036594539,19.452255010074104,0.9371182568848915,0.9371182568848915,0.936397821106114,0.9356575158882102,0.9729483785149053,0.9729483785149053,0.9790277009588758,1.0280741637900492,0.9786666666666668,0.9786666666666668,0.9787500000000001,0.9800000000000003,45.58859316587897,45.58859316587897,44.816459467483405,44.80670625008938,146.44659328078342,0.14333641049984652,188.87211595528714,84.4666989349454,4,2,105441.54716216406,30,0.8135921848932413
2050.07,2050.0,7.0,2049.0,10.0,289.0,41.74193548387097,0.75,510.99627299358815,-0.16999999999999996,445.8442481869057,50.0,10.0,9.0,9.0,108.0,186.0,0.43131902175180203,259.84424818690576,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.84424818690576,1.3548387096774193,196.3747758820213,178.86851285921978,,,965.4702289095225,990.0,0.15129749092081232,0.022751760870443512,989.8259507482085,0.2820610037390506,0.232043349572291,,,24.0736608349472,23.648800707982254,,,0.9319354838709679,0.9272727272727272,,,0.7854991035280852,0.715474051436879,,,0.9732258064516125,0.9718181818181818,,,42.11894053314359,37.37519504371067,,,55.381106516395754,0.12156967567602311,94.55637010068158,33.175423341803366,2,1,41203.54324819844,31,0.3076728139799764
2050.08,2050.0,8.0,2049.0,11.0,320.0,46.12903225806452,0.75,311.622415797429,-0.16999999999999996,271.89055778325684,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.46996302905846365,143.98733197680522,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,198.21313842841812,1.0,143.98733197680522,,,,964.819997989118,990.0,0.1074580829268775,0.004398733197680523,989.8881431838754,0.14886273684754955,,,,24.919282457909702,,,,0.9141935483870965,,,,0.5759493279072209,,,,0.9699999999999995,,,,31.229242698418684,,,,31.229242698418684,0.11492240579886,38.66868967001661,24.293756219280674,1,1,23234.556567623506,31,0.1734957927689927
2050.09,2050.0,9.0,2049.0,12.0,350.5,50.5,0.75,217.84586919141978,-0.14000000000000007,194.97205292632069,34.0,6.0,4.0,3.0,44.0,91.0,0.470564926045453,103.97205292632064,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,147.97205292632063,1.0,103.97205292632064,,,,964.5460352368393,990.0,0.0903313816794275,0.0009648728733691231,989.908703745447,0.07838416440874241,,,,25.284284344198962,,,,0.8860000000000003,,,,0.4158882117052828,,,,0.9636666666666671,,,,22.081082614757513,,,,22.081082614757513,0.11226567988372844,30.47516210446796,16.805810927755324,1,1,15898.379482625405,30,0.12267268119309727
2050.1,2050.0,10.0,2050.0,1.0,16.0,2.7419354838709675,0.75,187.5664482445392,-0.16000000000000006,165.05847445519456,31.0,4.0,3.0,2.0,33.0,73.0,0.442523569332593,92.05847445519454,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,130.05847445519458,1.0,92.05847445519454,,,,964.4676876870615,990.0,0.08422447992790723,0.0,989.9157755200719,0.059578444881567286,,,,25.38850938812886,,,,0.8745161290322583,,,,0.3682338978207783,,,,0.9600000000000006,,,,19.253150427565952,,,,19.253150427565952,0.11657695878157759,20.78478756647818,17.732907786977538,1,1,14324.343918109069,31,0.10696194681981085
2050.11,2050.0,11.0,2050.0,2.0,46.5,7.066666666666666,0.75,245.67017960070876,-0.2000000000000001,208.81965266060251,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.46909730934123106,111.48631932726913,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,157.48631932726917,1.0,111.48631932726913,,,,964.6479051979663,990.0,0.09357488158884175,0.0014278069180449341,989.904997311493,0.0897740910304196,,,,25.167318022496374,,,,0.8940000000000001,,,,0.44594527730907646,,,,0.9646666666666665,,,,23.79647759165356,,,,23.79647759165356,0.11319445333733386,30.664613547903983,15.692725084054489,1,1,17133.463865990558,30,0.13220265328696418
2050.12,2050.0,12.0,2050.0,3.0,77.0,11.419354838709678,0.75,361.55187292716846,-0.16999999999999996,315.4540091289547,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.31589622173422355,220.16368654830947,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,264.5830413870192,1.2903225806451613,178.04065086834007,145.09045623100556,,,964.9727030162038,990.0,0.12966942576822135,0.016221030458726266,989.8541095437732,0.24326903362931762,0.14905824679505353,,,24.638137493939883,24.462698304967923,,,0.9238709677419353,0.9133333333333334,,,0.7121626034733604,0.5803618249240222,,,0.9725806451612902,0.9699999999999999,,,38.80429871184901,30.847397716257987,,,47.75999482302069,0.14854917711086926,64.71521763069883,28.579563942614136,2,1,35533.43614832738,31,0.26533330457233706
2051.01,2051.0,1.0,2050.0,4.0,108.0,15.870967741935484,0.7624999999999996,605.9113784754413,-0.17999999999999997,522.7500417796871,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.24427298654684262,396.6210095216226,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,450.20165468291293,2.0,198.3105047608113,198.3105047608113,,,965.8012460351525,990.0,0.19261719107419295,0.04932420190432454,989.7580586070217,0.28430824809440364,0.28430824809440364,,,23.67250432377444,23.67250432377444,,,0.9316129032258069,0.9316129032258069,,,0.7932420190432451,0.7932420190432451,,,0.9735483870967743,0.9735483870967743,,,41.74457557821018,41.74457557821018,,,83.48915115642039,0.1591349470749399,103.0143973470248,60.70746658999689,2,2,62115.928460376745,31,0.4638286175356686
2051.02,2051.0,2.0,2050.0,5.0,137.5,20.071428571428573,0.7624999999999996,820.6177657626022,-0.16000000000000006,720.5023983395646,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.18129935430979424,592.6452554824218,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,645.3595411967075,2.5,240.74498168024988,240.74498168024988,222.31058424384395,,966.6675933775016,990.0,0.2922848052539445,0.1055075268042224,989.6022076679419,0.41510173856382276,0.41510173856382276,0.35442149658371946,,22.519512551876222,22.519512551876222,22.229108716171073,,0.9396428571428572,0.9396428571428572,0.9357142857142854,,0.9629799267209996,0.9629799267209996,0.8892423369753759,,0.9778571428571431,0.9778571428571431,0.9757142857142859,,48.914746956865436,48.914746956865436,44.20431414720651,,119.93165098733412,0.1660534597044256,156.45462086487655,102.86311879160192,3,2,80594.06946348853,28,0.666286949929634
2051.03,2051.0,3.0,2050.0,6.0,167.0,24.258064516129032,0.7624999999999996,1807.0415512101658,-0.4100000000000001,1242.1151862630877,49.0,9.0,9.0,9.0,107.0,183.0,0.15682884328718955,959.0731905813434,100.04199568174423,24.542457248779026,4.365599455174028,4.920098148282502,4.920098148282502,61.29374268122614,73.54245724877903,13.365599455174028,13.9200981482825,13.9200981482825,168.2937426812261,1059.901345433579,3.6774193548387095,258.79611972915296,258.79611972915296,258.2563063566416,269.91910427795074,968.6801585076008,990.0,0.6981630673848259,0.3630777437427514,988.9387591888725,0.47884188560902224,0.47884188560902224,0.4769733494347113,0.5165756629566625,19.77975879566281,19.77975879566281,19.69324122674707,18.900349554858483,0.9343199107781536,0.9343199107781536,0.9341305744707586,0.9333598742783075,1.0351844789166122,1.0351844789166122,1.033025225426567,1.0796764171118034,0.9790322580645164,0.9790322580645164,0.9790000000000003,0.9800000000000003,45.652059621306606,45.652059621306606,45.32031454080675,45.70742494871241,167.6000155360285,0.13785351631732348,190.16339113429763,111.20882407260508,4,2,124694.41155880528,31,0.9311111974223811
2051.04,2051.0,4.0,2050.0,7.0,197.5,28.666666666666668,0.7624999999999996,2197.5754747455594,-0.2899999999999999,1711.6365978924487,54.0,13.0,14.0,19.0,117.0,217.0,0.1267931945887519,1100.0,394.63659789244866,46.0,4.999999999999999,11.0,34.55343483850932,298.0831630539393,100.0,18.0,25.0,53.55343483850931,415.0831630539394,1243.0,4.0,275.0,275.0,275.0,275.0,970.2861014167181,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.776996590167474,17.776996590167474,17.776996590167474,17.776996590167474,0.9303633550843848,0.9303633550843848,0.9303633550843848,0.9303633550843848,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.72592601252605,43.72592601252605,43.72592601252605,43.72592601252605,174.9037040501042,0.10219982566429024,175.96044609563893,173.32759939079617,4,4,125930.66691607499,30,0.9716872447228009
2051.05,2051.0,5.0,2050.0,8.0,228.0,33.0,0.7624999999999996,1996.2024291280509,-0.24000000000000016,1630.8973845976175,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.15056624391267384,1095.9911962675296,288.71263994299136,36.675419276630684,4.711015539204782,9.4132215170406,17.45781524069467,220.4551683694207,88.8367095992113,16.646499410172524,21.348705388008348,31.973944272952735,376.1003296597432,1222.8231106649216,4.0,273.9977990668824,273.9977990668824,273.9977990668824,273.9977990668824,970.0131752736827,990.0,0.8866627051679365,0.47478855514778845,988.6385487396843,0.5311441729200646,0.5311441729200646,0.5311441729200646,0.5311441729200646,18.09422929308135,18.09422929308135,18.09422929308135,18.09422929308135,0.9312429153797835,0.9312429153797835,0.9312429153797835,0.9312429153797835,1.0959911962675297,1.0959911962675297,1.0959911962675297,1.0959911962675297,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.37522241842243,44.37522241842243,44.37522241842243,44.37522241842243,177.50088967368973,0.11139246817442935,190.75088184931232,170.61418177443397,4,4,132060.66191722517,31,0.9861160537427208
2051.06,2051.0,6.0,2050.0,9.0,258.5,37.333333333333336,0.7624999999999996,1018.1700333978332,-0.24000000000000016,831.8449172860297,45.0,10.0,9.0,9.0,88.0,161.0,0.20776383539229126,670.8449172860297,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,734.8449172860295,2.9,228.65838669199576,228.65838669199576,237.2349220268847,237.3065537890646,967.1147641303359,990.0,0.37046170094118186,0.1571824214720724,989.4723558775867,0.37626054304298506,0.37626054304298506,0.4017514582560436,0.40022817913651876,21.98133120420788,21.98133120420788,21.302701549815307,20.45125441066464,0.9373333333333334,0.9373333333333334,0.9384999999999997,0.9399999999999997,0.9146335467679828,0.9146335467679828,0.9489396881075388,0.9492262151562584,0.9769999999999999,0.9769999999999999,0.978,0.9785714285714286,44.98559644041401,44.98559644041401,45.43240572562229,43.74228242131796,130.46599592955036,0.1558839422364767,186.0793264111284,67.31166174769345,4,2,93935.51706927625,30,0.7248110884975019
2051.07,2051.0,7.0,2050.0,10.0,289.0,41.74193548387097,0.7624999999999996,433.7411089760163,-0.16999999999999996,377.5174177250002,42.0,9.0,8.0,6.0,70.0,135.0,0.36647365834210693,242.51741772500012,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,301.51741772500026,1.2903225806451613,195.66346841476349,161.38582540192633,,,965.1864609629945,990.0,0.1420784339929957,0.019184955309412426,989.8387366106978,0.28028176470019617,0.18590705764369508,,,24.371993883002805,24.09616697565656,,,0.9312903225806451,0.9199999999999999,,,0.7826538736590541,0.6455433016077053,,,0.9732258064516125,0.9699999999999999,,,42.501841208404365,34.03935389347905,,,52.38423427425311,0.1371440524996277,78.4175499550025,34.658457850796964,2,1,38973.87030004431,31,0.2910235237458506
2051.08,2051.0,8.0,2050.0,11.0,320.0,46.12903225806452,0.7624999999999996,287.13089860380546,-0.16999999999999996,249.9115558722871,39.0,7.0,5.0,4.0,60.0,115.0,0.46416958697567834,134.91155587228715,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,185.91155587228715,1.0,134.91155587228715,,,,964.7661507279547,990.0,0.10326530313827968,0.0034957856381020043,989.8932389112238,0.13250540233618577,,,,24.994582780932696,,,,0.9087096774193546,,,,0.5396462234891486,,,,0.9680645161290322,,,,29.1607702366646,,,,29.1607702366646,0.11569276015395381,38.8232161077286,20.677198791320702,1,1,21695.61305607845,31,0.16200427909258103
2051.09,2051.0,9.0,2050.0,12.0,350.5,50.5,0.7624999999999996,241.93910215113607,-0.14000000000000007,216.1121029965022,36.0,6.0,4.0,3.0,51.0,100.0,0.46138322357994027,116.11210299650223,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,162.11210299650227,1.0,116.11210299650223,,,,964.6833434198705,990.0,0.09515185329426214,0.0016112102996502227,989.9032369364062,0.09545199513419735,,,,25.124441521401714,,,,0.8996666666666665,,,,0.464448411986009,,,,0.967333333333333,,,,24.916194952234683,,,,24.916194952234683,0.11557106618754717,27.98288989571055,21.459158822615162,1,1,17939.660365608976,30,0.1384233052901927
2051.1,2051.0,10.0,2051.0,1.0,16.0,2.7419354838709675,0.7624999999999996,247.30807199488294,-0.16000000000000006,217.1364872115072,41.0,6.0,4.0,3.0,56.0,110.0,0.5086329936825449,107.1364872115072,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,158.1364872115072,1.0,107.1364872115072,,,,964.6569835377917,990.0,0.09379652973119562,0.001084847693660054,989.9051186225754,0.08216581722255996,,,,25.16596926756108,,,,0.8900000000000005,,,,0.4285459488460289,,,,0.9654838709677424,,,,22.772848443504376,,,,22.772848443504376,0.10434542770762253,26.456753961312504,17.440561914967294,1,1,16942.999241967256,31,0.12651582468613543
2051.11,2051.0,11.0,2051.0,2.0,46.5,7.066666666666666,0.7624999999999996,254.032760486919,-0.2000000000000001,215.29276451266384,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.4754817174973398,113.62609784599721,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,161.6260978459972,1.0,113.62609784599721,,,,964.639067025089,990.0,0.09498616972022632,0.0016118894308463682,989.9034019408492,0.09371936041127343,,,,25.170615555348387,,,,0.895,,,,0.45450439138398896,,,,0.965333333333333,,,,24.305135903013646,,,,24.305135903013646,0.11205767544786485,35.36268508947447,17.90075264923129,1,1,17499.69785016982,30,0.13502853279452023
2051.12,2051.0,12.0,2051.0,3.0,77.0,11.419354838709678,0.7624999999999996,349.2050723219884,-0.16999999999999996,303.9393648222506,38.0,5.0,4.0,3.0,54.0,104.0,0.3449810286847998,199.93936482225052,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,246.93936482225052,1.0,199.93936482225052,,,,964.9094492384485,990.0,0.12390286555268612,0.011238832185900013,989.8648583022616,0.28825573814358696,,,,24.667153325669272,,,,0.9325806451612908,,,,0.7997574592890025,,,,0.9741935483870969,,,,43.985453206119004,,,,43.985453206119004,0.14403235404742942,51.82062482420386,34.71049650499731,1,1,32725.17718535255,31,0.24436362892288344
2052.01,2052.0,1.0,2051.0,4.0,108.0,15.870967741935484,0.7749999999999997,520.3034077032873,-0.17999999999999997,447.7210823286788,34.0,5.0,4.0,3.0,45.0,91.0,0.21367655560576312,356.72108232867873,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,399.7210823286788,1.7741935483870968,208.08420849776866,192.28146416907848,185.269412869406,,965.482060049213,990.0,0.17861705812324116,0.0429827743732992,989.7784001675035,0.3234068793770374,0.2775667995758629,0.2430096596521934,,23.972933238913516,23.84626104145438,23.050593442477197,,0.9329032258064516,0.9282608695652171,0.93,,0.8323368339910749,0.7691258566763138,0.7410776514776239,,0.974516129032258,0.9726086956521741,0.97,,44.55569731601899,40.52951591714664,37.792839776009885,,75.84510718280552,0.16790489591255367,113.7003756023185,53.797665941700956,3,1,56428.75974400733,31,0.42136170657114197
2052.02,2052.0,2.0,2051.0,5.0,138.0,20.137931034482758,0.7749999999999998,699.1581174334101,-0.16000000000000006,612.4625108716675,36.86206896551724,6.344827586206897,4.689655172413793,3.689655172413793,58.241379310344826,109.82758620689656,0.1808024432196651,502.6349246647707,0.0,0.0,0.0,0.0,0.0,0.0,36.86206896551724,6.344827586206897,4.689655172413793,3.689655172413793,58.241379310344826,550.5314763889088,2.206896551724138,231.17407141425608,231.17407141425608,194.71944554191705,,966.1982191510676,990.0,0.2360579590026773,0.0747824850793595,989.6891595559184,0.38178910259454485,0.38178910259454485,0.2686513545414326,,23.109151302255874,23.109151302255874,22.900378966333662,,0.9389655172413791,0.9389655172413791,0.93,,0.9246962856570247,0.9246962856570247,0.7788777821676681,,0.9779310344827586,0.9779310344827586,0.9699999999999999,,48.1693947312214,48.1693947312214,39.456396496924995,,104.50218184111694,0.17045631911991285,120.6842220926124,91.05922725484173,3,2,72733.5185614174,29,0.5805676768950941
2052.03,2052.0,3.0,2051.0,6.0,168.0,24.419354838709676,0.7749999999999997,925.7348312698289,-0.4100000000000001,631.5825886338406,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.18345379519739344,517.4858144402921,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,569.4212983112598,2.3548387096774195,223.5654818357671,223.5654818357671,198.27276125740892,,966.2816816290654,990.0,0.2479417611277255,0.08074421736491125,989.6713140215074,0.35831396597558285,0.35831396597558285,0.2789396330424511,,23.031318426466413,23.031318426466413,22.733373049918914,,0.9374193548387093,0.9374193548387093,0.9299999999999998,,0.8942619273430686,0.8942619273430686,0.7930910450296356,,0.9761290322580642,0.9761290322580642,0.97,,46.27876789364469,46.27876789364469,39.87397446610184,,106.70636543655134,0.1687079920654628,125.82337673815441,88.22155562914749,3,2,79389.5358847942,31,0.5928131413141741
2052.04,2052.0,4.0,2051.0,7.0,198.5,28.8,0.7749999999999998,1386.8979163217182,-0.2899999999999999,1075.192609628412,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.13137404258969973,934.8592762950786,0.0,0.0,0.0,0.0,0.0,0.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,998.1926096284119,3.7666666666666666,248.47907200772292,248.47907200772292,248.47907200772292,247.07225252857808,968.1029247231907,990.0,0.587352958525295,0.3116422963521078,989.1010047451229,0.43913690143983747,0.43913690143983747,0.43913690143983747,0.4346566741091386,20.558943120492124,20.558943120492124,20.558943120492124,20.237964885819895,0.939666666666667,0.939666666666667,0.939666666666667,0.9395652173913043,0.9939162880308916,0.9939162880308916,0.9939162880308916,0.9882890101143127,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,46.071878524375705,46.071878524375705,46.071878524375705,45.05264888676493,172.75599971964687,0.16121675285931888,191.58087914536875,142.27469995185086,4,3,124384.3197981457,30,0.9597555539980378
2052.05,2052.0,5.0,2051.0,8.0,229.0,33.12903225806452,0.7749999999999997,1128.846336334444,-0.24000000000000016,918.8809177762377,47.0,10.0,10.0,10.0,115.0,192.0,0.22192630717705206,726.8809177762378,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,793.8809177762379,3.096774193548387,232.90601418315583,232.90601418315583,237.91403595274295,238.28297679951103,967.4705819375058,990.0,0.4136830021583757,0.18533737095533093,989.4009796268865,0.38827327879161544,0.38827327879161544,0.40276271345142517,0.40309827618449573,21.542124410588688,21.542124410588688,20.9976179698191,20.308631818404812,0.938709677419355,0.938709677419355,0.9395652173913043,0.9399999999999996,0.9316240567326233,0.9316240567326233,0.9516561438109717,0.9531319071980441,0.9783870967741936,0.9783870967741936,0.9795652173913045,0.9800000000000003,45.07398227502735,45.07398227502735,45.04860571822776,43.688467000721246,139.0734828896409,0.15045219346916705,185.0952086780473,71.64176648442863,4,2,103470.67126989282,31,0.7726304604980049
2052.06,2052.0,6.0,2051.0,9.0,259.5,37.5,0.7749999999999998,452.9576147940758,-0.24000000000000016,368.7074984423777,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.36145841809838086,235.7074984423776,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,293.7074984423777,1.1333333333333333,214.44013282425948,159.5052421358859,,,965.1482599004491,990.0,0.13949695520226557,0.017202458251789295,989.8433005865461,0.3312125486862091,0.18136284192114258,,,24.3638281374105,24.004106925414973,,,0.9370000000000002,0.92,,,0.857760531297038,0.6380209685435436,,,0.9766666666666667,0.97,,,46.97940987107158,33.5183443310928,,,51.44852244855063,0.1396589192479,75.19115344061609,41.725785846135395,2,1,37042.93616295644,30,0.28582512471417004
2052.07,2052.0,7.0,2051.0,10.0,290.0,41.87096774193548,0.7749999999999997,329.6225853755592,-0.16999999999999996,286.19480975232943,37.0,8.0,6.0,4.0,53.0,108.0,0.3794799760431412,178.19480975232923,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.19480975232932,1.0,178.19480975232923,,,,964.8530823063916,990.0,0.11796494184720548,0.008041335148776908,989.873993723004,0.22803418387050634,,,,24.79287723274181,,,,0.9274193548387099,,,,0.7127792390093173,,,,0.9712903225806448,,,,39.06549367225677,,,,39.06549367225677,0.13597890705842766,48.642799848278244,31.20103018593553,1,1,29064.72729215904,31,0.21703052040142654
2052.08,2052.0,8.0,2051.0,11.0,321.0,46.25806451612903,0.7749999999999997,265.51804833828766,-0.16999999999999996,230.53604546971823,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,100.80645161290323,0.44113536570760953,129.72959385681494,0.0,0.0,0.0,0.0,0.0,0.0,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,177.50378740520208,1.0,129.72959385681494,,,,964.7289484176813,990.0,0.10039901843359159,0.0030953628623576323,989.8965056187043,0.12269977996345115,,,,25.044857421059337,,,,0.9025806451612904,,,,0.5189183754272599,,,,0.966451612903226,,,,27.900079523415325,,,,27.900079523415325,0.12007427395889389,34.77226335451432,18.560379131796285,1,1,20757.659165420995,31,0.15500044179675176
2052.09,2052.0,9.0,2051.0,12.0,351.5,50.666666666666664,0.7749999999999998,214.4831189975144,-0.14000000000000007,191.21170058628397,34.0,6.0,4.0,3.0,44.0,91.0,0.47818319319409486,100.2117005862839,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,144.21170058628388,1.0,100.2117005862839,,,,964.5233129047795,990.0,0.0890494433816877,0.0006358136491313054,989.910314742969,0.07187710404937613,,,,25.315124734140745,,,,0.8830000000000006,,,,0.4008468023451359,,,,0.9620000000000005,,,,21.173486147985027,,,,21.173486147985027,0.1101594550349381,25.69594200925458,17.29027670049627,1,1,15244.910026549209,30,0.11763047859991674
2052.1,2052.0,10.0,2052.0,1.0,16.0,2.7419354838709675,0.7749999999999997,191.86003737757628,-0.16000000000000006,168.06939274275672,31.0,4.0,3.0,2.0,33.0,73.0,0.4344201366933647,95.06939274275679,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,133.06939274275678,1.0,95.06939274275679,,,,964.4626958914351,990.0,0.08525092934412164,0.0,989.9147490706564,0.0635246327529765,,,,25.38852854646827,,,,0.8799999999999998,,,,0.3802775709710272,,,,0.9600000000000006,,,,20.003279585678186,,,,20.003279585678186,0.11900203833615233,20.620440366883933,19.424394556082724,1,1,14882.440011744562,31,0.11112933103154542
2052.11,2052.0,11.0,2052.0,2.0,46.5,7.066666666666666,0.7749999999999998,229.9199131478037,-0.2000000000000001,194.28232660989408,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.4394278615524903,109.94899327656081,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,150.94899327656083,1.0,109.94899327656081,,,,964.5772464571976,990.0,0.09134624770791845,0.001692645328946097,989.9069611069632,0.08933832408906668,,,,25.240376325676063,,,,0.89,,,,0.4397959731062432,,,,0.9656666666666666,,,,23.520205781769125,,,,23.520205781769125,0.11971059838377117,34.179719309126696,15.48759075265776,1,1,16934.548162873773,30,0.13066780989871737
2052.12,2052.0,12.0,2052.0,3.0,77.0,11.419354838709678,0.7749999999999997,447.69524764209166,-0.16999999999999996,388.7113987652463,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,116.06451612903226,0.3034111162192796,272.646882636214,0.0,0.0,0.0,0.0,0.0,0.0,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,325.6791407007301,1.7741935483870968,158.85920380050956,146.97575182945158,,,965.2328882698524,990.0,0.15008643959083173,0.024929359209523126,989.8249842011999,0.18576491771659526,0.15333771715483083,,,24.40633101362995,24.33996004280576,,,0.9174193548387097,0.9129166666666668,,,0.6354368152020381,0.5879030073178064,,,0.9706451612903222,0.9699999999999998,,,33.95560618340442,31.07735893480931,,,58.0154969716439,0.14844530923509033,70.83611861932201,28.335459578053737,2,1,43163.52974690308,31,0.3223083165091329
2053.01,2053.0,1.0,2052.0,4.0,108.0,15.870967741935484,0.7875000000000003,587.8246359331166,-0.17999999999999997,504.5004937895973,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.26621382078463124,371.6295260476617,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,428.0488808863714,1.967741935483871,190.21129574194666,187.4655046492389,,,965.720445734115,990.0,0.18411217446410855,0.044325905209532356,989.7715619203263,0.26147544606605355,0.25267136896441195,,,23.789640740145696,23.783216549535876,,,0.9303225806451615,0.929666666666667,,,0.760845182967787,0.749862018596956,,,0.9709677419354834,0.9706666666666662,,,40.1107947384115,39.45764530869546,,,78.29561277908452,0.15465155677080605,94.3438554682652,58.632454490715475,2,1,58251.93590763889,31,0.43497562655046956
2053.02,2053.0,2.0,2052.0,5.0,137.5,20.071428571428573,0.7875000000000002,717.7905848004613,-0.16000000000000006,627.3489711156031,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.17991213839067358,516.6346854013173,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,564.7775425441745,2.2857142857142856,229.43985153293485,229.43985153293485,202.14243817406637,,966.263512330977,990.0,0.24518339935679073,0.08054508850704882,989.6742715121364,0.37710104722622695,0.37710104722622695,0.2898456344239224,,23.03365813393291,23.03365813393291,22.76196223390004,,0.9407142857142855,0.9407142857142855,0.9324999999999999,,0.9177594061317397,0.9177594061317397,0.8085697526962656,,0.9778571428571429,0.9778571428571429,0.9724999999999999,,47.73515130421306,47.73515130421306,40.93164409578082,,107.16505806436349,0.17031952658863878,131.19896931093098,90.81778314029184,3,2,72014.91901925227,28,0.5953614336909083
2053.03,2053.0,3.0,2052.0,6.0,167.0,24.258064516129032,0.7875000000000003,909.7947636649458,-0.4100000000000001,616.0447793466265,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.18609062846908847,501.94800515307793,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,553.8834890240457,2.161290322580645,236.14860413390514,236.14860413390514,183.83494068865923,,966.2142676751808,990.0,0.23801786774659725,0.07343370945857881,989.6885484227944,0.39964994951020927,0.39964994951020927,0.2392624840152558,,23.074630798104042,23.074630798104042,23.003098168290926,,0.9396774193548386,0.9396774193548386,0.93,,0.9445944165356207,0.9445944165356207,0.7353397627546367,,0.9783870967741936,0.9783870967741936,0.97,,49.178997270893525,49.178997270893525,37.42291687155658,,104.39394887590909,0.1693446047072168,112.76965445951129,92.28611826994879,3,2,77669.0979636764,31,0.5799663826439396
2053.04,2053.0,4.0,2052.0,7.0,197.5,28.666666666666668,0.7875000000000002,1083.869734937323,-0.2899999999999999,836.3409842210119,40.0,10.0,8.0,5.0,62.0,125.0,0.14986773665671296,711.340984221012,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,769.3409842210119,3.0,237.1136614070041,237.1136614070041,237.1136614070041,,967.161633470333,990.0,0.36675185440255104,0.1479853523718863,989.4852627932256,0.3993576704896802,0.3993576704896802,0.3993576704896802,,21.924271652402965,21.924271652402965,21.924271652402965,,0.9390000000000003,0.9390000000000003,0.9390000000000003,,0.9484546456280163,0.9484546456280163,0.9484546456280163,,0.9790000000000003,0.9790000000000003,0.9790000000000003,,46.85493821501334,46.85493821501334,46.85493821501334,,140.56481464504003,0.16806543342747163,152.9339029484475,124.17998209445184,3,3,101206.66654442876,30,0.7809156369168886
2053.05,2053.0,5.0,2052.0,8.0,228.0,33.0,0.7875000000000003,1805.866414701749,-0.24000000000000016,1464.557662323118,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.14144078114639308,1049.4087839389242,207.85855580354846,30.585503278412595,4.299433428526775,7.995913622649594,11.74950269112236,153.22820278283712,78.8113097300255,15.041368912397742,18.41526846135927,22.943051078219142,279.93788020219193,1161.6767310427067,3.967741935483871,264.56291358758125,264.56291358758125,264.56291358758125,264.2440446153864,969.4539051436235,990.0,0.8059643880058133,0.4267003013764813,988.767335310618,0.4981776321477032,0.4981776321477032,0.4981776321477032,0.49706496257136645,18.81525253484641,18.81525253484641,18.81525253484641,18.739226772716204,0.9328749341897543,0.9328749341897543,0.9328749341897543,0.9326374319960794,1.0582516543503258,1.0582516543503258,1.0582516543503258,1.0569761784615461,0.9793548387096778,0.9793548387096778,0.9793548387096778,0.9793333333333336,44.42779501418995,44.42779501418995,44.42779501418995,44.166684911237304,176.0253381824769,0.12486721425053329,191.1325005558834,156.69722290461598,4,3,130962.85160776283,31,0.9779185454582051
2053.06,2053.0,6.0,2052.0,9.0,258.5,37.333333333333336,0.7875000000000002,1358.1934598372643,-0.24000000000000016,1101.4948959280214,53.0,12.0,12.0,13.0,120.0,210.0,0.20017512265889004,864.2305152230682,27.264380704953023,6.881010368392906,1.2355594544502346,1.5579646117116013,1.6877949960209016,15.90205127437738,59.88101036839291,13.235559454450234,13.557964611711602,14.687794996020902,135.90205127437738,950.905049657623,3.566666666666667,239.53583119147632,239.53583119147632,239.53583119147632,256.98180290936403,968.1745478352667,990.0,0.5679438028352064,0.2833761912148427,989.14868000595,0.4128081622367205,0.4128081622367205,0.4128081622367205,0.47111864181502106,20.56132400844636,20.56132400844636,20.56132400844636,19.511195162948503,0.935193442210713,0.935193442210713,0.935193442210713,0.9356354862541992,0.9581433247659047,0.9581433247659047,0.9581433247659047,1.0279272116374558,0.977,0.977,0.977,0.9794117647058826,43.81168650696968,43.81168650696968,43.81168650696968,44.90896833118498,156.8834749085805,0.14369180826227285,190.4328005247947,114.44406833973171,4,3,112956.10193417793,30,0.8715748606032248
2053.07,2053.0,7.0,2052.0,10.0,289.0,41.74193548387097,0.7875000000000003,623.5751345912773,-0.16999999999999996,540.09401344787,58.0,11.0,11.0,11.0,136.0,227.0,0.44769297761507343,313.09401344787017,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,393.09401344787005,1.6129032258064515,196.18063977970934,188.15366383132576,198.03265801488482,,965.8761975055496,990.0,0.17994039505452786,0.0362102266157257,989.7838493783298,0.2775789309654419,0.2560103059675982,0.27765429024164795,,23.630072941814646,22.98204708280414,22.207909713073754,,0.931290322580645,0.9278571428571427,0.93,,0.7847225591188376,0.752614655325303,0.7921306320595394,,0.9716129032258062,0.970714285714286,0.97,,41.16987560253197,38.13489402298415,38.91918358485806,,64.6693734814374,0.11517105002820653,118.16914893712416,37.46838239395471,3,1,48114.01387018941,31,0.35927429711909653
2053.08,2053.0,8.0,2052.0,11.0,320.0,46.12903225806452,0.7875000000000003,399.101024010326,-0.16999999999999996,345.67137442094355,54.0,9.0,8.0,6.0,107.0,184.0,0.5366215350873539,161.67137442094344,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,232.6713744209435,1.0,161.67137442094344,,,,965.0553204832352,990.0,0.11909594915352203,0.0062581706145202805,989.8746458802322,0.1917327151517159,,,,24.62759268184517,,,,0.9199999999999997,,,,0.646685497683774,,,,0.9699999999999996,,,,34.89546251765924,,,,34.89546251765924,0.09996157919554435,46.88607226332076,23.458945489030786,1,1,25962.224113138465,31,0.19386368065366238
2053.09,2053.0,9.0,2052.0,12.0,350.5,50.5,0.7875000000000002,289.46217406932425,-0.14000000000000007,257.54896937818114,46.0,7.0,6.0,4.0,75.0,138.0,0.5393400803178587,119.54896937818124,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,178.5489693781812,1.0,119.54896937818124,,,,964.7800558772223,990.0,0.1007553304698345,0.002005065896124605,989.8972396036338,0.10413552895901332,,,,25.013048197452935,,,,0.8990000000000001,,,,0.478195877512725,,,,0.9656666666666671,,,,25.532269626631983,,,,25.532269626631983,0.0982634854787836,35.80966624945837,19.211107864726507,1,1,18383.23413117504,30,0.14184594237017778
