MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2017.1,2017.0,10.0,2017.0,1.0,16.0,2.7419354838709675,0.3375000000000002,0.0,277.5296288269351,277.5296288269351,-0.24391966499999998,254.6825885712093,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.41749551450451267,148.8761369583059,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,197.94065308733823,1.0,148.8761369583059,,,,964.7700379416266,990.0,0.1073641848025949,0.0048876136958305935,989.8877482015013,0.1592703544678998,,,,24.958439905406586,,,,0.9158064516129033,,,,0.5955045478332239,,,,0.9699999999999995,,,,32.39907848145564,,,,32.39907848145564,0.12673433419282656,43.068009728221085,29.206677077595987,1,1,24104.91439020301,31,0.17999488045253142
2017.11,2017.0,11.0,2017.0,2.0,46.5,7.066666666666666,0.3375000000000002,0.0,336.7660400883824,336.7660400883824,-0.2960105510000001,303.12191347231294,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.34021413802280026,201.45524680564623,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,249.45524680564628,1.0,201.45524680564623,,,,964.916982656568,990.0,0.1247049350700015,0.01192273129135214,989.8633723336386,0.2986919336728327,,,,24.647697743397657,,,,0.9330000000000002,,,,0.8058209872225851,,,,0.9733333333333334,,,,44.26396782251769,,,,44.26396782251769,0.14488344885538992,59.995063705752756,32.198614798575576,1,1,31870.05683221274,30,0.24591093234732053
2017.12,2017.0,12.0,2017.0,3.0,77.0,11.419354838709678,0.3375000000000002,0.0,490.1320053749792,490.1320053749792,-0.39636746799999983,424.56507646474745,42.0,7.0,5.0,3.0,61.0,118.0,0.28024620013586593,306.5650764647474,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,360.56507646474745,1.7741935483870968,182.51247578786285,160.23460920764254,,,965.3731028909467,990.0,0.16170057889973163,0.031313015292949484,989.8069864058076,0.24937107436880415,0.18367522303643635,,,24.184512440492007,24.184339915625994,,,0.9261290322580649,0.9195833333333333,,,0.7300499031514518,0.6409384368305701,,,0.9722580645161287,0.9699999999999998,,,39.14198441482129,33.90439107714432,,,65.39054524873947,0.15369211623849688,82.45282365626329,54.01173521325625,2,1,48650.565665062175,31,0.3632808069374416
2018.01,2018.0,1.0,2017.0,4.0,108.0,15.870967741935484,0.3499999999999998,0.0,876.7312960652222,876.7312960652222,-0.32654580800000005,776.5287707498454,46.0,7.0,6.0,4.0,76.0,139.0,0.18835901721803286,637.5287707498453,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,696.5287707498453,2.774193548387097,230.4244767426482,230.4244767426482,230.15915002803655,222.36827244939295,966.8916108042932,990.0,0.33579968563770124,0.1345346962064717,989.5296656181557,0.37944553822862476,0.37944553822862476,0.37842881255836575,0.3506429413684377,22.2586092756339,22.2586092756339,21.586994332014395,20.931189671455506,0.9390322580645164,0.9390322580645164,0.938333333333333,0.9383333333333331,0.9216979069705933,0.9216979069705933,0.9206366001121459,0.8894730897975718,0.9780645161290324,0.9780645161290324,0.9783333333333335,0.9783333333333332,46.17640527111721,46.17640527111721,44.701875538308734,41.90319134868988,126.41903337390207,0.16242208364603938,174.8733149344587,82.42114619246492,4,2,94055.76083018312,31,0.7023279631883447
2018.02,2018.0,2.0,2017.0,5.0,137.5,20.071428571428573,0.3499999999999998,0.0,1967.6261840462028,1967.6261840462028,-0.32466112599999997,1744.0420776853693,49.0,8.0,7.0,5.0,93.0,162.0,0.09786787567860171,1089.3115227044086,492.73055498096033,40.60578172663632,7.830067292139334,12.75605076800521,15.207733178424702,416.33092201575477,89.60578172663632,15.830067292139335,19.756050768005213,20.207733178424707,509.33092201575477,1214.5034224911894,4.0,272.32788067610215,272.32788067610215,272.32788067610215,272.32788067610215,970.3127858597147,990.0,0.8747805731938588,0.4664176456453732,988.6588017811608,0.5249954515769667,0.5249954515769667,0.5249954515769667,0.5249954515769667,17.821020469869033,17.821020469869033,17.821020469869033,17.821020469869033,0.9293799047788156,0.9293799047788156,0.9293799047788156,0.9293799047788156,1.0893115227044092,1.0893115227044092,1.0893115227044092,1.0893115227044092,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.32394179121058,43.32394179121058,43.32394179121058,43.32394179121058,173.29576716484232,0.10612200668409136,190.54715538944149,148.60933632600282,4,4,116454.75553477406,28,0.962754262026902
2018.03,2018.0,3.0,2017.0,6.0,167.0,24.258064516129032,0.3499999999999998,0.0,4357.5193382716325,4357.5193382716325,-0.39576539699999996,3753.9249584754443,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.07749438896211167,1100.0,2363.441087507703,34.903225806451616,4.967741935483871,9.612903225806452,61.58064516129032,2252.376571378671,100.0,18.0,25.0,80.0,2430.9249584754443,1243.0,4.0,275.0,275.0,275.0,275.0,975.1433043932483,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.919793613637056,12.919793613637056,12.919793613637056,12.919793613637056,0.8789080273756039,0.8789080273756039,0.8789080273756039,0.8789080273756039,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.04068300298997,30.04068300298997,30.04068300298997,30.04068300298997,120.16273201195987,0.03252692265734496,146.11946372916262,104.84898586380443,4,4,89401.0726168981,31,0.6675707333997768
2018.04,2018.0,4.0,2017.0,7.0,197.5,28.666666666666668,0.3499999999999998,0.0,5234.808489985402,5234.808489985402,-0.3863576779999997,4526.930531447496,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07588124392780289,1100.0,3085.930531447497,20.666666666666668,3.9999999999999996,5.666666666666667,53.666666666666664,3001.930531447497,100.0,18.0,25.0,80.0,3203.930531447497,1243.0,4.0,275.0,275.0,275.0,275.0,976.5400028781797,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.523095128705403,11.523095128705403,11.523095128705403,11.523095128705403,0.8515157618971104,0.8515157618971104,0.8515157618971104,0.8515157618971104,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.95480838179947,25.95480838179947,25.95480838179947,25.95480838179947,103.81923352719788,0.023119575823396205,116.86458402114677,98.1069371780165,4,4,74749.84813958248,30,0.5767735195955438
2018.05,2018.0,5.0,2017.0,8.0,228.0,33.0,0.3499999999999998,0.0,3461.258328195413,3461.258328195413,-0.3628664760000001,3021.6672139681414,71.0,14.0,18.0,24.0,213.0,340.0,0.11515731366033992,1100.0,1581.6672139681405,29.0,4.0,7.0,56.0,1485.6672139681407,100.0,18.0,25.0,80.0,1698.6672139681405,1243.0,4.0,275.0,275.0,275.0,275.0,973.6163764829093,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.44672152397595,14.44672152397595,14.44672152397595,14.44672152397595,0.9016642234843786,0.9016642234843786,0.9016642234843786,0.9016642234843786,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,34.47321076772384,34.47321076772384,34.47321076772384,34.47321076772384,137.89284307089537,0.04730291248730098,157.4536947280161,117.70042792371453,4,4,102592.27524474617,31,0.7660713503938633
2018.06,2018.0,6.0,2017.0,9.0,258.5,37.333333333333336,0.3499999999999998,0.0,1877.7329987511005,1877.7329987511005,-0.350233472,1647.5572670765512,67.0,13.0,15.0,17.0,181.0,293.0,0.1852552778514621,1058.016798101625,296.5404689749261,21.353227903442566,3.2704909454409465,6.2570179449133985,17.20541970161687,248.45431247951223,88.35322790344256,16.270490945440947,21.257017944913397,34.20541970161687,429.45431247951234,1183.897534895422,4.0,264.50419952540625,264.50419952540625,264.50419952540625,264.50419952540625,970.0350488401037,990.0,0.8330809583957562,0.43396248565035295,988.7329565559539,0.4975405110827716,0.4975405110827716,0.4975405110827716,0.4975405110827716,18.200367204767467,18.200367204767467,18.200367204767467,18.200367204767467,0.9316799160965273,0.9316799160965273,0.9316799160965273,0.9316799160965273,1.058016798101625,1.058016798101625,1.058016798101625,1.058016798101625,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,42.9283648205027,42.9283648205027,42.9283648205027,42.9283648205027,171.7134592820108,0.10879199293009008,185.4860067908835,153.29487380777482,4,4,123633.69068304775,30,0.9539636626778376
2018.07,2018.0,7.0,2017.0,10.0,289.0,41.74193548387097,0.3499999999999998,0.0,949.4790279217797,949.4790279217797,-0.335436778,838.0074628551507,63.0,12.0,13.0,13.0,155.0,256.0,0.3147323809829779,582.007462855151,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,670.0074628551508,2.5483870967741935,227.49903944772802,227.49903944772802,231.6053472206195,,967.1555542996535,990.0,0.31273185479139515,0.10641889654761491,989.5808492486609,0.3717844556376396,0.3717844556376396,0.38427860542592995,,22.05351049336979,22.05351049336979,21.46445376447313,,0.9370967741935485,0.9370967741935485,0.9376470588235291,,0.9099961577909123,0.9099961577909123,0.9264213888824785,,0.9767741935483871,0.9767741935483871,0.9776470588235296,,44.95188069064254,44.95188069064254,44.62318464254186,,114.37454005622737,0.13535302384625528,151.78641281258663,75.08096621234405,3,2,85094.65780183313,31,0.6354141114234851
2018.08,2018.0,8.0,2017.0,11.0,320.0,46.12903225806452,0.3499999999999998,0.0,555.7420830003142,555.7420830003142,-0.334548382,490.6691678633415,58.0,10.0,10.0,7.0,117.0,202.0,0.416625938311267,288.6691678633416,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,366.6691678633416,1.5806451612903225,193.86991760847792,163.26537543893204,,,965.6597544141649,990.0,0.16372776792509505,0.027733833572668315,989.808538398502,0.2776866048718627,0.19102082086178804,,,23.871097379465493,23.771392659797606,,,0.9303225806451615,0.921111111111111,,,0.7754796704339112,0.6530615017557282,,,0.9741935483870969,0.9700000000000001,,,41.30489316636378,34.003584319847896,,,61.048909868210956,0.12363404564047513,80.07802635236115,47.01892330149118,2,1,45420.38894194892,31,0.3391606103789495
2018.09,2018.0,9.0,2017.0,12.0,350.5,50.5,0.3499999999999998,0.0,410.9056934988296,410.9056934988296,-0.29376432200000013,368.65739213901145,48.0,8.0,7.0,4.0,79.0,146.0,0.3985921308189971,222.65739213901125,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,285.6573921390113,1.0,222.65739213901125,,,,965.142811056649,990.0,0.1368234881642473,0.014931684216988683,989.8482448276187,0.3569942980178394,,,,24.34843947295201,,,,0.9386666666666665,,,,0.8906295685560457,,,,0.976333333333333,,,,48.74995594922405,,,,48.74995594922405,0.13165501208414587,58.332846289386865,38.72194744989111,1,1,35099.96828344133,30,0.2708330886068004
2018.1,2018.0,10.0,2018.0,1.0,16.0,2.7419354838709675,0.3499999999999998,0.0,312.93945960800164,312.93945960800164,-0.24391966499999998,286.22322875449913,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.396729277358667,172.99742230288612,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,225.9329061738539,1.0,172.99742230288612,,,,964.8530159904665,990.0,0.1168661680480363,0.0073118782766985625,989.8758219536753,0.21396534623643157,,,,24.808840616972503,,,,0.9251612903225813,,,,0.6919896892115445,,,,0.9699999999999995,,,,37.78646306973768,,,,37.78646306973768,0.13175838393085262,44.82911609218999,32.632630166755,1,1,28113.128523884825,31,0.20992479483187593
2018.11,2018.0,11.0,2018.0,2.0,46.5,7.066666666666666,0.3499999999999998,0.0,348.3271184360295,348.3271184360295,-0.2960105510000001,312.23914264625745,40.0,6.0,4.0,3.0,53.0,106.0,0.3440089793286473,206.23914264625753,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.23914264625756,1.0333333333333334,201.39041679645206,145.46177549416382,,,964.9400554676573,990.0,0.12701719878606513,0.0124134461986855,989.8605693550155,0.2959305667257784,0.1497008385945,,,24.62458332063186,24.41271649114131,,,0.9323333333333335,0.91,,,0.8055616671858081,0.5818471019766552,,,0.9730000000000001,0.97,,,44.17692323172037,30.750142013403092,,,45.201927965500474,0.14375672599328831,61.500284026806185,35.937150990699344,2,1,32545.388135160334,30,0.2511218220305581
2018.12,2018.0,12.0,2018.0,3.0,77.0,11.419354838709678,0.3499999999999998,0.0,741.9755989303653,741.9755989303653,-0.39636746799999983,639.0423526173311,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.20589524139320026,518.2036429399114,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,573.6229977786212,2.4516129032258065,206.79288013014167,206.79288013014167,233.25015493850972,210.9023488678514,966.3029659918675,990.0,0.26742068397559365,0.09177156666554494,989.6408077493588,0.3165337389795124,0.3165337389795124,0.3914227644778602,0.3148686676067962,23.021308018511927,23.021308018511927,21.901109248218997,21.276324216337787,0.930967741935484,0.930967741935484,0.9369230769230766,0.93,0.8271715205205665,0.8271715205205665,0.9330006197540389,0.8436093954714056,0.974516129032258,0.974516129032258,0.9769230769230771,0.97,42.11766724276391,42.11766724276391,45.77140574588312,39.710166356147106,104.71076806787062,0.16222756887976514,158.84066542458842,58.73272818315535,4,2,77904.81144249576,31,0.581726489265948
2019.01,2019.0,1.0,2018.0,4.0,108.0,15.870967741935484,0.3625000000000001,0.0,1688.1221917892608,1688.1221917892608,-0.32654580800000005,1488.2943476830596,49.0,8.0,7.0,5.0,81.0,150.0,0.11128265578361786,1007.8894327986995,330.4049148843598,25.345573810125146,4.893813235622802,8.00556988994473,11.013497162811992,281.1464607858551,74.34557381012515,12.893813235622801,15.005569889944733,16.01349716281199,362.1464607858551,1110.1343897343922,4.0,251.9723581996749,251.9723581996749,251.9723581996749,251.9723581996749,969.4517906498862,990.0,0.7379790745569368,0.3840622507764182,988.8779586746668,0.4542821402029776,0.4542821402029776,0.4542821402029776,0.4542821402029776,18.97188588457756,18.97188588457756,18.97188588457756,18.97188588457756,0.9329556752870884,0.9329556752870884,0.9329556752870884,0.9329556752870884,1.0078894327987002,1.0078894327987002,1.0078894327987002,1.0078894327987002,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,42.46353139978471,42.46353139978471,42.46353139978471,42.46353139978471,169.8541255991388,0.1264061187427868,190.97027151010712,152.13982320794753,4,4,126371.4694457593,31,0.9436340311063269
2019.02,2019.0,2.0,2018.0,5.0,137.5,20.071428571428573,0.3625,0.0,4062.3327942593846,4062.3327942593846,-0.32466112599999997,3584.2382363099046,55.0,10.0,10.0,8.0,114.0,197.0,0.05621347211574773,1100.0,2287.238236309905,45.0,8.000000000000002,15.000000000000004,69.72354844998438,2149.5146878599207,100.0,18.0,25.0,77.72354844998438,2263.5146878599207,1243.0,4.0,275.0,275.0,275.0,275.0,974.7848629198197,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.278235087065399,13.278235087065399,13.278235087065399,13.278235087065399,0.8841280130672777,0.8841280130672777,0.8841280130672777,0.8841280130672777,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.082842555973695,31.082842555973695,31.082842555973695,31.082842555973695,124.33137022389478,0.036015953753897524,149.81230909059155,103.64347177049903,4,4,83550.68079045729,28,0.6907298345771933
2019.03,2019.0,3.0,2018.0,6.0,167.0,24.258064516129032,0.3625000000000001,0.0,6540.320201288331,6540.320201288331,-0.39576539699999996,5602.013448686707,68.0,14.0,17.0,21.0,195.0,315.0,0.05655303001836123,1100.0,4187.013448686708,31.99999999999999,4.0,7.999999999999997,59.0,4084.013448686708,100.0,18.0,25.0,80.0,4279.013448686709,1243.0,1.4193548387096775,275.0,275.0,275.0,275.0,978.2186684836173,990.0574110215738,0.9219672131147545,0.4800000000000003,988.6554438084589,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.901840544841514,9.901840544841514,9.901840544841514,9.901840544841514,0.29381580188823686,0.29381580188823686,0.29381580188823686,0.29381580188823686,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,8.17831867499386,8.17831867499386,8.17831867499386,8.17831867499386,32.71327469997544,0.006388037399768624,103.30317856384437,0.0,4,0,24338.676376781725,31,0.18174041499986354
2019.04,2019.0,4.0,2018.0,7.0,197.5,28.666666666666668,0.36250000000000004,0.0,5356.703797722431,5356.703797722431,-0.3863576779999997,4606.472477852021,84.0,14.0,20.0,27.0,219.0,364.0,0.08045683043624141,1100.0,3142.4724778520217,16.0,4.000000000000001,5.0,53.0,3064.4724778520217,100.0,18.0,25.0,80.0,3283.4724778520217,1243.0,4.0,275.0,275.0,275.0,275.0,976.6388401717066,990.008869286553,0.9219672131147545,0.4800000000000003,988.6069020734384,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.433127121731747,11.433127121731747,11.433127121731747,11.433127121731747,0.8483732666916185,0.8483732666916185,0.8483732666916185,0.8483732666916185,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.701261542205536,25.701261542205536,25.701261542205536,25.701261542205536,102.80504616882214,0.02308378081955938,126.02936225294322,87.96572589783202,4,4,74019.63324155191,30,0.571139145382345
2019.05,2019.0,5.0,2018.0,8.0,228.0,33.0,0.3625000000000001,0.0,3023.9798581185705,3023.9798581185705,-0.3628664760000001,2626.208276572277,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.1287417560521897,1100.0,1199.079244314213,33.064516129032256,4.0,7.67741935483871,52.861044077510094,1101.4762647528316,100.0,18.0,25.0,76.1836247226714,1307.024651849606,1243.0,4.0,275.0,275.0,275.0,275.0,972.6865440246214,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.376553982263852,15.376553982263852,15.376553982263852,15.376553982263852,0.9119459942572362,0.9119459942572362,0.9119459942572362,0.9119459942572362,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.112737841623314,37.112737841623314,37.112737841623314,37.112737841623314,148.45095136649326,0.059686525254546326,169.85361128719612,126.21820489540607,4,4,110447.50781667096,31,0.824727507591629
2019.06,2019.0,6.0,2018.0,9.0,258.5,37.333333333333336,0.36250000000000004,0.0,1532.05328684839,1532.05328684839,-0.350233472,1337.5443628944429,62.0,12.0,14.0,16.0,153.0,257.0,0.20006314150580462,973.4619942844691,107.0823686099735,13.23475294232628,2.1667869320226725,3.6336538902027082,6.66660660606839,81.38056823935345,75.23475294232627,14.16678693202267,17.63365389020271,22.666606606068388,234.38056823935347,1080.497188049021,3.7666666666666666,257.92961873395626,257.92961873395626,257.92961873395626,260.4432235860005,969.0242053220055,990.0,0.7019558528044099,0.3566210085998568,988.9414231385957,0.47320985279735617,0.47320985279735617,0.47320985279735617,0.4827086901966477,19.444007963792828,19.444007963792828,19.444007963792828,18.93205467932458,0.9363258497110958,0.9363258497110958,0.9363258497110958,0.9352076300579506,1.0317184749358252,1.0317184749358252,1.0317184749358252,1.0417728943440019,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.9775634558768,44.9775634558768,44.9775634558768,44.1663149607958,168.79353183757388,0.1295037335329716,186.8562106396119,134.7539690924482,4,3,121531.34292305313,30,0.9377418435420767
2019.07,2019.0,7.0,2018.0,10.0,289.0,41.74193548387097,0.3625000000000001,0.0,831.6656713902784,831.6656713902784,-0.335436778,730.5385921109472,58.0,11.0,11.0,11.0,136.0,227.0,0.3193055551522486,503.5385921109472,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,583.5385921109472,2.3870967741935485,210.54748190307814,210.54748190307814,212.9793731207101,,966.705557870006,990.0,0.2597971185079396,0.0801537608470286,989.6600491206452,0.3184129571608246,0.3184129571608246,0.3237920870850577,,22.636078293478292,22.636078293478292,21.93735804194985,,0.9345161290322581,0.9345161290322581,0.9349999999999997,,0.8421899276123123,0.8421899276123123,0.8519174924828402,,0.9745161290322578,0.9745161290322578,0.9750000000000002,,42.531032392846626,42.531032392846626,41.752173783869935,,101.22419657299776,0.1373908956859038,140.61556826701252,70.54011007762786,3,2,75310.80225031031,31,0.5623566476277652
2019.08,2019.0,8.0,2018.0,11.0,320.0,46.12903225806452,0.3625000000000001,0.0,544.4496455209971,544.4496455209971,-0.334548382,478.422174374795,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.41447276389072685,282.22862598769825,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,357.9705614715693,1.5806451612903225,190.11494407827928,158.6402299551106,,,965.6055152781042,990.0,0.16083893185402673,0.02644572519753965,989.8127153429484,0.2675254806908155,0.1796966370729735,,,23.93967458415313,23.874418130096373,,,0.9283870967741938,0.9177777777777778,,,0.760459776313117,0.6345609198204425,,,0.9741935483870969,0.9700000000000001,,,40.5557727413896,33.08150974028177,,,59.76439130026287,0.12418671099370236,78.29699911729783,46.616801171582956,2,1,44464.7071273956,31,0.33202439611257173
2019.09,2019.0,9.0,2018.0,12.0,350.5,50.5,0.36250000000000004,0.0,421.2458819327402,421.2458819327402,-0.29376432200000013,376.3875904810323,48.0,8.0,7.0,4.0,79.0,146.0,0.38949014611730687,230.38759048103216,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,293.3875904810323,1.0,230.38759048103216,,,,965.1723548737543,990.0,0.1393907127058779,0.016119842432639458,989.8444894448617,0.37974731239725307,,,,24.292387258710153,,,,0.9423333333333336,,,,0.9215503619241285,,,,0.9769999999999999,,,,50.55606117895083,,,,50.55606117895083,0.1339519435798987,59.9289476944816,42.23591945530922,1,1,36400.3640488446,30,0.2808670065497269
2019.1,2019.0,10.0,2019.0,1.0,16.0,2.7419354838709675,0.3625000000000001,0.0,359.19275250743345,359.19275250743345,-0.24391966499999998,327.4326137574431,44.0,7.0,6.0,3.0,60.0,120.0,0.36668197267516167,207.43261375744325,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,264.4326137574432,1.0,207.43261375744325,,,,964.9839314440037,990.0,0.1297746687755347,0.01152993175278162,989.8586953994713,0.30500700479762993,,,,24.569756950670712,,,,0.9380645161290325,,,,0.8297304550297736,,,,0.9716129032258061,,,,45.57488862023317,,,,45.57488862023317,0.139134340804394,49.44766406861592,42.80809088540155,1,1,33907.71713345347,31,0.253193825667962
2019.11,2019.0,11.0,2019.0,2.0,46.5,7.066666666666666,0.36250000000000004,0.0,469.27017477266804,469.27017477266804,-0.2960105510000001,418.91569018432585,42.0,7.0,6.0,3.0,56.0,114.0,0.2789890161640033,304.9156901843258,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,359.9156901843258,1.6666666666666667,192.02028291832414,169.34311089900245,,,965.3547314701476,990.0,0.1615934810165626,0.030983138036865157,989.8074233809463,0.2731141915434592,0.20895064128659527,,,24.179577719255533,24.08533815249963,,,0.9300000000000003,0.923,,,0.7680811316732967,0.6773724435960096,,,0.973333333333333,0.9710000000000001,,,41.35629917721162,35.838192682272016,,,65.24842763205963,0.15466254450547304,97.699032140605,45.68124115340568,2,1,46978.86789508294,30,0.36249126462255354
2019.12,2019.0,12.0,2019.0,3.0,77.0,11.419354838709678,0.3625000000000001,0.0,803.0604363370674,803.0604363370674,-0.39636746799999983,687.674137308879,44.0,8.0,6.0,4.0,64.0,126.0,0.18432028554593277,561.674137308879,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,619.6741373088788,2.6774193548387095,214.1601800469815,214.1601800469815,196.85557588868565,,966.5278156336212,990.0,0.2758980506138429,0.09503156916915532,989.6290703802173,0.33016834856617416,0.33016834856617416,0.2750053602852926,,22.771086398029528,22.771086398029528,22.672849561140236,,0.9354838709677418,0.9354838709677418,0.9314285714285715,,0.8566407201879263,0.8566407201879263,0.7874223035547425,,0.9741935483870966,0.9741935483870966,0.9714285714285715,,43.676798865679764,43.676798865679764,39.61187137244198,,114.18744608043313,0.16601772659745542,132.13683045581496,94.96943999898113,3,2,84955.45988384222,31,0.6343747004468505
2020.01,2020.0,1.0,2019.0,4.0,108.0,15.870967741935484,0.375,0.0,1002.2320261862519,1002.2320261862519,-0.32654580800000005,879.5040261383263,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.1668217292802361,733.4072519447781,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,795.6330583963908,3.0,244.46908398159266,244.46908398159266,244.46908398159266,,967.3396242355572,990.0,0.3876354100235755,0.15859342329680756,989.4537711666796,0.42489942447704104,0.42489942447704104,0.42489942447704104,,21.68924750664559,21.68924750664559,21.68924750664559,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.9778763359263711,0.9778763359263711,0.9778763359263711,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,47.87039558641507,47.87039558641507,47.87039558641507,,143.61118675924521,0.16326922327046184,155.46660981880657,129.6561855405304,3,3,106846.72294887842,31,0.797839926440251
2020.02,2020.0,2.0,2019.0,5.0,138.0,20.137931034482758,0.375,0.0,1329.907974127998,1329.907974127998,-0.32466112599999997,1167.9944414942074,49.0,8.0,7.0,5.0,93.0,162.0,0.14090843762769564,979.7507454237228,26.243696070484678,7.3208576626347375,1.2566485487610548,1.1339868672431648,0.8099906194594035,15.722212372386322,56.32085766263473,9.256648548761053,8.133986867243166,5.809990619459405,108.72221237238631,1053.4622385023617,3.896551724137931,251.881702025479,251.881702025479,251.881702025479,249.96398234889583,968.4477468620556,990.0,0.6543671508449949,0.35403538628460113,988.9915974628702,0.4530333283557448,0.4530333283557448,0.4530333283557448,0.44645539362139225,20.09081727245896,20.09081727245896,20.09081727245896,19.96872894565409,0.9367757866286567,0.9367757866286567,0.9367757866286567,0.936403762008886,1.0075268081019166,1.0075268081019166,1.0075268081019166,0.9998559293955835,0.9789655172413796,0.9789655172413796,0.9789655172413796,0.9788461538461541,45.39100472590456,45.39100472590456,45.39100472590456,44.707409973339956,176.255519671053,0.1520188091512539,191.05104275675416,152.43305040225178,4,3,122673.84169105283,29,0.9791973315058495
2020.03,2020.0,3.0,2019.0,6.0,168.0,24.419354838709676,0.375,0.0,2236.25453077392,2236.25453077392,-0.39576539699999996,1904.3674699621242,59.0,11.0,12.0,13.0,144.0,239.0,0.1264874188363373,1100.0,565.3674699621238,40.854746676630235,6.993695252449925,12.710585055399527,30.752205479111332,474.0562374985328,99.85474667663024,17.993695252449925,24.710585055399527,43.75220547911134,618.056237498533,1242.5590269844795,4.0,275.0,275.0,275.0,275.0,970.8486805573993,990.0,0.9208105625822423,0.4800000000000003,988.599189437418,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.215574100018433,17.215574100018433,17.215574100018433,17.215574100018433,0.9277757494509153,0.9277757494509153,0.9277757494509153,0.9277757494509153,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.22954745017384,42.22954745017384,42.22954745017384,42.22954745017384,168.91818980069536,0.08964676021994497,182.489385450094,163.2911100640601,4,4,125675.13321171736,31,0.938434387781641
2020.04,2020.0,4.0,2019.0,7.0,198.5,28.8,0.375,0.0,2274.855451234702,2274.855451234702,-0.3863576779999997,1945.2650000129454,54.0,13.0,14.0,19.0,117.0,217.0,0.1115816340719704,1100.0,628.2650000129456,46.0,5.0,11.0,55.00937788131781,511.2556221316276,100.0,18.0,25.0,74.00937788131779,628.2556221316277,1243.0,4.0,275.0,275.0,275.0,275.0,970.9768684504381,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.086229556447243,17.086229556447243,17.086229556447243,17.086229556447243,0.9274512507761601,0.9274512507761601,0.9274512507761601,0.9274512507761601,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.895388194637306,41.895388194637306,41.895388194637306,41.895388194637306,167.58155277854922,0.08617854030399834,169.8807533073768,166.2045490222397,4,4,120658.71800055541,30,0.9310086265474955
2020.05,2020.0,5.0,2019.0,8.0,229.0,33.12903225806452,0.375,0.0,1689.2003864796504,1689.2003864796504,-0.3628664760000001,1459.3425646672597,55.0,13.0,13.0,17.0,178.0,276.0,0.1955433339972984,1025.3812437994575,157.96132086780213,21.049699234054017,2.643634610861585,5.4234018181695385,9.729501647654482,119.11508355706253,76.049699234054,15.643634610861584,18.423401818169534,26.729501647654477,297.1150835570626,1135.4979794625424,3.903225806451613,262.48653886196206,262.48653886196206,262.48653886196206,263.413230129311,969.4434768670193,990.0,0.7693786149162953,0.40410262354941295,988.8265187615342,0.48998527232686456,0.48998527232686456,0.48998527232686456,0.4936280291545611,18.893056622188002,18.893056622188002,18.893056622188002,18.669692445246167,0.9342502589989574,0.9342502589989574,0.9342502589989574,0.9336342153202741,1.0499461554478482,1.0499461554478482,1.0499461554478482,1.0536529205172438,0.979677419354839,0.979677419354839,0.979677419354839,0.9796428571428574,44.36938895965957,44.36938895965957,44.36938895965957,43.96762122887213,172.8208570211858,0.12149303495237712,188.27243328459753,142.5681064363889,4,3,128578.71762376229,31,0.9601158723399216
2020.06,2020.0,6.0,2019.0,9.0,259.5,37.5,0.375,0.0,833.9428296411135,833.9428296411135,-0.350233472,724.4148198880969,53.0,12.0,12.0,13.0,120.0,210.0,0.30375939232225607,514.4148198880965,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,591.4148198880965,2.433333333333333,208.50372535258305,208.50372535258305,224.78623657599354,,966.673572670879,990.0,0.26978250891385364,0.08660528557424584,989.6436122055121,0.3157274075811218,0.3157274075811218,0.3626909944368774,,22.654312127052044,22.654312127052044,21.785361355699795,,0.9333333333333335,0.9333333333333335,0.9361538461538459,,0.8340149014103323,0.8340149014103323,0.8991449463039743,,0.9746666666666665,0.9746666666666665,0.9761538461538465,,41.99910219296535,41.99910219296535,43.81894105313841,,102.98641217562403,0.1403255677218095,152.20736276127556,62.07914189372118,3,2,74150.2167664493,30,0.5721467343090224
2020.07,2020.0,7.0,2019.0,10.0,290.0,41.87096774193548,0.375,0.0,505.46055922691033,505.46055922691033,-0.335436778,441.87928620447815,50.0,10.0,9.0,9.0,108.0,186.0,0.42341881307474755,255.87928620447823,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.8792862044782,1.3548387096774193,203.28722475278036,148.2139913638756,,,965.446324839796,990.0,0.1498492094406016,0.021175857240895633,989.8289749333186,0.305844949495197,0.15570077212840688,,,24.076805144027283,24.029923183709176,,,0.9325806451612908,0.9154545454545455,,,0.8131488990111214,0.5928559654555025,,,0.9758064516129034,0.97,,,43.865123318454344,31.027253920678085,,,54.87479406450141,0.12381957238909207,65.75682632137712,45.644298227507846,2,1,40826.84678398905,31,0.30485996702500784
2020.08,2020.0,8.0,2019.0,11.0,321.0,46.25806451612903,0.375,0.0,404.3485315963149,404.3485315963149,-0.334548382,353.6207264677064,47.0,8.0,6.0,5.0,89.0,155.0,0.44023810261921414,198.62072646770622,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.6207264677063,1.0,198.62072646770622,,,,965.0832727721504,990.0,0.12816099323676247,0.01080451549248292,989.8610344912711,0.28303468996111586,,,,24.494727029159293,,,,0.9338709677419355,,,,0.7944829058708249,,,,0.9738709677419352,,,,43.42599694433487,,,,43.42599694433487,0.12235181824585084,51.377342618794266,33.54613784451537,1,1,32308.94172658515,31,0.24125553857963822
2020.09,2020.0,9.0,2019.0,12.0,351.5,50.666666666666664,0.375,0.0,326.0121132941334,326.0121132941334,-0.29376432200000013,290.09809050951907,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4556512995618133,158.7647571761857,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,214.76475717618575,1.0,158.7647571761857,,,,964.8626936776288,990.0,0.11308261560615189,0.005876475717618572,989.8810409086763,0.18268008100199312,,,,24.835667150045584,,,,0.9196666666666667,,,,0.635059028704743,,,,0.9699999999999995,,,,34.528818382309005,,,,34.528818382309005,0.11835805235731099,42.97384361081646,25.821994620655023,1,1,24860.749235262472,30,0.1918267687906055
2020.1,2020.0,10.0,2020.0,1.0,16.0,2.7419354838709675,0.375,0.0,273.9979423857406,273.9979423857406,-0.24391966499999998,248.93538501670838,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4239797625690732,143.54828824251499,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,192.41925598445042,1.0,143.54828824251499,,,,964.7566489109398,990.0,0.10548383726742624,0.004354828824251493,989.8901613339086,0.1466636275730259,,,,24.98684879539551,,,,0.9135483870967747,,,,0.57419315297006,,,,0.9699999999999995,,,,31.187059398251147,,,,31.187059398251147,0.12513549647122305,35.747129327244835,28.172841249100518,1,1,23203.172192298847,31,0.1732614411013952
2020.11,2020.0,11.0,2020.0,2.0,46.5,7.066666666666666,0.375,0.0,330.0806456564747,330.0806456564747,-0.2960105510000001,293.44038798327136,40.0,6.0,4.0,3.0,53.0,106.0,0.3660873206231442,187.4403879832713,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.44038798327128,1.0,187.4403879832713,,,,964.8805456269531,990.0,0.12070515430603025,0.009781995779260184,989.8695128499145,0.2576625597303564,,,,24.73130466323088,,,,0.9303333333333332,,,,0.7497615519330854,,,,0.9719999999999999,,,,41.160755280098556,,,,41.160755280098556,0.13910963378268904,59.06249143464051,31.602624168537954,1,1,29635.74380167096,30,0.2286708626672142
2020.12,2020.0,12.0,2020.0,3.0,77.0,11.419354838709678,0.375,0.0,467.09131379128775,467.09131379128775,-0.39636746799999983,397.66388827669556,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.28733590005113774,284.6316302121794,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,336.1477592444375,1.4193548387096775,216.4779822178454,162.52023752495026,,,965.2599282810004,990.0,0.1535915067601453,0.02692632604243588,989.8194821671976,0.34743397323131675,0.1883086798901463,,,24.212119912965694,24.211072678936144,,,0.9367741935483873,0.9207692307692307,,,0.8659119288713812,0.6500809500998013,,,0.9758064516129029,0.9700000000000001,,,47.19874809111301,34.47375394648804,,,61.65548361705961,0.15459815548080277,78.32898403128772,51.610704580597,2,1,45871.679811092334,31,0.3425304645392199
2021.01,2021.0,1.0,2020.0,4.0,108.0,15.870967741935484,0.38749999999999984,0.0,689.9238257985675,689.9238257985675,-0.32654580800000005,602.6232792014526,46.0,7.0,6.0,4.0,76.0,139.0,0.2342320300357884,463.62327920145265,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,522.6232792014526,2.129032258064516,219.39145680294283,219.39145680294283,192.51283336564393,,966.1537394209,990.0,0.2256565811730462,0.06579940572750083,989.7085440130993,0.34758441306718924,0.34758441306718924,0.2625442265169412,,23.20722017913224,23.20722017913224,22.69633281145569,,0.9374193548387095,0.9374193548387095,0.93,,0.8775658272117713,0.8775658272117713,0.7700513334625758,,0.975483870967742,0.975483870967742,0.97,,45.660203212685275,45.660203212685275,38.66303319813552,,96.30918490254933,0.1593287728995193,118.11191025500709,71.80195757268062,3,2,71654.0335674967,31,0.5350510272363852
2021.02,2021.0,2.0,2020.0,5.0,137.5,20.071428571428573,0.3874999999999999,0.0,1052.7755104526907,1052.7755104526907,-0.32466112599999997,920.3298384262825,49.0,8.0,7.0,5.0,93.0,162.0,0.1791255853776559,758.3298384262825,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,822.3298384262825,3.25,233.35290913173884,233.35290913173884,233.35290913173884,233.08444412426394,967.4957126042148,990.0,0.420174571540901,0.1854952605831644,989.3943301678761,0.38919860022042524,0.38919860022042524,0.38919860022042524,0.3877572000287485,21.509418963440634,21.509418963440634,21.509418963440634,20.54852408064426,0.9375000000000001,0.9375000000000001,0.9375000000000001,0.9371428571428569,0.9334116365269557,0.9334116365269557,0.9334116365269557,0.9323377764970558,0.9775000000000001,0.9775000000000001,0.9775000000000001,0.9771428571428571,45.048137934043616,45.048137934043616,45.048137934043616,42.93455574494446,145.878052738367,0.1585813477315847,190.08689671017981,115.12010057970508,4,3,98030.05144018258,28,0.8104336263242607
2021.03,2021.0,3.0,2020.0,6.0,167.0,24.258064516129032,0.38749999999999984,0.0,2318.304910791033,2318.304910791033,-0.39576539699999996,1962.771776228855,59.0,11.0,12.0,13.0,144.0,239.0,0.1253332052679325,1096.7609518062752,627.0108244225808,37.46659236927913,6.424334607941051,11.604411431382825,34.105191286583874,537.4102947273936,96.46659236927913,17.424334607941052,23.604411431382825,47.10519128658387,681.4102947273934,1234.2562902148782,4.0,274.1902379515688,274.1902379515688,274.1902379515688,274.1902379515688,970.9873178038735,990.0,0.9069280222666001,0.47578923734815803,988.6172827403855,0.5318899800974619,0.5318899800974619,0.5318899800974619,0.5318899800974619,17.098074956414873,17.098074956414873,17.098074956414873,17.098074956414873,0.9267086265069211,0.9267086265069211,0.9267086265069211,0.9267086265069211,1.0967609518062758,1.0967609518062758,1.0967609518062758,1.0967609518062758,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.759456848471984,41.759456848471984,41.759456848471984,41.759456848471984,167.0378273938879,0.08844633047081887,187.9361455996344,158.11612536543717,4,4,124276.1435810526,31,0.927987929966044
2021.04,2021.0,4.0,2020.0,7.0,197.5,28.666666666666668,0.3874999999999999,0.0,2552.4208314760326,2552.4208314760326,-0.3863576779999997,2170.2887195064677,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.12345745464753957,1100.0,801.2887195064671,35.33333333333332,4.333333333333333,8.333333333333336,56.0472990525051,697.2414204539622,100.0,18.0,25.0,79.04729905250511,848.2414204539622,1243.0,4.0,275.0,275.0,275.0,275.0,971.5940852245687,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.469012782316604,16.469012782316604,16.469012782316604,16.469012782316604,0.9234630232018114,0.9234630232018114,0.9234630232018114,0.9234630232018114,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.210529688046925,40.210529688046925,40.210529688046925,40.210529688046925,160.8421187521877,0.07451358734459498,168.27722616099808,156.08742548012003,4,4,115806.32550157515,30,0.8935673264010429
2021.05,2021.0,5.0,2020.0,8.0,228.0,33.0,0.38749999999999984,0.0,1803.1635449740577,1803.1635449740577,-0.3628664760000001,1549.6193495027007,55.0,13.0,13.0,17.0,178.0,276.0,0.18254717075071086,1063.3924255142063,210.22692398849435,26.140219862410838,3.272983096318524,6.7728265226802415,12.948759810885527,161.09213469619922,81.14021986241086,16.272983096318526,19.772826522680244,29.948759810885512,339.09213469619925,1180.5784549956156,4.0,265.84810637855156,265.84810637855156,265.84810637855156,265.84810637855156,969.7470192960353,990.0,0.8248697131094392,0.4387810122642189,988.7363492746264,0.5020043026167046,0.5020043026167046,0.5020043026167046,0.5020043026167046,18.487325675974514,18.487325675974514,18.487325675974514,18.487325675974514,0.9331897496535518,0.9331897496535518,0.9331897496535518,0.9331897496535518,1.0633924255142067,1.0633924255142067,1.0633924255142067,1.0633924255142067,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.96148757108683,43.96148757108683,43.96148757108683,43.96148757108683,175.84595028434734,0.116346406882307,186.71097522311433,160.59612161631753,4,4,130829.3870115544,31,0.9769219460241517
2021.06,2021.0,6.0,2020.0,9.0,258.5,37.333333333333336,0.3874999999999999,0.0,926.1073031626737,926.1073031626737,-0.350233472,800.4202148730764,53.0,12.0,12.0,13.0,120.0,210.0,0.2750337237009107,590.4202148730764,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,667.4202148730764,2.6333333333333333,223.02222255224882,223.02222255224882,230.2744612386276,215.62723774644124,966.9928157658157,990.0,0.3164523235926298,0.1143267859954855,989.5692208904118,0.35815170787446654,0.35815170787446654,0.37919309732144485,0.32959319594985775,22.218253416721726,22.218253416721726,21.468221561667473,20.812343510619318,0.9366666666666669,0.9366666666666669,0.9374999999999997,0.9366666666666666,0.8920888902089951,0.8920888902089951,0.9210978449545102,0.8625089509857649,0.9756666666666666,0.9756666666666666,0.9768750000000003,0.9766666666666666,44.31263633325505,44.31263633325505,44.37451845095532,40.26842833655078,116.31852534067473,0.14394224129773342,168.15831654668932,70.50311508546528,4,2,83749.33824528582,30,0.6462140296704153
2021.07,2021.0,7.0,2020.0,10.0,289.0,41.74193548387097,0.38749999999999984,0.0,513.7096639730265,513.7096639730265,-0.335436778,446.93678210017885,50.0,10.0,9.0,9.0,108.0,186.0,0.4206656275116347,260.9367821001789,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,329.9367821001789,1.3870967741935485,200.40651267918616,156.369862670898,,,965.4693675459207,990.0,0.15152882062367562,0.02220000092038057,989.8262711784561,0.2954449467085439,0.17394722825444572,,,24.061458685826473,23.930874764661468,,,0.9319354838709681,0.9175,,,0.8016260507167445,0.625479450683592,,,0.974516129032258,0.9700000000000001,,,43.11780362883648,32.669345989025494,,,55.76400207620118,0.12404149503954186,73.84305291291561,42.4844399532304,2,1,41488.41754469368,31,0.309800011534451
2021.08,2021.0,8.0,2020.0,11.0,320.0,46.12903225806452,0.38749999999999984,0.0,390.45796612839536,390.45796612839536,-0.334548382,339.8399723155799,47.0,8.0,6.0,5.0,89.0,155.0,0.4582392940449964,184.83997231558,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.83997231558,1.0,184.83997231558,,,,965.0316083889525,990.0,0.12355295190679473,0.008887178849517145,989.8675598692433,0.24566036916384573,,,,24.59029111112737,,,,0.9300000000000003,,,,0.7393598892623202,,,,0.9716129032258061,,,,40.311740155909355,,,,40.311740155909355,0.11811575137095887,49.22359463638313,31.18476861517972,1,1,29991.934675996556,31,0.22395411197727416
2021.09,2021.0,9.0,2020.0,12.0,350.5,50.5,0.3874999999999999,0.0,315.7593358537391,315.7593358537391,-0.29376432200000013,279.8152903089947,40.0,6.0,4.0,3.0,65.0,118.0,0.4228959622271708,161.81529030899463,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.81529030899463,1.0,161.81529030899463,,,,964.8326531767583,990.0,0.11209612169624816,0.0061815290308994564,989.8817223492725,0.1868660603427889,,,,24.862203112171624,,,,0.921666666666667,,,,0.6472611612359781,,,,0.9699999999999995,,,,35.29652137682857,,,,35.29652137682857,0.12585508183033864,40.24016653222794,29.541690005007247,1,1,25413.495391316574,30,0.19609178542682543
2021.1,2021.0,10.0,2021.0,1.0,16.0,2.7419354838709675,0.38749999999999984,0.0,268.6222498153718,268.6222498153718,-0.24391966499999998,243.23237825559843,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.41848755415953676,141.619475029792,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,188.74850728785648,1.0,141.619475029792,,,,964.7455839379372,990.0,0.1042324456663147,0.004161947502979202,989.8916056068307,0.1427831275787787,,,,25.00323854131478,,,,0.9148387096774195,,,,0.5664779001191681,,,,0.9699999999999995,,,,30.83442461125129,,,,30.83442461125129,0.1265997740721751,34.87830352894871,24.962466181390454,1,1,22940.811910770954,31,0.171302358951396
2021.11,2021.0,11.0,2021.0,2.0,46.5,7.066666666666666,0.3874999999999999,0.0,286.861199617931,286.861199617931,-0.2960105510000001,253.9570471861539,36.0,5.0,3.0,2.0,47.0,93.0,0.3706852519596277,160.95704718615391,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,204.9570471861539,1.0,160.95704718615391,,,,964.7777118627914,990.0,0.1097320016619028,0.006224383825795406,989.8840436145125,0.18918296172651383,,,,24.917148789994297,,,,0.9206666666666669,,,,0.6438281887446157,,,,0.9703333333333329,,,,35.183738270871146,,,,35.183738270871146,0.13746604491502135,48.253713777581005,27.135020994956285,1,1,25332.291555027223,30,0.1954652126159508
2021.12,2021.0,12.0,2021.0,3.0,77.0,11.419354838709678,0.38749999999999984,0.0,436.3195572870759,436.3195572870759,-0.39636746799999983,369.3041919997817,38.0,5.0,4.0,3.0,54.0,104.0,0.28454003720610366,265.3041919997818,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,312.3041919997818,1.4193548387096775,201.93709532797004,151.10615360201265,,,965.1473667007666,990.0,0.14567297889291644,0.023060838399956367,989.831266182707,0.30402720040717707,0.16203926829490214,,,24.379872281533387,24.35610463957327,,,0.9325806451612906,0.916923076923077,,,0.8077483813118801,0.6044246144080506,,,0.9745161290322577,0.9700000000000001,,,44.074414005193674,32.11098143143185,,,57.54030944418124,0.15542024251179687,70.5543905790092,44.359272690284016,2,1,42809.99022647085,31,0.3196683858010069
2022.01,2022.0,1.0,2021.0,4.0,108.0,15.870967741935484,0.4000000000000002,0.0,620.5813035849072,620.5813035849072,-0.32654580800000005,539.5220143013763,41.0,6.0,4.0,3.0,66.0,120.0,0.22584448018732423,419.5220143013763,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,470.5220143013763,2.032258064516129,206.76333583026948,206.76333583026948,185.85562186595797,,965.8749066533198,990.0,0.20246764144047696,0.05489618823316579,989.7426361703264,0.30980397390168407,0.30980397390168407,0.2445499576405936,,23.557925543104798,23.557925543104798,22.90781349439252,,0.9345161290322582,0.9345161290322582,0.93,,0.8270533433210784,0.8270533433210784,0.7434224874638321,,0.9735483870967743,0.9735483870967743,0.97,,43.43291310000433,43.43291310000433,37.67758265409579,,88.08123209207626,0.16270097990378965,113.03274796228737,69.54950772537237,3,2,65532.43667650476,31,0.4893401782893127
