MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2022.02,2022.0,2.0,2021.0,5.0,137.5,20.071428571428573,0.4000000000000002,0.0,991.8877746551765,991.8877746551765,-0.32466112599999997,863.0768139411028,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.16810708843439043,718.9339567982458,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,776.5053853696744,3.1785714285714284,226.91262569205293,226.91262569205293,226.91262569205293,213.8980464436867,967.2660410137572,990.0,0.38058539004562647,0.15917700902857349,989.460237600926,0.3682904318071065,0.3682904318071065,0.3682904318071065,0.3240060791869747,21.825906155361526,21.825906155361526,21.825906155361526,21.05284291902061,0.9360714285714288,0.9360714285714288,0.9360714285714288,0.9359999999999999,0.9076505027682117,0.9076505027682117,0.9076505027682117,0.8555921857747467,0.9760714285714286,0.9760714285714286,0.9760714285714286,0.976,44.34720940297274,44.34720940297274,44.34720940297274,40.35881778346895,140.24855995596621,0.16268788605870863,165.92140095460658,119.84249278390169,4,3,94247.03229040928,28,0.7791586664220344
2022.03,2022.0,3.0,2021.0,6.0,167.0,24.258064516129032,0.4000000000000002,0.0,2806.1085285907097,2806.1085285907097,-0.39576539699999996,2361.884266253595,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09880864212602887,1090.320753216493,1068.6925452951668,38.00943052676961,6.638993493725293,11.390554835986228,35.938994538846984,976.7145718998385,90.55781762354381,16.34867091308013,21.45507096501849,46.35834937755666,1096.8436041579032,1218.682312718135,4.0,272.5801883041232,272.5801883041232,272.5801883041232,272.5801883041232,971.7614023566955,990.0,0.8832955998623536,0.46896849437055504,988.6477359057674,0.5262062461032969,0.5262062461032969,0.5262062461032969,0.5262062461032969,16.360127302968014,16.360127302968014,16.360127302968014,16.360127302968014,0.913147078363698,0.913147078363698,0.913147078363698,0.913147078363698,1.0903207532164934,1.0903207532164934,1.0903207532164934,1.0903207532164934,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.23575519183772,39.23575519183772,39.23575519183772,39.23575519183772,156.94302076735087,0.08498856208961847,190.8482178175135,104.2415004532762,4,4,116765.60745090908,31,0.8719056709297274
2022.04,2022.0,4.0,2021.0,7.0,197.5,28.666666666666668,0.4000000000000002,0.0,4140.423924043749,4140.423924043749,-0.3863576779999997,3500.5500947520736,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.09291323255672884,1100.0,2082.550094752073,25.333333333333336,4.000000000000001,6.333333333333333,54.333333333333336,1992.5500947520732,100.0,18.0,25.0,80.0,2177.550094752073,1243.0,4.0,275.0,275.0,275.0,275.0,974.5798991982991,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.483198808586273,13.483198808586273,13.483198808586273,13.483198808586273,0.8862563697381878,0.8862563697381878,0.8862563697381878,0.8862563697381878,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.673976429783806,31.673976429783806,31.673976429783806,31.673976429783806,126.69590571913525,0.038557609301523944,151.175147963224,102.987989250474,4,4,91221.05211777735,30,0.7038661428840844
2022.05,2022.0,5.0,2021.0,8.0,228.0,33.0,0.4000000000000002,0.0,2306.9030427603316,2306.9030427603316,-0.3628664760000001,1972.0639317202838,65.0,14.0,17.0,23.0,202.0,321.0,0.1662728655095636,1100.0,551.0639317202839,33.85853378576608,3.9783005739811537,7.8131252134484965,36.86596069234435,468.548011454744,98.85853378576608,17.978300573981155,24.813125213448497,59.86596069234433,670.5480114547438,1241.6499595731957,4.0,275.0,275.0,275.0,275.0,971.020519781063,990.0,0.9187375556141726,0.4800000000000003,988.6012624443861,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.045807883322997,17.045807883322997,17.045807883322997,17.045807883322997,0.9262458087900193,0.9262458087900193,0.9262458087900193,0.9262458087900193,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.75142568528901,41.75142568528901,41.75142568528901,41.75142568528901,167.00570274115603,0.08716782022608192,182.4139416076058,150.89225373262522,4,4,124252.2428394201,31,0.9278094596730891
2022.06,2022.0,6.0,2021.0,9.0,258.5,37.333333333333336,0.4000000000000002,0.0,1258.5660740419742,1258.5660740419742,-0.350233472,1082.249287700722,62.0,12.0,14.0,16.0,153.0,257.0,0.24656589158895448,814.8470256017772,10.40226209894488,2.5094951367104374,0.4857087361375042,0.5666601921604214,0.6476116481833388,6.192786385753177,64.50949513671044,12.485708736137504,14.566660192160422,16.64761164818334,159.19278638575318,906.4088896667855,3.3666666666666667,240.77612085940302,240.77612085940302,239.52598187444616,253.2396941542035,968.110752130488,990.0,0.5148196290134885,0.2406547643777788,989.2445256066089,0.4152166855973173,0.4152166855973173,0.4111440263285023,0.4568500644021389,20.718556790523397,20.718556790523397,20.60665961501302,19.53596432119931,0.9375986146010687,0.9375986146010687,0.9374270870725736,0.9375352644640043,0.9631044834376123,0.9631044834376123,0.9581039274977847,1.0129587766168142,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9800000000000003,44.71917975133014,44.71917975133014,44.19842977588204,44.45948486767142,149.95600406947452,0.13883015483572994,188.4556375140596,101.9228485250492,4,2,107968.32293002163,30,0.8330889114970805
2022.07,2022.0,7.0,2021.0,10.0,289.0,41.74193548387097,0.4000000000000002,0.0,633.8163336511741,633.8163336511741,-0.335436778,548.7742101296849,58.0,11.0,11.0,11.0,136.0,227.0,0.42413730663896504,321.77421012968483,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,401.7742101296849,1.5806451612903225,211.1938781466757,190.44390508184915,,,965.9155706512105,990.0,0.17751043184513982,0.03450171157744315,989.7879878565774,0.326569239612449,0.266062344190249,,,23.545847965754685,23.312154318899385,,,0.9354838709677421,0.9294444444444443,,,0.8447755125867029,0.7617756203273967,,,0.9751612903225808,0.9727777777777779,,,44.585857286337685,39.31809661390678,,,67.41571983634809,0.1210557836619284,104.61204915050972,43.54155250422644,2,1,50157.29555824296,31,0.37453177686860034
2022.08,2022.0,8.0,2021.0,11.0,320.0,46.12903225806452,0.4000000000000002,0.0,436.55189133250315,436.55189133250315,-0.334548382,378.1327997707716,54.0,9.0,8.0,6.0,107.0,184.0,0.488566406991142,194.13279977077158,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,265.1327997707715,1.0,194.13279977077158,,,,965.1793272102142,990.0,0.12999986810600236,0.01019124597408958,989.8598088859201,0.27084954985709797,,,,24.40963212584877,,,,0.9316129032258067,,,,0.7765311990830868,,,,0.9732258064516126,,,,42.16994173579624,,,,42.16994173579624,0.11106222821325154,51.58270283817511,33.089082985526716,1,1,31374.43665143241,31,0.23427745408775694
2022.09,2022.0,9.0,2021.0,12.0,350.5,50.5,0.4000000000000002,0.0,346.6846388673466,346.6846388673466,-0.29376432200000013,305.94720771347414,46.0,7.0,6.0,4.0,75.0,138.0,0.4535157478192335,167.9472077134742,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.94720771347414,1.0,167.9472077134742,,,,964.9138963151138,990.0,0.11719650807972688,0.006823120599759577,989.8759803713203,0.20324867153350154,,,,24.75883538467338,,,,0.9230000000000003,,,,0.6717888308538967,,,,0.9699999999999995,,,,36.5349713089081,,,,36.5349713089081,0.11885410543265636,45.048334597307004,28.548139957169138,1,1,26305.179342413834,30,0.20297206282726724
2022.1,2022.0,10.0,2022.0,1.0,16.0,2.7419354838709675,0.4000000000000002,0.0,279.46503017908697,279.46503017908697,-0.24391966499999998,252.19822356288807,41.0,6.0,4.0,3.0,56.0,110.0,0.4370532580464668,142.1982235628879,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.19822356288805,1.0,142.1982235628879,,,,964.7642818397377,990.0,0.10574939439643903,0.004219822356288793,989.8900307832477,0.1439719407070148,,,,24.981777002803074,,,,0.913225806451613,,,,0.568792894251552,,,,0.9699999999999995,,,,30.87561038895739,,,,30.87561038895739,0.1222195384461823,36.16836577486711,28.344533082106146,1,1,22971.45412938428,31,0.17153116882754094
2022.11,2022.0,11.0,2022.0,2.0,46.5,7.066666666666666,0.4000000000000002,0.0,287.78682706268813,287.78682706268813,-0.2960105510000001,253.71165216294105,36.0,5.0,3.0,2.0,47.0,93.0,0.36792745276371047,160.71165216294096,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,204.71165216294102,1.0,160.71165216294096,,,,964.7690762274352,990.0,0.10967006725333722,0.006080336617401894,989.8842495961294,0.18460073449732367,,,,24.930572634196643,,,,0.9216666666666669,,,,0.6428466086517641,,,,0.9699999999999995,,,,35.151566880209174,,,,35.151566880209174,0.13821666207887556,44.7898359260544,31.64159889362113,1,1,25309.128153750615,30,0.1952864826678288
2022.12,2022.0,12.0,2022.0,3.0,77.0,11.419354838709678,0.4000000000000002,0.0,372.09689742499876,372.09689742499876,-0.39636746799999983,313.10205539179765,38.0,5.0,4.0,3.0,54.0,104.0,0.33398503215416964,209.10205539179768,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.1020553917977,1.0,209.10205539179768,,,,964.9375330402349,990.0,0.1270021352544941,0.012278676156650846,989.8607191885886,0.3135323867910947,,,,24.609653761563102,,,,0.9367741935483871,,,,0.8364082215671906,,,,0.9729032258064516,,,,46.029120870684714,,,,46.029120870684714,0.1465581958168312,58.80998998091714,39.652824653813134,1,1,34245.66592778943,31,0.25571733817047065
2023.01,2023.0,1.0,2022.0,4.0,108.0,15.870967741935484,0.41249999999999976,0.0,544.0477684531616,544.0477684531616,-0.32654580800000005,470.7644547203562,41.0,6.0,4.0,3.0,66.0,120.0,0.25866232945828993,350.7644547203562,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,401.7644547203562,1.8709677419354838,192.8643651377744,181.29269544666792,,,965.5734851317371,990.0,0.17538302924292265,0.04015289094407122,989.7844640798131,0.27367007076136546,0.2372528214651681,,,23.93730887731423,23.916506761779615,,,0.930967741935484,0.9281481481481484,,,0.7714574605510975,0.7251707817866718,,,0.9725806451612902,0.9714814814814814,,,41.08405691037887,38.342823239147585,,,74.47941908641063,0.15755479062692482,94.28798622602793,58.50191928771681,2,1,55412.687800289495,31,0.41377455048005896
2023.02,2023.0,2.0,2022.0,5.0,137.5,20.071428571428573,0.41249999999999976,0.0,783.8503864519571,783.8503864519571,-0.32466112599999997,678.8750149560335,43.0,7.0,5.0,4.0,78.0,137.0,0.20380727420832345,541.8750149560333,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,596.8750149560332,2.4642857142857144,223.90399639904152,223.90399639904152,202.6058938786619,,966.488436134887,990.0,0.26296484841761536,0.08817425116462123,989.6488609004182,0.35860317469769415,0.35860317469769415,0.2912056631192184,,22.801821590832827,22.801821590832827,22.520444970787597,,0.9371428571428569,0.9371428571428569,0.9323076923076921,,0.8956159855961664,0.8956159855961664,0.8104235755146476,,0.9757142857142854,0.9757142857142854,0.9715384615384616,,45.873330466702875,45.873330466702875,40.53791061539768,,110.56783371912609,0.16278149143037182,130.4383866651449,88.94225758762188,3,2,74301.58425925276,28,0.6142657428840341
2023.03,2023.0,3.0,2022.0,6.0,167.0,24.258064516129032,0.41249999999999976,0.0,1145.7854938496007,1145.7854938496007,-0.39576539699999996,958.7323153738818,49.0,9.0,9.0,9.0,107.0,183.0,0.19586865937032694,770.3278487131457,5.4044666607359755,1.447097630470289,0.2657934423312775,0.2657934423312775,0.2657934423312775,3.1599887032718543,50.44709763047029,9.265793442331278,9.265793442331278,9.265793442331278,110.15998870327185,839.3065332282785,3.2580645161290325,235.34893458499664,235.34893458499664,235.34893458499664,249.08904921285324,967.6415009782078,990.0,0.441855065250143,0.2006062116332691,989.3575387231169,0.39602460996036504,0.39602460996036504,0.39602460996036504,0.44314827674604274,21.320013134948603,21.320013134948603,21.320013134948603,19.948379097625065,0.9372243499037416,0.9372243499037416,0.9372243499037416,0.9367443558769974,0.9413957383399868,0.9413957383399868,0.9413957383399868,0.996356196851413,0.9777419354838711,0.9777419354838711,0.9777419354838711,0.97875,44.96532542238806,44.96532542238806,44.96532542238806,44.536625118382375,146.38929887835968,0.15320762943253638,191.61291277727798,117.21288521489801,4,3,108913.63836549959,31,0.8132738826575536
2023.04,2023.0,4.0,2022.0,7.0,197.5,28.666666666666668,0.41249999999999976,0.0,2745.082932303213,2745.082932303213,-0.3863576779999997,2307.5920869008464,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.10789995137142801,1100.0,964.5920869008463,40.42214694742882,4.666666666666667,9.634136862913643,50.534595525252925,859.3345408985844,99.75548028076216,18.0,24.967470196246975,71.53459552525291,993.3345408985842,1242.722950477009,4.0,275.0,275.0,275.0,275.0,971.8806800202266,990.0,0.9212405258413358,0.4800000000000003,988.5987594741589,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.183144673931977,16.183144673931977,16.183144673931977,16.183144673931977,0.9189768105740427,0.9189768105740427,0.9189768105740427,0.9189768105740427,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.351681402709154,39.351681402709154,39.351681402709154,39.351681402709154,157.40672561083662,0.0731199654353969,182.91677515657832,140.50758121640195,4,4,113332.84243980235,30,0.8744818089490922
2023.05,2023.0,5.0,2022.0,8.0,228.0,33.0,0.41249999999999976,0.0,2443.163470176668,2443.163470176668,-0.3628664760000001,2077.4648462067553,65.0,14.0,17.0,23.0,202.0,321.0,0.15755269150649986,1100.0,656.4648462067556,35.0,4.000000000000001,8.0,41.550909889099856,567.913936317656,100.0,18.0,25.0,64.55090988909986,769.9139363176561,1243.0,4.0,275.0,275.0,275.0,275.0,971.3154702362126,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.747627770672917,16.747627770672917,16.747627770672917,16.747627770672917,0.9245435890512764,0.9245435890512764,0.9245435890512764,0.9245435890512764,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.947986374626616,40.947986374626616,40.947986374626616,40.947986374626616,163.79194549850646,0.0809759268075217,175.14068402049622,145.99310673221666,4,4,121861.2074508888,31,0.9099552527694803
2023.06,2023.0,6.0,2022.0,9.0,258.5,37.333333333333336,0.41249999999999976,0.0,1581.9742876273021,1581.9742876273021,-0.350233472,1353.424394336997,62.0,12.0,14.0,16.0,153.0,257.0,0.19485763041189982,1007.0489317113471,89.37546262564994,15.163482189027006,2.519135088162777,4.037339846465505,5.564231136227235,62.09127436576743,77.16348218902701,14.519135088162777,18.037339846465503,21.564231136227235,215.09127436576742,1116.7688888350021,3.8666666666666667,260.1705585713833,260.1705585713833,260.1705585713833,261.38914153522745,969.095966857642,990.0,0.7443831682836163,0.3864231411320074,988.8691936905842,0.4815526599951652,0.4815526599951652,0.4815526599951652,0.48631770848444905,19.291674172947296,19.291674172947296,19.291674172947296,19.017158177269195,0.9357661693416408,0.9357661693416408,0.9357661693416408,0.9351148107788162,1.0406822342855329,1.0406822342855329,1.0406822342855329,1.0455565661409096,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796153846153849,44.98774164731062,44.98774164731062,44.98774164731062,44.51886999751952,173.5462456064488,0.13018853492262006,187.75390954200284,139.897279450339,4,3,124953.29683664316,30,0.9641458089247157
2023.07,2023.0,7.0,2022.0,10.0,289.0,41.74193548387097,0.41249999999999976,0.0,769.1864810464614,769.1864810464614,-0.335436778,662.7559391570661,58.0,11.0,11.0,11.0,136.0,227.0,0.36408252567799865,435.7559391570658,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,515.7559391570659,2.064516129032258,213.9620000228319,203.73928509203765,220.65214121692807,,966.4068126199164,990.0,0.2333179475355859,0.0653305772243889,989.7013514752402,0.33403939291660656,0.3031981273357442,0.3473259510510421,,22.96049946240704,22.71692098284765,21.796623568037674,,0.9345161290322582,0.9316666666666668,0.9366666666666664,,0.8558480000913277,0.8149571403681507,0.8826085648677124,,0.9758064516129032,0.9745833333333332,0.9766666666666668,,43.95941055975186,41.091841139077225,43.12713110106155,,88.29322885805533,0.12997519074278843,142.9603079192888,49.264091537264974,3,1,65690.16227039316,31,0.49051793810030736
2023.08,2023.0,8.0,2022.0,11.0,320.0,46.12903225806452,0.41249999999999976,0.0,441.76495708385283,441.76495708385283,-0.334548382,380.80085954196306,54.0,9.0,8.0,6.0,107.0,184.0,0.48712101789821427,196.80085954196318,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,267.8008595419631,1.0,196.80085954196318,,,,965.1919480985417,990.0,0.1308703646879691,0.010962651810705052,989.8581669835012,0.28248937503544885,,,,24.3837295099241,,,,0.9316129032258067,,,,0.7872034381678527,,,,0.9732258064516126,,,,42.71183595045907,,,,42.71183595045907,0.11126474935628512,58.08882411229848,29.52213056198309,1,1,31777.605947141557,31,0.23728797750255046
2023.09,2023.0,9.0,2022.0,12.0,350.5,50.5,0.41249999999999976,0.0,326.90441222738804,326.90441222738804,-0.29376432200000013,287.2908603579633,46.0,7.0,6.0,4.0,75.0,138.0,0.4835262728582352,149.29086035796328,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.29086035796334,1.0,149.29086035796328,,,,964.8571032934165,990.0,0.11088112317444368,0.004929086035796333,989.8841897907897,0.1615003138920157,,,,24.865586183481078,,,,0.9153333333333331,,,,0.5971634414318533,,,,0.969333333333333,,,,32.3452220031281,,,,32.3452220031281,0.11183798183463009,41.365978723009356,22.948562953191377,1,1,23288.559842252227,30,0.17969567779515608
2023.1,2023.0,10.0,2023.0,1.0,16.0,2.7419354838709675,0.41249999999999976,0.0,277.73078769416276,277.73078769416276,-0.24391966499999998,249.78638740766252,37.0,5.0,3.0,2.0,50.0,97.0,0.38975566663428907,152.7863874076625,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.78638740766252,1.0,152.7863874076625,,,,964.7609611627825,990.0,0.10731354116170312,0.005278638740766247,989.8874078200976,0.1668336061366785,,,,24.959613051178497,,,,0.9177419354838713,,,,0.6111455496306499,,,,0.9699999999999995,,,,33.31803067167935,,,,33.31803067167935,0.13303683307456193,39.16902381897528,29.028056563689173,1,1,24788.61481972945,31,0.18510017039821872
2023.11,2023.0,11.0,2023.0,2.0,46.5,7.066666666666666,0.41249999999999976,0.0,378.43709485418486,378.43709485418486,-0.2960105510000001,332.22827850545144,40.0,6.0,4.0,3.0,53.0,106.0,0.324712869112394,226.22827850545136,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.2282785054514,1.1333333333333333,207.7405182845081,138.65820165707504,,,965.0122335112663,990.0,0.13365306121609866,0.016111542152069745,989.850235396632,0.32065528310248587,0.13598473030864444,,,24.51734660226321,24.48948465033198,,,0.934333333333333,0.91,,,0.8309620731380324,0.5546328066283,,,0.9746666666666667,0.97,,,45.60223803980331,29.403990960082922,,,49.522770167814365,0.14787696180701398,60.00212999089283,32.57092275881054,2,1,35656.39452082635,30,0.27512650093230206
2023.12,2023.0,12.0,2023.0,3.0,77.0,11.419354838709678,0.41249999999999976,0.0,566.0483483392026,566.0483483392026,-0.39636746799999983,473.49854871802603,42.0,7.0,5.0,3.0,61.0,118.0,0.25398381715329343,355.498548718026,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,409.49854871802603,1.8709677419354838,194.55896848701727,184.782481005973,,,965.5862803358851,990.0,0.1782628633232006,0.04109970974360522,989.7806374269334,0.27760292622481014,0.2475227714376944,,,23.916754164823466,23.879006123039485,,,0.9309677419354841,0.9281481481481485,,,0.7782358739480693,0.7391299240238921,,,0.9732258064516128,0.9722222222222222,,,41.42577530385528,39.04209156295037,,,75.43017763287658,0.15849376922342015,99.12928085453464,55.874869479999646,2,1,56120.05215886016,31,0.4190565424048698
2024.01,2024.0,1.0,2023.0,4.0,108.0,15.870967741935484,0.4250000000000002,0.0,1700.0693043882786,1700.0693043882786,-0.32654580800000005,1464.130339908855,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1313077703045988,849.998604702513,471.2285093998899,22.692877002070308,4.427317187552073,7.4782473600170185,15.59208851351662,421.03797933673394,69.75739313110256,11.782155897229492,13.833086069694438,19.946927223194045,498.81217288512096,945.3712398005396,3.2903225806451615,256.146083965615,256.146083965615,256.03946322841875,270.2470264017331,969.1357016914782,990.0,0.5983831185209377,0.2904471485136867,989.1111697329655,0.46865005224926704,0.46865005224926704,0.4693260379017668,0.5180022878086785,19.506817989237728,19.506817989237728,18.535711363007746,16.785697752215594,0.9304744441436829,0.9304744441436829,0.9264461570189236,0.9215442355283856,1.0245843358624607,1.0245843358624607,1.0241578529136752,1.0809881056069321,0.9790322580645164,0.9790322580645164,0.9787500000000002,0.9800000000000003,44.26695486734727,44.26695486734727,41.66983250060613,40.06325003367396,141.4722316880278,0.123549167943958,187.7689539541309,100.31385584204378,4,2,105255.34037589264,31,0.7859568427112653
2024.02,2024.0,2.0,2023.0,5.0,138.0,20.137931034482758,0.42500000000000016,0.0,4719.442808572627,4719.442808572627,-0.32466112599999997,4068.2494716350166,55.0,10.0,10.0,8.0,114.0,197.0,0.04878127538374737,1100.0,2771.2494716350175,45.0,8.0,15.0,72.0,2631.2494716350175,100.0,18.0,25.0,80.0,2745.2494716350175,1243.0,4.0,275.0,275.0,275.0,275.0,975.7310893359114,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.332008670973815,12.332008670973815,12.332008670973815,12.332008670973815,0.868051675004287,0.868051675004287,0.868051675004287,0.868051675004287,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.32111860952374,28.32111860952374,28.32111860952374,28.32111860952374,113.28447443809496,0.02821112975994236,132.49868774678046,103.23550785854714,4,4,78845.99420891404,29,0.6293581913227494
2024.03,2024.0,3.0,2023.0,6.0,168.0,24.419354838709676,0.4250000000000002,0.0,4205.116802040208,4205.116802040208,-0.39576539699999996,3497.814920789112,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.07579721683408076,1100.0,2134.2987917568544,38.09677419354837,6.032258064516129,11.387096774193548,64.41935483870968,2014.3633078858866,100.0,18.0,25.0,80.0,2174.8149207891124,1243.0,4.0,275.0,275.0,275.0,275.0,974.642797707647,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.420300299238031,13.420300299238031,13.420300299238031,13.420300299238031,0.8874611104758038,0.8874611104758038,0.8874611104758038,0.8874611104758038,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.50677587113068,31.50677587113068,31.50677587113068,31.50677587113068,126.02710348452273,0.03651989137654571,134.49102895223075,106.40875730982927,4,4,93764.16499248496,31,0.7001505749140156
2024.04,2024.0,4.0,2023.0,7.0,198.5,28.8,0.42500000000000016,0.0,4707.948894048817,4707.948894048817,-0.3863576779999997,3934.894207838685,70.0,14.0,18.0,25.0,168.0,295.0,0.07663497808361215,1100.0,2539.894207838686,30.0,3.9999999999999987,7.0,55.0,2443.894207838686,100.0,18.0,25.0,80.0,2611.894207838686,1243.0,4.0,275.0,275.0,275.0,275.0,975.4532702004918,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.609827806393488,12.609827806393488,12.609827806393488,12.609827806393488,0.872240633276281,0.872240633276281,0.872240633276281,0.872240633276281,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.13255114890018,29.13255114890018,29.13255114890018,29.13255114890018,116.53020459560072,0.030766538336406076,139.9884399730831,102.0950231307455,4,4,83901.7473088325,30,0.647390025531115
2024.05,2024.0,5.0,2023.0,8.0,229.0,33.12903225806452,0.4250000000000002,0.0,2634.409042136239,2634.409042136239,-0.3628664760000001,2228.135083814671,65.0,14.0,17.0,23.0,202.0,321.0,0.1475516271315066,1100.0,807.1350838146712,35.0,3.9999999999999996,8.0,46.77233190919092,713.3627519054801,100.0,18.0,25.0,69.77233190919091,915.3627519054801,1243.0,4.0,275.0,275.0,275.0,275.0,971.713020831275,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.350077175610103,16.350077175610103,16.350077175610103,16.350077175610103,0.9215370899048668,0.9215370899048668,0.9215370899048668,0.9215370899048668,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.85202128005864,39.85202128005864,39.85202128005864,39.85202128005864,159.40808512023457,0.07397578377173125,174.418872994337,140.29253677553882,4,4,118599.61532945452,31,0.8856004728901921
2024.06,2024.0,6.0,2023.0,9.0,259.5,37.5,0.42500000000000016,0.0,1426.597026381119,1426.597026381119,-0.350233472,1214.249163761027,62.0,12.0,14.0,16.0,153.0,257.0,0.22114695557633743,899.4823854738141,57.76677828721258,9.694575775354146,1.620062142839694,2.5556016205932788,3.596375301927631,40.30016344649783,71.69457577535415,13.620062142839693,16.55560162059328,19.596375301927633,193.3001634464978,1001.3526250126014,3.533333333333333,252.58332168367807,252.58332168367807,252.58332168367807,265.7482882927125,968.5882240511816,990.0,0.6176934554930009,0.30293064362424044,989.079375900883,0.4543988720669279,0.4543988720669279,0.4543988720669279,0.5014509167035185,20.036752977634535,20.036752977634535,20.036752977634535,18.881110610392057,0.9371749335240378,0.9371749335240378,0.9371749335240378,0.9347030003575699,1.0103332867347121,1.0103332867347121,1.0103332867347121,1.0629931531708499,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.373524551029945,45.373524551029945,45.373524551029945,44.987817026204056,160.11407606706533,0.1341513949908772,188.6874912520672,126.95687659097335,4,3,115282.13476828703,30,0.8895226448170295
2024.07,2024.0,7.0,2023.0,10.0,290.0,41.87096774193548,0.4250000000000002,0.0,781.3012777955915,781.3012777955915,-0.335436778,669.9184749054012,58.0,11.0,11.0,11.0,136.0,227.0,0.34778996381434374,442.91847490540124,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,522.9184749054012,2.2580645161290325,195.80910258386396,195.80910258386396,198.78854523348392,,966.44550631355,990.0,0.22940611982698886,0.06355150906179591,989.7070423711111,0.2779356183461156,0.2779356183461156,0.2804113502216139,,22.983600439214957,22.983600439214957,22.19503460879586,,0.9306451612903228,0.9306451612903228,0.9312499999999999,,0.7832364103354558,0.7832364103354558,0.7951541809339355,,0.9725806451612898,0.9725806451612898,0.9712499999999998,,39.909234564334156,39.909234564334156,39.141862312315084,,89.91959488668512,0.1328611911786877,128.80259875399744,61.60489328843917,3,2,66900.17859569374,31,0.4995533049260285
2024.08,2024.0,8.0,2023.0,11.0,321.0,46.25806451612903,0.4250000000000002,0.0,516.4866379315616,516.4866379315616,-0.334548382,443.0509860875968,54.0,9.0,8.0,6.0,107.0,184.0,0.4188875194369603,259.05098608759664,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,330.0509860875967,1.3870967741935485,200.1601510191536,152.13465726014456,,,965.4521220514221,990.0,0.15156674814717233,0.021816026508197386,989.8266172253445,0.2961612439783867,0.16430885605417975,,,24.07833392994389,23.990670150916444,,,0.9319354838709681,0.9166666666666666,,,0.8006406040766145,0.6085386290405783,,,0.974516129032258,0.9700000000000001,,,43.100372702240676,31.83490163569151,,,55.42356043218577,0.12452955868611693,70.42647620440731,42.772872506267646,2,1,41235.12896154624,31,0.3079086690676989
2024.09,2024.0,9.0,2023.0,12.0,351.5,50.666666666666664,0.42500000000000016,0.0,397.6735605649958,397.6735605649958,-0.29376432200000013,348.0240814088974,46.0,7.0,6.0,4.0,75.0,138.0,0.39840317015971183,210.0240814088975,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.02408140889753,1.0,210.0240814088975,,,,965.0621989149347,990.0,0.13129483449335203,0.012594656295499353,989.8561105092117,0.3162296541123014,,,,24.47768194016412,,,,0.9369999999999998,,,,0.8400963256355898,,,,0.9749999999999996,,,,46.092216445513166,,,,46.092216445513166,0.13199180346570835,55.101886058914296,36.52730929579258,1,1,33186.39584076948,30,0.25606786914173985
2024.1,2024.0,10.0,2024.0,1.0,16.0,2.7419354838709675,0.4250000000000002,0.0,305.4121785216676,305.4121785216676,-0.24391966499999998,273.75136310609935,41.0,6.0,4.0,3.0,56.0,110.0,0.4036143375490083,163.75136310609932,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.75136310609938,1.0,163.75136310609932,,,,964.8175813094235,990.0,0.11308065359088605,0.00637827443261154,989.8805410719764,0.1922252798941693,,,,24.870734482658936,,,,0.9212903225806455,,,,0.6550054524243972,,,,0.9699999999999995,,,,35.71732437635064,,,,35.71732437635064,0.13005033537471636,44.31514319269879,30.75619771370357,1,1,26573.689336004874,31,0.19842957986861465
2024.11,2024.0,11.0,2024.0,2.0,46.5,7.066666666666666,0.42500000000000016,0.0,356.3888941080487,356.3888941080487,-0.2960105510000001,311.55357311908705,40.0,6.0,4.0,3.0,53.0,106.0,0.3493986515001831,205.553573119087,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,255.55357311908702,1.1333333333333333,186.0385229954692,146.3628759271335,,,964.947479567858,990.0,0.12672094941106013,0.013045024635864344,989.8602340259532,0.25724767345292116,0.15168483397685145,,,24.65550678464223,24.402126688913537,,,0.9283333333333335,0.9175,,,0.7441540919818768,0.585451503708534,,,0.9726666666666667,0.97,,,40.718394309449785,31.184247922259622,,,44.87629403241773,0.1420793825629432,63.65645254636375,30.29615426234831,2,1,32310.93170334078,30,0.24931274462454306
2024.12,2024.0,12.0,2024.0,3.0,77.0,11.419354838709678,0.4250000000000002,0.0,553.9859627841905,553.9859627841905,-0.39636746799999983,460.6636070992579,42.0,7.0,5.0,3.0,61.0,118.0,0.25882522007680847,342.6636070992579,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,396.66360709925794,1.935483870967742,180.12793317929368,173.7450307420308,,,965.5286110390826,990.0,0.1736890208078716,0.0385327214198516,989.7877782577722,0.2371640780447013,0.21724449588709852,,,24.022003140645072,24.01865663640989,,,0.9267741935483872,0.9251724137931037,,,0.7205117327171748,0.6949801229681234,,,0.9709677419354834,0.9703448275862065,,,38.24010932465621,36.74320240231314,,,72.61278253972334,0.15713172657895214,90.57769796738407,59.00754566972343,2,1,54023.91020955415,31,0.4034043474429074
2025.01,2025.0,1.0,2024.0,4.0,108.0,15.870967741935484,0.4375,0.0,790.1844157638759,790.1844157638759,-0.32654580800000005,677.2956745387283,46.0,7.0,6.0,4.0,76.0,139.0,0.20775760580302904,538.2956745387283,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,597.2956745387283,2.4193548387096775,225.98183058796945,225.98183058796945,205.86864724972915,,966.4808282977417,990.0,0.2631746247536694,0.08717609007396276,989.6496492851725,0.36503441760184774,0.36503441760184774,0.3012000549746174,,22.80378656982894,22.80378656982894,22.449700913947837,,0.9377419354838709,0.9377419354838709,0.9330769230769229,,0.9039273223518773,0.9039273223518773,0.8234745889989168,,0.9770967741935482,0.9770967741935482,0.9730769230769231,,46.37947601861605,46.37947601861605,41.15623174405054,,110.01801696215655,0.1623026667034904,137.7997769885795,91.42947189908216,3,2,81853.40461984446,31,0.611211205345314
2025.02,2025.0,2.0,2024.0,5.0,137.5,20.071428571428573,0.4375,0.0,1755.2358927380337,1755.2358927380337,-0.32466112599999997,1505.923515905308,49.0,8.0,7.0,5.0,93.0,162.0,0.1331312382116841,924.5600244054003,419.3634914999076,17.677320855353546,3.423994075509617,5.764282832704004,12.74287478905036,379.7550189472901,66.67732085535354,11.423994075509617,12.764282832704003,17.74287478905036,472.75501894729,1015.4256221689675,3.607142857142857,255.72803244616944,255.72803244616944,255.72803244616944,259.20740928664566,969.3157989143845,990.0,0.6333756811788547,0.31631304896894535,989.0503112698524,0.46583555370515956,0.46583555370515956,0.46583555370515956,0.47926400362805976,19.268676801762545,19.268676801762545,19.268676801762545,17.819089288840075,0.930269560793472,0.930269560793472,0.930269560793472,0.9239733942480717,1.0229121297846784,1.0229121297846784,1.0229121297846784,1.0368296371465828,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9794117647058824,43.79488990518066,43.79488990518066,43.79488990518066,40.67172369957194,156.078216247425,0.12852403888877476,191.33361046681216,117.27793439213444,4,3,104884.5613182696,28,0.8671012013745834
2025.03,2025.0,3.0,2024.0,6.0,167.0,24.258064516129032,0.4375,0.0,6893.057191295985,6893.057191295985,-0.39576539699999996,5699.5425281085645,68.0,14.0,17.0,21.0,195.0,315.0,0.05596636743690251,1100.0,4284.5425281085645,31.999999999999996,4.0,7.999999999999999,59.0,4181.542528108564,100.0,18.0,25.0,80.0,4376.5425281085645,1243.0,1.6774193548387097,275.0,275.0,275.0,275.0,978.3779399628949,990.0670132308927,0.9219672131147545,0.4800000000000003,988.665046017778,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.752171274883294,9.752171274883294,9.752171274883294,9.752171274883294,0.34737465910051396,0.34737465910051396,0.34737465910051396,0.34737465910051396,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,9.697703458902001,9.697703458902001,9.697703458902001,9.697703458902001,38.790813835608006,0.0076434012282315346,111.52855631103745,0.0,4,0,28860.365493692367,31,0.21550452130893344
2025.04,2025.0,4.0,2024.0,7.0,197.5,28.666666666666668,0.4375,0.0,7422.717086858804,7422.717086858804,-0.3863576779999997,6168.044201427065,84.0,14.0,20.0,27.0,219.0,364.0,0.060161786642432484,1100.0,4704.044201427064,16.000000000000004,3.9999999999999996,4.999999999999999,53.0,4626.044201427065,100.0,18.0,25.0,80.0,4845.044201427065,1243.0,1.0666666666666667,275.0,275.0,275.0,275.0,979.0525242388952,990.1031511205459,0.9219672131147545,0.4800000000000003,988.7011839074312,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.113724888535922,9.113724888535922,9.113724888535922,9.113724888535922,0.22227928723539064,0.22227928723539064,0.22227928723539064,0.22227928723539064,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,6.3152083051616765,6.3152083051616765,6.3152083051616765,6.3152083051616765,25.260833220646706,0.005068117911998436,102.00540208793177,0.0,4,0,18187.79991886563,30,0.14033796233692614
2025.05,2025.0,5.0,2024.0,8.0,228.0,33.0,0.4375,0.0,3738.7694938640716,3738.7694938640716,-0.3628664760000001,3145.224570382614,71.0,14.0,18.0,24.0,213.0,340.0,0.11364496388139253,1100.0,1705.2245703826134,29.0,4.000000000000001,7.0,55.71282701116068,1609.511743371453,100.0,18.0,25.0,79.71282701116068,1822.511743371453,1243.0,4.0,275.0,275.0,275.0,275.0,973.8248258784974,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.238272128387681,14.238272128387681,14.238272128387681,14.238272128387681,0.8969665433568558,0.8969665433568558,0.8969665433568558,0.8969665433568558,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.8502723407196,33.8502723407196,33.8502723407196,33.8502723407196,135.4010893628784,0.046524967880593945,161.09723704567844,104.04997970076906,4,4,100738.4104859815,31,0.7522282742382131
2025.06,2025.0,6.0,2024.0,9.0,258.5,37.333333333333336,0.4375,0.0,1862.87272301091,1862.87272301091,-0.350233472,1577.4300560284441,67.0,13.0,15.0,17.0,181.0,293.0,0.1923797167376348,1051.485602182213,232.94445384623188,19.464939165191947,3.0458115035694373,5.60602782957833,13.515548516675576,191.31212683121657,86.46493916519195,16.045811503569436,20.60602782957833,30.515548516675572,372.3121268312167,1174.6023806805526,4.0,262.87140054555323,262.87140054555323,262.87140054555323,262.87140054555323,969.8219302745672,990.0,0.8186708055648811,0.4272144426383346,988.754114751797,0.49185480626701394,0.49185480626701394,0.49185480626701394,0.49185480626701394,18.44032967096278,18.44032967096278,18.44032967096278,18.44032967096278,0.9326816565877699,0.9326816565877699,0.9326816565877699,0.9326816565877699,1.0514856021822128,1.0514856021822128,1.0514856021822128,1.0514856021822128,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,43.26459578423536,43.26459578423536,43.26459578423536,43.26459578423536,173.05838313694144,0.11361380745943137,186.6411289627367,152.10791157872538,4,4,124602.03585859782,30,0.9614354618718968
2025.07,2025.0,7.0,2024.0,10.0,289.0,41.74193548387097,0.4375,0.0,1015.4908820472141,1015.4908820472141,-0.335436778,866.4639491137095,63.0,12.0,13.0,13.0,155.0,256.0,0.30098099585282795,610.4639491137096,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,698.4639491137096,2.6774193548387095,229.70195346142802,229.70195346142802,223.80047441909704,206.8518195345216,967.2776957900355,990.0,0.32762068691390683,0.11408717954960047,989.5582921335366,0.3774121020583403,0.3774121020583403,0.3585250205995319,0.3028997817209293,21.9031842414426,21.9031842414426,21.557021288096536,20.84694980457962,0.9374193548387099,0.9374193548387099,0.9364999999999997,0.93,0.9188078138457121,0.9188078138457121,0.8952018976763881,0.8274072781380865,0.9770967741935485,0.9770967741935485,0.976,0.97,45.20119701612281,45.20119701612281,43.20598922070207,38.16151048500585,119.50824225479555,0.1373491720389525,152.6460419400234,85.58251569943904,4,2,88914.13223756784,31,0.6639346791933083
2025.08,2025.0,8.0,2024.0,11.0,320.0,46.12903225806452,0.4375,0.0,637.8180839284263,637.8180839284263,-0.334548382,544.4638929334159,58.0,10.0,10.0,7.0,117.0,202.0,0.37574898825295594,342.46389293341593,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.46389293341593,1.8387096774193548,192.5279487897652,178.76977955589126,,,965.8968191163627,990.0,0.18213268025797694,0.03849277858668318,989.7793745411553,0.2740123192586929,0.23180830560666088,,,23.608543105533975,23.575904299285448,,,0.9306451612903226,0.9269230769230771,,,0.7701117951590606,0.7150791182235648,,,0.9729032258064515,0.9715384615384614,,,40.462711029772244,37.21583797316304,,,71.67599449113477,0.1307980750072645,95.85904440807495,55.96073622237021,2,1,53326.93990140428,31,0.39819996939519325
2025.09,2025.0,9.0,2024.0,12.0,350.5,50.5,0.4375,0.0,469.0805647914075,469.0805647914075,-0.29376432200000013,408.7934436317029,48.0,8.0,7.0,4.0,79.0,146.0,0.35870429604321497,262.793443631703,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.793443631703,1.3,218.07134623749107,149.07365798070623,,,965.3053072574552,990.0,0.15015280415813012,0.022558688726340596,989.8272885071154,0.35211138245914975,0.1575880697307656,,,24.169869867201225,24.196119987219358,,,0.9360000000000003,0.9166666666666666,,,0.8722853849499645,0.5962946319228251,,,0.9770000000000002,0.9699999999999999,,,47.45577988613141,31.464032579963227,,,56.89498966012038,0.13898091051473022,67.04679898277465,49.655072226029645,2,1,40964.39255528667,30,0.31608327588955765
2025.1,2025.0,10.0,2025.0,1.0,16.0,2.7419354838709675,0.4375,0.0,437.09485951102556,437.09485951102556,-0.24391966499999998,390.4503456400219,44.0,7.0,6.0,3.0,60.0,120.0,0.30776630302046426,270.45034564002185,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,327.45034564002185,1.4516129032258065,206.18546401557077,142.30080931128478,,,965.2281322122572,990.0,0.1507030668177195,0.024090069128004387,989.8252068640542,0.32476468722376745,0.14334085279337766,,,24.27230996457356,24.388053240416177,,,0.932258064516129,0.9107142857142857,,,0.8247418560622829,0.5692032372451393,,,0.9754838709677416,0.9700000000000001,,,44.918000121296245,30.074954062177085,,,58.500237439698786,0.14984565688004628,63.81870843880788,56.02948812893112,2,1,43524.17665513589,31,0.32500131910943764
2025.11,2025.0,11.0,2025.0,2.0,46.5,7.066666666666666,0.4375,0.0,525.8289967107773,525.8289967107773,-0.2960105510000001,457.7317143772187,42.0,7.0,6.0,3.0,56.0,114.0,0.2512421036407142,343.7317143772186,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,398.7317143772186,2.0,171.8658571886093,171.8658571886093,,,965.5152811481624,990.0,0.1743758461031353,0.038746342875443734,989.7868778110216,0.21262142306589887,0.21262142306589887,,,24.058975239792982,24.058975239792982,,,0.9253333333333337,0.9253333333333337,,,0.6874634287544373,0.6874634287544373,,,0.9709999999999998,0.9709999999999998,,,36.43535925555384,36.43535925555384,,,72.87071851110768,0.15875946184038897,95.07114138759856,62.953672864666785,2,2,52466.91732799754,30,0.4048373250617094
2025.12,2025.0,12.0,2025.0,3.0,77.0,11.419354838709678,0.4375,0.0,775.5322509913276,775.5322509913276,-0.39636746799999983,641.0466083198019,44.0,8.0,6.0,4.0,64.0,126.0,0.19888158644348472,515.046608319802,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,573.046608319802,2.3548387096774195,222.45254622046943,222.45254622046943,197.67154474952383,,966.3229016256872,990.0,0.25031986112278526,0.08022077176165505,989.6694593671157,0.35495448565372933,0.35495448565372933,0.2770766538983311,,22.991603255774397,22.991603255774397,22.65751016471199,,0.9370967741935481,0.9370967741935481,0.9299999999999998,,0.8898101848818777,0.8898101848818777,0.7906861789980953,,0.9754838709677417,0.9754838709677417,0.97,,45.91620109958,45.91620109958,39.62453775605482,,105.89272204808272,0.1650941380609914,123.79837617453614,86.40424796577244,3,2,78784.18520377354,31,0.5882929002671262
2026.01,2026.0,1.0,2025.0,4.0,108.0,15.870967741935484,0.44999999999999973,0.0,1226.3171529364288,1226.3171529364288,-0.32654580800000005,1046.1152264299806,49.0,8.0,7.0,5.0,81.0,150.0,0.1499843320431747,863.678694974432,32.43653145554825,8.111264319805468,1.4862367026410506,1.5137048012589183,1.0812177151849416,20.244107916657867,57.11126431980547,9.486236702641051,8.51370480125892,6.081217715184941,101.24410791665787,938.7899007981374,3.5161290322580645,244.13134251943612,244.13134251943612,244.13134251943612,254.36404311873943,967.9668100930955,990.0,0.5471147704338407,0.2716668460811203,989.181218383485,0.42609785406474787,0.42609785406474787,0.42609785406474787,0.4617670006918927,20.788310436324696,20.788310436324696,20.788310436324696,19.760570384380316,0.9368739092031113,0.9368739092031113,0.9368739092031113,0.9358181990810278,0.9765253700777451,0.9765253700777451,0.9765253700777451,1.0174561724749576,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9793750000000002,45.42615671186576,45.42615671186576,45.42615671186576,45.007777072619064,159.50829056017488,0.15484502866028402,190.79747535950844,123.20894224488312,4,3,118674.1681767701,31,0.8861571697787493
2026.02,2026.0,2.0,2025.0,5.0,137.5,20.071428571428573,0.4499999999999998,0.0,2996.835834804859,2996.835834804859,-0.32466112599999997,2559.005591350656,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.0797545561462726,1100.0,1274.5055913506562,47.14285714285715,8.714285714285714,15.975720383871826,41.01374926269917,1161.6589788469423,100.0,18.0,24.904291812443255,47.9423206912706,1268.158978846942,1242.9042918124433,4.0,275.0,275.0,275.0,275.0,972.4133017544333,990.0,0.9217161752457531,0.4800000000000003,988.5982838247545,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.6500472903213,15.6500472903213,15.6500472903213,15.6500472903213,0.9112768215065932,0.9112768215065932,0.9112768215065932,0.9112768215065932,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.803321824692084,37.803321824692084,37.803321824692084,37.803321824692084,151.21328729876834,0.06787173508606652,180.41058326449402,117.49329523568605,4,4,101615.32906477233,28,0.8400738183264909
2026.03,2026.0,3.0,2025.0,6.0,167.0,24.258064516129032,0.44999999999999973,0.0,4635.776387997992,4635.776387997992,-0.39576539699999996,3810.170440828328,68.0,14.0,17.0,21.0,195.0,315.0,0.08284897846252785,1100.0,2395.1704408283285,32.00000000000001,3.9999999999999996,8.000000000000002,59.0,2292.1704408283285,100.0,18.0,25.0,80.0,2487.170440828328,1243.0,4.0,275.0,275.0,275.0,275.0,975.2656792752974,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.797418731587738,12.797418731587738,12.797418731587738,12.797418731587738,0.8772305500181777,0.8772305500181777,0.8772305500181777,0.8772305500181777,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.68504898301798,29.68504898301798,29.68504898301798,29.68504898301798,118.74019593207191,0.03127804543498555,128.62431225918118,114.4129694782647,4,4,88342.70577346152,31,0.6596677551781774
2026.04,2026.0,4.0,2025.0,7.0,197.5,28.666666666666668,0.4499999999999998,0.0,3484.192066198346,3484.192066198346,-0.3863576779999997,2878.4271058172585,70.0,14.0,18.0,25.0,168.0,295.0,0.10409289325997877,1100.0,1483.4271058172587,30.0,4.0,7.0,55.0,1387.427105817259,100.0,18.0,25.0,80.0,1555.427105817259,1243.0,4.0,275.0,275.0,275.0,275.0,973.3137923285525,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.749305678332483,14.749305678332483,14.749305678332483,14.749305678332483,0.9060540364250225,0.9060540364250225,0.9060540364250225,0.9060540364250225,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.35093775775835,35.35093775775835,35.35093775775835,35.35093775775835,141.4037510310334,0.050309568869466345,158.63774357999398,129.28488113853183,4,4,101810.70074234404,30,0.7855763946168521
