MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2030.12,2030.0,12.0,2030.0,3.0,77.0,11.419354838709678,0.5,0.0,510.7959898652401,510.7959898652401,-0.39636746799999983,409.5645332815205,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.28086895186060423,296.08066231377876,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,347.82259779764956,1.7096774193548387,182.20252646531867,160.46464596828451,,,965.3153236838336,990.0,0.15746079518286643,0.029345285490835118,989.8131939193263,0.24642589468743223,0.18398999117820394,,,24.251444340805133,24.19013790927983,,,0.926451612903226,0.9204545454545454,,,0.7288101058612747,0.6418585838731379,,,0.9722580645161286,0.9699999999999999,,,39.18154937138545,33.99734536114829,,,63.30869769220037,0.15403153684653098,79.277903545539,34.88857453965706,2,1,47101.6710829971,31,0.3517149871788911
2031.01,2031.0,1.0,2030.0,4.0,108.0,15.870967741935484,0.5124999999999997,0.0,911.5506393676465,911.5506393676465,-0.32654580800000005,758.998331334219,46.0,7.0,6.0,4.0,76.0,139.0,0.19424031858697363,619.9983313342191,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,678.998331334219,2.774193548387097,222.15386499503578,222.15386499503578,226.6994202481713,227.82393139066306,966.8150208506272,990.0,0.326823261609626,0.12947926495000228,989.5436974734405,0.3539765138619022,0.3539765138619022,0.3689513649287896,0.36921240662140803,22.374700108951316,22.374700108951316,21.7264127866066,20.7874051705059,0.9370967741935488,0.9370967741935488,0.9368421052631577,0.938,0.8886154599801429,0.8886154599801429,0.9067976809926852,0.9112957255626523,0.9764516129032261,0.9764516129032261,0.9768421052631582,0.978,44.506300712038346,44.506300712038346,44.120691946937605,42.56994429849758,122.92043589131222,0.16141896293644084,184.1881203677464,79.05723656419724,4,2,91452.8043031363,31,0.6828913105072902
2031.02,2031.0,2.0,2030.0,5.0,137.5,20.071428571428573,0.5124999999999997,0.0,2641.836843544861,2641.836843544861,-0.32466112599999997,2202.2647098239113,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.08760176104819893,1096.0361438642324,921.7285659596793,43.29879811860118,7.899596464358885,13.769553403901984,36.14418692528969,820.6164310475273,96.15594097574403,17.18531075007317,22.69812483247341,43.07275835386111,927.1164310475272,1232.075520422523,4.0,274.0090359660581,274.0090359660581,274.0090359660581,274.0090359660581,971.5887389754402,990.0,0.9034550643752367,0.47500116214668314,988.6215437734783,0.5312716180671104,0.5312716180671104,0.5312716180671104,0.5312716180671104,16.50153317997053,16.50153317997053,16.50153317997053,16.50153317997053,0.9212714140729424,0.9212714140729424,0.9212714140729424,0.9212714140729424,1.0960361438642328,1.0960361438642328,1.0960361438642328,1.0960361438642328,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.04735070667092,40.04735070667092,40.04735070667092,40.04735070667092,160.18940282668368,0.07967520878479087,192.5387064577692,143.2477937953447,4,4,107647.27869953144,28,0.8899411268149093
2031.03,2031.0,3.0,2030.0,6.0,167.0,24.258064516129032,0.5124999999999997,0.0,4019.2090046603707,4019.2090046603707,-0.39576539699999996,3203.9937828907355,59.0,11.0,12.0,13.0,144.0,239.0,0.07720731230298016,1100.0,1864.9937828907352,40.99999999999999,6.999999999999999,13.0,66.76963063600876,1737.224152254726,100.0,18.0,25.0,79.76963063600876,1881.224152254726,1243.0,4.0,275.0,275.0,275.0,275.0,973.980839175036,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.082258831849192,14.082258831849192,14.082258831849192,14.082258831849192,0.8957607217278493,0.8957607217278493,0.8957607217278493,0.8957607217278493,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.41410718697472,33.41410718697472,33.41410718697472,33.41410718697472,133.65642874789887,0.044023313625687045,150.59896217054103,108.81173297786412,4,4,99440.38298843674,31,0.7425357152661047
2031.04,2031.0,4.0,2030.0,7.0,197.5,28.666666666666668,0.5124999999999997,0.0,4807.34584133636,4807.34584133636,-0.3863576779999997,3855.4514158280053,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08313431859817404,1100.0,2437.4514158280053,25.333333333333332,4.0,6.333333333333333,54.333333333333336,2347.4514158280053,100.0,18.0,25.0,80.0,2532.451415828005,1243.0,4.0,275.0,275.0,275.0,275.0,975.3171822964612,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.745915710424189,12.745915710424189,12.745915710424189,12.745915710424189,0.8751646401239004,0.8751646401239004,0.8751646401239004,0.8751646401239004,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.53098018757689,29.53098018757689,29.53098018757689,29.53098018757689,118.12392075030756,0.03154166117044495,136.15231678705678,107.36232669376786,4,4,85049.22294022143,30,0.6562440041683753
2031.05,2031.0,5.0,2030.0,8.0,228.0,33.0,0.5124999999999997,0.0,2846.278166626952,2846.278166626952,-0.3628664760000001,2316.9584660066253,65.0,14.0,17.0,23.0,202.0,321.0,0.14260472494449686,1100.0,895.9584660066237,35.0,4.0,8.000000000000002,48.149793726678624,800.8086722799452,100.0,18.0,25.0,71.14979372667862,1002.8086722799452,1243.0,4.0,275.0,275.0,275.0,275.0,971.9364480662766,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.12664994060855,16.12664994060855,16.12664994060855,16.12664994060855,0.9195146885782665,0.9195146885782665,0.9195146885782665,0.9195146885782665,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.226195672328366,39.226195672328366,39.226195672328366,39.226195672328366,156.90478268931346,0.07054962560376507,174.91876758771576,136.97231853778138,4,4,116737.15832084916,31,0.8716932371628522
2031.06,2031.0,6.0,2030.0,9.0,258.5,37.333333333333336,0.5124999999999997,0.0,1467.2501069930374,1467.2501069930374,-0.350233472,1203.8865561199596,62.0,12.0,14.0,16.0,153.0,257.0,0.22129670912209323,908.0354710658441,38.85108505411531,8.173044899602834,1.373360921723139,2.0808522346221046,2.4187445948087354,24.805082403358497,70.17304489960284,13.373360921723139,16.080852234622103,18.418744594808736,177.8050824033585,1007.662729121792,3.6333333333333333,248.40878923863912,248.40878923863912,248.40878923863912,257.0670052893586,968.5601673579383,990.0,0.6212249130772942,0.30753519915745764,989.0712398877652,0.44086935211142986,0.44086935211142986,0.44086935211142986,0.471144546862718,20.07020317771543,20.07020317771543,20.07020317771543,19.283514804874564,0.9365407493343402,0.9365407493343402,0.9365407493343402,0.9355906568436945,0.993635156954556,0.993635156954556,0.993635156954556,1.0282680211574342,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9794736842105265,44.60089892867865,44.60089892867865,44.60089892867865,44.40077252351116,161.92318605092632,0.13584922245572825,188.45492304350697,119.11434162110555,4,3,116584.69395666699,30,0.8995732558384799
2031.07,2031.0,7.0,2030.0,10.0,289.0,41.74193548387097,0.5124999999999997,0.0,735.4074393412537,735.4074393412537,-0.335436778,608.9825545817002,58.0,11.0,11.0,11.0,136.0,227.0,0.3852134817492548,381.9825545817003,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.9825545817002,1.903225806451613,206.91221367942532,192.97170016453438,198.96494100542444,,966.1786410402893,990.0,0.20327546582315167,0.049179595479737166,989.7475449386972,0.3141118842573679,0.2716305828330778,0.2807891661973224,,23.254792014150365,23.111053099774438,22.19186708303893,,0.9335483870967743,0.9295833333333335,0.93,,0.8276488547177011,0.7718868006581375,0.7958597640216978,,0.9738709677419355,0.9720833333333333,0.97,,42.991935747084305,39.467034060008935,39.06234626381041,,78.58736163403454,0.12713735409160376,121.6594059472367,51.772248978097636,3,1,58468.99705572169,31,0.43659645352241405
2031.08,2031.0,8.0,2030.0,11.0,320.0,46.12903225806452,0.5124999999999997,0.0,472.0216549033075,472.0216549033075,-0.334548382,391.0906884334146,54.0,9.0,8.0,6.0,107.0,184.0,0.47793803618933417,207.09068843341473,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,278.09068843341464,1.096774193548387,193.4885941312889,140.55497445530034,,,965.2370783139337,990.0,0.1342665273283404,0.013210777842691585,989.8525226948291,0.27959973423617696,0.1397554603617396,,,24.335844646659254,24.1294521059425,,,0.9293548387096776,0.91,,,0.7739543765251551,0.5622198978212013,,,0.973870967741935,0.9700000000000001,,,41.891065275943745,29.367866238716175,,,44.73311684743241,0.1127894185615918,59.20333170607044,29.25701968306775,2,1,33281.43893448971,31,0.24851731581906894
2031.09,2031.0,9.0,2030.0,12.0,350.5,50.5,0.5124999999999997,0.0,335.69559369173993,335.69559369173993,-0.29376432200000013,285.15520709612866,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.43745584330335824,160.4885404294619,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,213.48854042946192,1.0,160.4885404294619,,,,964.8495245029585,990.0,0.11265809504951246,0.0060488540429461946,989.8812930509073,0.1835725610076653,,,,24.8481959869414,,,,0.9203333333333337,,,,0.6419541617178476,,,,0.9699999999999995,,,,34.931826694716484,,,,34.931826694716484,0.1224235247584159,40.4738025617761,29.46608864286486,1,1,25150.91522019587,30,0.19406570385953603
2031.1,2031.0,10.0,2031.0,1.0,16.0,2.7419354838709675,0.5124999999999997,0.0,265.5354246806165,265.5354246806165,-0.24391966499999998,232.34115236583037,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4359114044493285,131.14760397873368,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,178.08308784970134,1.0,131.14760397873368,,,,964.7313489022027,990.0,0.10059650722148916,0.0031147603978733695,989.8962887323804,0.12228269085146933,,,,25.042657139326096,,,,0.9077419354838706,,,,0.5245904159149345,,,,0.9699999999999995,,,,28.37528174456208,,,,28.37528174456208,0.12202742011780367,32.31104922409708,24.230569211999054,1,1,21111.209617954202,31,0.1576404541364561
2031.11,2031.0,11.0,2031.0,2.0,46.5,7.066666666666666,0.5124999999999997,0.0,262.8276310657348,262.8276310657348,-0.2960105510000001,222.955258222216,36.0,5.0,3.0,2.0,47.0,93.0,0.41874816546193505,129.955258222216,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,173.95525822221597,1.0,129.955258222216,,,,964.720547003528,990.0,0.09918929257575546,0.002995525822221602,989.8978151816019,0.12075380181945254,,,,25.056514376254313,,,,0.9090000000000005,,,,0.519821032888864,,,,0.9689999999999996,,,,28.156244179916484,,,,28.156244179916484,0.12588332886255102,33.54351752347631,23.476350043283205,1,1,20272.495809539872,30,0.15642357877731383
2031.12,2031.0,12.0,2031.0,3.0,77.0,11.419354838709678,0.5124999999999997,0.0,400.40026483594033,400.40026483594033,-0.39636746799999983,319.06362476667044,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.29875496030697757,223.77330218602532,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,268.19265702473496,1.032258064516129,219.28708521663563,139.07272605107974,,,964.9623777665577,990.0,0.13100994123776025,0.014960714181039628,989.8540293445809,0.3458864607375924,0.13679692526347334,,,24.545765117286113,24.49398959966191,,,0.9390322580645162,0.91,,,0.8771483408665428,0.5562909042043189,,,0.9761290322580648,0.97,,,48.42808939547977,29.49739274562818,,,49.379618193725854,0.15477569563889068,58.99478549125636,37.81290614473589,2,1,36738.43593613203,31,0.27433121218736584
2032.01,2032.0,1.0,2031.0,4.0,108.0,15.870967741935484,0.5250000000000001,0.0,602.4685896621454,602.4685896621454,-0.32654580800000005,499.18345364907634,41.0,6.0,4.0,3.0,66.0,120.0,0.24400799071636753,379.18345364907634,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,430.18345364907634,2.0,189.59172682453817,189.59172682453817,,,965.6974131319043,990.0,0.18574740084730626,0.0458366907298153,989.7684159084231,0.26122887806020445,0.26122887806020445,,,23.80977389845845,23.80977389845845,,,0.9300000000000004,0.9300000000000004,,,0.7583669072981529,0.7583669072981529,,,0.9732258064516129,0.9732258064516129,,,40.04941313519581,40.04941313519581,,,80.09882627039163,0.15977149923664086,101.10121000133199,64.67525125717039,2,2,59593.52674517138,31,0.4449934792799536
2032.02,2032.0,2.0,2031.0,5.0,138.0,20.137931034482758,0.5250000000000002,0.0,877.8237691391598,877.8237691391598,-0.32466112599999997,728.2012611470611,43.0,7.0,5.0,4.0,78.0,137.0,0.1916947382164424,591.2012611470611,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,646.2012611470611,2.586206896551724,232.1644137660187,232.1644137660187,216.71567664478238,211.84974851916698,966.6977815094914,990.0,0.2943954318282491,0.10670320129884268,989.598901366873,0.38630511024891717,0.38630511024891717,0.3367728531321348,0.3177013733544294,22.514814747132846,22.514814747132846,22.183219566613076,21.211275323341194,0.9389655172413794,0.9389655172413794,0.9349999999999997,0.94,0.9286576550640745,0.9286576550640745,0.8668627065791298,0.8473989940766681,0.976896551724138,0.976896551724138,0.9743750000000001,0.97,47.08654249181686,47.08654249181686,42.900181395052385,40.19419445131065,119.2281572861216,0.16363406018563678,160.7767778052426,99.50643451367048,4,2,82982.79747114063,29,0.6623786515895644
2032.03,2032.0,3.0,2031.0,6.0,168.0,24.419354838709676,0.5250000000000001,0.0,3622.0283965291787,3622.0283965291787,-0.39576539699999996,2869.454805722916,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.0884911185512242,1076.4435887297486,1572.0757331222,37.288496131401835,6.43021094184405,11.623759328940823,51.21708235708593,1465.516184362927,93.06268967978893,16.78504965152147,22.656017393456953,62.92675977644077,1597.5807004919598,1208.947345454516,3.935483870967742,273.43441186422416,273.43441186422416,273.43441186422416,273.80520507756415,973.0274522135007,990.0,0.8753258056898736,0.4562888025363654,988.668385391774,0.5291423156380175,0.5291423156380175,0.5291423156380175,0.530578671698638,15.111790862634978,15.111790862634978,15.111790862634978,14.700678362030319,0.9018705810145146,0.9018705810145146,0.9018705810145146,0.8992409659120673,1.0937376474568972,1.0937376474568972,1.0937376474568972,1.0952208203102571,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.91610913675615,35.91610913675615,35.91610913675615,34.87254995395524,140.37103543171048,0.0632512811690178,191.82398975937238,108.75212715517824,4,3,104436.05036119258,31,0.7798390857317248
2032.04,2032.0,4.0,2031.0,7.0,198.5,28.8,0.5250000000000002,0.0,4745.836610380034,4745.836610380034,-0.3863576779999997,3783.2016435792775,70.0,14.0,18.0,25.0,168.0,295.0,0.07846901458716841,1100.0,2388.201643579278,30.0,4.000000000000001,7.0,55.0,2292.201643579278,100.0,18.0,25.0,80.0,2460.2016435792775,1243.0,4.0,275.0,275.0,275.0,275.0,975.2042149704654,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.858883036419465,12.858883036419465,12.858883036419465,12.858883036419465,0.878005096076317,0.878005096076317,0.878005096076317,0.878005096076317,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.864926627604216,29.864926627604216,29.864926627604216,29.864926627604216,119.45970651041686,0.031915080841656084,126.46596281607151,107.59271636263205,4,4,86010.98868750014,30,0.6636650361689825
2032.05,2032.0,5.0,2031.0,8.0,229.0,33.12903225806452,0.5250000000000001,0.0,3830.2942806844258,3830.2942806844258,-0.3628664760000001,3100.6044521550957,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.11004936496658646,1100.0,1666.7334844131599,30.93548387096774,4.0,7.322580645161289,56.32258064516129,1568.1528392518694,100.0,18.0,25.0,80.0,1777.6044521550953,1243.0,4.0,275.0,275.0,275.0,275.0,973.7969965404832,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.266101466402327,14.266101466402327,14.266101466402327,14.266101466402327,0.8994963243044884,0.8994963243044884,0.8994963243044884,0.8994963243044884,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.95539697478604,33.95539697478604,33.95539697478604,33.95539697478604,135.82158789914416,0.04513558437731573,154.6481699653033,122.43072370930894,4,4,101051.26139696328,31,0.7545643772174677
2032.06,2032.0,6.0,2031.0,9.0,259.5,37.5,0.5250000000000002,0.0,2140.2640141215866,2140.2640141215866,-0.350233472,1746.7281633737944,67.0,13.0,15.0,17.0,181.0,293.0,0.1742191379903217,1080.9939122178241,372.7342511559705,24.53188933458831,3.7922733467886687,7.199341936073143,21.626219350346414,315.58452718817404,91.53188933458831,16.79227334678867,22.199341936073147,38.62621935034642,496.5845271881741,1211.5174168352746,4.0,270.24847805445603,270.24847805445603,270.24847805445603,270.24847805445603,970.3407271846412,990.0,0.8709994351094416,0.45774642029820567,988.6712541445924,0.5176004515949505,0.5176004515949505,0.5176004515949505,0.5176004515949505,17.812926508356213,17.812926508356213,17.812926508356213,17.812926508356213,0.9300014731100228,0.9300014731100228,0.9300014731100228,0.9300014731100228,1.0809939122178243,1.0809939122178243,1.0809939122178243,1.0809939122178243,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.962839119718986,42.962839119718986,42.962839119718986,42.962839119718986,171.85135647887594,0.10294728707625209,186.18499638536036,155.19503141405653,4,4,123732.97666479067,30,0.9547297582159774
2032.07,2032.0,7.0,2031.0,10.0,290.0,41.87096774193548,0.5250000000000001,0.0,1034.3214641000047,1034.3214641000047,-0.335436778,852.1729979496821,63.0,12.0,13.0,13.0,155.0,256.0,0.31466212090989504,596.1729979496821,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,684.1729979496821,2.6774193548387095,221.17685612756063,221.17685612756063,227.70256114454614,224.3635792685245,967.2056455598262,990.0,0.3289018036985713,0.11918736265407967,989.5519108336476,0.3526983307213661,0.3526983307213661,0.3698915160432293,0.3566441337704754,21.993566943099744,21.993566943099744,21.258787304855684,20.410775094115124,0.9358064516129034,0.9358064516129034,0.9382352941176467,0.94,0.8847074245102428,0.8847074245102428,0.9108102445781848,0.897454317074098,0.9764516129032258,0.9764516129032258,0.9776470588235296,0.98,43.490463504229595,43.490463504229595,43.511535270974235,41.37321452294054,116.18057080517933,0.13459190124891637,170.6122997642463,64.90463404945919,4,2,86438.34467905344,31,0.6454476155843297
2032.08,2032.0,8.0,2031.0,11.0,321.0,46.25806451612903,0.5250000000000001,0.0,541.2366510259318,541.2366510259318,-0.334548382,446.1749819390244,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.4297992781689483,256.36853032612123,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,329.62659484225014,1.3225806451612903,205.9661040284833,156.24752152267757,,,965.4670374860923,990.0,0.15142580640517536,0.021360677855564933,989.8272135157391,0.31292314911110414,0.17410832125760956,,,24.04725288053579,23.87433780333549,,,0.934193548387097,0.9189999999999999,,,0.8238644161139327,0.6249900860907103,,,0.9741935483870966,0.97,,,44.36447002206497,32.61705014325885,,,54.886099100535574,0.1223119942154743,75.16836862056029,41.00098781862601,2,1,40835.25773079845,31,0.304922772780753
2032.09,2032.0,9.0,2031.0,12.0,351.5,50.666666666666664,0.5250000000000002,0.0,403.01424231575834,403.01424231575834,-0.29376432200000013,340.8588593493863,46.0,7.0,6.0,4.0,75.0,138.0,0.4062011237909312,202.85885934938625,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,261.8588593493862,1.0,202.85885934938625,,,,965.0345234506275,990.0,0.12891991638909508,0.011241987845335534,989.859838095765,0.29409785527142707,,,,24.531216789867035,,,,0.9346666666666664,,,,0.8114354373975449,,,,0.9729999999999996,,,,44.40677122794104,,,,44.40677122794104,0.12996536505771497,53.655686402144916,38.80584790240718,1,1,31972.875284117563,30,0.24670428459967256
2032.1,2032.0,10.0,2032.0,1.0,16.0,2.7419354838709675,0.5250000000000001,0.0,379.42073163836506,379.42073163836506,-0.24391966499999998,330.83293831684057,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.3528909065562292,214.0587447684533,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,269.1232608974857,1.0,214.0587447684533,,,,964.9958784379746,990.0,0.1313324482685376,0.012811748953690675,989.8558558027775,0.3244157593653926,,,,24.535561605437966,,,,0.9400000000000004,,,,0.8562349790738137,,,,0.9745161290322579,,,,47.199673732212126,,,,47.199673732212126,0.14268978594851553,48.525503565219715,45.876502391139205,1,1,35116.55725676582,31,0.26222040962340065
2032.11,2032.0,11.0,2032.0,2.0,46.5,7.066666666666666,0.5250000000000002,0.0,378.45888883306895,378.45888883306895,-0.2960105510000001,319.6442811205485,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.34019132623259335,210.97761445388184,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,262.6442811205485,1.0,210.97761445388184,,,,964.9565971562436,990.0,0.1291807575677098,0.012199496183027311,989.8586197462497,0.31568501156375406,,,,24.586337578441825,,,,0.939666666666667,,,,0.8439104578155272,,,,0.9726666666666667,,,,46.51290927460452,,,,46.51290927460452,0.14545788497778753,50.896302506494216,43.37082775558882,1,1,33489.29467771524,30,0.2584050515255806
2032.12,2032.0,12.0,2032.0,3.0,77.0,11.419354838709678,0.5250000000000001,0.0,470.4717406859633,470.4717406859633,-0.39636746799999983,372.5699020598082,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.3080587708041353,259.53764399529206,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,311.0537730275502,1.3548387096774193,204.12298536346125,156.16858341697798,,,965.160169370501,990.0,0.14525771059955542,0.02190752879905843,989.8328347606013,0.3062554723169062,0.17291088762793988,,,24.366409917783688,24.297492554140785,,,0.9345161290322583,0.92,,,0.8164919414538451,0.6246743336679118,,,0.974838709677419,0.97,,,44.58299880324694,33.214371707379364,,,56.36874360263961,0.15052090762718479,70.34840000086821,44.28272994729736,2,1,41938.34524036387,31,0.3131596866813312
2033.01,2033.0,1.0,2032.0,4.0,108.0,15.870967741935484,0.5374999999999999,0.0,691.5144205949545,691.5144205949545,-0.32654580800000005,570.1409354159075,41.0,6.0,4.0,3.0,66.0,120.0,0.21479299425706624,450.1409354159075,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,501.1409354159075,2.161290322580645,208.96877494268125,208.96877494268125,199.6609902893796,,966.0096437252681,990.0,0.21669437834119362,0.06348258890817277,989.7198230327507,0.3140502832008592,0.3140502832008592,0.2828716053907213,,23.39612902428164,23.39612902428164,22.650674461778284,,0.9345161290322581,0.9345161290322581,0.932,,0.8358750997707248,0.8358750997707248,0.7986439611575186,,0.9729032258064516,0.9729032258064516,0.97,,43.59243400678799,43.59243400678799,40.096831872795335,,93.65209896080104,0.16374713684024456,127.16106959371365,71.35054611623805,3,2,69677.16162683595,31,0.5202894386711168
2033.02,2033.0,2.0,2032.0,5.0,137.5,20.071428571428573,0.5374999999999998,0.0,1043.6919082991394,1043.6919082991394,-0.32466112599999997,861.56208109594,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.18669936691220007,706.704938238797,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,768.1335096673686,3.107142857142857,229.42588248566994,229.42588248566994,220.08137447653934,234.75215481604965,967.2505301210186,990.0,0.3865625097199988,0.1694108024140046,989.4440266878662,0.3782852022658268,0.3782852022658268,0.3464011912374661,0.3932939281279877,21.81521136458146,21.81521136458146,21.66524991112662,20.607452047460843,0.9371428571428575,0.9371428571428575,0.9360869565217392,0.9399999999999997,0.9177035299426797,0.9177035299426797,0.8803254979061571,0.9390086192641987,0.9767857142857146,0.9767857142857146,0.9760869565217393,0.9800000000000002,44.91287466406281,44.91287466406281,42.607366648676155,43.60392616530007,137.2829222653382,0.15902963958993624,193.32149621896218,110.69832602630035,4,2,92254.12376230727,28,0.7626829014741011
2033.03,2033.0,3.0,2032.0,6.0,167.0,24.258064516129032,0.5374999999999999,0.0,2081.4215283655944,2081.4215283655944,-0.39576539699999996,1638.6534214604428,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.12525514711221647,1095.01598755955,342.5729177718602,43.03981965783287,7.566520650513293,13.070320637211829,17.08269999232732,261.8135568339749,95.26562610944578,17.211681940835874,23.0380625726957,27.373022572972474,380.74904070494273,1230.5313581825274,4.0,273.7539968898875,273.7539968898875,273.7539968898875,273.7539968898875,970.0475985125571,990.0,0.9009810976185735,0.4737003875502361,988.6253185148313,0.530297653967843,0.530297653967843,0.530297653967843,0.530297653967843,18.047422348306153,18.047422348306153,18.047422348306153,18.047422348306153,0.931194414929961,0.931194414929961,0.931194414929961,0.931194414929961,1.0950159875595507,1.0950159875595507,1.0950159875595507,1.0950159875595507,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.21176462189079,44.21176462189079,44.21176462189079,44.21176462189079,176.84705848756315,0.10925560717020068,187.73304618821015,169.40623283901073,4,4,131574.21151474697,31,0.9824836582642397
2033.04,2033.0,4.0,2032.0,7.0,197.5,28.666666666666668,0.5374999999999998,0.0,2609.719538733831,2609.719538733831,-0.3863576779999997,2067.766253829998,54.0,13.0,14.0,19.0,117.0,217.0,0.10499785546844972,1100.0,750.7662538299977,46.0,5.0,11.0,60.45245129687575,628.3138025331217,100.0,18.0,25.0,79.45245129687575,745.313802533122,1243.0,4.0,275.0,275.0,275.0,275.0,971.3204949538398,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.742603053045652,16.742603053045652,16.742603053045652,16.742603053045652,0.9254603802486104,0.9254603802486104,0.9254603802486104,0.9254603802486104,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.964844364703566,40.964844364703566,40.964844364703566,40.964844364703566,163.85937745881427,0.07930068003051526,168.35367746342752,162.1706561934491,4,4,117978.75177034637,30,0.9103298747711911
2033.05,2033.0,5.0,2032.0,8.0,228.0,33.0,0.5374999999999999,0.0,2665.102849929227,2665.102849929227,-0.3628664760000001,2145.299242288612,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.14387361671460902,1100.0,738.8153713208708,38.225806451612904,4.32258064516129,9.290322580645162,49.35537451924915,637.6212871242019,100.0,18.0,25.0,70.41989064828141,831.8793516403313,1243.0,4.0,275.0,275.0,275.0,275.0,971.5252380533202,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.537859953565306,16.537859953565306,16.537859953565306,16.537859953565306,0.9238970265474442,0.9238970265474442,0.9238970265474442,0.9238970265474442,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.397944613375074,40.397944613375074,40.397944613375074,40.397944613375074,161.59177845350027,0.07584528441338509,171.466902936975,157.60761430676442,4,4,120224.28316940423,31,0.8977321025194461
2033.06,2033.0,6.0,2032.0,9.0,258.5,37.333333333333336,0.5374999999999998,0.0,1634.491672066851,1634.491672066851,-0.350233472,1326.7978119379563,62.0,12.0,14.0,16.0,153.0,257.0,0.20266633285123753,964.6198909141965,105.17792102375998,14.422417622636974,2.3776869586266955,3.9554732095561818,6.548041775798284,77.87430145714181,76.42241762263697,14.377686958626695,17.95547320955618,22.548041775798286,230.8743014571418,1073.3754687050164,3.7333333333333334,257.149934651922,257.149934651922,257.149934651922,263.41375494331425,968.984357085527,990.0,0.6992577862832765,0.35475768803667335,988.9459845256803,0.47109338864745254,0.47109338864745254,0.47109338864745254,0.4932596672722554,19.49053405150539,19.49053405150539,19.49053405150539,18.829603347167225,0.9358709950655323,0.9358709950655323,0.9358709950655323,0.9343695387257255,1.0285997386076882,1.0285997386076882,1.0285997386076882,1.0536550197732573,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.872320623260116,44.872320623260116,44.872320623260116,44.41438841599748,167.18751337484517,0.12907323250923491,186.977217883009,126.464854426239,4,3,120375.00962988847,30,0.9288195187491395
2033.07,2033.0,7.0,2032.0,10.0,289.0,41.74193548387097,0.5374999999999999,0.0,781.1817534183939,781.1817534183939,-0.335436778,640.3368173289008,58.0,11.0,11.0,11.0,136.0,227.0,0.3690485403583914,413.33681732890096,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,493.336817328901,2.032258064516129,207.0930771253788,198.3920389811644,205.89382213315193,,966.3145182579499,990.0,0.2184419038434922,0.05715090788402711,989.7244071882727,0.31423651572984945,0.28792926814309144,0.3011804182024503,,23.095652414592724,22.96634521165275,22.066721671375063,,0.933225806451613,0.9307692307692309,0.9349999999999999,,0.8283723085015152,0.7935681559246578,0.8235752885326079,,0.9745161290322578,0.9734615384615382,0.9733333333333332,,42.696292150187055,40.41725403470212,40.55536170039584,,84.44405908904608,0.12959624701608283,130.66615882441846,52.12777395488626,3,1,62826.37996225028,31,0.4691336616058115
2033.08,2033.0,8.0,2032.0,11.0,320.0,46.12903225806452,0.5374999999999999,0.0,492.4298694625523,492.4298694625523,-0.334548382,403.88125082107473,54.0,9.0,8.0,6.0,107.0,184.0,0.459043698927007,219.88125082107462,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.8812508210746,1.096774193548387,206.3135525080058,140.19954923504432,,,965.286068110279,990.0,0.13855834898116873,0.014582171702421055,989.8468594793162,0.3107131660938751,0.1390503919660054,,,24.2500782029437,24.13364132008517,,,0.9348387096774192,0.91,,,0.8252542100320234,0.5607981969401773,,,0.973870967741935,0.9700000000000001,,,44.7476766577429,29.298639038216848,,,47.58302882273163,0.11711871557973025,59.5028910701793,36.47722861203261,2,1,35401.77344411235,31,0.2643501601262869
2033.09,2033.0,9.0,2032.0,12.0,350.5,50.5,0.5374999999999998,0.0,373.6557317682288,373.6557317682288,-0.29376432200000013,314.6561183146636,46.0,7.0,6.0,4.0,75.0,138.0,0.4411223077776114,176.65611831466356,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.65611831466356,1.0,176.65611831466356,,,,964.9430416966919,990.0,0.12012796590453415,0.0079038288948578,989.8719682052009,0.22501142394286872,,,,24.703915084565573,,,,0.9273333333333338,,,,0.7066244732586543,,,,0.9709999999999996,,,,38.57161286698872,,,,38.57161286698872,0.12198345100456784,48.79310489809543,31.157900232289162,1,1,27771.56126423189,30,0.2142867381499374
2033.1,2033.0,10.0,2033.0,1.0,16.0,2.7419354838709675,0.5374999999999999,0.0,309.02660061336064,309.02660061336064,-0.24391966499999998,268.51110573084713,41.0,6.0,4.0,3.0,56.0,110.0,0.41092208459706886,158.51110573084708,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.51110573084708,1.0,158.51110573084708,,,,964.8028586773436,990.0,0.11131060422642508,0.0058511105730847035,989.8828382852001,0.17937193198655021,,,,24.90060767587065,,,,0.9209677419354841,,,,0.634044422923388,,,,0.9699999999999995,,,,34.60674167776791,,,,34.60674167776791,0.12857215435433597,39.08788589221878,29.545596874814898,1,1,25747.41580825932,31,0.19225967598759947
2033.11,2033.0,11.0,2033.0,2.0,46.5,7.066666666666666,0.5374999999999998,0.0,303.74001681971265,303.74001681971265,-0.2960105510000001,255.4132575847031,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.38509067174212597,158.07992425136982,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,204.07992425136982,1.0,158.07992425136982,,,,964.7759147967437,990.0,0.10945821476931099,0.0058079924251369834,989.8847337928055,0.18161748554062035,,,,24.92720151052118,,,,0.919,,,,0.6323196970054794,,,,0.9699999999999995,,,,34.486057033938636,,,,34.486057033938636,0.13408939809436896,42.37105749758671,26.95822625866199,1,1,24829.96106443581,30,0.19158920574410349
2033.12,2033.0,12.0,2033.0,3.0,77.0,11.419354838709678,0.5374999999999999,0.0,529.0828102699618,529.0828102699618,-0.39636746799999983,416.3630328153586,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2744381618102787,307.39529087987466,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,356.8791618476167,1.5806451612903225,197.53391449422017,189.20570377529396,,,965.358599699418,990.0,0.160690007564636,0.031856132074166266,989.8074538603614,0.28146185827896314,0.2567859445525154,,,24.167392302664194,23.85159574282965,,,0.932258064516129,0.9299999999999999,,,0.7901356579768805,0.7568228151011758,,,0.9729032258064513,0.9711111111111114,,,42.52459697040203,39.96673993416593,,,65.73109112572416,0.15580204715077195,99.32219379554579,36.41108314441132,2,1,48903.93179753879,31,0.36517272847624543
2034.01,2034.0,1.0,2033.0,4.0,108.0,15.870967741935484,0.5500000000000003,0.0,983.2281889475207,983.2281889475207,-0.32654580800000005,806.640215072986,46.0,7.0,6.0,4.0,76.0,139.0,0.17376607489210144,667.640215072986,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,726.640215072986,2.967741935483871,225.40620701683517,225.40620701683517,224.05539440729297,,967.0350025586133,990.0,0.3415378772679276,0.13348329105328316,989.5249788316785,0.3637251537944902,0.3637251537944902,0.35917288192929353,,22.126251119270737,22.126251119270737,22.107061510357152,,0.9364516129032263,0.9364516129032263,0.9360000000000004,,0.9016248280673406,0.9016248280673406,0.8962215776291718,,0.9761290322580648,0.9761290322580648,0.9760000000000003,,44.679014274474234,44.679014274474234,44.3303859513986,,132.25840205030195,0.16387347798520255,150.59085612022741,110.2757279334867,3,2,98400.25112542465,31,0.7347689002794553
2034.02,2034.0,2.0,2033.0,5.0,137.5,20.071428571428573,0.5500000000000003,0.0,1475.1787264779164,1475.1787264779164,-0.32466112599999997,1211.7654739636546,49.0,8.0,7.0,5.0,93.0,162.0,0.13784198805238126,979.9151869720978,69.85028699155713,14.21702131857831,2.5602133931206565,3.0182222774129626,2.1558730552949728,47.898956947150225,63.21702131857831,10.560213393120657,10.018222277412963,7.155873055294974,140.8989569471502,1063.7106439612098,3.7857142857142856,259.12756722916595,259.12756722916595,259.12756722916595,257.7686176349453,968.5923185457285,990.0,0.6744303790602456,0.3580381491317547,988.9675314718079,0.47794729958229143,0.47794729958229143,0.47794729958229143,0.4735934346146234,19.897265626497468,19.897265626497468,19.897265626497468,19.532061897259254,0.9363816224149505,0.9363816224149505,0.9363816224149505,0.9353947921644827,1.0365102689166643,1.0365102689166643,1.0365102689166643,1.0310744705397814,0.9796428571428574,0.9796428571428574,0.9796428571428574,0.9795454545454547,46.278969357789485,46.278969357789485,46.278969357789485,45.08011346428534,174.2569972238783,0.14658494286570534,190.61765697707744,147.9892116309307,4,3,117100.70213444623,28,0.9680944290215462
2034.03,2034.0,3.0,2033.0,6.0,167.0,24.258064516129032,0.5500000000000003,0.0,3519.438538446617,3519.438538446617,-0.39576539699999996,2753.3589437346327,59.0,11.0,12.0,13.0,144.0,239.0,0.09589217705563463,1100.0,1414.3589437346327,41.0,6.999999999999999,13.0,51.07898827577815,1302.2799554588546,100.0,18.0,25.0,64.07898827577816,1446.2799554588548,1243.0,4.0,275.0,275.0,275.0,275.0,972.8605562707916,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.20254173609373,15.20254173609373,15.20254173609373,15.20254173609373,0.9061761467471989,0.9061761467471989,0.9061761467471989,0.9061761467471989,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.545739949956754,36.545739949956754,36.545739949956754,36.545739949956754,146.18295979982696,0.061416331849244894,177.06056071992657,109.85393820592752,4,4,108760.12209107126,31,0.8121275544434831
2034.04,2034.0,4.0,2033.0,7.0,197.5,28.666666666666668,0.5500000000000003,0.0,6021.07330179504,6021.07330179504,-0.3863576779999997,4741.614956822911,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07182523926690283,1100.0,3300.6149568229107,20.666666666666668,4.000000000000002,5.666666666666667,53.666666666666664,3216.6149568229107,100.0,18.0,25.0,80.0,3418.6149568229107,1243.0,4.0,275.0,275.0,275.0,275.0,976.9012948566738,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.161803150211556,11.161803150211556,11.161803150211556,11.161803150211556,0.8435579151699704,0.8435579151699704,0.8435579151699704,0.8435579151699704,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.90119904778533,24.90119904778533,24.90119904778533,24.90119904778533,99.60479619114132,0.02109906125917605,108.36492361315364,94.7337408060528,4,4,71715.45325762173,30,0.5533599788396738
2034.05,2034.0,5.0,2033.0,8.0,228.0,33.0,0.5500000000000003,0.0,4600.2351444335145,4600.2351444335145,-0.3628664760000001,3682.136030835948,71.0,14.0,18.0,24.0,213.0,340.0,0.09485272517919098,1100.0,2242.1360308359476,28.999999999999996,3.9999999999999996,7.0,56.0,2146.136030835947,100.0,18.0,25.0,80.0,2359.136030835948,1243.0,4.0,275.0,275.0,275.0,275.0,974.9644979107672,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.098600096118199,13.098600096118199,13.098600096118199,13.098600096118199,0.8807057128588207,0.8807057128588207,0.8807057128588207,0.8807057128588207,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.55829376084122,30.55829376084122,30.55829376084122,30.55829376084122,122.23317504336487,0.0347278102539013,144.396968416834,103.47993446853405,4,4,90941.48223226346,31,0.6790731946853603
2034.06,2034.0,6.0,2033.0,9.0,258.5,37.333333333333336,0.5500000000000003,0.0,2476.3303730360367,2476.3303730360367,-0.350233472,1999.3187916339305,67.0,13.0,15.0,17.0,181.0,293.0,0.15211174468241717,1100.0,606.3187916339303,30.834324279329035,4.747619334727939,9.104010155664382,33.94950968132164,527.6833281828874,97.83432427932904,17.74761933472794,24.104010155664376,50.94950968132164,708.6833281828877,1239.6859537697214,4.0,275.0,275.0,275.0,275.0,971.0720980824345,990.0,0.9149149081748925,0.4800000000000003,988.6050850918253,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.99805222939064,16.99805222939064,16.99805222939064,16.99805222939064,0.9252032545453026,0.9252032545453026,0.9252032545453026,0.9252032545453026,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.595886904929294,41.595886904929294,41.595886904929294,41.595886904929294,166.38354761971712,0.08754255807035521,185.5838057146629,144.53243609807762,4,4,119796.15428619634,30,0.9243530423317619
2034.07,2034.0,7.0,2033.0,10.0,289.0,41.74193548387097,0.5500000000000003,0.0,1217.9503038428643,1217.9503038428643,-0.335436778,993.2503747160201,63.0,12.0,13.0,13.0,155.0,256.0,0.268009786754115,735.6715685117426,1.5788062042771387,0.38853433933382714,0.07400654082549088,0.08017375256094846,0.08017375256094846,0.955917818995924,63.38853433933382,12.074006540825492,13.080173752560947,13.080173752560947,155.9559178189959,824.214283144463,3.161290322580645,232.39250472555761,232.39250472555761,229.44148218865857,241.9496614693627,967.7693228679216,990.0,0.4392970051675235,0.19157874806436995,989.369124246768,0.3862490973845831,0.3862490973845831,0.37684500136301524,0.41793580544408065,21.21355228146185,21.21355228146185,20.910686320930804,19.91870629341192,0.9372273004242547,0.9372273004242547,0.9365618525260756,0.9376405739228993,0.9295700189022303,0.9295700189022303,0.9177659287546339,0.9677986458774508,0.977741935483871,0.977741935483871,0.9772,0.9790909090909093,44.21576282888406,44.21576282888406,42.90729143366638,43.27417187242144,138.38953134932603,0.13889586138830162,187.08495839319835,91.44513961750613,4,2,102961.8113238986,31,0.7688307297184782
2034.08,2034.0,8.0,2033.0,11.0,320.0,46.12903225806452,0.5500000000000003,0.0,676.4636750567804,676.4636750567804,-0.334548382,551.9932696721696,58.0,10.0,10.0,7.0,117.0,202.0,0.37219965823158363,349.9932696721697,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,427.99326967216973,1.7741935483870968,204.67372888253584,187.70440685327696,,,965.930099156248,990.0,0.1856970674857126,0.039998653934433935,989.7743042785796,0.3089495364395952,0.25636907311325746,,,23.535255585892227,23.46141031054088,,,0.9338709677419355,0.9291666666666668,,,0.8186949155301436,0.7508176274131081,,,0.9741935483870967,0.9724999999999998,,,43.092792468254174,39.00629611086958,,,73.29121526376609,0.13170812059318623,100.44064303348465,54.93931965693755,2,1,54528.66415624196,31,0.4071734181320338
2034.09,2034.0,9.0,2033.0,12.0,350.5,50.5,0.5500000000000003,0.0,490.5120764542388,490.5120764542388,-0.29376432200000013,411.2598552894236,48.0,8.0,7.0,4.0,79.0,146.0,0.35691667665833,265.2598552894235,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,328.2598552894235,1.4,205.53669889831164,149.30789097777966,,,965.3160350751336,990.0,0.1509719076606942,0.023051971057884705,989.8259761212813,0.3147860745035642,0.1579979352153195,,,24.195154971644136,24.19350549756058,,,0.9323333333333338,0.9158333333333334,,,0.8221467955932467,0.5972315639111185,,,0.9760000000000003,0.9700000000000001,,,44.58769763168857,31.48192028361463,,,57.18046574513441,0.13880526164494678,66.63806829898242,48.289675772837725,2,1,41169.93533649678,30,0.31766925413963565
2034.1,2034.0,10.0,2034.0,1.0,16.0,2.7419354838709675,0.5500000000000003,0.0,416.8573711644579,416.8573711644579,-0.24391966499999998,360.9335304844895,44.0,7.0,6.0,3.0,60.0,120.0,0.33278723544382366,240.93353048448952,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.9335304844895,1.0,240.93353048448952,,,,965.1096648995227,990.0,0.14090043447824374,0.018186706096897893,989.8409128594247,0.41165530017978513,,,,24.31959265972245,,,,0.9429032258064519,,,,0.9637341219379577,,,,0.9800000000000003,,,,53.114329502594806,,,,53.114329502594806,0.14708799784175738,57.58951668195358,48.515188204764996,1,1,39517.06114993051,31,0.2950796083477487
2034.11,2034.0,11.0,2034.0,2.0,46.5,7.066666666666666,0.5500000000000003,0.0,519.0877341724616,519.0877341724616,-0.2960105510000001,434.5772387571092,42.0,7.0,6.0,3.0,56.0,114.0,0.2640242323381265,320.577238757109,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,375.5772387571092,1.9,173.22881663454862,163.72046902506716,,,965.4152569020339,990.0,0.16668616785291443,0.034115447751421814,989.7991983843959,0.2195045213417826,0.19122307294492177,,,24.164436961019746,24.160273654157876,,,0.9243333333333335,0.9214814814814815,,,0.6929152665381941,0.6548818761002688,,,0.9709999999999996,0.9699999999999996,,,36.93218076066303,34.67975332752655,,,68.14395875543693,0.15654497958939467,80.0353633342053,56.31463091819213,2,1,49063.650303914575,30,0.37857754864131615
2034.12,2034.0,12.0,2034.0,3.0,77.0,11.419354838709678,0.5500000000000003,0.0,698.8258350239961,698.8258350239961,-0.39636746799999983,546.4803302832001,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.2265344156894353,423.3190399606195,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,479.8996851219098,2.0,211.65951998030974,211.65951998030974,,,965.9056495690154,990.0,0.20261574835130006,0.05466380799212388,989.7427204436566,0.31941739646157336,0.31941739646157336,,,23.517653478179554,23.517653478179554,,,0.9380645161290326,0.9380645161290326,,,0.8466380799212386,0.8466380799212386,,,0.9735483870967743,0.9735483870967743,,,44.584979571401306,44.584979571401306,,,89.16995914280261,0.16294781451333498,103.14104513103548,72.41739123753595,2,2,66342.44960224515,31,0.495388661904459
2035.01,2035.0,1.0,2034.0,4.0,108.0,15.870967741935484,0.5625,0.0,939.3467259689966,939.3467259689966,-0.32654580800000005,766.8056246806651,46.0,7.0,6.0,4.0,76.0,139.0,0.18340176282029372,627.805624680665,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,686.8056246806651,2.774193548387097,228.89083367621004,228.89083367621004,219.61427821564973,,966.8656222058778,990.0,0.3166547894331084,0.11824238083593988,989.5651028297311,0.37575837067854617,0.37575837067854617,0.34494423124372303,,22.32372225317453,22.32372225317453,22.191481076803896,,0.9377419354838714,0.9377419354838714,0.9358333333333335,,0.9155633347048403,0.9155633347048403,0.878457112862599,,0.9764516129032261,0.9764516129032261,0.9754166666666668,,45.91876076352035,45.91876076352035,43.59031072674111,,125.58485886387253,0.16366902624184168,150.96990063191387,103.7510191708116,3,2,93435.13499472119,31,0.6976936603548476
