MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2035.02,2035.0,2.0,2034.0,5.0,137.5,20.071428571428573,0.5625,0.0,1466.3020458329863,1466.3020458329863,-0.32466112599999997,1198.5232046263507,49.0,8.0,7.0,5.0,93.0,162.0,0.13952468118509503,965.5889907985891,70.9342138277619,15.892829673552228,2.9186364490914074,3.0650586221872422,2.1893275872766016,46.86836149565441,64.89282967355223,10.918636449091407,10.065058622187243,7.189327587276601,139.86836149565443,1051.4655155434198,3.7857142857142856,255.46287773481058,255.46287773481058,255.46287773481058,253.52772784710925,968.5436009412257,990.0,0.6606336749544217,0.3442538465048107,988.995112478541,0.46534802448416385,0.46534802448416385,0.46534802448416385,0.4591708201975249,19.98616351283086,19.98616351283086,19.98616351283086,19.636410337532563,0.9360703588520521,0.9360703588520521,0.9360703588520521,0.9349986385389755,1.021851510939243,1.021851510939243,1.021851510939243,1.0141109113884372,0.9789285714285717,0.9789285714285717,0.9789285714285717,0.9786363636363639,45.75413291063249,45.75413291063249,45.75413291063249,44.47148621388375,172.20428075709182,0.14646592100823216,190.82196111455121,147.31187789789962,4,3,115721.27666876574,28,0.9566904486505104
2035.03,2035.0,3.0,2034.0,6.0,167.0,24.258064516129032,0.5625,0.0,2786.346700859492,2786.346700859492,-0.39576539699999996,2166.055671221513,59.0,11.0,12.0,13.0,144.0,239.0,0.11427169381030997,1100.0,827.0556712215124,41.0,7.0,12.89182063250444,43.49369813960107,722.6701524494069,100.0,18.0,24.891820632504437,56.49369813960107,866.670152449407,1242.8918206325043,4.0,275.0,275.0,275.0,275.0,971.5317090814445,990.0,0.9216834639541104,0.4800000000000003,988.5983165360461,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.531672674601275,16.531672674601275,16.531672674601275,16.531672674601275,0.9223503733120518,0.9223503733120518,0.9223503733120518,0.9223503733120518,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.333428217864636,40.333428217864636,40.333428217864636,40.333428217864636,161.33371287145854,0.07819635566254744,180.47813313242844,143.77087519097032,4,4,120032.28237636517,31,0.8962984048414364
2035.04,2035.0,4.0,2034.0,7.0,197.5,28.666666666666668,0.5625,0.0,4659.034428229059,4659.034428229059,-0.3863576779999997,3646.5042088094506,70.0,14.0,18.0,25.0,168.0,295.0,0.0820641567418667,1100.0,2251.5042088094497,29.999999999999996,4.0,7.0,55.0,2155.5042088094506,100.0,18.0,25.0,80.0,2323.50420880945,1243.0,4.0,275.0,275.0,275.0,275.0,974.9239974907165,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.139100516168687,13.139100516168687,13.139100516168687,13.139100516168687,0.8823451740046925,0.8823451740046925,0.8823451740046925,0.8823451740046925,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.681094912807566,30.681094912807566,30.681094912807566,30.681094912807566,122.72437965123027,0.034474003435813326,140.8927960743139,110.95628784981648,4,4,88361.55334888579,30,0.6818021091735015
2035.05,2035.0,5.0,2034.0,8.0,228.0,33.0,0.5625,0.0,3071.08919584486,3071.08919584486,-0.3628664760000001,2444.2418317322918,65.0,14.0,17.0,23.0,202.0,321.0,0.13632576503230445,1100.0,1023.2418317322927,35.0,3.9999999999999996,8.000000000000002,49.676168490860285,926.565663241432,100.0,18.0,25.0,72.67616849086026,1128.5656632414323,1243.0,4.0,275.0,275.0,275.0,275.0,972.2436809571868,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.819417049698488,15.819417049698488,15.819417049698488,15.819417049698488,0.9163546342339767,0.9163546342339767,0.9163546342339767,0.9163546342339767,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.357733620649306,38.357733620649306,38.357733620649306,38.357733620649306,153.43093448259722,0.0662353414799664,174.42971513890183,132.64580895828794,4,4,114152.61525505235,31,0.8523940804588737
2035.06,2035.0,6.0,2034.0,9.0,258.5,37.333333333333336,0.5625,0.0,1526.7369936413188,1526.7369936413188,-0.350233472,1225.960144702283,62.0,12.0,14.0,16.0,153.0,257.0,0.21953645939365765,907.0320967648971,61.9280479373861,9.859373186246332,1.637298036047677,2.6529307502236583,3.85544267314466,43.92300329172377,71.85937318624633,13.637298036047676,16.652930750223657,19.855442673144662,196.92300329172377,1009.1816987374148,3.6333333333333333,247.8292465809319,247.8292465809319,247.8292465809319,258.2279321401601,968.6290885547853,990.0,0.626964628628432,0.30977333413062413,989.0632620372409,0.4394092810596906,0.4394092810596906,0.4394092810596906,0.47535208460468514,19.99476420139605,19.99476420139605,19.99476420139605,19.126092100725216,0.9358200755533762,0.9358200755533762,0.9358200755533762,0.9349790666632251,0.9913169863237278,0.9913169863237278,0.9913169863237278,1.0329117285606406,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.9794736842105265,44.24658187181751,44.24658187181751,44.24658187181751,44.19243669635768,160.72828885647903,0.13335174681769188,188.13672891291498,117.83294794695392,4,3,115724.3679766649,30,0.8929349380915501
2035.07,2035.0,7.0,2034.0,10.0,289.0,41.74193548387097,0.5625,0.0,787.9115741628177,787.9115741628177,-0.335436778,639.2459067831458,58.0,11.0,11.0,11.0,136.0,227.0,0.3654069640204184,412.24590678314576,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,492.24590678314576,2.064516129032258,203.07003925230285,195.9481398720607,199.5807954076864,,966.3116542887163,990.0,0.21569448829592128,0.05574118115273683,989.7285643305515,0.30265511952735263,0.2799901334880728,0.28254847044226483,,23.11425492230759,23.06007714394082,22.180638135943884,,0.9312903225806453,0.9292857142857145,0.93,,0.8122801570092114,0.7837925594882428,0.7983231816307457,,0.9735483870967739,0.9728571428571425,0.97,,41.77150550294554,40.01736789825059,39.16294908543743,,84.23282958611343,0.1301773459874863,123.09258738639272,56.52694531612117,3,1,62669.22521206837,31,0.46796016436729665
2035.08,2035.0,8.0,2034.0,11.0,320.0,46.12903225806452,0.5625,0.0,520.9652729419885,520.9652729419885,-0.334548382,422.92822280021505,54.0,9.0,8.0,6.0,107.0,184.0,0.4378399117794814,238.92822280021505,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.92822280021517,1.1612903225806452,215.77343031956542,143.55971338002786,,,965.3656054389262,990.0,0.14488391163106773,0.01794872065560956,989.8371673677134,0.34130865523857234,0.14593217807672726,,,24.13025327354871,24.09370852231294,,,0.9367741935483872,0.914,,,0.8630937212782612,0.5742388535201114,,,0.9754838709677418,0.97,,,46.77931469322859,30.08538261239074,,,51.63179575974323,0.12155226125051768,63.00018658229368,40.266524702381375,2,1,38414.056045248966,31,0.2868433097763513
2035.09,2035.0,9.0,2034.0,12.0,350.5,50.5,0.5625,0.0,401.1647196612183,401.1647196612183,-0.29376432200000013,334.8752861028195,46.0,7.0,6.0,4.0,75.0,138.0,0.41557637111903667,196.87528610281956,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.87528610281956,1.0,196.87528610281956,,,,965.0157961512863,990.0,0.12688590766967134,0.010816336959385574,989.8622977553712,0.280772646902727,,,,24.56572895718191,,,,0.9319999999999999,,,,0.7875011444112779,,,,0.9736666666666663,,,,43.085862951703874,,,,43.085862951703874,0.12784230410914255,53.08510736281141,31.13989525611329,1,1,31021.82132522679,30,0.23936590528724375
2035.1,2035.0,10.0,2035.0,1.0,16.0,2.7419354838709675,0.5625,0.0,339.147621809189,339.147621809189,-0.24391966499999998,292.61493626698916,41.0,6.0,4.0,3.0,56.0,110.0,0.3762661444146419,182.61493626698916,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.6149362669891,1.0,182.61493626698916,,,,964.8684360135646,990.0,0.11950176934791601,0.008307284728905026,989.8721909459232,0.2366674819261037,,,,24.767087450432445,,,,0.9306451612903225,,,,0.7304597450679566,,,,0.9699999999999995,,,,40.052107089759815,,,,40.052107089759815,0.13680234532711116,46.09611887312028,37.580435967894076,1,1,29798.767674781295,31,0.22251170605422113
2035.11,2035.0,11.0,2035.0,2.0,46.5,7.066666666666666,0.5625,0.0,441.6110130636025,441.6110130636025,-0.2960105510000001,368.08015845475086,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3064037138432368,256.74682512141754,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,310.08015845475086,1.2666666666666666,213.40975060238878,162.51402944635774,,,965.1451854382865,990.0,0.1449343699665224,0.021349365024283515,989.8337162650092,0.33114765692427073,0.1877866104691671,,,24.35738316979846,24.175867692288772,,,0.9369999999999999,0.9199999999999999,,,0.8536390024095553,0.650056117785431,,,0.9763333333333332,0.9699999999999999,,,46.78073204395604,34.3931834071249,,,55.95224761918935,0.15151027203147374,75.58206593174005,45.15801610865854,2,1,40285.61828581632,30,0.31084582010660744
2035.12,2035.0,12.0,2035.0,3.0,77.0,11.419354838709678,0.5625,0.0,709.6044851996053,709.6044851996053,-0.39636746799999983,551.393410342099,44.0,8.0,6.0,4.0,64.0,126.0,0.23205143673508308,425.393410342099,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,483.393410342099,2.0,212.6967051710495,212.6967051710495,,,965.927637486983,990.0,0.20762420730204423,0.055768142990018116,989.7366076497079,0.3283769600232946,0.3283769600232946,,,23.480593202701815,23.480593202701815,,,0.9354838709677422,0.9354838709677422,,,0.850786820684198,0.850786820684198,,,0.9745161290322584,0.9745161290322584,,,44.61395599638545,44.61395599638545,,,89.2279119927709,0.1611941776606434,110.61791078952223,67.35321487000432,2,2,66385.56652262155,31,0.4957106221820606
2036.01,2036.0,1.0,2035.0,4.0,108.0,15.870967741935484,0.5749999999999996,0.0,1379.7009392431014,1379.7009392431014,-0.32654580800000005,1120.6429933910904,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1474784977608019,835.2548583307159,138.93652215714863,15.994028252814992,3.0971158701106765,5.136314665937424,4.631217405238289,110.07784596304727,64.02628631733111,10.774535224949386,11.813734020776133,9.308636760076995,189.46494273724082,921.8694138937727,3.3225806451612905,250.30878893820844,250.30878893820844,246.84881580149744,264.9169762459172,968.1750075364342,990.0,0.5566274199559543,0.26771667265066085,989.1756559073935,0.44960105775206427,0.44960105775206427,0.43772599101566856,0.4994710880403814,20.55104731320712,20.55104731320712,20.25653859048122,18.621247230423567,0.9362508648389084,0.9362508648389084,0.934213955926154,0.9324126292861541,1.0012351557528343,1.0012351557528343,0.9873952632059902,1.0596679049836686,0.9780645161290324,0.9780645161290324,0.9777777777777781,0.9792857142857144,45.92027350533472,45.92027350533472,44.37751020417537,43.98717466994627,150.357102523314,0.1437655136178123,192.28384835954708,112.66785157632036,4,2,111865.68427734562,31,0.8353172362406334
2036.02,2036.0,2.0,2035.0,5.0,138.0,20.137931034482758,0.5749999999999996,0.0,2260.3691973135883,2260.3691973135883,-0.32466112599999997,1838.4031422676499,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.10123036244165068,1100.0,552.2652112331666,46.86206896551724,8.620689655172415,15.931034482758621,20.720649387968976,460.13076874174953,100.0,18.0,25.0,27.78961490521035,567.6135273624393,1243.0,4.0,275.0,275.0,275.0,275.0,970.6668655495542,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.396232457331138,17.396232457331138,17.396232457331138,17.396232457331138,0.928935362068682,0.928935362068682,0.928935362068682,0.928935362068682,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.723726426085314,42.723726426085314,42.723726426085314,42.723726426085314,170.89490570434128,0.09298208149578788,172.55894566072274,168.9992696921156,4,4,118942.8543702215,29,0.9494161428018957
2036.03,2036.0,3.0,2035.0,6.0,168.0,24.419354838709676,0.5749999999999996,0.0,2590.9176378469724,2590.9176378469724,-0.39576539699999996,2001.3151980133068,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.11109348083418018,1100.0,682.1861657552425,44.54838709677419,7.709677419354839,14.064516129032258,35.455600077586624,580.4079850324946,100.0,18.0,25.0,47.03624523887694,711.27895277443,1243.0,4.0,275.0,275.0,275.0,275.0,971.1255710881127,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.937526918772438,16.937526918772438,16.937526918772438,16.937526918772438,0.926332044513196,0.926332044513196,0.926332044513196,0.926332044513196,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.48366116713477,41.48366116713477,41.48366116713477,41.48366116713477,165.93464466853908,0.083683898229381,174.51089704062642,158.03762893136224,4,4,123455.37563339305,31,0.9218591370474392
2036.04,2036.0,4.0,2035.0,7.0,198.5,28.8,0.5749999999999996,0.0,2941.2740541760713,2941.2740541760713,-0.3863576779999997,2287.8533611645316,70.0,14.0,18.0,25.0,168.0,295.0,0.1291178945894626,1100.0,892.8533611645319,29.999999999999993,4.0,6.999999999999999,55.0,796.8533611645321,100.0,18.0,25.0,80.0,964.8533611645321,1243.0,4.0,275.0,275.0,275.0,275.0,971.9089757322012,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.154122274684063,16.154122274684063,16.154122274684063,16.154122274684063,0.9212028267117144,0.9212028267117144,0.9212028267117144,0.9212028267117144,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.34387940766746,39.34387940766746,39.34387940766746,39.34387940766746,157.3755176306698,0.06892113827904144,162.94972389980998,154.53280764812754,4,4,113310.37269408224,30,0.8743084312814987
2036.05,2036.0,5.0,2035.0,8.0,229.0,33.12903225806452,0.5749999999999996,0.0,2278.070920297073,2278.070920297073,-0.3628664760000001,1802.7554693144637,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.16492359989599592,1100.0,410.7877273789802,38.7207984774265,4.502049141259009,10.052536375982019,25.907903029049443,331.6044403552633,97.26918557420069,17.856887850936427,24.4718912146917,45.03693528711396,518.1205693875214,1239.5979646398287,4.0,275.0,275.0,275.0,275.0,970.5452631083928,990.0,0.914609195530251,0.4800000000000003,988.6053908044698,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.525192916077057,17.525192916077057,17.525192916077057,17.525192916077057,0.9289674562124242,0.9289674562124242,0.9289674562124242,0.9289674562124242,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.04516668562069,43.04516668562069,43.04516668562069,43.04516668562069,172.18066674248277,0.09697749092361099,184.1816178553149,162.2490219084199,4,4,128102.4160564072,31,0.95655925968046
2036.06,2036.0,6.0,2035.0,9.0,259.5,37.5,0.5749999999999996,0.0,1277.4902924929822,1277.4902924929822,-0.350233472,1020.2238726559674,62.0,12.0,14.0,16.0,153.0,257.0,0.2639598988288135,759.5064652255879,3.717407430379497,0.8968064618036139,0.17357544422005436,0.20250468492339674,0.23143392562673912,2.2130869138056934,62.896806461803614,12.173575444220054,14.202504684923396,16.23143392562674,155.2130869138057,848.7793518165349,3.2,236.22835228150734,236.22835228150734,234.8327505392916,247.95890057785036,967.8686078866912,990.0,0.4668958323124623,0.21155708009307558,989.3215470875946,0.3994292550333606,0.3994292550333606,0.3952994397983707,0.4388514113523699,21.05350994586972,21.05350994586972,20.689321890014863,19.732793099410053,0.9378691139528822,0.9378691139528822,0.9373363924411025,0.9380061182155383,0.9449134091260294,0.9449134091260294,0.9393310021571665,0.9918356023114017,0.9780000000000001,0.9780000000000001,0.9775,0.979166666666667,44.5961258022198,44.5961258022198,43.45709729084832,43.94340055525516,141.5352896592203,0.13837982546958758,187.38388836523444,88.63695753475197,4,2,101905.4085546386,30,0.786307164773446
2036.07,2036.0,7.0,2035.0,10.0,290.0,41.87096774193548,0.5749999999999996,0.0,652.7252380285204,652.7252380285204,-0.335436778,526.8301088394678,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.41822979070020777,313.0559152910806,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,389.5075281943064,1.5161290322580645,213.35653957698005,193.1675404460698,,,965.8190956030969,990.0,0.17277656883554537,0.03261118305821612,989.7946122481063,0.33179436246470595,0.2738496940689701,,,23.643722282544722,23.393310933297396,,,0.9361290322580649,0.9299999999999998,,,0.85342615830792,0.7726701617842794,,,0.9758064516129035,0.9737500000000003,,,45.285701440928605,40.12562413768158,,,65.99570099586104,0.12295123705778585,101.7548571075986,44.69499937571249,2,1,49100.80154092061,31,0.3666427833103391
2036.08,2036.0,8.0,2035.0,11.0,321.0,46.25806451612903,0.5749999999999996,0.0,466.29126418489017,466.29126418489017,-0.334548382,376.59299609996134,54.0,9.0,8.0,6.0,107.0,184.0,0.49111183192324787,192.59299609996125,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,263.5929960999613,1.0,192.59299609996125,,,,965.173661698071,990.0,0.129483565011657,0.010076466011975874,989.8604399689764,0.26780410774889396,,,,24.418974163156506,,,,0.9306451612903228,,,,0.7703719843998448,,,,0.9722580645161287,,,,41.760344132228404,,,,41.760344132228404,0.11031830859329193,53.39639453191214,32.48274125335995,1,1,31069.69603437793,31,0.2320019118457133
2036.09,2036.0,9.0,2035.0,12.0,351.5,50.666666666666664,0.5749999999999996,0.0,360.83218993396986,360.83218993396986,-0.29376432200000013,299.88240634572645,46.0,7.0,6.0,4.0,75.0,138.0,0.46273466050170076,161.88240634572634,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.8824063457264,1.0,161.88240634572634,,,,964.8945512285362,990.0,0.11515362439708952,0.006191862862520271,989.8786545127404,0.18895142125256198,,,,24.795151862951588,,,,0.921,,,,0.6475296253829051,,,,0.9699999999999995,,,,35.199302537016976,,,,35.199302537016976,0.11678060639410809,44.15595806251515,25.953620819459253,1,1,25343.497826652223,30,0.19555168076120544
2036.1,2036.0,10.0,2036.0,1.0,16.0,2.7419354838709675,0.5749999999999996,0.0,302.8097524007447,302.8097524007447,-0.24391966499999998,260.33953171625944,41.0,6.0,4.0,3.0,56.0,110.0,0.4233584687878472,150.33953171625933,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.33953171625942,1.0,150.33953171625933,,,,964.782098445513,990.0,0.10852484035781569,0.005033953171625933,989.8864412064703,0.16089920203131516,,,,24.943443558925807,,,,0.9170967741935485,,,,0.6013581268650369,,,,0.9699999999999995,,,,32.73506929647043,,,,32.73506929647043,0.12553578267720458,39.14805719013491,28.996467651636852,1,1,24354.89155657399,31,0.18186149609150232
2036.11,2036.0,11.0,2036.0,2.0,46.5,7.066666666666666,0.5749999999999996,0.0,374.77311246937546,374.77311246937546,-0.2960105510000001,310.9844550441997,40.0,6.0,4.0,3.0,53.0,106.0,0.34274918497625034,204.98445504419976,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.98445504419976,1.0,204.98445504419976,,,,964.9305746474888,990.0,0.12661038879597314,0.011770592520729883,989.8616190186835,0.3011696690749906,,,,24.629874702119384,,,,0.935666666666667,,,,0.8199378201767988,,,,0.9736666666666668,,,,45.13618699560991,,,,45.13618699560991,0.14468800431258586,53.81377384770168,36.81480416411425,1,1,32498.054636839133,30,0.25075659442005505
2036.12,2036.0,12.0,2036.0,3.0,77.0,11.419354838709678,0.5749999999999996,0.0,515.1372711509063,515.1372711509063,-0.39636746799999983,397.7316690437606,42.0,7.0,5.0,3.0,61.0,118.0,0.2991580400892399,279.7316690437606,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,333.73166904376063,1.5806451612903225,190.75294470569733,153.24113635999782,,,965.261034911224,990.0,0.15278911518058474,0.02594633380875212,989.8212645510108,0.27235745314144416,0.16675088906824143,,,24.28787218664515,24.269624929234446,,,0.9277419354838715,0.9166666666666666,,,0.7630117788227895,0.6129645454399915,,,0.9741935483870964,0.9700000000000001,,,41.26821056632475,32.439572092293226,,,60.10409113604339,0.15082482297162908,71.05452437442564,47.596052703820526,2,1,44717.44380521629,31,0.33391161742246334
2037.01,2037.0,1.0,2036.0,4.0,108.0,15.870967741935484,0.5875,0.0,743.9896971576903,743.9896971576903,-0.32654580800000005,601.2585010364957,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.224807555856822,468.3875332945602,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,524.8068881332699,2.161290322580645,218.44807875449865,218.44807875449865,195.24652987049058,,966.1472556369591,990.0,0.22718415414045037,0.06779875771521339,989.7050170881444,0.3448657300748837,0.3448657300748837,0.2701028006316445,,23.21289572111051,23.21289572111051,22.645368125552103,,0.936774193548387,0.936774193548387,0.93,,0.8737923150179947,0.8737923150179947,0.7809861194819623,,0.9751612903225807,0.9751612903225807,0.97,,45.43968756143009,45.43968756143009,39.1227202128198,,97.1894912862182,0.16117432720691777,119.72043381796615,71.83026623942463,3,2,72308.98151694635,31,0.5399416182567679
2037.02,2037.0,2.0,2036.0,5.0,137.5,20.071428571428573,0.5875000000000002,0.0,1071.4302554080466,1071.4302554080466,-0.32466112599999997,867.0673504316909,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1837076062859294,712.210207574548,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,773.6387790031193,3.25,218.41748076532818,218.41748076532818,218.41748076532818,227.83106111425386,967.2786246264341,990.0,0.3838570386451869,0.16473331303452096,989.4514096483206,0.3417783316190185,0.3417783316190185,0.3417783316190185,0.3679019410871584,21.83100669026729,21.83100669026729,21.83100669026729,20.803182200463944,0.9350000000000003,0.9350000000000003,0.9350000000000003,0.9385714285714284,0.8736699230613129,0.8736699230613129,0.8736699230613129,0.9113242444570154,0.9750000000000002,0.9750000000000002,0.9750000000000002,0.9785714285714285,42.55322635504585,42.55322635504585,42.55322635504585,42.69624363346764,138.33373997350446,0.15914909726354914,174.82894494415797,114.32937287051548,4,3,92960.27326219501,28,0.7685207776305805
2037.03,2037.0,3.0,2036.0,6.0,167.0,24.258064516129032,0.5875,0.0,2109.053848148664,2109.053848148664,-0.39576539699999996,1618.6731597133407,49.0,9.0,9.0,9.0,107.0,183.0,0.12248679415500818,1041.2501504668219,394.4230092465192,30.09625377411922,5.326435025002806,9.083401789004286,19.397852913763238,330.51906574462953,79.09625377411922,14.326435025002807,18.083401789004284,28.39785291376324,437.51906574462953,1152.756241054948,4.0,260.31253761670547,260.31253761670547,260.31253761670547,260.31253761670547,969.8952380056608,990.0,0.7910169115740315,0.4160742688478402,988.7929088195782,0.4825343945962838,0.4825343945962838,0.4825343945962838,0.4825343945962838,18.41513641932144,18.41513641932144,18.41513641932144,18.41513641932144,0.9319350079472817,0.9319350079472817,0.9319350079472817,0.9319350079472817,1.0412501504668223,1.0412501504668223,1.0412501504668223,1.0412501504668223,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.67492455600277,42.67492455600277,42.67492455600277,42.67492455600277,170.6996982240111,0.11507832372462552,191.0514558578589,156.84099748306886,4,4,127000.57547866425,31,0.9483316568000616
2037.04,2037.0,4.0,2036.0,7.0,197.5,28.666666666666668,0.5875000000000001,0.0,3166.403506230454,3166.403506230454,-0.3863576779999997,2447.6769762919785,70.0,14.0,18.0,25.0,168.0,295.0,0.12077731749694157,1100.0,1052.676976291978,29.999999999999993,4.0,7.000000000000002,55.0,956.6769762919781,100.0,18.0,25.0,80.0,1124.6769762919782,1243.0,4.0,275.0,275.0,275.0,275.0,972.3152752055929,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.747822801292134,15.747822801292134,15.747822801292134,15.747822801292134,0.9176402388329606,0.9176402388329606,0.9176402388329606,0.9176402388329606,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.20710673942225,38.20710673942225,38.20710673942225,38.20710673942225,152.828426957689,0.06262914095591829,155.99422638077743,146.93239712219182,4,4,110036.46740953605,30,0.8490468164316054
2037.05,2037.0,5.0,2036.0,8.0,228.0,33.0,0.5875,0.0,2733.749215968104,2733.749215968104,-0.3628664760000001,2150.957473711766,65.0,14.0,17.0,23.0,202.0,321.0,0.15355854143755188,1100.0,729.9574737117655,34.96990391921764,4.0,8.0,43.52602022461482,639.4615495679327,99.96990391921766,18.0,25.0,66.52602022461483,841.4615495679325,1242.9699039192178,4.0,275.0,275.0,275.0,275.0,971.5016034265718,990.0,0.9218882725749975,0.4800000000000003,988.5981117274251,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.56157352085326,16.56157352085326,16.56157352085326,16.56157352085326,0.9228809879309972,0.9228809879309972,0.9228809879309972,0.9228809879309972,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.425630998803236,40.425630998803236,40.425630998803236,40.425630998803236,161.70252399521294,0.07821569803858379,178.8791778820925,145.412842620253,4,4,120306.67785243843,31,0.8983473555289608
2037.06,2037.0,6.0,2036.0,9.0,258.5,37.333333333333336,0.5875000000000001,0.0,1366.5209547995098,1366.5209547995098,-0.350233472,1085.3426448953992,62.0,12.0,14.0,16.0,153.0,257.0,0.24979065089410774,808.7007938833332,19.64185101206616,4.356728606179611,0.7587842711877033,1.06442258849217,1.222838973513846,12.239076572692825,66.35672860617962,12.758784271187702,15.064422588492171,17.222838973513845,165.23907657269282,902.8807293491926,3.3666666666666667,238.46087913862996,238.46087913862996,237.70442333530465,251.53707076428506,968.1103096505497,990.0,0.5229953559911884,0.24592748430487585,989.231077159704,0.40775367769889803,0.40775367769889803,0.40582857843456005,0.45192644439254454,20.71301383145551,20.71301383145551,20.43959725597643,19.516614932525737,0.9363766555808782,0.9363766555808782,0.9358192179779363,0.9360866444950895,0.9538435165545199,0.9538435165545199,0.9508176933412188,1.0061482830571402,0.9776666666666667,0.9776666666666667,0.9773076923076923,0.978666666666667,44.12741333522728,44.12741333522728,43.30925329996598,43.942699611389386,147.76086266945308,0.13669265243322096,187.2773124302417,92.71537008923642,4,2,106387.82112200624,30,0.8208936814969617
2037.07,2037.0,7.0,2036.0,10.0,289.0,41.74193548387097,0.5875,0.0,648.1880649967492,648.1880649967492,-0.335436778,520.4502218111676,58.0,11.0,11.0,11.0,136.0,227.0,0.4457445339884746,293.4502218111676,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.4502218111674,1.4838709677419355,205.65824828292963,181.4367452916918,,,965.7911561322254,990.0,0.1664677750847577,0.028690044362233515,989.8048421805529,0.30769253589008333,0.2385452870734358,,,23.705993512437697,23.43105214028374,,,0.9345161290322584,0.9266666666666665,,,0.8226329931317188,0.7257469811667671,,,0.9748387096774195,0.9720000000000002,,,43.67501715346318,37.54840120500579,,,61.8435983816918,0.11715732232574462,95.93327989674034,43.39342059307509,2,1,46011.63719597868,31,0.34357554656495426
2037.08,2037.0,8.0,2036.0,11.0,320.0,46.12903225806452,0.5875,0.0,450.8603372876585,450.8603372876585,-0.334548382,362.2450119334666,54.0,9.0,8.0,6.0,107.0,184.0,0.5118394087708148,178.2450119334667,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,249.24501193346666,1.0,178.2450119334667,,,,965.1182548727552,990.0,0.12466829167242736,0.008417397806035929,989.8669143105215,0.2321668488102611,,,,24.51649258895649,,,,0.924193548387097,,,,0.7129800477338668,,,,0.9719354838709674,,,,38.54180366704046,,,,38.54180366704046,0.10550244335991034,52.123788300711524,29.180980125055427,1,1,28675.101928278098,31,0.21412113148355807
2037.09,2037.0,9.0,2036.0,12.0,350.5,50.5,0.5875000000000001,0.0,345.5992816014717,345.5992816014717,-0.29376432200000013,285.95349764850744,46.0,7.0,6.0,4.0,75.0,138.0,0.4865100318590797,147.9534976485075,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,206.95349764850755,1.0,147.9534976485075,,,,964.8544523333617,990.0,0.11043034781921215,0.004795349764850748,989.8847743024161,0.15942481976423215,,,,24.870897149289853,,,,0.9159999999999998,,,,0.5918139905940301,,,,0.9689999999999998,,,,32.08946256503957,,,,32.08946256503957,0.11128594644920588,40.61774079319245,21.531469480505663,1,1,23104.41304682849,30,0.1782747920279976
2037.1,2037.0,10.0,2037.0,1.0,16.0,2.7419354838709675,0.5875,0.0,268.304932371584,268.304932371584,-0.24391966499999998,229.85608345370346,37.0,5.0,3.0,2.0,50.0,97.0,0.4226631497996364,132.8560834537034,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.85608345370343,1.0,132.8560834537034,,,,964.7258085539278,990.0,0.10051911935921706,0.003285608345370339,989.8961952722954,0.12536529071733873,,,,25.045021427650788,,,,0.909032258064516,,,,0.5314243338148136,,,,0.9699999999999995,,,,28.78562077011403,,,,28.78562077011403,0.12508152540578615,32.59370962148517,25.14817517753965,1,1,21416.501852964844,31,0.15992011538952244
2037.11,2037.0,11.0,2037.0,2.0,46.5,7.066666666666666,0.5875000000000001,0.0,281.2091214891213,281.2091214891213,-0.2960105510000001,232.30511212766666,36.0,5.0,3.0,2.0,47.0,93.0,0.4021358955880664,139.30511212766663,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.30511212766663,1.0,139.30511212766663,,,,964.7322186825944,990.0,0.10237674277079542,0.003930511212766662,989.8936927460164,0.13892872709080922,,,,25.022545336331184,,,,0.9116666666666673,,,,0.5572204485106663,,,,0.9696666666666663,,,,30.24634015678083,,,,30.24634015678083,0.12976606095618087,35.41623659102244,23.496205605674945,1,1,21777.3649128822,30,0.16803522309322685
2037.12,2037.0,12.0,2037.0,3.0,77.0,11.419354838709678,0.5875,0.0,373.81514370889903,373.81514370889903,-0.39636746799999983,286.766348526877,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.33347464417866296,192.34699368816737,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,236.50828401074787,1.0,192.34699368816737,,,,964.855288008381,990.0,0.12039957879965053,0.010229358476064317,989.869371062724,0.26886035934322494,,,,24.745222695000454,,,,0.930645161290323,,,,0.7693879747526691,,,,0.9735483870967743,,,,42.355308952919636,,,,42.355308952919636,0.14669946797705632,51.48908215422357,30.065979967952465,1,1,31512.349860972212,31,0.23530727196066467
2038.01,2038.0,1.0,2037.0,4.0,108.0,15.870967741935484,0.6000000000000001,0.0,484.47133190549704,484.47133190549704,-0.32654580800000005,389.5500823875471,34.0,5.0,4.0,3.0,45.0,91.0,0.23607121358393718,298.55008238754704,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,341.55008238754704,1.6451612903225807,194.42632638881972,161.39182179802742,,,965.2284514987484,990.0,0.1553856362172665,0.029710016477509406,989.8149043473055,0.2826839801193566,0.1856694285710515,,,24.303768868437288,24.29001260651321,,,0.9300000000000004,0.9205,,,0.7777053055552788,0.6455672871921095,,,0.9735483870967738,0.97,,,42.16016629888307,34.33642521069779,,,64.31269869288164,0.16482816911396805,77.1505082621055,51.56757827621807,2,1,47848.64782750395,31,0.35729277051600916
2038.02,2038.0,2.0,2037.0,5.0,137.5,20.071428571428573,0.5999999999999999,0.0,631.6092633251459,631.6092633251459,-0.32466112599999997,508.5738785512423,36.0,6.0,5.0,4.0,54.0,105.0,0.20732067755041736,403.57387855124244,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,450.57387855124233,2.0,201.78693927562122,201.78693927562122,,,965.7376298234719,990.0,0.1916471521610959,0.050714775710248496,989.7576380721287,0.2901401234539482,0.2901401234539482,,,23.72986812520276,23.72986812520276,,,0.9346428571428574,0.9346428571428574,,,0.807147757102485,0.807147757102485,,,0.9732142857142858,0.9732142857142858,,,42.72361054385174,42.72361054385174,,,85.44722108770348,0.16783693060544755,97.74268533749029,74.82457303124664,2,2,57420.53257093677,28,0.47470678382057513
2038.03,2038.0,3.0,2037.0,6.0,167.0,24.258064516129032,0.6000000000000001,0.0,811.760354166911,811.760354166911,-0.39576539699999996,619.0003588654741,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.19875432301334045,497.8068104783774,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,551.6777782203129,2.2580645161290325,223.30740243614278,223.30740243614278,198.3690217236055,,966.2262673995506,990.0,0.23807285339763432,0.07484792824832236,989.6870792183541,0.35646842329050044,0.35646842329050044,0.2792833639285298,,23.104343395513165,23.104343395513165,22.731610023910086,,0.9383870967741934,0.9383870967741934,0.9312499999999999,,0.8932296097445713,0.8932296097445713,0.793476086894422,,0.976774193548387,0.976774193548387,0.97125,,46.42698573808186,46.42698573808186,40.00180370121,,103.177017592605,0.16635011657041426,131.1172046641372,86.3412508915482,3,2,76763.70108889812,31,0.5732056532922499
2038.04,2038.0,4.0,2037.0,7.0,197.5,28.666666666666668,0.6,0.0,1277.8733344060136,1277.8733344060136,-0.3863576779999997,981.643629850479,45.0,11.0,10.0,10.0,72.0,148.0,0.15239628566736443,833.6436298504789,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,899.643629850479,3.6666666666666665,228.15972624753547,228.15972624753547,228.15972624753547,223.74667666180872,967.7449086931742,990.0,0.4806964838338202,0.22709837323318738,989.2922051429326,0.36993811112652036,0.36993811112652036,0.36993811112652036,0.35507290492196064,21.177358338632263,21.177358338632263,21.177358338632263,20.85487788313306,0.9386666666666668,0.9386666666666668,0.9386666666666668,0.9379999999999997,0.9126389049901419,0.9126389049901419,0.9126389049901419,0.8949867066472352,0.9786666666666669,0.9786666666666669,0.9786666666666669,0.978,43.54573113965732,43.54573113965732,43.54573113965732,41.97834054530927,158.62275378251152,0.16168362022715665,176.80690410035697,128.409373953808,4,3,114208.38272340829,30,0.8812375210139528
2038.05,2038.0,5.0,2037.0,8.0,228.0,33.0,0.6000000000000001,0.0,1132.3762013071312,1132.3762013071312,-0.3628664760000001,885.8353843023805,47.0,10.0,10.0,10.0,115.0,192.0,0.2177198764766641,693.8353843023804,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,760.8353843023804,3.0,231.2784614341268,231.2784614341268,231.2784614341268,,967.3644179650485,990.0,0.3633373387878647,0.1430384025521231,989.4936242586597,0.3814066966271913,0.3814066966271913,0.3814066966271913,,21.74779959698435,21.74779959698435,21.74779959698435,,0.9383870967741936,0.9383870967741936,0.9383870967741936,,0.9251138457365071,0.9251138457365071,0.9251138457365071,,0.9780645161290322,0.9780645161290322,0.9780645161290322,,45.23312659366572,45.23312659366572,45.23312659366572,,135.69937978099716,0.15313285607034516,154.82146593617216,120.19039723662192,3,3,100960.33855706186,31,0.7538854432277617
2038.06,2038.0,6.0,2037.0,9.0,258.5,37.333333333333336,0.6,0.0,729.6288043007842,729.6288043007842,-0.350233472,576.3045466599008,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.3277721358225267,398.9712133265676,0.0,0.0,0.0,0.0,0.0,0.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,467.3045466599009,1.9,214.7969177356259,207.05132968447356,196.19182405905053,,966.0366464700817,990.0,0.20709206512631975,0.05361542957547025,989.7392925052984,0.3331538577702068,0.3106352836265594,0.27301380985778684,,23.36949217744622,23.097766828749315,22.530931191240978,,0.9356666666666669,0.9328571428571428,0.93,,0.8591876709425037,0.8282053187378942,0.7847672962362022,,0.9753333333333334,0.9738095238095238,0.9699999999999999,,45.00194646803426,42.61446861673713,39.106714046456965,,82.65341730904167,0.14004059210782888,123.71373882818442,45.55804170244121,3,1,59510.46046250997,30,0.4591856517168979
2038.07,2038.0,7.0,2037.0,10.0,289.0,41.74193548387097,0.6000000000000001,0.0,450.6736843378608,450.6736843378608,-0.335436778,359.9701671756521,50.0,10.0,9.0,9.0,108.0,186.0,0.5197630493751371,173.97016717565228,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,242.97016717565222,1.0,173.97016717565228,,,,965.1085252693898,990.0,0.12257855305057969,0.0076966831732986,989.8697247637763,0.21969764103615833,,,,24.541501853350283,,,,0.9245161290322584,,,,0.6958806687026085,,,,0.9709677419354834,,,,37.618215103315336,,,,37.618215103315336,0.10381183421122754,50.516495265143604,27.31226830860436,1,1,27987.952036866598,31,0.20899008390730733
2038.08,2038.0,8.0,2037.0,11.0,320.0,46.12903225806452,0.6000000000000001,0.0,350.9070471136951,350.9070471136951,-0.334548382,280.46981620712455,47.0,8.0,6.0,5.0,89.0,155.0,0.5549127510737475,125.46981620712438,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,186.46981620712444,1.0,125.46981620712438,,,,964.8355421636642,990.0,0.10345561916151971,0.0025469816207124418,989.893997399218,0.11352805475542357,,,,24.944927180798405,,,,0.9045161290322581,,,,0.5018792648284975,,,,0.9670967741935486,,,,26.898825041207434,,,,26.898825041207434,0.09535656108698513,34.296323461502176,21.20395649686308,1,1,20012.725830658324,31,0.1494379168955968
2038.09,2038.0,9.0,2037.0,12.0,350.5,50.5,0.6,0.0,281.2494019697253,281.2494019697253,-0.29376432200000013,231.67677804020013,40.0,6.0,4.0,3.0,65.0,118.0,0.5122198715836861,113.67677804020018,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,163.6767780402002,1.0,113.67677804020018,,,,964.7326177561002,990.0,0.09568526524097734,0.0015429226830318162,989.9027718120759,0.09333868024662961,,,,25.07681537572927,,,,0.8933333333333333,,,,0.45470711216080084,,,,0.9643333333333338,,,,24.15120795652897,,,,24.15120795652897,0.10350683136616633,31.49449825822781,16.791629847355875,1,1,17388.869728700854,30,0.13417337753627204
2038.1,2038.0,10.0,2038.0,1.0,16.0,2.7419354838709675,0.6000000000000001,0.0,269.35745595651537,269.35745595651537,-0.24391966499999998,229.93650770321605,37.0,5.0,3.0,2.0,50.0,97.0,0.4223871345253547,132.93650770321608,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.93650770321605,1.0,132.93650770321608,,,,964.7255815952782,990.0,0.10054653671700547,0.003293650770321607,989.8961598125128,0.12541842346314452,,,,25.04515979377138,,,,0.910967741935484,,,,0.5317460308128641,,,,0.9699999999999995,,,,28.862483099108903,,,,28.862483099108903,0.12540419840548417,33.013105358738926,26.523776382865076,1,1,21473.687425737025,31,0.1603471283283828
2038.11,2038.0,11.0,2038.0,2.0,46.5,7.066666666666666,0.6,0.0,338.80171605606193,338.80171605606193,-0.2960105510000001,278.6283864663616,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35317069099310655,181.29505313302826,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.29505313302826,1.0,181.29505313302826,,,,964.8422541482631,990.0,0.11726449668693022,0.008870294578614279,989.8738652087345,0.2404469746525343,,,,24.791164085818746,,,,0.9256666666666669,,,,0.7251802125321131,,,,0.9719999999999999,,,,39.715476505537595,,,,39.715476505537595,0.1415679226276176,55.174724617621976,31.013277037722307,1,1,28595.14308398706,30,0.22064153614187546
2038.12,2038.0,12.0,2038.0,3.0,77.0,11.419354838709678,0.6000000000000001,0.0,525.1535098645219,525.1535098645219,-0.39636746799999983,400.2612496547338,42.0,7.0,5.0,3.0,61.0,118.0,0.29690230269606166,282.2612496547338,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,336.2612496547337,1.5806451612903225,193.29173430342104,153.2252764383719,,,965.2709394032087,990.0,0.15362919730231012,0.026452249930946747,989.8199185527665,0.28114809472898655,0.16681098411386677,,,24.267831054829085,24.26961043420789,,,0.9290322580645167,0.9172222222222223,,,0.7731669372136839,0.6129011057534878,,,0.9741935483870964,0.9700000000000001,,,41.850614530912054,32.45478500228714,,,60.695328403207824,0.1514063801846198,71.77214842006083,49.01330226841021,2,1,45157.324331986616,31,0.3371962689067101
2039.01,2039.0,1.0,2038.0,4.0,108.0,15.870967741935484,0.6125000000000004,0.0,701.8821866872519,701.8821866872519,-0.32654580800000005,561.4992166515369,41.0,6.0,4.0,3.0,66.0,120.0,0.21488822158291884,441.4992166515369,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,492.4992166515369,2.0,220.74960832576846,220.74960832576846,,,965.97237988084,990.0,0.20815429588892548,0.058322332776856695,989.7335233713342,0.3478416222957234,0.3478416222957234,,,23.413301868198673,23.413301868198673,,,0.9374193548387101,0.9374193548387101,,,0.8829984333030738,0.8829984333030738,,,0.9770967741935486,0.9770967741935486,,,46.42323502523904,46.42323502523904,,,92.84647005047808,0.16514870037736223,104.62543096589096,77.61412740459802,2,2,69077.77371755565,31,0.5158137225026557
2039.02,2039.0,2.0,2038.0,5.0,137.5,20.071428571428573,0.6125000000000004,0.0,842.5001136612574,842.5001136612574,-0.32466112599999997,674.9648043829673,43.0,7.0,5.0,4.0,78.0,137.0,0.20326604844992763,537.9648043829674,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,592.9648043829675,2.2142857142857144,248.37452340933348,248.37452340933348,192.3402019667349,,966.473415342233,990.0,0.2604143793524448,0.08524229374256002,989.6543433269052,0.4429190104007222,0.4429190104007222,0.26210505579549315,,22.73800897427131,22.73800897427131,22.71057785371865,,0.9421428571428567,0.9421428571428567,0.93,,0.9934980936373341,0.9934980936373341,0.7693608078669395,,0.9778571428571429,0.9778571428571429,0.9699999999999999,,51.10984135579704,51.10984135579704,38.651878554774605,,110.50222811618866,0.1637171697623443,120.46457455431543,102.05645747063367,3,2,74257.49729407877,28,0.6139012673121591
2039.03,2039.0,3.0,2038.0,6.0,167.0,24.258064516129032,0.6125000000000004,0.0,1040.5705130563713,1040.5705130563713,-0.39576539699999996,788.3296592050444,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.21132598644061457,622.7490140437541,0.0,0.0,0.0,0.0,0.0,0.0,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,686.2006269469799,2.774193548387097,227.59803117515796,227.59803117515796,216.4225626040239,,966.9601840077778,990.0,0.3144641315634666,0.11503851904465859,989.5704973493921,0.37036877352323594,0.37036877352323594,0.33246092736795213,,22.239944568090255,22.239944568090255,22.162347486386924,,0.9403225806451617,0.9403225806451617,0.9387500000000001,,0.9103921247006318,0.9103921247006318,0.8656902504160958,,0.9787096774193551,0.9787096774193551,0.9783333333333336,,45.740414381642495,45.740414381642495,43.21271362067626,,124.93583285671178,0.15831051198147708,137.70805338060512,107.54501685141709,3,2,92952.25964539354,31,0.6940879603150653
2039.04,2039.0,4.0,2038.0,7.0,197.5,28.666666666666668,0.6125000000000004,0.0,1084.2699676391396,1084.2699676391396,-0.3863576779999997,827.6839010880462,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.16025196250511714,695.0172344213795,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,755.6839010880464,3.0,231.6724114737933,231.6724114737933,231.6724114737933,,967.1269053777315,990.0,0.354744290485824,0.13877643674139148,989.5064792727727,0.37993249302182425,0.37993249302182425,0.37993249302182425,,21.99964140201944,21.99964140201944,21.99964140201944,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9266896458951732,0.9266896458951732,0.9266896458951732,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,46.05828702807455,46.05828702807455,46.05828702807455,,138.17486108422372,0.1669498242295636,141.08578770706012,134.77369555983594,3,3,99485.89998064103,30,0.7676381171345759
2039.05,2039.0,5.0,2038.0,8.0,228.0,33.0,0.6125000000000004,0.0,968.247486733136,968.247486733136,-0.3628664760000001,753.0489477715261,47.0,10.0,10.0,10.0,115.0,192.0,0.2578099760156809,561.0489477715263,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,628.0489477715263,2.5806451612903225,220.8320609494867,220.8320609494867,205.60720011384078,,966.8078652843867,990.0,0.28133099976796916,0.09552375902960396,989.6231452412025,0.34959536068843955,0.34959536068843955,0.29999284977545415,,22.465684596127584,22.465684596127584,22.225292568611103,,0.9364516129032261,0.9364516129032261,0.9338888888888887,,0.8833282437979468,0.8833282437979468,0.8224288004553633,,0.9754838709677421,0.9754838709677421,0.9733333333333335,,44.504308092014135,44.504308092014135,40.744271977647955,,112.66658055814646,0.1493187199457435,129.04100155381605,82.60445493472994,3,2,83823.93593526095,31,0.6259254475452579
2039.06,2039.0,6.0,2038.0,9.0,258.5,37.333333333333336,0.6125000000000004,0.0,555.4489798869279,555.4489798869279,-0.350233472,436.29517473082564,45.0,10.0,9.0,9.0,88.0,161.0,0.3785674628497505,275.2951747308255,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,339.2951747308256,1.4333333333333333,200.27938916484084,173.1133513061186,,,965.4278535543053,990.0,0.1546367738958461,0.025141117578179394,989.8202221085262,0.292140612984322,0.2162562516772544,,,24.10022794123622,23.83409709505658,,,0.9326666666666668,0.9246153846153846,,,0.8011175566593635,0.6924534052244743,,,0.9733333333333332,0.9707692307692308,,,43.09146348004328,36.32184475065513,,,58.8309295386605,0.13317071298321148,89.96170407504394,41.04649477053489,2,1,42358.269267835545,30,0.32683849743700266
2039.07,2039.0,7.0,2038.0,10.0,289.0,41.74193548387097,0.6125000000000004,0.0,391.8123794189655,391.8123794189655,-0.335436778,311.3125566126186,42.0,9.0,8.0,6.0,70.0,135.0,0.43617859734608144,176.31255661261852,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,235.31255661261855,1.0,176.31255661261852,,,,964.9318552860306,990.0,0.12001462303759529,0.007807183024605904,989.8721781939378,0.2240028294491356,,,,24.71632007845825,,,,0.9261290322580649,,,,0.7052502264504742,,,,0.9706451612903221,,,,38.45244041522959,,,,38.45244041522959,0.12292072318017758,47.9009406084746,29.30565919774093,1,1,28608.615668930815,31,0.21362466897349772
2039.08,2039.0,8.0,2038.0,11.0,320.0,46.12903225806452,0.6125000000000004,0.0,314.94290811242206,314.94290811242206,-0.334548382,250.40767840944835,39.0,7.0,5.0,4.0,60.0,115.0,0.4607914700630989,135.40767840944835,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.40767840944835,1.0,135.40767840944835,,,,964.761912761996,990.0,0.10343443582140284,0.003540767840944839,989.8930247963376,0.13109228799068215,,,,25.00001974635089,,,,0.9109677419354837,,,,0.5416307136377935,,,,0.9693548387096771,,,,29.34204546612703,,,,29.34204546612703,0.11680715867558289,33.58987594840734,23.505919374123,1,1,21830.481826798514,31,0.16301136370070574
