MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2039.09,2039.0,9.0,2038.0,12.0,350.5,50.5,0.6125000000000004,0.0,250.44344324772777,250.44344324772777,-0.29376432200000013,205.38099241090654,34.0,6.0,4.0,3.0,44.0,91.0,0.44564167198029536,114.38099241090666,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.38099241090657,1.0,114.38099241090666,,,,964.5654241506644,990.0,0.09387988377644542,0.0015544672390278896,989.9045656489844,0.09402418232142515,,,,25.245117315998762,,,,0.8963333333333333,,,,0.45752396964362646,,,,0.9646666666666672,,,,24.531738702601622,,,,24.531738702601622,0.11878889713142313,30.279964615130073,19.01274694389179,1,1,17662.85186587317,30,0.1362874372366757
2039.1,2039.0,10.0,2039.0,1.0,16.0,2.7419354838709675,0.6125000000000004,0.0,224.64020647417055,224.64020647417055,-0.24391966499999998,191.07878108008538,31.0,4.0,3.0,2.0,33.0,73.0,0.382519344170241,118.07878108008535,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.07878108008538,1.0,118.07878108008535,,,,964.4677193774726,990.0,0.09309503900457454,0.0018078781080085355,989.9050970828872,0.09875904986835585,,,,25.33861865554654,,,,0.9006451612903225,,,,0.4723151243203414,,,,0.9683870967741932,,,,25.606152386923494,,,,25.606152386923494,0.13388236587789223,29.06939951976087,22.848798365492343,1,1,19050.977375871083,31,0.142256402149575
2039.11,2039.0,11.0,2039.0,2.0,46.5,7.066666666666666,0.6125000000000004,0.0,270.22023618108983,270.22023618108983,-0.2960105510000001,221.22756106655976,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3862015225441224,136.89422773322633,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,177.8942277332264,1.0,136.89422773322633,,,,964.7196000777114,990.0,0.10053212309087263,0.0036894227733226394,989.8957784541356,0.13756005611153477,,,,25.038618320312867,,,,0.9096666666666668,,,,0.5475769109329056,,,,0.9689999999999996,,,,29.706265549819967,,,,29.706265549819967,0.13308285315795304,40.41056582232177,22.85481692031766,1,1,21388.511195870367,30,0.16503480861011086
2039.12,2039.0,12.0,2039.0,3.0,77.0,11.419354838709678,0.6125000000000004,0.0,391.88865254666786,391.88865254666786,-0.39636746799999983,296.7478558661071,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.33045162172548975,201.45753328546192,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,245.8768881241716,1.064516129032258,192.49343236470963,138.94356427165965,,,964.8995654645073,990.0,0.12345950084718904,0.012451969175216874,989.8640885299773,0.2776907065587458,0.1365442655886048,,,24.68683235891142,24.60496876874885,,,0.928387096774194,0.91,,,0.7699737294588388,0.5557742570866385,,,0.9751612903225809,0.97,,,42.30744154165243,29.603491857531772,,,44.217344242138346,0.14686354701584184,59.43595684773444,27.712215825609984,2,1,32897.704116150926,31,0.24565191245632412
2040.01,2040.0,1.0,2039.0,4.0,108.0,15.870967741935484,0.625,0.0,540.0811646942374,540.0811646942374,-0.32654580800000005,429.8553895000743,41.0,6.0,4.0,3.0,66.0,120.0,0.28133241283017135,309.8553895000743,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,360.8553895000743,1.7419354838709677,189.33578766370889,162.4394633446664,,,965.3953810621294,990.0,0.1617969928229029,0.03197107790001485,989.8062319292773,0.26990621541165194,0.18869709933797119,,,24.140944651735744,24.150434801884128,,,0.9283870967741938,0.9208695652173913,,,0.7573431506548355,0.6497578533786657,,,0.9725806451612901,0.9699999999999998,,,40.654827584897056,34.3698246118642,,,66.15502003886083,0.15360795545892428,80.36975310627524,56.227076589179106,2,1,49219.33490891244,31,0.36752788910478223
2040.02,2040.0,2.0,2039.0,5.0,138.0,20.137931034482758,0.625,0.0,737.9116982230289,737.9116982230289,-0.32466112599999997,588.1796714519907,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.2003724894086292,472.14518869337013,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,521.9038093830252,2.0689655172413794,229.48245098024273,229.48245098024273,191.1141576268277,,966.0904585909952,990.0,0.2237503047052173,0.06715858717683312,989.7090911081178,0.37877758218420526,0.37877758218420526,0.2586107022896801,,23.239854934938684,23.239854934938684,22.877247009982902,,0.9389655172413792,0.9389655172413792,0.93,,0.9179298039209711,0.9179298039209711,0.7644566305073108,,0.9758620689655174,0.9758620689655174,0.97,,47.93354813444757,47.93354813444757,38.69126377529538,,98.53545928788103,0.16698455891453454,117.09459705934201,78.06106694261862,3,2,68580.6796643652,29,0.5474192182660058
2040.03,2040.0,3.0,2039.0,6.0,168.0,24.419354838709676,0.625,0.0,1313.1222855684262,1313.1222855684262,-0.39576539699999996,988.3170589074665,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.1729699238316941,809.7923060996607,12.944107646515507,3.465908604804698,0.6365954580253528,0.6365954580253528,0.6365954580253528,7.568412667634749,49.885263443514376,9.314014812864063,8.991434167702772,8.668853522541482,101.66518686118314,877.9830185237417,3.3225806451612905,241.58089035262284,241.58089035262284,239.82440427143325,264.2198802796083,967.7338633429797,990.0,0.49809454446953566,0.24603083600515735,989.2558746195251,0.4199901555696818,0.4199901555696818,0.41416031079717114,0.49609986578339366,21.102021120976087,21.102021120976087,20.989659956462898,19.481637827600668,0.9372119910066744,0.9372119910066744,0.9363300593519621,0.9352976434339088,0.9663235614104916,0.9663235614104916,0.9592976170857332,1.056879521118433,0.9780645161290324,0.9780645161290324,0.977931034482759,0.9800000000000003,45.55467288352104,45.55467288352104,44.87284722705828,46.18825270163514,150.96649421879408,0.15500491184284662,191.15816347634305,110.35268606727678,4,2,112319.07169878276,31,0.8387027456599668
2040.04,2040.0,4.0,2039.0,7.0,198.5,28.8,0.625,0.0,1677.9539978423497,1677.9539978423497,-0.3863576779999997,1272.7724913441077,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.15162064983462759,1069.7056212723332,9.066870071774831,2.256271815096041,0.5431765480786764,0.584959359469344,0.793873416422681,4.888588932708089,53.256271815096035,12.876509881412009,13.25162602613601,16.79387341642268,106.88858893270807,1149.090028994977,4.0,267.4264053180833,267.4264053180833,267.4264053180833,267.4264053180833,968.8379461437195,990.0,0.7675526191680084,0.44070793392196717,988.7917394469104,0.5064244877720162,0.5064244877720162,0.5064244877720162,0.5064244877720162,19.447368815418532,19.447368815418532,19.447368815418532,19.447368815418532,0.9375883572940855,0.9375883572940855,0.9375883572940855,0.9375883572940855,1.0697056212723335,1.0697056212723335,1.0697056212723335,1.0697056212723335,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.849986398138434,46.849986398138434,46.849986398138434,46.849986398138434,187.39994559255373,0.14763651482938467,192.15505664992543,182.07182145856254,4,4,134927.96082663874,30,1.0411108088475212
2040.05,2040.0,5.0,2039.0,8.0,229.0,33.12903225806452,0.625,0.0,1224.5504175483118,1224.5504175483118,-0.3628664760000001,946.8327333607593,47.0,10.0,10.0,10.0,115.0,192.0,0.20619868963606916,754.8327333607593,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,821.8327333607593,3.2580645161290325,233.27905727458625,233.27905727458625,230.67128062712683,224.70460449725033,967.6029654074596,990.0,0.41774725307384286,0.1822574236445168,989.3999953232817,0.3883700475105762,0.3883700475105762,0.3792962829015505,0.35799712615047274,21.408659868311634,21.408659868311634,21.34079250238873,20.661392489713595,0.938709677419355,0.938709677419355,0.9386206896551725,0.9389999999999997,0.9331162290983452,0.9331162290983452,0.9226851225085076,0.8988184179890013,0.9787096774193551,0.9787096774193551,0.9786206896551726,0.9790000000000003,45.00499717671278,45.00499717671278,44.3255173669618,41.853741646049976,144.9770079051156,0.15300968000347206,175.40581573124058,108.62895271605656,4,2,107862.89388140601,31,0.8054278216950866
2040.06,2040.0,6.0,2039.0,9.0,259.5,37.5,0.625,0.0,586.7101839822984,586.7101839822984,-0.350233472,458.2817184861239,45.0,10.0,9.0,9.0,88.0,161.0,0.37089843431445335,297.2817184861239,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,361.2817184861239,1.4666666666666666,204.31500461485112,199.21438686701316,,,965.5276202164029,990.0,0.1641951275111834,0.0303194607930564,989.8054854116957,0.30448247434553466,0.293681735957161,,,23.973382720947093,23.492283803302296,,,0.934,0.9307142857142857,,,0.8172600184594049,0.7968575474680526,,,0.9736666666666665,0.9735714285714288,,,43.69166002394739,41.52104087088451,,,63.0681457636935,0.13416971693812255,111.19248500273123,37.58578830321195,2,1,45409.06494985933,30,0.35037858757607504
2040.07,2040.0,7.0,2039.0,10.0,290.0,41.87096774193548,0.625,0.0,362.96424229291966,362.96424229291966,-0.335436778,286.86951981545195,42.0,9.0,8.0,6.0,70.0,135.0,0.4738462805257636,151.86951981545192,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,210.8695198154519,1.0,151.86951981545192,,,,964.856079972282,990.0,0.11175125852809993,0.0051869519815451945,989.8830617894903,0.1672911781466555,,,,24.859690639061558,,,,0.916774193548387,,,,0.6074780792618075,,,,0.9699999999999995,,,,32.96263702818429,,,,32.96263702818429,0.11414747375735412,42.90321807085135,25.317595318571225,1,1,24524.20194896912,31,0.18312576126769056
2040.08,2040.0,8.0,2039.0,11.0,321.0,46.25806451612903,0.625,0.0,283.68516692775705,283.68516692775705,-0.334548382,224.36865843208145,39.0,7.0,5.0,4.0,60.0,115.0,0.5148045131738465,109.36865843208145,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,160.36865843208147,1.0,109.36865843208145,,,,964.722533333264,990.0,0.09455749719275505,0.0011414867691906235,989.9043010160378,0.08591375811112052,,,,25.09585392466347,,,,0.8922580645161289,,,,0.4374746337283258,,,,0.9635483870967747,,,,23.204750862234857,,,,23.204750862234857,0.10282343492352834,29.92136191840898,18.137629742415665,1,1,17264.334641502726,31,0.12891528256797138
2040.09,2040.0,9.0,2039.0,12.0,351.5,50.666666666666664,0.625,0.0,230.1880149367789,230.1880149367789,-0.29376432200000013,187.924873599011,34.0,6.0,4.0,3.0,44.0,91.0,0.4852703390666556,96.92487359901092,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,140.92487359901094,1.0,96.92487359901092,,,,964.4651126610393,990.0,0.08792893418148098,0.0002583428710023374,989.9118127229477,0.06656652824725087,,,,25.380133533661326,,,,0.8813333333333336,,,,0.38769949439604373,,,,0.9606666666666672,,,,20.451470014048564,,,,20.451470014048564,0.1085549545561413,24.285447915636635,16.904111043891387,1,1,14725.058410114965,30,0.11361927785582535
2040.1,2040.0,10.0,2040.0,1.0,16.0,2.7419354838709675,0.625,0.0,210.75784984824955,210.75784984824955,-0.24391966499999998,178.62785976630875,31.0,4.0,3.0,2.0,33.0,73.0,0.40971184810348,105.62785976630875,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.62785976630875,1.0,105.62785976630875,,,,964.4421594436882,990.0,0.08885040673851431,0.0006680762920641454,989.9104815169694,0.07919078724642353,,,,25.389131286035134,,,,0.889032258064516,,,,0.42251143906523486,,,,0.9625806451612904,,,,22.539314243099792,,,,22.539314243099792,0.12587482835089214,26.397516322839284,20.144581856455922,1,1,16769.24979686623,31,0.12521841246166537
2040.11,2040.0,11.0,2040.0,2.0,46.5,7.066666666666666,0.625,0.0,261.30166949195825,261.30166949195825,-0.2960105510000001,212.9591375147493,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3549211883688647,137.29247084808264,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,175.2924708480827,1.0,137.29247084808264,,,,964.5993206151671,990.0,0.09964516051639179,0.0037292470848082643,989.8966255923988,0.13529592939494173,,,,25.162009047836886,,,,0.9096666666666674,,,,0.5491698833923303,,,,0.9699999999999995,,,,29.908303564607547,,,,29.908303564607547,0.14049645794716492,35.879437514531496,25.536897074456512,1,1,21533.97856651743,30,0.16615724202559745
2040.12,2040.0,12.0,2040.0,3.0,77.0,11.419354838709678,0.625,0.0,375.96567624429326,375.96567624429326,-0.39636746799999983,282.8278242768818,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.34449798947619026,187.5375016962366,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,231.95685653494633,1.0,187.5375016962366,,,,964.8568110164466,990.0,0.11880355681626162,0.01005624849408031,989.8711401946897,0.26170752621358284,,,,24.75262165202947,,,,0.9283870967741941,,,,0.7501500067849467,,,,0.9748387096774196,,,,41.29825842748716,,,,41.29825842748716,0.14417708157217277,52.5750845266635,27.389192129466068,1,1,30725.90427005045,31,0.22943476904159535
2041.01,2041.0,1.0,2040.0,4.0,108.0,15.870967741935484,0.6374999999999996,0.0,554.2190659174391,554.2190659174391,-0.32654580800000005,438.84564657819186,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.25425285371767886,328.20048528786936,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,376.61984012657905,1.903225806451613,177.15277632816048,167.2313920625348,,,965.4374126897762,990.0,0.16718669871515462,0.03564009705757386,989.7971732042271,0.2340520253777403,0.20397527228746165,,,24.125708489073336,24.121258444795956,,,0.9248387096774198,0.9221428571428574,,,0.7086111053126418,0.6689255682501392,,,0.9719354838709675,0.9710714285714284,,,37.742944358350115,35.407609851268255,,,69.72401132078595,0.1586060959516788,99.10178182339321,58.55020662411538,2,1,51874.66442266477,31,0.387355618448811
2041.02,2041.0,2.0,2040.0,5.0,137.5,20.071428571428573,0.6374999999999996,0.0,798.7081229166454,798.7081229166454,-0.32466112599999997,633.3983303528368,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.2022571858031375,505.54118749569386,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,558.2554732099795,2.0714285714285716,246.09871017588236,246.09871017588236,186.81274001500782,,966.2911149039579,990.0,0.24029302794781435,0.07353574751831202,989.6861712245342,0.4311747152254165,0.4311747152254165,0.2470847785498483,,22.963881605350792,22.963881605350792,22.957861677918498,,0.9414285714285712,0.9414285714285712,0.93,,0.9843948407035297,0.9843948407035297,0.7472509600600312,,0.9792857142857144,0.9792857142857144,0.97,,51.13221631612577,51.13221631612577,37.95412908713514,,104.97544185276126,0.16566906170447196,114.46551123845512,97.6260612535633,3,2,70543.49692505554,28,0.5831968991820068
2041.03,2041.0,3.0,2040.0,6.0,167.0,24.258064516129032,0.6374999999999996,0.0,1044.0333546337665,1044.0333546337665,-0.39576539699999996,780.6232792716216,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.18953259116352794,632.4619889490409,0.0,0.0,0.0,0.0,0.0,0.0,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,692.3652147554925,2.774193548387097,230.26602252559812,230.26602252559812,222.07617753471604,,966.9228503831058,990.0,0.3188957675295312,0.11859872844336275,989.5625055040268,0.378366940793017,0.378366940793017,0.35096879010606763,,22.261288180128428,22.261288180128428,22.087530672341035,,0.9390322580645166,0.9390322580645166,0.9379166666666667,,0.9210640901023923,0.9210640901023923,0.8883047101388638,,0.9783870967741939,0.9783870967741939,0.9779166666666669,,46.22657397870827,46.22657397870827,44.09744091240504,,126.59310221218172,0.16260826299104608,145.06886271480278,104.5853602542554,3,2,94185.26804586322,31,0.7032950122898987
2041.04,2041.0,4.0,2040.0,7.0,197.5,28.666666666666668,0.6374999999999996,0.0,1647.968233149345,1647.968233149345,-0.3863576779999997,1242.0686809137878,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.14227931684778886,1016.4109785283724,54.65770238541582,16.412697828086674,2.8864805384211456,3.6930879990145824,3.6930879990145824,27.972348020878833,64.41269782808668,14.553147205087813,15.026421332347914,16.693087999014583,114.97234802087884,1110.403244893895,3.9,260.5573823358506,260.5573823358506,260.5573823358506,260.820923912023,968.7190815382892,990.0,0.7306444887058666,0.396334594876245,988.8730209164179,0.48383845799413083,0.48383845799413083,0.48383845799413083,0.4851191326066218,19.670100920134598,19.670100920134598,19.670100920134598,19.508840662801422,0.9350652360114199,0.9350652360114199,0.9350652360114199,0.9345169289015777,1.042229529343403,1.042229529343403,1.042229529343403,1.0432836956480924,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9792592592592596,45.909998124725476,45.909998124725476,45.909998124725476,45.537409990011234,178.71366336518656,0.14454831014663855,192.4582171233976,142.77245540016216,4,3,128673.83762293428,30,0.9928536853621472
2041.05,2041.0,5.0,2040.0,8.0,228.0,33.0,0.6374999999999996,0.0,1781.6934512741075,1781.6934512741075,-0.3628664760000001,1369.5389759893355,55.0,13.0,13.0,17.0,178.0,276.0,0.20313525720586034,1045.4860471990435,48.05292879029208,9.575764795166899,2.2349407502916967,2.2633625879485395,2.9597818457788607,31.019078811106077,64.57576479516689,15.234940750291697,15.263362587948542,19.95978184577886,209.01907881110608,1140.5601153324506,4.0,261.37151179976087,261.37151179976087,261.37151179976087,261.37151179976087,969.1699877376088,990.0,0.760188740410765,0.4191294960461923,988.8206817635433,0.4861200622663257,0.4861200622663257,0.4861200622663257,0.4861200622663257,19.164573963667813,19.164573963667813,19.164573963667813,19.164573963667813,0.9350166945987619,0.9350166945987619,0.9350166945987619,0.9350166945987619,1.0454860471990435,1.0454860471990435,1.0454860471990435,1.0454860471990435,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,44.890280827693836,44.890280827693836,44.890280827693836,44.890280827693836,179.56112331077534,0.13167471572012254,186.8284761835638,153.32744446841494,4,4,133593.47574321687,31,0.9975617961709743
2041.06,2041.0,6.0,2040.0,9.0,258.5,37.333333333333336,0.6374999999999996,0.0,1018.0213953769595,1018.0213953769595,-0.350233472,790.7238508578217,53.0,12.0,12.0,13.0,120.0,210.0,0.28349038745009536,580.7238508578216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,657.7238508578215,2.6666666666666665,216.4476650375191,214.66399150037557,225.53456692643098,217.23554583721574,966.9480413841683,990.0,0.31477461542494206,0.11412313615317865,989.5711022484217,0.33978069203442357,0.33395397494912177,0.36315546712080465,0.33432502623091487,22.28328017221914,22.234149459216965,21.50129967081591,20.771748313413298,0.9353333333333336,0.9348275862068968,0.9376470588235291,0.9375,0.8657906601500763,0.8586559660015023,0.9021382677057241,0.868942183348863,0.9760000000000001,0.9758620689655173,0.9770588235294122,0.9775,43.08213224950372,42.56540111969896,43.54864448959482,40.564365312439335,114.31483391764169,0.1423602898525809,167.63888832766952,58.067335013841685,4,1,82306.68042070205,30,0.6350824106535652
2041.07,2041.0,7.0,2040.0,10.0,289.0,41.74193548387097,0.6374999999999996,0.0,469.2161481996442,469.2161481996442,-0.335436778,368.87852320188654,50.0,10.0,9.0,9.0,108.0,186.0,0.5112149510119267,182.87852320188642,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,251.87852320188642,1.032258064516129,178.32494139512147,141.16103600971326,,,965.1472224818193,990.0,0.12551890951197278,0.009516073680324606,989.8649650168076,0.23692633711822286,0.14095162003467188,,,24.48081619787029,24.11422923990609,,,0.9245161290322582,0.91,,,0.7132997655804865,0.5646441440388531,,,0.9722580645161287,0.97,,,38.543148458617694,29.476122736248264,,,39.49399112752893,0.10553343458465408,58.95224547249653,25.55466823445747,2,1,29383.529398881536,31,0.21941106181960526
2041.08,2041.0,8.0,2040.0,11.0,320.0,46.12903225806452,0.6374999999999996,0.0,334.12271588676026,334.12271588676026,-0.334548382,262.86282946854243,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.48506594198188197,134.95960366209079,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,189.18541011370377,1.0,134.95960366209079,,,,964.7920482098182,990.0,0.10438138981148987,0.0034959603662090785,989.892122649822,0.12973764130274024,,,,24.970336798701354,,,,0.9093548387096774,,,,0.5398384146483631,,,,0.9699999999999995,,,,29.1711968559788,,,,29.1711968559788,0.11130196595496293,34.03835627030475,24.400529781864233,1,1,21703.37046084823,31,0.16206220475543778
2041.09,2041.0,9.0,2040.0,12.0,350.5,50.5,0.6374999999999996,0.0,252.9142655083444,252.9142655083444,-0.29376432200000013,205.54980832971293,34.0,6.0,4.0,3.0,44.0,91.0,0.44541162337980095,114.54980832971289,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.54980832971293,1.0,114.54980832971289,,,,964.5967494947014,990.0,0.09393743465785667,0.0015806052843963605,989.9044819600578,0.09440547993858049,,,,25.213326985417748,,,,0.8956666666666665,,,,0.4581992333188516,,,,0.9650000000000004,,,,24.527495297075525,,,,24.527495297075525,0.11864149731040789,31.426203967178434,19.589262461926936,1,1,17659.79661389437,30,0.13626386276153063
2041.1,2041.0,10.0,2041.0,1.0,16.0,2.7419354838709675,0.6374999999999996,0.0,211.78494624773617,211.78494624773617,-0.24391966499999998,178.85264412048207,31.0,4.0,3.0,2.0,33.0,73.0,0.40864056159881856,105.85264412048205,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.85264412048198,1.0,105.85264412048205,,,,964.442156137139,990.0,0.08892703776834614,0.0006300319207786416,989.9104429303105,0.07920989389079715,,,,25.389076899280717,,,,0.8903225806451617,,,,0.42341057648192826,,,,0.9619354838709683,,,,22.592755102219613,,,,22.592755102219613,0.12617398049383843,25.696799276378325,20.386074483889324,1,1,16809.0097960514,31,0.12551530612344236
2041.11,2041.0,11.0,2041.0,2.0,46.5,7.066666666666666,0.6374999999999996,0.0,223.17660222735623,223.17660222735623,-0.2960105510000001,181.0616762426436,29.0,4.0,2.0,2.0,30.0,67.0,0.3709922011280728,114.0616762426437,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,149.0616762426437,1.0,114.0616762426437,,,,964.4372624913433,990.0,0.09070284417362852,0.001406167624264369,989.9078909882023,0.09238809237474095,,,,25.37824040448367,,,,0.8993333333333333,,,,0.4562467049705747,,,,0.9656666666666663,,,,24.68854249273075,,,,24.68854249273075,0.13605746364627083,28.649827489292587,21.401715498002176,1,1,17775.750594766138,30,0.1371585694040597
2041.12,2041.0,12.0,2041.0,3.0,77.0,11.419354838709678,0.6374999999999996,0.0,305.80318831065614,305.80318831065614,-0.39636746799999983,228.53153570680468,31.0,5.0,3.0,2.0,36.0,77.0,0.34639936584135694,151.53153570680465,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,190.53153570680465,1.0,151.53153570680465,,,,964.6879651985832,990.0,0.10481902260802017,0.005335072726768278,989.8898459046651,0.17265731129974218,,,,25.02922339478227,,,,0.9129032258064519,,,,0.6061261428272188,,,,0.9687096774193545,,,,33.0209682881704,,,,33.0209682881704,0.14209496468014515,47.676969694939544,20.719691030714667,1,1,24567.60040639878,31,0.1834498238231689
2042.01,2042.0,1.0,2041.0,4.0,108.0,15.870967741935484,0.6499999999999998,0.0,421.61147095356466,421.61147095356466,-0.32654580800000005,332.1224229645745,34.0,5.0,4.0,3.0,45.0,91.0,0.27656746724333653,241.12242296457447,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,284.1224229645745,1.1935483870967742,213.64447547940495,141.96939534004284,,,965.006414603105,990.0,0.13631371980373325,0.018305561840750516,989.8453807183555,0.3357628259661798,0.14261169777791646,,,24.50320328928436,24.51541053815397,,,0.9358064516129029,0.91,,,0.8545779019176196,0.5678775813601714,,,0.9758064516129032,0.9699999999999999,,,47.03062581556236,30.137625859496396,,,52.86371469159392,0.15874664112464434,61.8469451679194,42.26849685258393,2,1,39330.603730545874,31,0.29368730384218844
2042.02,2042.0,2.0,2041.0,5.0,137.5,20.071428571428573,0.65,0.0,621.0271508598642,621.0271508598642,-0.32466112599999997,489.97195771128594,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.1920383691349268,397.8291005684287,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,440.97195771128594,2.0,198.91455028421439,198.91455028421439,,,965.6566958461432,990.0,0.18928597116250515,0.04956582011368577,989.7611482087237,0.2867078868721326,0.2867078868721326,,,23.81774447570874,23.81774447570874,,,0.9321428571428576,0.9321428571428576,,,0.7956582011368576,0.7956582011368576,,,0.9739285714285717,0.9739285714285717,,,42.17565246831048,42.17565246831048,,,84.35130493662096,0.17134951097457576,104.48496151171094,65.50413464868093,2,2,56684.07691740928,28,0.46861836075900526
2042.03,2042.0,3.0,2041.0,6.0,167.0,24.258064516129032,0.6499999999999998,0.0,896.7717193442321,896.7717193442321,-0.39576539699999996,666.0794292532144,41.0,8.0,7.0,6.0,67.0,129.0,0.19629057113359533,537.0794292532146,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,593.0794292532144,2.4193548387096775,225.6381190515888,225.6381190515888,204.6076096654726,,966.4318530559217,990.0,0.2612276121197612,0.08711567398556248,989.6516567138948,0.3649561250044039,0.3649561250044039,0.2977397587527805,,22.85484753296843,22.85484753296843,22.517740691058933,,0.939032258064516,0.939032258064516,0.9338461538461537,,0.9025524762063548,0.9025524762063548,0.8184304386618904,,0.9767741935483869,0.9767741935483869,0.9730769230769231,,46.45571549687478,46.45571549687478,41.06026414098959,,110.13025143997098,0.1651930973129556,135.5376212496071,88.4184377719581,3,2,81936.90707133844,31,0.6118347302220613
2042.04,2042.0,4.0,2041.0,7.0,197.5,28.666666666666668,0.6499999999999999,0.0,2171.0910778625293,2171.0910778625293,-0.3863576779999997,1625.859567942365,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.11519075776662462,997.0893559527134,457.7702119896514,31.936640951547137,3.8593872182833975,8.09703132256603,30.951604022579296,382.9255484746755,79.93664095154713,15.526053884950064,19.430364655899364,43.951604022579296,469.9255484746755,1111.9824154451098,3.7666666666666666,263.4193147478322,263.4193147478322,263.4193147478322,269.7801022294132,969.8602246647749,990.0,0.7577205464634401,0.3864776982137396,988.8558017553229,0.4932574569402358,0.4932574569402358,0.4932574569402358,0.5162431800115688,18.502319633607957,18.502319633607957,18.502319633607957,17.523403597564492,0.9306766517337093,0.9306766517337093,0.9306766517337093,0.9278391109570125,1.0536772589913292,1.0536772589913292,1.0536772589913292,1.0791204089176532,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.32389054006743,43.32389054006743,43.32389054006743,42.03433293625305,162.1979935379963,0.11307881632925014,190.0029945807744,134.23531418218718,4,3,116782.55534735732,30,0.9010999640999794
2042.05,2042.0,5.0,2041.0,8.0,228.0,33.0,0.6499999999999998,0.0,2029.246182069162,2029.246182069162,-0.3628664760000001,1550.621664903633,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.19147302671061772,1057.2808075948424,202.82472827653234,21.041656778028983,2.661311766195113,4.992588573364935,13.999091071602223,160.130080087341,79.26746322964189,15.983892411356404,19.282911154010097,32.93457494256997,345.872015571212,1171.815074389851,4.0,264.3202018987106,264.3202018987106,264.3202018987106,264.3202018987106,969.7400892936125,990.0,0.8128813942043464,0.432510159869459,988.7546084459262,0.49664870096434877,0.49664870096434877,0.49664870096434877,0.49664870096434877,18.51787045134923,18.51787045134923,18.51787045134923,18.51787045134923,0.9331904199530362,0.9331904199530362,0.9331904199530362,0.9331904199530362,1.0572808075948426,1.0572808075948426,1.0572808075948426,1.0572808075948426,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.757827599477345,43.757827599477345,43.757827599477345,43.757827599477345,175.03131039790938,0.11664926932651079,186.95379323180217,160.56584859879126,4,4,130223.2949360446,31,0.9723961688772744
2042.06,2042.0,6.0,2041.0,9.0,258.5,37.333333333333336,0.6499999999999999,0.0,1040.158086110335,1040.158086110335,-0.350233472,803.3642704575919,53.0,12.0,12.0,13.0,120.0,210.0,0.2790854700597056,593.3642704575917,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,670.3642704575918,2.7333333333333334,216.0363325978459,214.33141201650287,222.887906721553,218.4489732651676,967.0005154501341,990.0,0.3231999313355802,0.11957777906390263,989.5572222896005,0.3379259557749065,0.3323855152476073,0.3546252630935646,0.3382020223791581,22.218780883691572,22.166618048403876,21.499656990480204,20.74130620377194,0.9350000000000002,0.9344827586206899,0.9372222222222218,0.938,0.8641453303913835,0.8573256480660114,0.891551626886212,0.8737958930606705,0.9756666666666666,0.9755172413793102,0.9766666666666668,0.978,42.85892685914722,42.35266331917597,42.99333485190252,40.76935089027235,116.39072746053756,0.14272123199866624,169.16797558173573,57.540569518313504,4,1,83801.323771587,30,0.6466151525585417
2042.07,2042.0,7.0,2041.0,10.0,289.0,41.74193548387097,0.6499999999999998,0.0,469.4985128271393,469.4985128271393,-0.335436778,367.13191835509656,50.0,10.0,9.0,9.0,108.0,186.0,0.5141133277290674,181.1319183550966,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,250.13191835509662,1.032258064516129,176.6186233886766,139.9121439590192,,,965.1408496183559,990.0,0.12492555723038216,0.009351594512714936,989.8657228482568,0.2334305928621093,0.13845958867553715,,,24.491442637038826,24.128981448947037,,,0.9245161290322581,0.91,,,0.7064744935547064,0.5596485758360769,,,0.97258064516129,0.97,,,38.21244096411786,29.233211932306496,,,39.155447800643884,0.1050011940982689,58.66722751037867,25.215897473539254,2,1,29131.65316367905,31,0.21753026555913269
2042.08,2042.0,8.0,2041.0,11.0,320.0,46.12903225806452,0.6499999999999998,0.0,339.2671005166207,339.2671005166207,-0.334548382,265.4912818132374,47.0,8.0,6.0,5.0,89.0,155.0,0.5870448231790957,110.4912818132373,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,171.49128181323735,1.0,110.4912818132373,,,,964.7975773998808,990.0,0.09834930061814903,0.0014362812792436679,989.9002144181023,0.08882041996346969,,,,25.01381659825824,,,,0.8919354838709679,,,,0.44196512725294923,,,,0.9641935483870973,,,,23.397970532467504,,,,23.397970532467504,0.08732641189596138,32.059852443599965,15.405257027226243,1,1,17408.09007615582,31,0.129988725180375
2042.09,2042.0,9.0,2041.0,12.0,350.5,50.5,0.6499999999999999,0.0,268.20736134201746,268.20736134201746,-0.29376432200000013,216.99402146298698,40.0,6.0,4.0,3.0,65.0,118.0,0.5453634000500117,98.99402146298702,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,148.994021462987,1.0,98.99402146298702,,,,964.673263352082,990.0,0.0906797800442001,0.00043477139794785823,989.9088854485578,0.06987412003729136,,,,25.1657479764383,,,,0.8826666666666669,,,,0.39597608585194793,,,,0.9616666666666672,,,,20.777550931062947,,,,20.777550931062947,0.09535216662907184,25.850790355939864,16.748012709674132,1,1,14959.836670365314,30,0.1154308385059052
2042.1,2042.0,10.0,2042.0,1.0,16.0,2.7419354838709675,0.6499999999999998,0.0,285.272770549765,285.272770549765,-0.24391966499999998,240.04340544278665,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.42544374180800604,138.4305022169802,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,185.55953447504476,1.0,138.4305022169802,,,,964.7496384539614,990.0,0.10314529584376522,0.0038430502216980186,989.8930116539346,0.13808754525688677,,,,25.005285654716435,,,,0.9112903225806458,,,,0.5537220088679207,,,,0.9687096774193544,,,,30.010569094925145,,,,30.010569094925145,0.12446267297958394,38.361317083606,22.67709913077622,1,1,22327.86340662431,31,0.16672538386069527
2042.11,2042.0,11.0,2042.0,2.0,46.5,7.066666666666666,0.6499999999999999,0.0,411.8808028462559,411.8808028462559,-0.2960105510000001,332.63211163830823,40.0,6.0,4.0,3.0,53.0,106.0,0.324275677512673,226.63211163830832,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.63211163830834,1.2,197.8543101385274,143.8890074989042,,,965.0133710682442,990.0,0.133799834735793,0.01609143498833126,989.8501087302759,0.2891793895091013,0.1466432203695633,,,24.547558272522757,24.430188128437425,,,0.9319999999999998,0.9116666666666666,,,0.7914172405541098,0.5755560299956167,,,0.9733333333333333,0.9699999999999999,,,43.33175031769748,30.49631612116008,,,49.43101354192951,0.14754393126917456,65.47752122240767,36.7924290829111,2,1,35590.329750189245,30,0.2746167418996084
2042.12,2042.0,12.0,2042.0,3.0,77.0,11.419354838709678,0.6499999999999998,0.0,571.6231246426157,571.6231246426157,-0.39636746799999983,424.35079777546855,42.0,7.0,5.0,3.0,61.0,118.0,0.27924394408174436,306.35079777546855,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,360.35079777546855,1.8387096774193548,174.8734255662957,156.76148224939837,,,965.3708933319753,990.0,0.16162941623539545,0.0312701595550937,989.8071004242095,0.22934169862106854,0.17495291190712586,,,24.20686539361299,24.227200623811047,,,0.9229032258064522,0.9176923076923083,,,0.699493702265183,0.6270459289975933,,,0.9716129032258061,0.9699999999999996,,,37.36376479856345,33.16000551330378,,,65.1753823258505,0.15343728788730632,74.31948195929827,58.54032392069425,2,1,48490.48445043277,31,0.3620854573658361
2043.01,2043.0,1.0,2042.0,4.0,108.0,15.870967741935484,0.6625000000000002,0.0,718.867952719702,718.867952719702,-0.32654580800000005,563.3505055608701,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.23644879863591403,431.09244104474124,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,487.2537313673219,2.0,215.54622052237062,215.54622052237062,,,965.980560351255,990.0,0.20586277578207182,0.056313190032500605,989.7378240341856,0.3320286621360518,0.3320286621360518,,,23.425235020794435,23.425235020794435,,,0.9374193548387101,0.9374193548387101,,,0.8621848820894827,0.8621848820894827,,,0.976451612903226,0.976451612903226,,,45.32331612487473,45.32331612487473,,,90.64663224974946,0.16058249591744608,105.73228933739128,74.99446253080446,2,2,67441.0943938136,31,0.5035924013874971
2043.02,2043.0,2.0,2042.0,5.0,137.5,20.071428571428573,0.6625,0.0,888.5792021364433,888.5792021364433,-0.32466112599999997,697.4564822838511,43.0,7.0,5.0,4.0,78.0,137.0,0.1972883017157782,560.4564822838513,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,615.4564822838512,2.5714285714285716,223.7144370747877,223.7144370747877,197.7983142349826,,966.5705394465288,990.0,0.27345303320802966,0.09360329058388366,989.6329436762079,0.3611954834587222,0.3611954834587222,0.2778601718182244,,22.701208746220697,22.701208746220697,22.609779690074802,,0.9374999999999999,0.9374999999999999,0.9318749999999998,,0.8948577482991508,0.8948577482991508,0.7911932569399304,,0.9753571428571428,0.9753571428571428,0.9718750000000002,,45.650985111133245,45.650985111133245,39.726148467923196,,114.00262648965112,0.16343077290505884,133.6628080453387,102.575610278193,3,2,76609.7650010456,28,0.6333479249425066
2043.03,2043.0,3.0,2042.0,6.0,167.0,24.258064516129032,0.6625000000000002,0.0,1500.3028537443247,1500.3028537443247,-0.39576539699999996,1106.9315838666391,49.0,9.0,9.0,9.0,107.0,183.0,0.174922644530423,878.8331602921241,45.09842357451501,11.591782654978674,2.1054031341270902,2.2179552577630335,2.2179552577630335,26.96532726988318,60.59178265497868,11.10540313412709,11.217955257763036,11.217955257763036,133.9653272698832,961.7483013389927,3.5806451612903225,242.60035991787558,242.60035991787558,242.60035991787558,260.11080537185666,968.1886037385677,990.0,0.5819169506539312,0.2950493827613055,989.123033666585,0.4226306010670266,0.4226306010670266,0.4226306010670266,0.4821393076028493,20.51179932695005,20.51179932695005,20.51179932695005,19.41787776010335,0.9348779043051046,0.9348779043051046,0.9348779043051046,0.9345119463032362,0.9704014396715028,0.9704014396715028,0.9704014396715028,1.0404432214874266,0.9777419354838712,0.9777419354838712,0.9777419354838712,0.9794444444444446,44.275324783744175,44.275324783744175,44.275324783744175,45.189148017878566,159.06483449064586,0.14600634028393242,190.10039764253204,114.31053209766407,4,3,118344.23686104051,31,0.8836935249480324
2043.04,2043.0,4.0,2042.0,7.0,197.5,28.666666666666668,0.6625000000000001,0.0,1925.2746791908814,1925.2746791908814,-0.3863576779999997,1432.4775955419775,54.0,13.0,14.0,19.0,117.0,217.0,0.15203884579917323,1098.1459281624925,117.33166737948503,27.139414945796684,3.6432144057473095,6.6657742452065465,10.273279632305142,69.60998415042936,81.13941494579667,16.64321440574731,20.665774245206553,29.27327963230514,186.60998415042948,1216.594331759243,4.0,274.5364820406231,274.5364820406231,274.5364820406231,274.5364820406231,969.387567126285,990.0,0.8731260465730378,0.4775897066112404,988.6492842468159,0.5331489795001336,0.5331489795001336,0.5331489795001336,0.5331489795001336,18.728568141030674,18.728568141030674,18.728568141030674,18.728568141030674,0.932949261662914,0.932949261662914,0.932949261662914,0.932949261662914,1.0981459281624928,1.0981459281624928,1.0981459281624928,1.0981459281624928,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.11531286299672,46.11531286299672,46.11531286299672,46.11531286299672,184.46125145198687,0.12937793661615135,190.42502159946372,180.29449839659995,4,4,132812.1010454305,30,1.0247847302888156
2043.05,2043.0,5.0,2042.0,8.0,228.0,33.0,0.6625000000000002,0.0,1426.9686069553702,1426.9686069553702,-0.3628664760000001,1083.926723233723,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.20218368101955406,864.8299490401745,0.0,0.0,0.0,0.0,0.0,0.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,936.3460780724325,3.6451612903225805,237.67391971688332,237.67391971688332,237.67391971688332,235.30269432876298,968.1336198307262,990.0,0.5183316983953907,0.2511119739188102,989.2305563276859,0.401325358864114,0.401325358864114,0.401325358864114,0.39304787272974706,20.69561113809554,20.69561113809554,20.69561113809554,20.22713933342701,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9394999999999998,0.9506956788675335,0.9506956788675335,0.9506956788675335,0.9412107773150519,0.979677419354839,0.979677419354839,0.979677419354839,0.9795000000000001,44.39324364771067,44.39324364771067,44.39324364771067,42.92087557455092,160.8706184105842,0.1490980837330795,180.90741137031296,131.50910374808402,4,3,119687.74009747466,31,0.893725657836579
2043.06,2043.0,6.0,2042.0,9.0,258.5,37.333333333333336,0.6625000000000001,0.0,763.3476056803689,763.3476056803689,-0.350233472,586.2283086696553,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.34269517657082643,392.56164200298866,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,465.2283086696553,1.9333333333333333,209.42541777416116,194.97600988703056,201.92769989262482,,966.0787913691306,990.0,0.2072173073775194,0.052325246249605405,989.740457446373,0.3240711830457663,0.2803110323159655,0.28898675354027803,,23.337594894196563,23.13939456642183,22.21059736057796,,0.9329999999999999,0.928695652173913,0.93,,0.8377016710966444,0.779904039548122,0.8077107995704994,,0.9746666666666667,0.9730434782608696,0.97,,43.67242532792553,39.88665605507658,39.6823855641013,,80.86592589750111,0.13651290675812566,123.3485970876993,52.53382623745582,3,1,58223.46664620082,30,0.4492551438750063
2043.07,2043.0,7.0,2042.0,10.0,289.0,41.74193548387097,0.6625000000000002,0.0,438.41764881858705,438.41764881858705,-0.335436778,340.98946897463395,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.4555827024325329,187.89269478108565,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,250.44108187785977,1.0,187.89269478108565,,,,965.036450044331,990.0,0.1250140982437023,0.01016691200389691,989.8648189897525,0.2654057181614892,,,,24.562963227260042,,,,0.9274193548387094,,,,0.7515707791243424,,,,0.9732258064516126,,,,40.969162702898466,,,,40.969162702898466,0.11863116190389601,57.9037212948699,24.876800909649315,1,1,30481.057050956453,31,0.227606459460547
2043.08,2043.0,8.0,2042.0,11.0,320.0,46.12903225806452,0.6625000000000002,0.0,339.59777027347417,339.59777027347417,-0.334548382,264.3298967420076,47.0,8.0,6.0,5.0,89.0,155.0,0.5893349277059238,109.3298967420076,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,170.3298967420076,1.0,109.3298967420076,,,,964.7943092187838,990.0,0.09795337388932077,0.0012723861991787387,989.9007742399117,0.08679107012422453,,,,25.01967395100322,,,,0.8903225806451613,,,,0.43731958696803047,,,,0.9635483870967747,,,,23.088157675190256,,,,23.088157675190256,0.0866180838342503,31.37550110937201,16.347448692713208,1,1,17177.58931034156,31,0.12826754263994591
2043.09,2043.0,9.0,2042.0,12.0,350.5,50.5,0.6625000000000001,0.0,264.62452831605634,264.62452831605634,-0.29376432200000013,213.12360340727125,40.0,6.0,4.0,3.0,65.0,118.0,0.5566219451833938,95.1236034072712,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,145.1236034072712,1.0,95.1236034072712,,,,964.6252709506916,990.0,0.08936031934338788,0.00044070167353276406,989.9101989789831,0.06525909016045159,,,,25.219668938130905,,,,0.8793333333333334,,,,0.3804944136290847,,,,0.9620000000000005,,,,19.955610520587484,,,,19.955610520587484,0.09291126583604245,26.67186575983283,15.469447497430199,1,1,14368.039574822986,30,0.11086450289215266
2043.1,2043.0,10.0,2043.0,1.0,16.0,2.7419354838709675,0.6625000000000002,0.0,236.26632792504515,236.26632792504515,-0.24391966499999998,198.08645056769987,37.0,5.0,3.0,2.0,50.0,97.0,0.48984920073113486,101.08645056769983,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.0864505676998,1.0,101.08645056769983,,,,964.582004382657,990.0,0.08968856269353406,0.0002273825496115569,989.9100840547571,0.07200058648487821,,,,25.25607908561459,,,,0.885806451612903,,,,0.40434580227079936,,,,0.9600000000000006,,,,21.296931293597826,,,,21.296931293597826,0.10747955352963216,21.884941744524845,19.559425874360922,1,1,15844.916882436773,31,0.1183162849644323
2043.11,2043.0,11.0,2043.0,2.0,46.5,7.066666666666666,0.6625000000000001,0.0,244.3093639910573,244.3093639910573,-0.2960105510000001,196.39858998079507,29.0,4.0,2.0,2.0,30.0,67.0,0.3451227537980138,129.39858998079507,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.39858998079507,1.0,129.39858998079507,,,,964.501199526882,990.0,0.09592987752012856,0.0029564387332404146,989.9011136837468,0.12204051064431855,,,,25.277873646219902,,,,0.9070000000000004,,,,0.5175943599231801,,,,0.9699999999999995,,,,28.24994873587136,,,,28.24994873587136,0.14289364318195824,45.397639433241345,24.692393459901773,1,1,20339.96308982738,30,0.15694415964372976
2043.12,2043.0,12.0,2043.0,3.0,77.0,11.419354838709678,0.6625000000000002,0.0,364.08426638699,364.08426638699,-0.39636746799999983,268.47812367771775,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.3207199034842407,182.76844625836281,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,224.3490914196532,1.0,182.76844625836281,,,,964.8093101162577,990.0,0.11632363323365744,0.008605140292028586,989.8750712264741,0.2406284207735974,,,,24.825132689443105,,,,0.9293548387096778,,,,0.7310737850334512,,,,0.9699999999999995,,,,40.1539161022049,,,,40.1539161022049,0.14917372468005768,46.386513203318565,29.24722592800468,1,1,29874.51358004044,31,0.22307731167891606
2044.01,2044.0,1.0,2043.0,4.0,108.0,15.870967741935484,0.6750000000000004,0.0,455.77622646582734,455.77622646582734,-0.32654580800000005,355.31475057235696,34.0,5.0,4.0,3.0,45.0,91.0,0.2578111241456017,264.3147505723571,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,307.31475057235707,1.3548387096774193,211.51775850626623,148.79152309534672,,,965.0909500828398,990.0,0.14401596882476805,0.02286295011447142,989.8331210810608,0.3331343804169061,0.1571357319602709,,,24.4090366178039,24.437640409470543,,,0.9341935483870968,0.9154545454545455,,,0.8460710340250653,0.595166092381387,,,0.9764516129032256,0.97,,,46.394199784258234,31.67490079275502,,,57.633680710719695,0.1620489875737104,70.35832617549676,49.52697832988768,2,1,42879.45844877546,31,0.32018711505955394
2044.02,2044.0,2.0,2043.0,5.0,138.0,20.137931034482758,0.6750000000000004,0.0,817.7219261334712,817.7219261334712,-0.32466112599999997,638.5212242604383,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.18631817599420417,523.5901897776798,0.0,0.0,0.0,0.0,0.0,0.0,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,573.0729483983695,2.6551724137931036,195.3353229386939,195.3353229386939,202.8771985846563,,966.3082413206297,990.0,0.2577749156931295,0.08796539793878884,989.6542596863679,0.2740276589443801,0.2740276589443801,0.2940520048293638,,23.071990706793635,23.071990706793635,22.58999921506886,,0.930344827586207,0.930344827586207,0.9321052631578945,,0.7813412917547756,0.7813412917547756,0.8115087943386253,,0.9717241379310344,0.9717241379310344,0.9721052631578949,,39.87615479403691,39.87615479403691,40.69498419716469,,106.41454061380243,0.16629724432518775,147.2790676772686,67.58417717838324,3,2,74064.52026720648,29,0.5911918922989022
2044.03,2044.0,3.0,2043.0,6.0,168.0,24.419354838709676,0.6750000000000004,0.0,1109.6669702552288,1109.6669702552288,-0.39576539699999996,813.2287126661563,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.20360731384872519,649.3900029887371,0.0,0.0,0.0,0.0,0.0,0.0,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,712.4867771822856,3.0,216.463334329579,216.463334329579,216.463334329579,,967.0648625679935,990.0,0.3320215328306079,0.12728566605288427,989.5406928011164,0.33553584691429333,0.33553584691429333,0.33553584691429333,,22.14029438620874,22.14029438620874,22.14029438620874,,0.9341935483870971,0.9341935483870971,0.9341935483870971,,0.8658533373183162,0.8658533373183162,0.8658533373183162,,0.9735483870967743,0.9735483870967743,0.9735483870967743,,42.72654181157798,42.72654181157798,42.72654181157798,,128.17962543473396,0.1572610148759439,157.26498310183996,113.7830416166352,3,3,95365.64132344206,31,0.7121090301929665
