MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2044.04,2044.0,4.0,2043.0,7.0,198.5,28.8,0.6750000000000004,0.0,2057.5195161954102,2057.5195161954102,-0.3863576779999997,1520.9360538614742,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.1288383066380279,1053.6944981793913,273.24155568208283,33.09602455877766,3.810121691680367,7.897807475290794,23.753567897360437,204.6840340589736,84.09602455877766,16.1434550250137,20.56447414195746,39.753567897360426,306.6840340589736,1174.4984519051402,3.966666666666667,265.6767308490618,265.6767308490618,265.6767308490618,265.51479892986816,969.6345609442355,990.0,0.8263961161265914,0.4319851096333949,988.7416187742402,0.5021484476219312,0.5021484476219312,0.5021484476219312,0.5016323148388125,18.60490938238278,18.60490938238278,18.60490938238278,18.51665881212713,0.9326796206142333,0.9326796206142333,0.9326796206142333,0.9324271937388621,1.0627069233962478,1.0627069233962478,1.0627069233962478,1.0620591957194734,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.128871920093026,44.128871920093026,44.128871920093026,43.86740160578759,174.79177064587378,0.11999284687743045,190.92197994561283,155.13453310485124,4,3,125850.07486502906,30,0.9710653924770761
2044.05,2044.0,5.0,2043.0,8.0,229.0,33.12903225806452,0.6750000000000004,0.0,1872.3994293057892,1872.3994293057892,-0.3628664760000001,1413.783516066582,55.0,13.0,13.0,17.0,178.0,276.0,0.19825809702504135,1043.1085769176618,94.67493914892044,17.194653979411697,2.3433299746858305,4.278896276588051,5.831427411346551,65.02663150688832,72.1946539794117,15.34332997468583,17.27889627658805,22.831427411346553,243.02663150688832,1147.9254571483475,3.967741935483871,262.987834981507,262.987834981507,262.987834981507,262.61657437224557,969.3115556167401,990.0,0.7769956345793155,0.4170264979643925,988.8059778674559,0.4917207510204945,0.4917207510204945,0.4917207510204945,0.4903932816898074,19.002701499695867,19.002701499695867,19.002701499695867,18.9502371975876,0.9353361278130508,0.9353361278130508,0.9353361278130508,0.935180665406819,1.0519513399260279,1.0519513399260279,1.0519513399260279,1.0504662974889822,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.81856094531169,44.81856094531169,44.81856094531169,44.61338683471879,177.62992815985646,0.12715658104540437,187.47063411340852,152.9213527892956,4,3,132156.66655093318,31,0.9868329342214246
2044.06,2044.0,6.0,2043.0,9.0,259.5,37.5,0.6750000000000004,0.0,1041.26424691627,1041.26424691627,-0.350233472,795.1014720010783,53.0,12.0,12.0,13.0,120.0,210.0,0.27971063482255243,585.1014720010785,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,662.1014720010783,2.7,214.71937035486084,214.71937035486084,224.43969179297804,213.6017945650198,966.9685219204778,990.0,0.31570651766566654,0.11409700310433846,989.5701964792298,0.33430300332104385,0.33430300332104385,0.3599745849193813,0.32319472370421987,22.2673715554312,22.2673715554312,21.526415733029452,20.863201050928737,0.9346666666666669,0.9346666666666669,0.9370588235294114,0.9375,0.8588774814194432,0.8588774814194432,0.8977587671719122,0.8544071782600793,0.9753333333333333,0.9753333333333333,0.9764705882352944,0.9749999999999999,42.61909353528681,42.61909353528681,43.334230165224795,39.95992821943779,115.12224126012606,0.14289695004229241,165.6290625040345,59.116165914013926,4,2,82888.01370729072,30,0.6395680070007
2044.07,2044.0,7.0,2043.0,10.0,290.0,41.87096774193548,0.6750000000000004,0.0,487.5028427238448,487.5028427238448,-0.335436778,377.12253431418384,50.0,10.0,9.0,9.0,108.0,186.0,0.5018000931802603,191.12253431418398,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,260.12253431418395,1.064516129032258,181.7432104965467,145.37951917337801,,,965.1814507655442,990.0,0.12826070916259655,0.010922517462747097,989.8608167733748,0.2477033807238245,0.1495902501661941,,,24.43166262710653,24.0640671463685,,,0.9267741935483873,0.915,,,0.7269728419861868,0.5815180766935119,,,0.9729032258064513,0.97,,,39.33338768875966,30.462504836471286,,,41.298710581435216,0.1076605790994497,62.3870698555662,26.27421971635109,2,1,30726.240672587817,31,0.22943728100797356
2044.08,2044.0,8.0,2043.0,11.0,321.0,46.25806451612903,0.6750000000000004,0.0,343.4286304458989,343.4286304458989,-0.334548382,265.8755229083967,47.0,8.0,6.0,5.0,89.0,155.0,0.5862175200630863,110.87552290839673,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,171.87552290839668,1.0,110.87552290839673,,,,964.7985410623556,990.0,0.09848029190058978,0.0014339466908302335,989.9000857614087,0.08947620443304215,,,,25.01206849461986,,,,0.8916129032258064,,,,0.4435020916335867,,,,0.9635483870967747,,,,23.45045431222127,,,,23.45045431222127,0.08739651767200252,32.240227433300554,16.092493532878823,1,1,17447.138008292623,31,0.1302803017345626
2044.09,2044.0,9.0,2043.0,12.0,351.5,50.666666666666664,0.6750000000000004,0.0,272.72751361733043,272.72751361733043,-0.29376432200000013,218.64812475556536,40.0,6.0,4.0,3.0,65.0,118.0,0.5413936312317217,100.64812475556532,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,150.64812475556533,1.0,100.64812475556532,,,,964.7159511757679,990.0,0.09124367889394273,0.0005666662150422161,989.9081896548911,0.0723343052852209,,,,25.119904173837757,,,,0.8843333333333334,,,,0.4025924990222613,,,,0.9616666666666672,,,,21.138963432704717,,,,21.138963432704717,0.0962253082739391,26.438047107187547,16.764586441624438,1,1,15220.053671547392,30,0.11743868573724839
2044.1,2044.0,10.0,2044.0,1.0,16.0,2.7419354838709675,0.6750000000000004,0.0,229.3332900102176,229.3332900102176,-0.24391966499999998,191.57453300118559,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.46286713513340183,103.0906620334436,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,145.60679106570169,1.0,103.0906620334436,,,,964.507168103915,990.0,0.08952504240876195,0.0007873715870023826,989.9096875860045,0.0762618775656968,,,,25.326257604523374,,,,0.8867741935483867,,,,0.4123626481337743,,,,0.9635483870967742,,,,21.943510554419415,,,,21.943510554419415,0.11431170034066858,27.62174981530879,16.02481292350182,1,1,16325.971852488039,31,0.12190839196899671
2044.11,2044.0,11.0,2044.0,2.0,46.5,7.066666666666666,0.6750000000000004,0.0,287.15087272724617,287.15087272724617,-0.2960105510000001,229.77608328936324,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3671578156133306,145.44274995602987,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,186.44274995602984,1.0,145.44274995602987,,,,964.708746410115,990.0,0.10344639203046473,0.004544274995602988,989.892009332974,0.15239377371847046,,,,25.03086914914025,,,,0.914666666666667,,,,0.5817709998241195,,,,0.9699999999999995,,,,31.70320452130021,,,,31.70320452130021,0.13789463836334373,40.14141679179496,24.530672514535016,1,1,22826.30725533615,30,0.17612891400722336
2044.12,2044.0,12.0,2044.0,3.0,77.0,11.419354838709678,0.6750000000000004,0.0,406.8918771047193,406.8918771047193,-0.39636746799999983,298.0287525272282,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.3242668707837517,203.6093976885185,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,247.77068801109914,1.032258064516129,199.10955925703556,139.4949913759715,,,964.8929560915958,990.0,0.12415246570092137,0.012447966490654017,989.8633995678082,0.2934505381498663,0.13763208389328535,,,24.67699293806293,24.599045031807044,,,0.9319354838709676,0.91,,,0.7964382370281422,0.5579799655038861,,,0.9732258064516129,0.97,,,43.79324038380803,29.713854736499382,,,44.751751826920916,0.1484436917380468,60.35430779436609,31.470808774025816,2,1,33295.303359229154,31,0.24862084348289393
2045.01,2045.0,1.0,2044.0,4.0,108.0,15.870967741935484,0.6875,0.0,590.8597621164658,590.8597621164658,-0.32654580800000005,458.2116019423971,41.0,6.0,4.0,3.0,66.0,120.0,0.26630684887293227,338.2116019423971,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,389.21160194239707,1.8387096774193548,190.55771160505574,176.04886924836853,,,965.5194390505541,990.0,0.1712774165890822,0.03764232038847942,989.7910802630221,0.26933202048551147,0.22483188866307963,,,24.00230919198286,23.97978714214813,,,0.9287096774193551,0.9246153846153848,,,0.7622308464202232,0.7041954769934742,,,0.9725806451612901,0.971153846153846,,,40.630084608447994,37.17530821091096,,,71.80937536598621,0.15595869695822984,97.372275127913,57.28973255606034,2,1,53426.17527229375,31,0.39894097425547903
2045.02,2045.0,2.0,2044.0,5.0,137.5,20.071428571428573,0.6875,0.0,1298.3637403752903,1298.3637403752903,-0.32466112599999997,1008.5630795636682,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.15912205005437038,776.9032990624374,87.51692335837392,11.509216834244492,2.219013254953181,3.4086680540392997,2.701139609826355,67.67888560531058,56.22350254853021,9.504727540667465,8.980096625467871,6.986853895540641,149.96459989102487,851.611625777103,3.1785714285714284,243.21106349976733,243.21106349976733,240.6962012752794,256.5710492483675,967.7557770291525,990.0,0.49301807677030374,0.23264792149107785,989.2743340017387,0.4249725163423803,0.4249725163423803,0.41813992336542727,0.4698550756645517,21.093584456243526,21.093584456243526,20.481455780578486,19.19678039951526,0.9359193391202048,0.9359193391202048,0.9340829283507488,0.9338117912804776,0.9728442539990697,0.9728442539990697,0.9627848051011176,1.0262841969934697,0.9778571428571431,0.9778571428571431,0.9771428571428574,0.9791666666666669,45.7685050744508,45.7685050744508,43.680156101348565,43.90711644926756,143.11446284602766,0.15017317230857313,188.9440611295541,98.03874513954064,4,2,96172.91903253064,28,0.7950803491445986
2045.03,2045.0,3.0,2044.0,6.0,167.0,24.258064516129032,0.6875,0.0,3122.687389192301,3122.687389192301,-0.39576539699999996,2273.0394043675237,59.0,11.0,12.0,13.0,144.0,239.0,0.10636098626127526,1100.0,934.039404367523,41.0,7.0,13.0,50.805490614133056,822.2339137533899,100.0,18.0,25.0,63.80549061413306,966.23391375339,1243.0,4.0,275.0,275.0,275.0,275.0,971.8540016147874,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.20909639209819,16.20909639209819,16.20909639209819,16.20909639209819,0.9211339386027437,0.9211339386027437,0.9211339386027437,0.9211339386027437,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.48090758800766,39.48090758800766,39.48090758800766,39.48090758800766,157.92363035203059,0.07062254723031956,174.12738307668883,150.24412225929913,4,4,117495.18098191071,31,0.8773535019557251
2045.04,2045.0,4.0,2044.0,7.0,197.5,28.666666666666668,0.6875,0.0,3321.284647207135,3321.284647207135,-0.3863576779999997,2439.0820180201367,70.0,14.0,18.0,25.0,168.0,295.0,0.12167744556267573,1100.0,1044.0820180201367,29.99999999999999,4.0,7.000000000000001,55.0,948.0820180201368,100.0,18.0,25.0,80.0,1116.0820180201367,1243.0,4.0,275.0,275.0,275.0,275.0,972.2866400598404,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.776457947044946,15.776457947044946,15.776457947044946,15.776457947044946,0.9176857652238897,0.9176857652238897,0.9176857652238897,0.9176857652238897,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.28199235752097,38.28199235752097,38.28199235752097,38.28199235752097,153.12796943008388,0.06332970311040338,159.3795504731103,143.20320351133032,4,4,110252.13798966035,30,0.8507109412782434
2045.05,2045.0,5.0,2044.0,8.0,228.0,33.0,0.6875,0.0,3312.4164164762433,3312.4164164762433,-0.3628664760000001,2486.0655669134862,65.0,14.0,17.0,23.0,202.0,321.0,0.13109931884322265,1100.0,1065.0655669134862,35.0,4.000000000000001,8.0,54.411690112443516,963.6538768010425,100.0,18.0,25.0,77.41169011244351,1165.6538768010425,1243.0,4.0,275.0,275.0,275.0,275.0,972.3876349417892,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.675463065095744,15.675463065095744,15.675463065095744,15.675463065095744,0.9162389325595534,0.9162389325595534,0.9162389325595534,0.9162389325595534,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.984874139556396,37.984874139556396,37.984874139556396,37.984874139556396,151.93949655822558,0.06248687618715727,167.9555343547369,141.58375288209342,4,4,113042.98543931983,31,0.8441083142123643
2045.06,2045.0,6.0,2044.0,9.0,258.5,37.333333333333336,0.6875,0.0,1833.549085492681,1833.549085492681,-0.350233472,1392.0570301651935,62.0,12.0,14.0,16.0,153.0,257.0,0.19411504795364332,985.0894573737968,149.96757279139703,17.5279019806765,2.8387133398273106,4.841785534956439,9.336502586234834,115.42266934970195,79.5279019806765,14.83871333982731,18.841785534956436,25.336502586234833,268.4226693497019,1098.297858229257,3.8,258.26111993483715,258.26111993483715,258.26111993483715,262.88262196160673,969.2014526985671,990.0,0.7307630832069361,0.37226699854747847,988.896969918246,0.47534041947607447,0.47534041947607447,0.47534041947607447,0.4918192019643641,19.220176800202456,19.220176800202456,19.220176800202456,18.697477797163838,0.9346844633461404,0.9346844633461404,0.9346844633461404,0.9333555791826752,1.0330444797393483,1.0330444797393483,1.0330444797393483,1.051530487846427,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,44.35462683536595,44.35462683536595,44.35462683536595,43.914674063435335,168.19561975684613,0.12473613777775047,187.1023422796769,127.80925800351791,4,3,121100.84622492918,30,0.934420109760256
2045.07,2045.0,7.0,2044.0,10.0,289.0,41.74193548387097,0.6875,0.0,799.8949113104072,799.8949113104072,-0.335436778,615.428918205773,58.0,11.0,11.0,11.0,136.0,227.0,0.3943212456606927,388.42891820577313,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.42891820577313,1.8709677419354838,209.95731659379777,203.6926771137117,208.39515824242832,,966.2041080241345,990.0,0.2111717244615562,0.05309042478688867,989.7357378507514,0.3195381418936005,0.3012670790598728,0.3081838613233891,,23.212091684723426,22.769467706624148,22.021132949636865,,0.9351612903225807,0.9324999999999999,0.9342857142857142,,0.839829266375191,0.8147707084548472,0.8335806329697135,,0.9745161290322579,0.974,0.9742857142857142,,43.58656840267336,41.2551715735055,40.978349790460264,,79.45598388665181,0.12498314762636192,131.80378459822055,39.321755794962016,3,1,59115.25201166894,31,0.44142213270362113
2045.08,2045.0,8.0,2044.0,11.0,320.0,46.12903225806452,0.6875,0.0,428.30732579991513,428.30732579991513,-0.334548382,329.795778843903,47.0,8.0,6.0,5.0,89.0,155.0,0.4754561722392711,174.7957788439031,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,235.7957788439031,1.0,174.7957788439031,,,,964.9994559742078,990.0,0.12013431658417145,0.008063843189732927,989.871801840226,0.2253024445665103,,,,24.64704342145191,,,,0.9248387096774194,,,,0.6991831153756125,,,,0.9716129032258061,,,,38.0126973633728,,,,38.0126973633728,0.11400978377708079,54.00443347137169,26.475630267260538,1,1,28281.44683834936,31,0.21118165201873773
2045.09,2045.0,9.0,2044.0,12.0,350.5,50.5,0.6875,0.0,312.3154978679987,312.3154978679987,-0.29376432200000013,249.2393319121152,40.0,6.0,4.0,3.0,65.0,118.0,0.4768841504769496,131.23933191211523,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.2393319121152,1.0,131.23933191211523,,,,964.7634295839215,990.0,0.10167249951549384,0.003123933191211521,989.8952035672934,0.12489608971439017,,,,25.00687789365748,,,,0.9059999999999999,,,,0.5249573276484608,,,,0.9670000000000002,,,,28.266461617067417,,,,28.266461617067417,0.11254784745498361,35.922009051589924,20.921509543507906,1,1,20351.852364288538,30,0.15703589787259675
2045.1,2045.0,10.0,2045.0,1.0,16.0,2.7419354838709675,0.6875,0.0,266.0178266258091,266.0178266258091,-0.24391966499999998,221.40802845702467,37.0,5.0,3.0,2.0,50.0,97.0,0.4383057375308677,124.4080284570247,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.4080284570246,1.0,124.4080284570247,,,,964.7152163892616,990.0,0.09763910061034933,0.002440802845702468,989.8999200965442,0.10950341492197364,,,,25.075200292360424,,,,0.906129032258064,,,,0.4976321138280986,,,,0.9699999999999995,,,,26.902433882417288,,,,26.902433882417288,0.12145195332123097,28.389570199174923,25.4444602773101,1,1,20015.410808518456,31,0.14945796601342934
2045.11,2045.0,11.0,2045.0,2.0,46.5,7.066666666666666,0.6875,0.0,242.03746497915301,242.03746497915301,-0.2960105510000001,192.78108516150647,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.39130013112734724,117.1144184948398,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,155.11441849483978,1.0,117.1144184948398,,,,964.4774720324954,990.0,0.09276627903233169,0.00174392802345685,989.9054897929444,0.0973014824162864,,,,25.33071627803266,,,,0.9006666666666663,,,,0.46845767397935906,,,,0.9686666666666662,,,,25.411001351758078,,,,25.411001351758078,0.13209028818035162,27.858492191673456,20.044869711903036,1,1,18295.92097326582,30,0.14117222973198934
2045.12,2045.0,12.0,2045.0,3.0,77.0,11.419354838709678,0.6875,0.0,290.46257071384713,290.46257071384713,-0.39636746799999983,211.31075504329687,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.3160903535918747,146.5043034303937,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,181.4397873013614,1.0,146.5043034303937,,,,964.5767655591503,990.0,0.10171855056871551,0.00491641775805581,989.8933650316733,0.16231228154261712,,,,25.154287190980263,,,,0.9141935483870969,,,,0.5860172137215748,,,,0.9687096774193545,,,,32.08287547788764,,,,32.08287547788764,0.1495741080244244,55.55654514991412,23.622169866389193,1,1,23869.659355548407,31,0.1782381970993758
2046.01,2046.0,1.0,2045.0,4.0,108.0,15.870967741935484,0.6999999999999996,0.0,501.21645955128037,501.21645955128037,-0.32654580800000005,386.64736591432995,34.0,5.0,4.0,3.0,45.0,91.0,0.23936870310480063,295.6473659143299,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,338.6473659143299,1.5161290322580645,208.42269843973904,168.99779323201966,,,965.2191786322444,990.0,0.15442163443649332,0.02912947318286597,989.8164488923805,0.3207514047203571,0.2049348457832408,,,24.276518855415834,24.197245657629196,,,0.9348387096774198,0.9237499999999998,,,0.8336907937589564,0.6759911729280788,,,0.9748387096774189,0.9700000000000002,,,45.41986193665308,35.937207418939536,,,63.96809802384767,0.16497286897874247,88.64068524747415,53.307767514838275,2,1,47592.26492974267,31,0.3553783223547093
2046.02,2046.0,2.0,2045.0,5.0,137.5,20.071428571428573,0.6999999999999996,0.0,703.0664410161122,703.0664410161122,-0.32466112599999997,543.2856013409397,36.0,6.0,5.0,4.0,54.0,105.0,0.19346659494256538,438.2856013409397,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,485.28560134093965,2.0,219.14280067046985,219.14280067046985,,,965.8913815587185,990.0,0.20325660666206674,0.05765712026818798,989.7390862730697,0.34045478795410633,0.34045478795410633,,,23.50724992639719,23.50724992639719,,,0.9400000000000003,0.9400000000000003,,,0.8765712026818797,0.8765712026818797,,,0.9775,0.9775,,,46.431707776725894,46.431707776725894,,,92.86341555345179,0.1708938848384364,97.50735243502736,86.9336655741944,2,2,62404.2152519196,28,0.5159078641858432
2046.03,2046.0,3.0,2045.0,6.0,167.0,24.258064516129032,0.6999999999999996,0.0,854.008981201248,854.008981201248,-0.39576539699999996,617.4179387605736,36.0,8.0,6.0,4.0,53.0,107.0,0.17427014868121063,510.4179387605739,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,560.4179387605737,2.193548387096774,236.79947558149385,236.79947558149385,190.23143592086114,,966.2199194557386,990.0,0.24219394612699222,0.07723065789164908,989.6805753959817,0.4025816485618881,0.4025816485618881,0.25621149837487645,,23.05807429168124,23.05807429168124,22.883321656404092,,0.9412903225806447,0.9412903225806447,0.93,,0.9471979023259751,0.9471979023259751,0.7609257436834441,,0.9780645161290322,0.9780645161290322,0.9699999999999999,,49.35450154886466,49.35450154886466,38.52316870138849,,106.16510026573998,0.17192365777268076,116.03231954456272,92.26000878090841,3,2,78986.83459771061,31,0.5898061125874448
2046.04,2046.0,4.0,2045.0,7.0,197.5,28.666666666666668,0.6999999999999996,0.0,900.274063667469,900.274063667469,-0.3863576779999997,656.7946059059375,40.0,10.0,8.0,5.0,62.0,125.0,0.190408588993345,531.7946059059375,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,589.7946059059374,2.1333333333333333,253.55384374208475,253.55384374208475,185.15188816326042,,966.3940629595559,990.0,0.2585765831338769,0.08271784236237512,989.6587055745041,0.46014717525192145,0.46014717525192145,0.2427112425077695,,22.804495439695877,22.804495439695877,22.895052261171166,,0.9466666666666662,0.9466666666666662,0.93,,1.014215374968339,1.014215374968339,0.7406075526530415,,0.978666666666667,0.978666666666667,0.97,,52.5984726514488,52.5984726514488,37.513778017835136,,110.19878237194229,0.16779247645581277,113.6177633791622,106.47137102885924,3,2,79343.12330779842,30,0.6122154576219014
2046.05,2046.0,5.0,2045.0,8.0,228.0,33.0,0.6999999999999996,0.0,984.0616873495891,984.0616873495891,-0.3628664760000001,734.1035896909776,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.22152964156094368,571.1358477554936,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,632.974557432913,2.838709677419355,204.7980172743051,204.7980172743051,192.60516190051482,,966.7297072343176,990.0,0.28360843909154376,0.09829999120908108,989.6180915696997,0.3025554443948604,0.3025554443948604,0.26286428333608863,,22.585828890986814,22.585828890986814,22.57655248393829,,0.9332258064516127,0.9332258064516127,0.9299999999999998,,0.8191920690972211,0.8191920690972211,0.7704206476020594,,0.9716129032258061,0.9716129032258061,0.9699999999999996,,41.21343752703106,41.21343752703106,38.47744956401604,,114.6982843658175,0.15641807876497504,122.2365344003776,109.5165171151417,3,2,85335.52356816821,31,0.6372126909212082
2046.06,2046.0,6.0,2045.0,9.0,258.5,37.333333333333336,0.6999999999999996,0.0,747.5408774948075,747.5408774948075,-0.350233472,564.2711916039541,45.0,10.0,9.0,9.0,88.0,161.0,0.3008086218688278,403.27119160395415,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,467.27119160395415,1.9333333333333333,214.00035157439126,205.83131650265696,188.8009842651561,,965.9857744376689,990.0,0.2067195649479542,0.05395242369577982,989.7393280113562,0.33543050624291415,0.3118480543945104,0.2524654793490761,,23.41812306744476,23.195312335854236,22.66747630585728,,0.9353333333333336,0.9326086956521741,0.93,,0.8560014062975654,0.823325266010628,0.7552039370606243,,0.9753333333333333,0.9743478260869564,0.97,,44.89787115697081,42.515554452387285,37.87070547461655,,83.80491381623713,0.1461298570473149,116.90438966308298,46.31181537525898,3,1,60339.537947690755,30,0.46558285453465087
2046.07,2046.0,7.0,2045.0,10.0,289.0,41.74193548387097,0.6999999999999996,0.0,405.7923494899969,405.7923494899969,-0.335436778,310.5099747150147,42.0,9.0,8.0,6.0,70.0,135.0,0.4399545362750813,175.5099747150147,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,234.50997471501472,1.0,175.5099747150147,,,,964.933500060166,990.0,0.11970352768732484,0.008112634452396109,989.87218383786,0.22619282362283336,,,,24.712490954071345,,,,0.9251612903225808,,,,0.7020398988600587,,,,0.9722580645161287,,,,38.32024515896431,,,,38.32024515896431,0.12218578247512166,52.00813329278522,27.84801790932366,1,1,28510.26239826945,31,0.21289025088313507
2046.08,2046.0,8.0,2045.0,11.0,320.0,46.12903225806452,0.6999999999999996,0.0,306.8835977921492,306.8835977921492,-0.334548382,235.01641001955764,39.0,7.0,5.0,4.0,60.0,115.0,0.49214687261110635,120.01641001955767,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,171.01641001955764,1.0,120.01641001955767,,,,964.7374127765908,990.0,0.09818741250666738,0.0021145951357230517,989.8996979923576,0.10389608067708449,,,,25.058389135089516,,,,0.899032258064516,,,,0.4800656400782305,,,,0.9661290322580648,,,,25.682877889532392,,,,25.682877889532392,0.1085609367955577,31.5154437173997,18.403346315071612,1,1,19108.0611498121,31,0.14268265494184662
2046.09,2046.0,9.0,2045.0,12.0,350.5,50.5,0.6999999999999996,0.0,232.25209534635317,232.25209534635317,-0.29376432200000013,184.4929298206027,34.0,6.0,4.0,3.0,44.0,91.0,0.49527740042944246,93.49292982060265,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,137.49292982060268,1.0,93.49292982060265,,,,964.4856665903369,990.0,0.0867589533479327,0.00032036376441153114,989.912920682888,0.06243208185393108,,,,25.36482201069721,,,,0.8756666666666668,,,,0.3739717192824108,,,,0.9616666666666672,,,,19.62159969422097,,,,19.62159969422097,0.10583454491959299,25.98421557090632,15.941410295156446,1,1,14127.5517798391,30,0.1090088871901165
2046.1,2046.0,10.0,2046.0,1.0,16.0,2.7419354838709675,0.6999999999999996,0.0,212.34131202513922,212.34131202513922,-0.24391966499999998,176.08535683875635,31.0,4.0,3.0,2.0,33.0,73.0,0.4150949853040479,103.08535683875643,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,141.08535683875644,1.0,103.08535683875643,,,,964.4475556246476,990.0,0.0879836443768488,0.00044824457642017286,989.9115681110464,0.07509158481000576,,,,25.388920901589124,,,,0.8890322580645159,,,,0.4123414273550256,,,,0.9603225806451618,,,,21.932433698799716,,,,21.932433698799716,0.1244041122781262,24.637969060458044,19.378139783920638,1,1,16317.730671906986,31,0.12184685388222062
2046.11,2046.0,11.0,2046.0,2.0,46.5,7.066666666666666,0.6999999999999996,0.0,214.0849972460169,214.0849972460169,-0.2960105510000001,169.72500464907816,29.0,4.0,2.0,2.0,30.0,67.0,0.3960716923699498,102.72500464907812,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,137.72500464907816,1.0,102.72500464907812,,,,964.4586595912034,990.0,0.08683806976673118,0.000517734362409607,989.9126441958709,0.07499590685515166,,,,25.378988697812147,,,,0.8883333333333333,,,,0.4109000185963126,,,,0.9623333333333335,,,,21.895007197805004,,,,21.895007197805004,0.1286105135184026,27.660661165098723,18.88975472369884,1,1,15764.405182419592,30,0.12163892887669438
2046.12,2046.0,12.0,2046.0,3.0,77.0,11.419354838709678,0.6999999999999996,0.0,319.12785757428594,319.12785757428594,-0.39636746799999983,230.58352696179688,31.0,5.0,3.0,2.0,36.0,77.0,0.3418408032807214,153.58352696179696,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,192.58352696179688,1.0,153.58352696179696,,,,964.6847785747708,990.0,0.10551509514106862,0.00560150394870672,989.88888340091,0.17587853987256258,,,,25.028226286267202,,,,0.9154838709677422,,,,0.6143341078471878,,,,0.9693548387096771,,,,33.544800694104474,,,,33.544800694104474,0.14351730055289622,51.965529882109955,20.79008792071452,1,1,24957.33171641373,31,0.18636000385613596
2047.01,2047.0,1.0,2046.0,4.0,108.0,15.870967741935484,0.7124999999999998,0.012500000000000006,511.6603256437035,513.7573921780128,-0.32654580800000005,394.2245997223841,34.0,5.0,4.0,3.0,45.0,91.0,0.235995681724262,303.224599722384,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,346.224599722384,1.5483870967741935,207.64912491435092,174.28468935582512,,,965.252277562255,990.0,0.1569380589483932,0.030644919944476812,989.8124170211073,0.3171234623453724,0.21819259937165975,,,24.243015996506763,24.13258141460455,,,0.9329032258064518,0.9235294117647057,,,0.8305964996574038,0.6971387574233004,,,0.9745161290322577,0.9700000000000001,,,45.066302310662856,36.95330176224958,,,65.33101618028358,0.16506027935470843,89.51693947869627,51.15313558953618,2,1,48606.276038130985,31,0.36295008989046434
2047.02,2047.0,2.0,2046.0,5.0,137.5,20.071428571428573,0.7125,0.012500000000000006,938.7485469398858,942.5737601688166,-0.32466112599999997,724.5366061197625,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.17904530869147264,598.9651775483338,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,651.108034691191,2.5714285714285716,232.29893893127357,232.29893893127357,232.95882188449423,250.43044240955462,966.6691151710196,990.0,0.30635034563081487,0.11959159671675836,989.5740580576523,0.3855614218545194,0.3855614218545194,0.38959564589551005,0.44526287159924127,22.51938146477851,22.51938146477851,21.74270703631516,20.193236600561143,0.9389285714285717,0.9389285714285717,0.9371428571428568,0.94,0.929195755725094,0.929195755725094,0.931835287537977,1.0017217696382184,0.9778571428571431,0.9778571428571431,0.9771428571428574,0.98,47.035958762088285,47.035958762088285,45.36616617938233,45.64626975404178,120.01544845344218,0.16630659201601514,189.57628371015159,89.06243903401054,4,2,80650.38136071312,28,0.6667524914080118
2047.03,2047.0,3.0,2046.0,6.0,167.0,24.258064516129032,0.7124999999999998,0.012500000000000006,2139.456021561704,2150.092675075931,-0.39576539699999996,1543.8034247649507,49.0,9.0,9.0,9.0,107.0,183.0,0.11940604508731947,1093.9729157598144,266.8305090051364,45.913537968365304,8.12500137799468,12.493335289761703,13.122811918285397,187.17582245072927,94.9135379683653,17.12500137799468,21.4933352897617,22.122811918285386,294.17582245072924,1227.5047903959364,4.0,273.4932289399536,273.4932289399536,273.4932289399536,273.4932289399536,969.7501232212962,990.0,0.8952911201521188,0.4731923131691087,988.6315165666789,0.5294704736872548,0.5294704736872548,0.5294704736872548,0.5294704736872548,18.35192287169544,18.35192287169544,18.35192287169544,18.35192287169544,0.9319590792361468,0.9319590792361468,0.9319590792361468,0.9319590792361468,1.093972915759815,1.093972915759815,1.093972915759815,1.093972915759815,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.943146344408014,44.943146344408014,44.943146344408014,44.943146344408014,179.77258537763205,0.11737974710385839,189.59282824486957,173.10880207534925,4,4,133750.8035209582,31,0.9987365854312888
2047.04,2047.0,4.0,2046.0,7.0,197.5,28.666666666666668,0.7124999999999999,0.012500000000000006,1889.8104142495692,1898.9814902387386,-0.3863576779999997,1376.2301588560356,54.0,13.0,14.0,19.0,117.0,217.0,0.1580816272819284,1092.5084676083611,66.72169124767437,16.211752570818355,2.9124539997003285,4.141318567743028,5.841991399565957,37.6141747098467,70.21175257081836,15.912453999700327,18.141318567743028,24.841991399565952,154.61417470984674,1196.773992746623,4.0,273.1271169020903,273.1271169020903,273.1271169020903,273.1271169020903,969.1984080500204,990.0,0.8384014366762993,0.47026100789086994,988.6913375554326,0.5277740066456431,0.5277740066456431,0.5277740066456431,0.5277740066456431,18.965155498766762,18.965155498766762,18.965155498766762,18.965155498766762,0.9341158760914159,0.9341158760914159,0.9341158760914159,0.9341158760914159,1.0925084676083616,1.0925084676083616,1.0925084676083616,1.0925084676083616,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.51021239627178,46.51021239627178,46.51021239627178,46.51021239627178,186.04084958508713,0.13559373350264584,190.55962660138562,180.51311569207974,4,4,133949.41170126272,30,1.0335602754727062
2047.05,2047.0,5.0,2046.0,8.0,228.0,33.0,0.7124999999999998,0.012500000000000006,1478.436439199828,1485.172932553406,-0.3628664760000001,1101.1928113994597,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.23370503014309357,852.2895855930084,0.0,0.0,0.0,0.0,0.0,0.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,928.7734565607503,3.6129032258064515,235.16582077275294,235.16582077275294,233.99281660509203,241.04558836599114,968.1984797737949,990.0,0.5266615537489044,0.2600428321031439,989.213295614148,0.39607458580448995,0.39607458580448995,0.39204200159404506,0.414448803994528,20.618741254548688,20.618741254548688,20.571415264209307,20.054846749223294,0.9380645161290323,0.9380645161290323,0.9380000000000001,0.9394999999999998,0.9406632830910118,0.9406632830910118,0.9359712664203681,0.9641823534639645,0.9777419354838709,0.9777419354838709,0.9776666666666666,0.9790000000000001,43.508997653089395,43.508997653089395,43.16448107964693,43.54355903068905,156.88269249983006,0.1417102562174968,190.29003335947246,107.6889897127267,4,2,116720.72321987356,31,0.8715705138879447
2047.06,2047.0,6.0,2046.0,9.0,258.5,37.333333333333336,0.7124999999999999,0.012500000000000006,687.861727183731,690.8863713411348,-0.350233472,518.4816543691302,45.0,10.0,9.0,9.0,88.0,161.0,0.3387035690105336,357.48165436913024,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,421.48165436913024,1.7333333333333334,207.46700657749923,203.71071819303432,207.4714448934692,,965.7888102385372,990.0,0.19139443555265878,0.04588020729723055,989.76272535715,0.3124534761709177,0.30252173799755383,0.30544873297922953,,23.661461642442177,23.122492414810107,22.32364467250012,,0.9343333333333333,0.9323529411764705,0.9339999999999999,,0.829868026309997,0.8148428727721374,0.8298857795738769,,0.9743333333333334,0.9741176470588239,0.9739999999999999,,43.83631251257954,41.899691436038474,41.331229973119726,,74.46800932185461,0.13910445338276337,131.43476306616196,37.25943399401075,3,1,53616.96671173533,30,0.41371116289919235
2047.07,2047.0,7.0,2046.0,10.0,289.0,41.74193548387097,0.7124999999999998,0.012500000000000006,369.3814487893649,370.93677173376625,-0.335436778,282.28336390289775,42.0,9.0,8.0,6.0,70.0,135.0,0.48212000119095305,147.28336390289778,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,206.28336390289778,1.0,147.28336390289778,,,,964.8439440334339,990.0,0.11019234114421081,0.0047283363902897784,989.8850793224657,0.15809889135026095,,,,24.88303639768114,,,,0.9145161290322578,,,,0.589133455611591,,,,0.9696774193548383,,,,31.916774617008148,,,,31.916774617008148,0.11216055558727608,43.03334239314324,23.052456018642317,1,1,23746.080315054063,31,0.17731541453893415
2047.08,2047.0,8.0,2046.0,11.0,320.0,46.12903225806452,0.7124999999999998,0.012500000000000006,283.28326747486744,284.47289179578166,-0.334548382,216.66430550366954,39.0,7.0,5.0,4.0,60.0,115.0,0.5330076940873921,101.66430550366957,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,152.66430550366962,1.0,101.66430550366957,,,,964.6861779003295,990.0,0.09193101323988735,0.0007129735982896858,989.9073560131619,0.074140001773469,,,,25.147038111058794,,,,0.8858064516129035,,,,0.4066572220146783,,,,0.9635483870967747,,,,21.455728117242458,,,,21.455728117242458,0.09844871065553082,27.5557026966179,16.770965921461936,1,1,15963.061719228392,31,0.1191984895402359
2047.09,2047.0,9.0,2046.0,12.0,350.5,50.5,0.7124999999999999,0.012500000000000006,221.51711375642398,222.33353450670174,-0.29376432200000013,175.7975517408665,34.0,6.0,4.0,3.0,44.0,91.0,0.5203250397506682,84.79755174086654,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,128.7975517408665,1.0,84.79755174086654,,,,964.4467941493193,990.0,0.08379461991165907,7.668066897987103e-05,989.9161286994196,0.05142498951927293,,,,25.417909560580213,,,,0.8639999999999994,,,,0.339190206963466,,,,0.9600000000000006,,,,17.595384722986942,,,,17.595384722986942,0.09937759554242921,22.85492943758821,13.49125938247157,1,1,12668.677000550602,30,0.09775213734992749
2047.1,2047.0,10.0,2047.0,1.0,16.0,2.7419354838709675,0.7124999999999998,0.012500000000000006,201.00159091301978,201.61631822301356,-0.24391966499999998,166.57686155337623,31.0,4.0,3.0,2.0,33.0,73.0,0.43927524280116753,93.57686155337626,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,131.57686155337626,1.0,93.57686155337626,,,,964.4644817885205,990.0,0.0847421118931964,0.00017228889700334014,989.9150855992099,0.061968958974596096,,,,25.388634851714563,,,,0.878064516129032,,,,0.3743074462135051,,,,0.9606451612903231,,,,19.68180984585515,,,,19.68180984585515,0.11785784439741046,24.92035001283706,18.068044438472235,1,1,14643.266525316236,31,0.10934338803252865
2047.11,2047.0,11.0,2047.0,2.0,46.5,7.066666666666666,0.7124999999999999,0.012500000000000006,261.4180434878215,262.38891708686134,-0.2960105510000001,207.0491219415989,29.0,4.0,2.0,2.0,30.0,67.0,0.3266385785669945,140.0491219415989,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.04912194159894,1.0,140.0491219415989,,,,964.6120463730786,990.0,0.09956220066190873,0.004004912194159893,989.8964328871439,0.14155763861575452,,,,25.14282887544952,,,,0.9130000000000005,,,,0.5601964877663957,,,,0.9699999999999995,,,,30.60794821251829,,,,30.60794821251829,0.14710404351242057,38.67543507312863,24.78003075639512,1,1,22037.722713013165,30,0.1700441567362127
2047.12,2047.0,12.0,2047.0,3.0,77.0,11.419354838709678,0.7124999999999998,0.012500000000000006,434.79196464490775,436.95690843768983,-0.39636746799999983,313.5551122491195,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.28470478262520904,226.9744670878291,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,268.81317676524844,1.2580645161290323,187.27514171367585,153.83488582484375,,,964.9675655337106,990.0,0.13111168640396376,0.01686907658926801,989.8520192370063,0.25975233985508617,0.16756568838198144,,,24.6247013634409,24.439762771280346,,,0.9280645161290327,0.92,,,0.7491005668547036,0.615339543299375,,,0.9738709677419356,0.9699999999999999,,,40.9794319622958,32.91275643870514,,,49.473046527122946,0.15605569862822843,68.33875515391983,31.147792001613364,2,1,36807.94661617947,31,0.27485025848401634
2048.01,2048.0,1.0,2047.0,4.0,108.0,15.870967741935484,0.7250000000000002,0.025000000000000012,538.3145170954278,542.7452971352083,-0.32654580800000005,414.25267598157615,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.2462895095921496,313.8978372718987,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,359.4784824331891,1.6774193548387097,197.6180197533876,171.65115919399264,,,965.3291287861645,990.0,0.16133971741323627,0.032779567454379765,989.8058807151322,0.2870115510417108,0.20922650531286932,,,24.189740377925983,24.16918902528221,,,0.9316129032258067,0.9238095238095237,,,0.7904720790135503,0.6866046367759706,,,0.9732258064516126,0.9699999999999999,,,42.668045973384984,36.46801512576743,,,67.37218525213066,0.16196662257865152,79.0082189831959,52.66665358485373,2,1,50124.9058275852,31,0.3742899180673925
2048.02,2048.0,2.0,2047.0,5.0,138.0,20.137931034482758,0.7250000000000001,0.025000000000000012,659.4991576735855,664.8958031768876,-0.32466112599999997,508.3930835811275,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.1956409417617125,409.5999801328516,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,454.7379111673344,2.0,204.7999900664258,204.7999900664258,,,965.7366766591999,990.0,0.1930208491230004,0.05191999602657036,989.7550591548502,0.29906639697956744,0.29906639697956744,,,23.71931609867105,23.71931609867105,,,0.9344827586206901,0.9344827586206901,,,0.8191999602657034,0.8191999602657034,,,0.9731034482758621,0.9731034482758621,,,43.335646983327024,43.335646983327024,,,86.67129396665405,0.17019664807642246,99.39369697786348,76.26796578998147,2,2,60323.22060079123,29,0.48150718870363374
2048.03,2048.0,3.0,2047.0,6.0,168.0,24.419354838709676,0.7250000000000002,0.025000000000000012,845.3674705204887,853.8152336431755,-0.39576539699999996,608.8301030852816,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.20012165807515017,486.9268772788299,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,540.9913934078622,2.0,243.46343863941496,243.46343863941496,,,966.1821751414898,990.0,0.2316789733414929,0.06823384346795451,989.7000871831906,0.42125758591015877,0.42125758591015877,,,23.096654455790837,23.096654455790837,,,0.9406451612903228,0.9406451612903228,,,0.9738537545576607,0.9738537545576607,,,0.9793548387096778,0.9793548387096778,,,50.78693145864097,50.78693145864097,,,101.57386291728194,0.16695807302626736,108.97620775631323,88.28585191425823,2,2,75570.95401045783,31,0.5642992384293446
2048.04,2048.0,4.0,2047.0,7.0,198.5,28.8,0.7250000000000001,0.025000000000000012,838.0197565589114,846.1930864595141,-0.3863576779999997,609.166519342005,40.0,10.0,8.0,5.0,62.0,125.0,0.20530181939100559,484.1665193420048,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,542.1665193420048,2.0,242.0832596710024,242.0832596710024,,,966.1839961843976,990.0,0.23096609816927816,0.0670529514926837,989.7019809503377,0.41504891242371034,0.41504891242371034,,,23.10293585351649,23.10293585351649,,,0.9400000000000003,0.9400000000000003,,,0.9683330386840103,0.9683330386840103,,,0.9800000000000003,0.9800000000000003,,,50.53633215868352,50.53633215868352,,,101.07266431736704,0.16591358855360602,106.07007721513651,98.64149685293907,2,2,72772.31830850431,30,0.5615148017631506
2048.05,2048.0,5.0,2047.0,8.0,229.0,33.12903225806452,0.7250000000000002,0.025000000000000012,756.7306700869595,763.6583201747064,-0.3628664760000001,562.7564676300468,42.0,9.0,8.0,6.0,82.0,147.0,0.2638397619469617,415.75646763004687,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,474.75646763004687,2.0,207.87823381502344,207.87823381502344,,,965.9782343938037,990.0,0.20095485206998231,0.053151293526009384,989.7458938544042,0.3109075516904132,0.3109075516904132,,,23.45675190890973,23.45675190890973,,,0.9351612903225808,0.9351612903225808,,,0.8315129352600936,0.8315129352600936,,,0.9758064516129029,0.9758064516129029,,,43.63187108115141,43.63187108115141,,,87.26374216230282,0.1545462481867663,96.73460918852919,63.61455256586215,2,2,64924.22416875332,31,0.48479856756834916
2048.06,2048.0,6.0,2047.0,9.0,259.5,37.5,0.7250000000000001,0.025000000000000012,446.51064275771375,450.45475104363635,-0.350233472,336.0756107518777,39.0,9.0,7.0,5.0,59.0,119.0,0.3597301619841288,217.07561075187778,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,272.0756107518777,1.1333333333333333,197.36370297148747,147.83930835292657,,,965.0245662859172,990.0,0.13228539556620034,0.014363304721477559,989.8533512997125,0.284786628412353,0.15480515468322048,,,24.54399838538259,24.32897008858519,,,0.9316666666666668,0.915,,,0.7894548118859502,0.5913572334117061,,,0.9733333333333329,0.97,,,43.16704400541299,31.31871114455433,,,47.342872158020235,0.13975022736014162,65.33859443127017,33.888279043376826,2,1,34086.86795377458,30,0.26301595643344583
2048.07,2048.0,7.0,2047.0,10.0,290.0,41.87096774193548,0.7250000000000002,0.025000000000000012,322.38429319305544,325.11064487330043,-0.335436778,246.0464461461939,37.0,8.0,6.0,4.0,53.0,108.0,0.44137665868716225,138.04644614619392,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,189.0464461461939,1.0,138.04644614619392,,,,964.7556223391343,990.0,0.10433401573165697,0.003804644614619389,989.8918613396536,0.13707901011267257,,,,24.99915999040649,,,,0.9109677419354838,,,,0.5521857845847755,,,,0.9690322580645159,,,,29.918945574539453,,,,29.918945574539453,0.12099842078916424,37.45157067532578,21.26063077647312,1,1,22259.695507457353,31,0.16621636430299697
2048.08,2048.0,8.0,2047.0,11.0,321.0,46.25806451612903,0.7250000000000002,0.025000000000000012,253.45916863739225,255.5969069288233,-0.334548382,193.60249647732252,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,107.90322580645162,0.5622561527332538,85.69927067087094,0.0,0.0,0.0,0.0,0.0,0.0,37.38709677419355,7.0,5.0,3.6774193548387095,54.83870967741935,135.08636744506447,1.0,85.69927067087094,,,,964.5458179547966,990.0,0.08593853435627193,0.000462704881844939,989.9135987607618,0.054582377674598274,,,,25.31319842829067,,,,0.857741935483871,,,,0.3427970826834838,,,,0.9625806451612909,,,,17.733258039362017,,,,17.733258039362017,0.0903642947052357,25.31085675714438,10.964813016763046,1,1,13193.543981285338,31,0.09851810021867785
2048.09,2048.0,9.0,2047.0,12.0,351.5,50.666666666666664,0.7250000000000001,0.025000000000000012,198.00202688964498,199.46693360242338,-0.29376432200000013,156.98463893185047,34.0,6.0,4.0,3.0,44.0,91.0,0.5823429455957083,65.98463893185053,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,109.98463893185053,0.9,67.88314595177762,,,,964.478624310292,990.0,0.07738112690858542,0.0,989.9226188730913,0.03241365525138255,,,,25.413262175936122,,,,0.8262962962962964,,,,0.2715325838071105,,,,0.9600000000000006,,,,13.49080053047605,,,,12.141720477428445,0.07590016313221086,18.145471806422826,0.0,1,0,8742.03874374848,30,0.06745400265238025
2048.1,2048.0,10.0,2048.0,1.0,16.0,2.7419354838709675,0.7250000000000002,0.025000000000000012,172.62273240349265,173.68184282646305,-0.24391966499999998,142.96764056032328,24.0,4.0,2.0,2.0,20.0,52.0,0.36415464401667685,90.96764056032325,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,120.96764056032328,1.0,90.96764056032325,,,,964.4964857847718,990.0,0.08112533200920109,1.202278301833567e-05,989.9188626452078,0.05821784039639783,,,,25.364159020039995,,,,0.8738709677419353,,,,0.36387056224129305,,,,0.9600000000000006,,,,18.995050987142896,,,,18.995050987142896,0.13274266517348568,21.649617760579748,17.402995604044243,1,1,14132.317934434308,31,0.10552806103968271
2048.11,2048.0,11.0,2048.0,2.0,46.5,7.066666666666666,0.7250000000000001,0.025000000000000012,203.10818640664647,204.6224464849207,-0.2960105510000001,160.70890421496787,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.38426223033895873,99.37557088163457,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,132.3755708816346,1.0,99.37557088163457,,,,964.4736502367998,990.0,0.08501439916419358,0.0005891385609319468,989.9143964622745,0.07115233500003486,,,,25.369593890475254,,,,0.8813333333333334,,,,0.39750228352653816,,,,0.9610000000000004,,,,20.999657066439013,,,,20.999657066439013,0.12998878405876768,31.267249805977364,17.20603510502327,1,1,15119.753087836081,30,0.11666476148021668
2048.12,2048.0,12.0,2048.0,3.0,77.0,11.419354838709678,0.7250000000000002,0.025000000000000012,288.54252113688887,291.43035897401035,-0.39636746799999983,207.68306169748715,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.35036204537502974,136.48951331039035,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,173.5540294394226,1.0,136.48951331039035,,,,964.6109847897643,990.0,0.09904632293511867,0.003819212705093192,989.89713446436,0.13895544164503418,,,,25.147194232950486,,,,0.9070967741935487,,,,0.5459580532415618,,,,0.967096774193548,,,,29.651038721008085,,,,29.651038721008085,0.14083458320779688,48.27804999292334,19.35769424962888,1,1,22060.372808430016,31,0.16472799289448936
2049.01,2049.0,1.0,2048.0,4.0,108.0,15.870967741935484,0.7375000000000004,0.037500000000000006,409.7355577157829,414.8151634426719,-0.32654580800000005,314.91625081385547,29.0,5.0,4.0,2.0,33.0,73.0,0.23377048387170504,241.91625081385538,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,279.9162508138554,1.2258064516129032,209.08077446731394,145.4142523918264,,,964.9456800647905,990.0,0.13491683606364202,0.018383250162771078,989.8466999137736,0.3190055584460984,0.149793322701063,,,24.582014290537106,24.549962818670004,,,0.9354838709677419,0.9142857142857144,,,0.8363230978692557,0.5816570095673056,,,0.976774193548387,0.9699999999999999,,,46.20011729464894,31.060841191789507,,,53.21385562827885,0.16878297164581016,65.78059217449155,46.765508753403175,2,1,39591.108587439456,31,0.29563253126821576
