MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleCC_Factor,SampleFlowUnadjusted,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2049.02,2049.0,2.0,2048.0,5.0,137.5,20.071428571428573,0.7375000000000004,0.03749999999999999,734.6582045989617,743.7127528398697,-0.32466112599999997,565.6399707686753,32.42857142857143,6.0,4.285714285714286,3.2857142857142856,44.714285714285715,90.71428571428571,0.16604166866261952,474.9256850543897,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,6.0,4.285714285714286,3.2857142857142856,44.714285714285715,517.6399707686753,2.5,189.28912705005206,189.28912705005206,192.69486190857054,,965.9924408495464,990.0,0.22854450205609633,0.0727935955834491,989.6986619023602,0.25716907536605244,0.25716907536605244,0.26295174145919725,,23.449051977447954,23.449051977447954,22.886644914092596,,0.929285714285714,0.929285714285714,0.9299999999999998,,0.757156508200209,0.757156508200209,0.7707794476342824,,0.971428571428571,0.971428571428571,0.9700000000000001,,39.278164464227196,39.278164464227196,39.02525309133724,,98.068955474123,0.17304582297425244,119.39125409921041,61.88999746761584,3,2,65902.33807861067,28,0.5448275304117945
2049.03,2049.0,3.0,2048.0,6.0,167.0,24.258064516129032,0.7375000000000004,0.037500000000000006,1185.5564299964587,1203.4165790018988,-0.39576539699999996,852.1669818949113,41.0,8.0,7.0,6.0,67.0,129.0,0.1584007252858466,718.9060158229477,4.260966071963506,1.354260534500029,0.26424595795122513,0.23121521320732205,0.19818446846341883,2.2130598978415112,42.354260534500035,8.264245957951225,7.231215213207323,6.198184468463419,69.21305989784152,776.7557375286062,3.032258064516129,238.3406573016551,238.3406573016551,229.63870918509951,249.70458967079657,967.2012869152874,990.0,0.40126831216012393,0.18181556537945823,989.4169161224602,0.40812196928464994,0.40812196928464994,0.3787138553343743,0.4451809428348222,21.807507237888416,21.807507237888416,21.542879037677462,20.159090637657727,0.9401141790368855,0.9401141790368855,0.9372308145893099,0.9379424437679297,0.9533626292066203,0.9533626292066203,0.9185548367403981,0.9988183586831862,0.9774193548387099,0.9774193548387099,0.9766666666666669,0.97875,46.78358503137318,46.78358503137318,44.20298079668029,45.17741711832458,139.44752090361484,0.16457446747830548,193.9227387625,108.87998741966318,4,2,103748.95555228945,31,0.774708449464527
2049.04,2049.0,4.0,2048.0,7.0,197.5,28.666666666666668,0.7375000000000004,0.0375,2885.8662091748456,2928.2925203752316,-0.3863576779999997,2093.908400100986,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.11825451306385287,1100.0,750.9084001009865,39.209012548753165,4.646957681683047,9.35425011533798,46.10634590530862,651.5918338499035,98.5423458820865,17.980291015016384,24.687583448671315,67.10634590530861,785.5918338499035,1241.2102203457741,4.0,275.0,275.0,275.0,275.0,971.3281963316097,990.0,0.9181085978737425,0.4800000000000003,988.6018914021265,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.738760290516442,16.738760290516442,16.738760290516442,16.738760290516442,0.9234541187028403,0.9234541187028403,0.9234541187028403,0.9234541187028403,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.88679178236878,40.88679178236878,40.88679178236878,40.88679178236878,163.54716712947513,0.08275780159327627,186.1051202422762,148.7670385340635,4,4,117753.9603332221,30,0.9085953729415286
2049.05,2049.0,5.0,2048.0,8.0,228.0,33.0,0.7375000000000004,0.037500000000000006,2473.0097267342053,2507.1254179327784,-0.3628664760000001,1836.183491027499,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.17047384013770264,1095.2577760044326,435.8934569585503,29.38527444636223,3.607334523638348,6.783037701860285,28.682977819340973,367.4348324673485,90.83688734958803,17.252495813960927,22.36368286315061,49.55394556127645,560.9187034350905,1225.7108420311324,4.0,273.81444400110814,273.81444400110814,273.81444400110814,273.81444400110814,970.6058429871692,990.0,0.8915658835731127,0.47383510880576263,988.6345990076212,0.5304621608907808,0.5304621608907808,0.5304621608907808,0.5304621608907808,17.498293859560956,17.498293859560956,17.498293859560956,17.498293859560956,0.928358305490275,0.928358305490275,0.928358305490275,0.928358305490275,1.0952577760044329,1.0952577760044329,1.0952577760044329,1.0952577760044329,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.75631417199,42.75631417199,42.75631417199,42.75631417199,171.02525668796002,0.09780701644372057,187.00648442728863,150.29447628199063,4,4,127242.79097584226,31,0.9501403149331112
2049.06,2049.0,6.0,2048.0,9.0,258.5,37.333333333333336,0.7375000000000004,0.0375,1166.374124950931,1181.896869101355,-0.350233472,876.6162341430235,53.0,12.0,12.0,13.0,120.0,210.0,0.2569799614421478,666.6162341430235,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,743.6162341430233,2.966666666666667,221.46069352621907,221.46069352621907,228.9986810862725,236.76353233245598,967.2943351384152,990.0,0.3820540797780907,0.1608653751535616,989.4570805450686,0.35356970937486615,0.35356970937486615,0.37470283838758456,0.39926596019042276,21.80917569727849,21.80917569727849,21.122582003996566,20.261320751057507,0.9356666666666668,0.9356666666666668,0.9374999999999997,0.9388888888888887,0.8858427741048768,0.8858427741048768,0.9159947243450904,0.9470541293298241,0.9766666666666666,0.9766666666666666,0.9775,0.9788888888888891,43.10511235564595,43.10511235564595,43.366807270702566,43.1732866935199,128.0734155664829,0.14456222335981891,188.17367640024173,62.51018703560339,4,2,92212.85920786772,30,0.7115189753693497
2049.07,2049.0,7.0,2048.0,10.0,289.0,41.74193548387097,0.7375000000000004,0.037500000000000006,458.4286231248548,464.2686017712819,-0.335436778,349.41568839154803,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.48516640979121184,181.51246258509644,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,246.9640754883222,1.064516129032258,171.98224676087983,147.71834527535754,,,965.0808476326181,990.0,0.12386434734310517,0.0094932660651641,989.8666423865917,0.2187964412511592,0.15465672818962706,,,24.56699831272244,24.0358597577277,,,0.923225806451613,0.915,,,0.6879289870435195,0.5908733811014301,,,0.9716129032258061,0.97,,,37.21297405194705,30.916639649155385,,,39.20759596479579,0.11128785031323983,64.53724649694948,28.4664503308802,2,1,29170.45139780807,31,0.21781997758219884
2049.08,2049.0,8.0,2048.0,11.0,320.0,46.12903225806452,0.7375000000000004,0.037500000000000006,299.60827169594364,303.4147813525579,-0.334548382,228.55342477247615,39.0,7.0,5.0,4.0,60.0,115.0,0.5075447460015294,113.55342477247618,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,164.55342477247615,1.0,113.55342477247618,,,,964.6927600421745,990.0,0.09598412208152596,0.0017254317013935174,989.9022904462172,0.0941097416908634,,,,25.115420662351685,,,,0.8935483870967743,,,,0.4542136990899048,,,,0.9648387096774198,,,,24.20211493163909,,,,24.20211493163909,0.1047870139211732,32.67288154560159,15.906397590494025,1,1,18006.37350913948,31,0.1344561940646616
2049.09,2049.0,9.0,2048.0,12.0,350.5,50.5,0.7375000000000004,0.0375,220.03588092619574,222.4868319262486,-0.29376432200000013,174.28479559187613,34.0,6.0,4.0,3.0,44.0,91.0,0.5239620059199701,83.28479559187608,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,127.28479559187612,1.0,83.28479559187608,,,,964.4502378026962,990.0,0.08327890758813959,2.8122786800214786e-05,989.916692969625,0.04922673459648642,,,,25.41722843233233,,,,0.863333333333333,,,,0.33313918236750434,,,,0.9600000000000006,,,,17.250747706490316,,,,17.250747706490316,0.09849473996015286,22.386071960382587,13.430266743744939,1,1,12420.538348673026,30,0.09583748725827952
2049.1,2049.0,10.0,2049.0,1.0,16.0,2.7419354838709675,0.7375000000000004,0.037500000000000006,188.19945573271707,189.9368053047586,-0.24391966499999998,155.7689303879422,31.0,4.0,3.0,2.0,33.0,73.0,0.46920386654109214,82.76893038794218,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,120.7689303879422,1.0,82.76893038794218,,,,964.4816745561186,990.0,0.08105758990498033,0.0,989.9189424100947,0.04805898954044503,,,,25.389208864435773,,,,0.8661290322580646,,,,0.33107572155176884,,,,0.9600000000000006,,,,17.149907237094798,,,,17.149907237094798,0.10995302009639794,19.312109352800352,14.965068073513384,1,1,12759.53098439853,31,0.09527726242830444
2049.11,2049.0,11.0,2049.0,2.0,46.5,7.066666666666666,0.7375000000000004,0.0375,223.773217871774,226.28507170016297,-0.2960105510000001,176.88527974184612,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.31661481907064404,121.21861307517946,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,152.2186130751794,1.0,121.21861307517946,,,,964.5442219591839,990.0,0.09177907263926574,0.0021779234259011754,989.9060430039349,0.10720474645340645,,,,25.254616298297524,,,,0.8983333333333338,,,,0.48487445230071796,,,,0.965333333333333,,,,26.119778753501215,,,,26.119778753501215,0.14688637362130486,35.0004769885174,19.843864568903726,1,1,18806.24070252087,30,0.1451098819638956
2049.12,2049.0,12.0,2049.0,3.0,77.0,11.419354838709678,0.7375000000000004,0.037500000000000006,312.89107525651366,317.6119900173747,-0.39636746799999983,224.76733305377402,31.0,5.0,3.0,2.0,36.0,77.0,0.3441864715322362,147.76733305377397,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,186.767333053774,1.0,147.76733305377397,,,,964.7232739652846,990.0,0.1035570453592411,0.004776733305377398,989.8916662213354,0.15625659114587173,,,,25.01213566490504,,,,0.9154838709677423,,,,0.5910693322150958,,,,0.9699999999999995,,,,32.213609280673325,,,,32.213609280673325,0.14291853364664658,41.53593802422244,28.07603239081789,1,1,23966.925304820954,31,0.1789644960037407
2050.01,2050.0,1.0,2049.0,4.0,108.0,15.870967741935484,0.75,0.050000000000000024,519.8897146967096,528.5189978566317,-0.32654580800000005,399.07975045779875,34.0,5.0,4.0,3.0,45.0,91.0,0.23569118687460772,308.0797504577988,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,351.0797504577988,1.5483870967741935,207.62899586637758,183.17490543141497,,,965.2770363094692,990.0,0.15855047063174132,0.031631009856391064,989.8098185195117,0.31345435122387594,0.2402550506226004,,,24.21932785881869,24.02523135427444,,,0.9345161290322582,0.9270588235294116,,,0.8305159834655103,0.7326996217256602,,,0.9745161290322578,0.9717647058823531,,,45.05548260808433,38.89180053392198,,,66.38324419120282,0.16521808826751086,96.58444627013577,42.78352523055182,2,1,49389.13367825492,31,0.368795801062238
2050.02,2050.0,2.0,2049.0,5.0,137.5,20.071428571428573,0.75,0.050000000000000024,840.4609573157351,854.3293334849375,-0.32466112599999997,646.3036909469005,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.19511684222511363,520.732262375472,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,572.8751195183293,2.3214285714285716,227.39349795716151,227.39349795716151,205.16305121246376,,966.3446032946061,990.0,0.24988279403739025,0.08156751284833023,989.6685496931142,0.36951931587055736,0.36951931587055736,0.29938980710980423,,22.954427082637615,22.954427082637615,22.47374077494595,,0.9389285714285712,0.9389285714285712,0.9333333333333331,,0.9095739918286457,0.9095739918286457,0.8206522048498551,,0.9771428571428571,0.9771428571428571,0.9733333333333333,,47.0248595556784,47.0248595556784,41.07889135304579,,107.25364847483577,0.1662663046664595,136.15454308292195,89.05384834183741,3,2,72074.45177508965,28,0.5958536026379766
2050.03,2050.0,3.0,2049.0,6.0,167.0,24.258064516129032,0.75,0.050000000000000024,1511.6415183056217,1542.158160129647,-0.39576539699999996,1084.4085327692726,49.0,9.0,9.0,9.0,107.0,183.0,0.17423358861224544,895.5908743989919,5.817658370280564,1.5577336619876923,0.2861143460793721,0.2861143460793721,0.2861143460793721,3.4015816700547563,50.55773366198768,9.286114346079374,9.286114346079374,9.286114346079374,110.40158167005478,964.7208367531383,3.6451612903225805,244.07755426624243,244.07755426624243,244.07755426624243,253.20522798041011,968.1253407241747,990.0,0.5686664324809464,0.29779172987187086,989.133541837647,0.4263921726101531,0.4263921726101531,0.4263921726101531,0.457371428805539,20.581808940861986,20.581808940861986,20.581808940861986,19.882577160634423,0.9368089745584945,0.9368089745584945,0.9368089745584945,0.9370539105656663,0.9763102170649698,0.9763102170649698,0.9763102170649698,1.0128209119216407,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9795000000000001,44.954450817815996,44.954450817815996,44.954450817815996,45.19212401297601,164.01956149407766,0.15174028133845885,191.6254363002209,117.98293993871548,4,3,122030.55375159383,31,0.9112197860782096
2050.04,2050.0,4.0,2049.0,7.0,197.5,28.666666666666668,0.75,0.050000000000000024,1541.4656848641632,1571.8301165665189,-0.3863576779999997,1116.363641031187,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.1736941776074939,921.3646907615454,0.9989502696414547,0.2485867030444173,0.05984494702921157,0.06444840449299709,0.0874656918119246,0.5386045232629042,51.24858670304442,12.393178280362545,12.731115071159666,16.087465691811925,102.5386045232629,997.7375708161121,3.7666666666666666,244.79604859945746,244.79604859945746,244.79604859945746,243.88244995196487,968.2528320568192,990.0,0.5914393475548543,0.3038270950916036,989.1047335573537,0.4275907089610794,0.4275907089610794,0.4275907089610794,0.4250331572911057,20.424310791573586,20.424310791573586,20.424310791573586,20.061720315654735,0.9385238865061791,0.9385238865061791,0.9385238865061791,0.9380746345732768,0.9791841943978294,0.9791841943978294,0.9791841943978294,0.9755297998078593,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9786956521739131,44.95616888824239,44.95616888824239,44.95616888824239,43.91819380083065,168.53912191203068,0.15198760531694613,189.81796301299386,136.2936386450825,4,3,121348.16777666209,30,0.936328455066837
2050.05,2050.0,5.0,2049.0,8.0,228.0,33.0,0.75,0.050000000000000024,741.3281866998639,755.0268839327607,-0.3628664760000001,549.5464254393042,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.3131516607122648,388.03029640704625,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,449.61094156833656,1.8709677419354838,209.76587264084088,205.07271663983653,203.27834788596667,,965.9236686613847,990.0,0.20209054386218472,0.05198259071656925,989.7459268654213,0.31932679939407776,0.3063675484964084,0.29307455683210043,,23.502931404642304,23.08979111445621,22.26758876589923,,0.9345161290322581,0.9323809523809523,0.9333333333333332,,0.8390634905633638,0.820290866559346,0.8131133915438666,,0.9741935483870966,0.9738095238095238,0.9716666666666666,,44.03253951682661,42.1034627203054,40.26761221258091,,80.34797146527497,0.14370311332967414,128.38338646169709,39.969991002073655,3,1,59778.89077016458,31,0.44637761925152764
2050.06,2050.0,6.0,2049.0,9.0,258.5,37.333333333333336,0.75,0.050000000000000024,359.89528404187905,366.30998493447254,-0.350233472,270.0894715455714,39.0,9.0,7.0,5.0,59.0,119.0,0.4458724137988617,151.08947154557148,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,206.08947154557148,1.0,151.08947154557148,,,,964.814695909732,990.0,0.11011273838530071,0.005161113182665789,989.8847261484323,0.16784450673436987,,,,24.90218573196574,,,,0.9166666666666664,,,,0.6043578861822857,,,,0.969333333333333,,,,32.839550275737714,,,,32.839550275737714,0.12034794286993039,46.380904722753144,23.534607082598267,1,1,23644.47619853115,30,0.1824419459763206
2050.07,2050.0,7.0,2049.0,10.0,289.0,41.74193548387097,0.75,0.050000000000000024,277.79377617262475,282.53236345655444,-0.335436778,211.45355419761077,37.0,8.0,6.0,4.0,53.0,108.0,0.511814220530958,103.45355419761066,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,154.45355419761069,1.0,103.45355419761066,,,,964.680614080336,990.0,0.09254098438554909,0.0006073808548447969,989.9068516347595,0.07602006919010107,,,,25.150217485233387,,,,0.8877419354838709,,,,0.4138142167904429,,,,0.9625806451612909,,,,21.8376504030796,,,,21.8376504030796,0.10298750807045443,26.507958148742,18.66772697734073,1,1,16247.211899891226,31,0.12132028001710891
2050.08,2050.0,8.0,2049.0,11.0,320.0,46.12903225806452,0.75,0.050000000000000024,226.7635222842559,230.62122008598746,-0.334548382,172.75575306001278,34.0,7.0,5.0,3.0,44.0,93.0,0.5409696904362826,79.75575306001271,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,125.75575306001271,1.0,79.75575306001271,,,,964.4526086089923,990.0,0.08275764308864068,1.1556076104871287e-05,989.917230800835,0.045376544101069456,,,,25.41924564774205,,,,0.8529032258064513,,,,0.3190230122400508,,,,0.9600000000000006,,,,16.355908262049944,,,,16.355908262049944,0.09395191414137913,22.07717642710759,11.491493098702755,1,1,12168.795746965161,31,0.0908661570113886
2050.09,2050.0,9.0,2049.0,12.0,350.5,50.5,0.75,0.050000000000000024,181.50612443698043,184.21186816476927,-0.29376432200000013,143.62571224793658,30.0,6.0,4.0,2.0,30.0,72.0,0.5046670690406951,71.62571224793663,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,111.62571224793662,1.0,71.62571224793663,,,,964.4934593134287,990.0,0.07794058372088748,0.0,989.922059416279,0.03646806190946185,,,,25.392132040940975,,,,0.8356666666666664,,,,0.2865028489917465,,,,0.9600000000000006,,,,14.40697626888538,,,,14.40697626888538,0.09932985267720791,18.13447589388639,9.458547379845276,1,1,10373.022913597466,30,0.08003875704936317
2050.1,2050.0,10.0,2050.0,1.0,16.0,2.7419354838709675,0.75,0.050000000000000024,155.43138651289865,157.35042971812115,-0.24391966499999998,128.5647816397835,24.0,4.0,2.0,2.0,20.0,52.0,0.40495574181657445,76.56478163978349,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,106.56478163978352,1.0,76.56478163978349,,,,964.5045037945366,990.0,0.07621526646810803,0.0,989.9237847335318,0.040916071781599055,,,,25.378364867213346,,,,0.8564516129032255,,,,0.306259126559134,,,,0.9600000000000006,,,,15.684423497841797,,,,15.684423497841797,0.12184251992241804,17.366986093331278,12.16046425797306,1,1,11669.2110823943,31,0.08713568609912112
2050.11,2050.0,11.0,2050.0,2.0,46.5,7.066666666666666,0.75,0.050000000000000024,170.64794164194487,173.21156416941287,-0.2960105510000001,134.75722625739306,23.0,4.0,2.0,2.0,19.0,50.0,0.3736586733947879,84.75722625739309,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,113.75722625739307,1.0,84.75722625739309,,,,964.4996054156303,990.0,0.07866723622411129,2.2778487997044014e-05,989.921309985288,0.05117023901017724,,,,25.37053433064722,,,,0.8663333333333332,,,,0.33902890502957234,,,,0.9600000000000006,,,,17.581597405475225,,,,17.581597405475225,0.1297475934691534,21.809133704738368,14.850661012899762,1,1,12658.750131942164,30,0.09767554114152904
2050.12,2050.0,12.0,2050.0,3.0,77.0,11.419354838709678,0.75,0.050000000000000024,233.1321205982192,237.84583823193577,-0.39636746799999983,167.1400737261883,26.0,4.0,3.0,2.0,24.0,59.0,0.36053065931602174,108.14007372618825,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,141.1400737261883,1.0,108.14007372618825,,,,964.4667315516739,990.0,0.08800229786120052,0.0015870319283117003,989.9104106702101,0.08640591823356387,,,,25.357273200303503,,,,0.8890322580645162,,,,0.4325602949047532,,,,0.9651612903225804,,,,23.233209152222262,,,,23.233209152222262,0.13683963805405433,30.946075233522798,15.760037326273036,1,1,17285.50760925336,31,0.12907338417901254
2051.01,2051.0,1.0,2050.0,4.0,108.0,15.870967741935484,0.7624999999999996,0.0625,329.8588196371348,336.7312048474933,-0.32654580800000005,252.88810528111787,29.0,5.0,4.0,2.0,33.0,73.0,0.29013253768911684,179.8881052811179,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,217.8881052811179,1.0,179.8881052811179,,,,964.7686447186243,990.0,0.11414371369251004,0.00820772551569616,989.8776485607916,0.23146705652829141,,,,24.8775367856392,,,,0.9283870967741936,,,,0.7195524211244717,,,,0.9709677419354835,,,,39.592679339106446,,,,39.592679339106446,0.15618436576360317,49.6989069833179,31.309613219894,1,1,29456.953428295194,31,0.21995932966170245
2051.02,2051.0,2.0,2050.0,5.0,137.5,20.071428571428573,0.7624999999999996,0.0625,458.53887984718097,468.0359471988087,-0.32466112599999997,352.17172550895185,31.0,6.0,4.0,3.0,41.0,85.0,0.2436822714316668,267.17172550895185,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,308.17172550895174,1.4285714285714286,202.69863493654728,150.43721133561073,,,965.080640696931,990.0,0.14430057304725338,0.023434345101790367,989.8322650818508,0.30690350935554495,0.1607326316488457,,,24.44472087556421,24.4438009568551,,,0.9314285714285716,0.9158333333333334,,,0.810794539746189,0.601748845342443,,,0.9757142857142854,0.9700000000000001,,,44.36696711083943,32.04634820130084,,,58.10111633996836,0.16474892391128776,70.21495063356568,47.640689632319976,2,1,39043.95018045873,28,0.3227839796664908
2051.03,2051.0,3.0,2050.0,6.0,167.0,24.258064516129032,0.7624999999999996,0.0625,730.8378065128575,749.3738207420693,-0.39576539699999996,523.234447145683,36.0,8.0,6.0,4.0,53.0,107.0,0.21271176053615587,416.2344471456831,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,466.2344471456831,2.161290322580645,191.83401915678508,191.83401915678508,201.91173475909994,,965.8043869795847,990.0,0.20437774109117932,0.0565834910560097,989.739038767853,0.26880410181310116,0.26880410181310116,0.28967562244265477,,23.665847686455013,23.665847686455013,22.665921614137527,,0.9296774193548389,0.9296774193548389,0.9339999999999999,,0.7673360766271403,0.7673360766271403,0.8076469390363998,,0.9732258064516129,0.9732258064516129,0.974,,40.24062474254495,40.24062474254495,40.83708772188939,,87.06787653700754,0.16521394131706604,131.84412933609556,60.562518123863285,3,2,64778.50014353362,31,0.48371042520559754
2051.04,2051.0,4.0,2050.0,7.0,197.5,28.666666666666668,0.7624999999999996,0.0625,1174.7599009044256,1203.8291916029464,-0.3863576779999997,849.1838450809939,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.1655715342791,708.8505117476604,0.0,0.0,0.0,0.0,0.0,0.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,772.1838450809939,3.0,236.28350391588683,236.28350391588683,236.28350391588683,,967.2154858645166,990.0,0.36765314759210715,0.14683570468374418,989.4855111477242,0.3961324366741029,0.3961324366741029,0.3961324366741029,,21.873892846533476,21.873892846533476,21.873892846533476,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.945134015663547,0.945134015663547,0.945134015663547,,0.9796666666666669,0.9796666666666669,0.9796666666666669,,46.66954482727158,46.66954482727158,46.66954482727158,,140.00863448181477,0.16487104709575878,149.2413806712117,127.04715650835644,3,3,100806.21682690663,30,0.7778257471211931
2051.05,2051.0,5.0,2050.0,8.0,228.0,33.0,0.7624999999999996,0.0625,757.4847619985097,775.0625249426089,-0.3628664760000001,560.6138170245991,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.3152010338805589,399.0976879923412,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,460.6783331536315,1.935483870967742,208.4613139344254,203.6962155681627,203.9781427146819,,965.9754741687769,990.0,0.20824666353676619,0.056278957922998155,989.7354743785402,0.3152424318764045,0.29934990074348516,0.295340809265151,,23.44475777788694,22.939953490229122,22.450360510330682,,0.9351612903225807,0.9334999999999999,0.9333333333333331,,0.8338452557377013,0.8147848622726507,0.8159125708587275,,0.9741935483870966,0.974,0.9733333333333333,,43.71014336635934,41.6461573034767,40.8064110911765,,82.42565452410518,0.14282873021163328,130.88709093099249,35.60505988190214,3,1,61324.68696593429,31,0.4579203029116957
2051.06,2051.0,6.0,2050.0,9.0,258.5,37.333333333333336,0.7624999999999996,0.0625,326.6395086066967,333.94952751253896,-0.350233472,244.76729686126342,39.0,9.0,7.0,5.0,59.0,119.0,0.4929942727420538,125.76729686126345,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,180.7672968612634,1.0,125.76729686126345,,,,964.7617289188054,990.0,0.10150874505567907,0.002796855940172758,989.8956943990041,0.11782337464102668,,,,25.016142105557787,,,,0.9013333333333334,,,,0.5030691874450538,,,,0.9663333333333336,,,,27.00169465852796,,,,27.00169465852796,0.10861141522686726,40.839641444576905,17.371194434625767,1,1,19441.220154140126,30,0.15000941476959975
2051.07,2051.0,7.0,2050.0,10.0,289.0,41.74193548387097,0.7624999999999996,0.0625,243.87695190396994,249.0992678929814,-0.335436778,185.3870128270437,37.0,8.0,6.0,4.0,53.0,108.0,0.5848340488255682,77.38701282704369,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,128.38701282704372,1.0,77.38701282704369,,,,964.4889571843242,990.0,0.0836546634637649,0.0,989.916345336536,0.04263721865612736,,,,25.38475093355616,,,,0.8487096774193543,,,,0.30954805130817487,,,,0.9600000000000006,,,,15.761382968083185,,,,15.761382968083185,0.0844230355667036,20.299446962951084,11.684182224142369,1,1,11726.468928253887,31,0.08756323871157323
2051.08,2051.0,8.0,2050.0,11.0,320.0,46.12903225806452,0.7624999999999996,0.0625,199.03559486444462,203.28616087722378,-0.334548382,151.42925552131777,34.0,7.0,5.0,3.0,44.0,93.0,0.6167513681817219,58.42925552131777,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,104.42925552131777,0.8064516129032258,61.931088075411736,,,,964.4861238858035,990.0,0.07548724620044923,0.0,989.9245127538,0.026613289091081387,,,,25.414301873309434,,,,0.8080000000000002,,,,0.24772435230164686,,,,0.9600000000000005,,,,12.02357807365776,,,,9.69643393036916,0.06227504916666402,15.687252143909907,0.0,1,0,7214.1468441946545,31,0.053869077390939775
2051.09,2051.0,9.0,2050.0,12.0,350.5,50.5,0.7624999999999996,0.0625,152.67424255697196,155.52981191624468,-0.29376432200000013,120.69186573311774,30.0,6.0,4.0,2.0,30.0,72.0,0.6012049409675659,48.691865733117766,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,88.69186573311775,0.5,58.4750639993319,,,,964.5004055020614,990.0,0.07012222695447197,0.0,989.9298777730453,0.023363530441647982,,,,25.39904992526226,,,,0.7939999999999998,,,,0.23390025599732758,,,,0.9600000000000004,,,,11.121348787900853,,,,5.560674393950427,0.04253412867084634,13.505264306344412,0.0,1,0,4003.6855636443083,30,0.030892635521946824
2051.1,2051.0,10.0,2051.0,1.0,16.0,2.7419354838709675,0.7624999999999996,0.0625,121.77859512017298,123.66384789207594,-0.24391966499999998,100.66376407486077,24.0,4.0,2.0,2.0,20.0,52.0,0.5172599428865363,48.663764074860715,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,78.66376407486074,0.4838709677419355,52.0544139309685,,,,964.4794870693705,990.0,0.06670355593461161,0.0,989.9332964440658,0.018122420474067143,,,,25.426929105936665,,,,0.7726666666666664,,,,0.2082176557238739,,,,0.9600000000000004,,,,9.633064734359122,,,,4.661160355335059,0.04478182199669857,10.573715819183636,0.0,1,0,3467.9033043692843,31,0.025895335307416997
2051.11,2051.0,11.0,2051.0,2.0,46.5,7.066666666666666,0.7624999999999996,0.0625,153.7402606718759,156.6381701120317,-0.2960105510000001,121.28367494212989,23.0,4.0,2.0,2.0,19.0,50.0,0.42177431441244145,71.28367494212989,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,100.28367494212989,0.9333333333333333,72.8390435762583,,,,964.4926225742107,990.0,0.07407398009390789,8.057392386307215e-05,989.9258454459822,0.03929015592514493,,,,25.3923268445825,,,,0.8296428571428572,,,,0.2913561743050333,,,,0.9600000000000006,,,,14.631313146001164,,,,13.655892269601086,0.10867140941920625,23.263506633716183,0.0,1,0,9832.242434112777,30,0.07586606816445043
2051.12,2051.0,12.0,2051.0,3.0,77.0,11.419354838709678,0.7624999999999996,0.0625,233.33157257266836,239.25872091043001,-0.39636746799999983,166.9475111897384,26.0,4.0,3.0,2.0,24.0,59.0,0.35540131796398866,107.94751118973835,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,140.94751118973838,1.0,107.94751118973835,,,,964.4626409847419,990.0,0.08793665154195626,0.0010064914971590693,989.9110568569608,0.08317410486868428,,,,25.365241767350238,,,,0.89258064516129,,,,0.4317900447589535,,,,0.9629032258064518,,,,23.129350303657287,,,,23.129350303657287,0.13795656863862973,28.962311229406968,16.296148941569616,1,1,17208.23662592102,31,0.1284963905758738
2052.01,2052.0,1.0,2051.0,4.0,108.0,15.870967741935484,0.7749999999999997,0.07500000000000001,369.44818948089653,378.72348188597385,-0.32654580800000005,282.8787937001765,29.0,5.0,4.0,2.0,33.0,73.0,0.26432712445212336,209.87879370017654,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,247.87879370017654,1.0,209.87879370017654,,,,964.8593903991862,990.0,0.12415535097582867,0.013461358889361556,989.8623832901347,0.3237100182555732,,,,24.679282872693,,,,0.9348387096774194,,,,0.8395151748007061,,,,0.976451612903226,,,,46.45851360690408,,,,46.45851360690408,0.16265036447482956,56.53848408635496,29.235126667236003,1,1,34565.134123536634,31,0.2581028533716893
2052.02,2052.0,2.0,2051.0,5.0,138.0,20.137931034482758,0.7749999999999998,0.075,451.7676805354907,463.0425748148914,-0.32466112599999997,346.53533392775137,31.0,6.0,4.0,3.0,41.0,85.0,0.24617488358799397,261.5353339277514,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,302.53533392775137,1.3793103448275863,207.80183024821724,141.66105515513541,,,965.0559420851723,990.0,0.1424287086844931,0.022307066785550278,989.8352642245301,0.3253407818933964,0.1420500224418668,,,24.45398135746417,24.543209051507052,,,0.9317241379310344,0.9109090909090909,,,0.8312073209928694,0.5666442206205416,,,0.9762068965517239,0.97,,,45.56398607506064,30.13742080968699,,,56.99542155459707,0.16443327358328366,64.68871349907799,50.58022191170118,2,1,39668.813401999585,29,0.3166412308588728
2052.03,2052.0,3.0,2051.0,6.0,168.0,24.419354838709676,0.7749999999999997,0.07500000000000001,588.1388120594302,606.1302144305143,-0.39576539699999996,420.21905659597894,36.0,8.0,6.0,4.0,53.0,107.0,0.25611639545394055,313.2190565959788,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,363.2190565959789,1.903225806451613,169.43810679751448,159.18605156258553,,,965.3539126139264,990.0,0.1625819745152697,0.03264381131919576,989.8047742141653,0.21152645761199185,0.1808955188533671,,,24.23933514262721,24.24574151170577,,,0.9225806451612907,0.9196428571428574,,,0.6777524271900579,0.636744206250342,,,0.9709677419354834,0.9699999999999996,,,36.16935040332574,33.7717537759413,,,66.67286994288561,0.15842191370763867,79.12760226242717,57.2957969216051,2,1,49604.61523750691,31,0.3704048330160313
2052.04,2052.0,4.0,2051.0,7.0,198.5,28.8,0.7749999999999998,0.075,758.8024487304889,781.4462815418573,-0.3863576779999997,547.4600091577164,40.0,10.0,8.0,5.0,62.0,125.0,0.22910603526339296,422.46000915771646,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,480.46000915771646,2.0,211.23000457885823,211.23000457885823,,,965.9099868375455,990.0,0.2024406894067457,0.054492001831543305,989.7430673087616,0.3176200863062302,0.3176200863062302,,,23.51546038490962,23.51546038490962,,,0.9370000000000004,0.9370000000000004,,,0.8449200183154331,0.8449200183154331,,,0.9750000000000002,0.9750000000000002,,,44.513024915673775,44.513024915673775,,,89.02604983134754,0.16245553629154935,97.83725845167898,77.90869692518717,2,2,64098.75587857021,30,0.49458916572970846
2052.05,2052.0,5.0,2051.0,8.0,229.0,33.12903225806452,0.7749999999999997,0.07500000000000001,685.9487330114721,705.1390830738376,-0.3628664760000001,506.8387990960597,42.0,9.0,8.0,6.0,82.0,147.0,0.30200874078151846,359.83879909605974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,418.83879909605974,1.7419354838709677,208.64482387377845,203.78318399524858,,,965.736721980355,990.0,0.18162332459915348,0.04204986773570057,989.776326807665,0.3140344825745297,0.29899892423043356,,,23.725570344735644,23.509858951045114,,,0.9354838709677421,0.9339130434782609,,,0.8345792954951139,0.8151327359809942,,,0.9751612903225806,0.9752173913043478,,,44.32627855445986,42.792041361237025,,,76.0752124676357,0.14795991818706397,96.02590074896665,39.73817889874064,2,1,56599.958075920964,31,0.4226400692646428
2052.06,2052.0,6.0,2051.0,9.0,259.5,37.5,0.7749999999999998,0.075,345.06386217748127,354.37234133907793,-0.350233472,258.18472333591325,39.0,9.0,7.0,5.0,59.0,119.0,0.46807050849335535,139.18472333591325,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,194.18472333591322,1.0,139.18472333591325,,,,964.7898542726273,990.0,0.10606542063176702,0.003994424703548567,989.8899401546645,0.14453937006534293,,,,24.955546511971974,,,,0.909333333333333,,,,0.556738893343653,,,,0.9673333333333335,,,,30.067815827056,,,,30.067815827056,0.11471868231944347,46.17731074328483,19.418716246575727,1,1,21648.827395480326,30,0.16704342126142227
2052.07,2052.0,7.0,2051.0,10.0,290.0,41.87096774193548,0.7749999999999997,0.07500000000000001,254.34652171910514,260.91044361044806,-0.335436778,193.08325073323746,37.0,8.0,6.0,4.0,53.0,108.0,0.5616488238244466,85.08325073323758,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,136.08325073323758,1.0,85.08325073323758,,,,964.5267931230187,990.0,0.08627838093178554,3.334028354974824e-05,989.913688278785,0.051698095404757484,,,,25.335197060361377,,,,0.8625806451612902,,,,0.34033300293295005,,,,0.9600000000000006,,,,17.5583623959967,,,,17.5583623959967,0.0903564505901142,22.22462285690697,12.824809662330713,1,1,13063.421622621543,31,0.0975464577555372
2052.08,2052.0,8.0,2051.0,11.0,321.0,46.25806451612903,0.7749999999999997,0.07500000000000001,203.95795311500575,209.20719783027107,-0.334548382,154.96500243919598,34.0,7.0,5.0,3.0,44.0,93.0,0.6026609150157367,61.96500243919598,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,107.96500243919596,0.9354838709677419,62.998228763481904,,,,964.4815778344458,990.0,0.0766926144679077,0.0,989.923307385532,0.02784152983591986,,,,25.41477163989712,,,,0.8113793103448276,,,,0.2519929150539276,,,,0.9600000000000006,,,,12.314020929545961,,,,11.519567966349447,0.07323965868137217,16.361888549581238,0.0,1,0,8570.558566963984,31,0.06399759981305245
2052.09,2052.0,9.0,2051.0,12.0,351.5,50.666666666666664,0.7749999999999998,0.075,157.70366060420972,161.25651644584428,-0.29376432200000013,124.54367274895299,30.0,6.0,4.0,2.0,30.0,72.0,0.5823833144222998,52.54367274895295,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,92.54367274895299,0.6,59.640172386189974,,,,964.501534971581,990.0,0.07143534298259761,0.0,989.9285646570174,0.02456328033192833,,,,25.398633160151412,,,,0.7983333333333332,,,,0.23856068954475987,,,,0.9600000000000004,,,,11.430671640518689,,,,6.858402984311213,0.051837788703682976,14.063281148812045,0.0,1,0,4938.050148704074,30,0.038102238801728965
2052.1,2052.0,10.0,2052.0,1.0,16.0,2.7419354838709675,0.7749999999999997,0.07500000000000001,117.14824897286232,119.33129264226116,-0.24391966499999998,96.77317472514017,24.0,4.0,2.0,2.0,20.0,52.0,0.5406897499435525,44.77317472514023,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,74.77317472514018,0.3870967741935484,53.37661634068645,,,,964.4666698438681,990.0,0.06537721865629781,0.0,989.9346227813443,0.01918475715830219,,,,25.423479007546977,,,,0.7774999999999999,,,,0.21350646536274576,,,,0.9600000000000003,,,,9.94408347546052,,,,3.8493226356621366,0.03648294990079251,11.283743869916721,0.0,1,0,2863.89604093263,31,0.02138512575367854
2052.11,2052.0,11.0,2052.0,2.0,46.5,7.066666666666666,0.7749999999999998,0.075,156.67471446707384,160.23199147336314,-0.2960105510000001,123.47346240837356,23.0,4.0,2.0,2.0,19.0,50.0,0.42406696259531723,73.47346240837355,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,102.47346240837354,0.7666666666666667,85.58055443940457,,,,964.4811372584878,990.0,0.07482049854830916,2.3256628577547647e-06,989.9251771757887,0.05204541698900628,,,,25.369582484557554,,,,0.864782608695652,,,,0.34232221775761823,,,,0.9600000000000005,,,,17.72588797993701,,,,13.58984745128504,0.0997015246806711,21.400580263641263,0.0,1,0,9784.690164925229,30,0.07549915250713911
2052.12,2052.0,12.0,2052.0,3.0,77.0,11.419354838709678,0.7749999999999997,0.07500000000000001,229.54565916889595,236.5785626071723,-0.39636746799999983,163.90522707831687,26.0,4.0,3.0,2.0,24.0,59.0,0.3671824184479646,104.90522707831688,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,137.90522707831693,1.0,104.90522707831688,,,,964.4937995939011,990.0,0.0868995092312444,0.0012724430719861354,989.9118280476966,0.08138894340801173,,,,25.336639510387585,,,,0.885483870967742,,,,0.41962090831326754,,,,0.9638709677419354,,,,22.37552798513381,,,,22.37552798513381,0.13451566945361157,33.174983960323985,15.937695215098335,1,1,16647.392820939556,31,0.12430848880629895
2053.01,2053.0,1.0,2052.0,4.0,108.0,15.870967741935484,0.7875000000000003,0.08749999999999995,410.0921117785494,422.15422229530225,-0.32654580800000005,313.59522764452777,29.0,5.0,4.0,2.0,33.0,73.0,0.23788946515739498,240.5952276445277,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,278.5952276445277,1.2903225806451613,197.72991944809465,147.64717267660288,,,964.9509108844655,990.0,0.13444530038817568,0.018566948773502307,989.8469877508381,0.2894861281822075,0.1547071365101797,,,24.606590738190604,24.524528885449087,,,0.9312903225806451,0.9144444444444445,,,0.7909196777923785,0.5905886907064114,,,0.9741935483870965,0.9699999999999999,,,43.44582039198918,31.50953116613492,,,52.59374879506062,0.16684073506460667,68.74378404291254,34.595975418385876,2,1,39129.74910352509,31,0.2921874933058923
2053.02,2053.0,2.0,2052.0,5.0,137.5,20.071428571428573,0.7875000000000002,0.08749999999999995,694.445163834918,714.7496640238006,-0.32466112599999997,532.009162323856,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.184428152484494,434.15201946671306,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,479.0091623238559,2.0,217.07600973335653,217.07600973335653,,,965.842487953713,990.0,0.20157487668823584,0.05683040389334263,989.7415947194186,0.33722939594900314,0.33722939594900314,,,23.561877369756786,23.561877369756786,,,0.9367857142857146,0.9367857142857146,,,0.8683040389334259,0.8683040389334259,,,0.9775000000000003,0.9775000000000003,,,45.927196895215374,45.927196895215374,,,91.85439379043075,0.17260092483701148,98.76531696718487,67.97416131061019,2,2,61726.1526271695,28,0.5103021877246156
2053.03,2053.0,3.0,2052.0,6.0,167.0,24.258064516129032,0.7875000000000003,0.08749999999999995,890.8507942160744,922.8071176782822,-0.39576539699999996,635.2002065184147,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.19537290616778652,513.2969807119631,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,567.3614968409954,2.4193548387096775,214.8447410713897,214.8447410713897,199.37172735728427,,966.2962222309471,990.0,0.24888631812565207,0.08127458746121155,989.6698390944131,0.3311189649160669,0.3311189649160669,0.28206977269929934,,23.042497898549957,23.042497898549957,22.62958773936352,,0.9361290322580643,0.9361290322580643,0.9315384615384613,,0.8593789642855586,0.8593789642855586,0.797486909429137,,0.9735483870967738,0.9735483870967738,0.9707692307692308,,44.303451444172325,44.303451444172325,40.01315856867947,,105.38661454617797,0.16567086427997668,129.81919628391432,81.91118937148234,3,2,78407.6412223564,31,0.5854811919232108
2053.04,2053.0,4.0,2052.0,7.0,197.5,28.666666666666668,0.7875000000000002,0.08749999999999995,1253.3355714004633,1297.1887182475816,-0.3863576779999997,902.5103966235106,45.0,11.0,10.0,10.0,72.0,148.0,0.16484430302387215,754.5103966235107,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,820.5103966235106,3.1333333333333333,242.16920451800794,242.16920451800794,242.16920451800794,210.02087302115152,967.4319965244756,990.0,0.4096229244964656,0.17137902106485553,989.4189980544385,0.41847248130525844,0.41847248130525844,0.41847248130525844,0.31227703392280304,21.568529048657904,21.568529048657904,21.568529048657904,21.204715775321183,0.9393333333333336,0.9393333333333336,0.9393333333333336,0.9349999999999999,0.9686768180720317,0.9686768180720317,0.9686768180720317,0.8400834920846061,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.97,47.07660993166538,47.07660993166538,47.07660993166538,39.62348061159594,146.5129605432089,0.16240608325932776,160.49867971476485,128.45324862899741,4,3,105489.33159111041,30,0.8139608919067162
2053.05,2053.0,5.0,2052.0,8.0,228.0,33.0,0.7875000000000003,0.08749999999999995,1314.8825644111766,1358.000179108725,-0.3628664760000001,969.9416468307903,47.0,10.0,10.0,10.0,115.0,192.0,0.19902713238573522,777.9416468307902,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,844.9416468307902,3.4838709677419355,225.5648054396356,225.5648054396356,225.5648054396356,209.24427639122584,967.7020916705321,990.0,0.4311515293158247,0.18595438681739485,989.3828940838667,0.3630842501757338,0.3630842501757338,0.3630842501757338,0.3099510761669305,21.317718163158943,21.317718163158943,21.317718163158943,21.05165223934551,0.9351612903225811,0.9351612903225811,0.9351612903225811,0.9299999999999998,0.9022592217585425,0.9022592217585425,0.9022592217585425,0.8369771055649032,0.9751612903225809,0.9751612903225809,0.9751612903225809,0.9700000000000002,43.06196646654581,43.06196646654581,43.06196646654581,38.9816320609687,148.0479794291385,0.1527044021633145,156.41131955774432,127.70948742638735,4,3,110147.69669527904,31,0.822488774606325
2053.06,2053.0,6.0,2052.0,9.0,258.5,37.333333333333336,0.7875000000000002,0.08749999999999995,734.5098071229532,757.7307921637756,-0.350233472,548.7419267963725,45.0,10.0,9.0,9.0,88.0,161.0,0.32254292663469164,387.74192679637247,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.74192679637247,1.8666666666666667,208.51340938731576,206.22691265771655,208.3634545392982,,965.9204862574687,990.0,0.20480663019742876,0.05345600433311581,989.7417373654696,0.3159511935440724,0.30936933246878134,0.3082225854855338,,23.505299914456682,23.00869783180799,22.307251998378014,,0.9346666666666666,0.933157894736842,0.9342857142857142,,0.8340536375492632,0.8249076506308662,0.8334538181571929,,0.9743333333333333,0.9742105263157895,0.9742857142857142,,43.774842326387706,42.25093737671427,41.5013469425193,,80.21741695156128,0.141569832210028,133.97546884732478,36.25249218478975,3,1,57756.54020512411,30,0.4456523163975626
2053.07,2053.0,7.0,2052.0,10.0,289.0,41.74193548387097,0.7875000000000003,0.08749999999999995,347.2993446725567,357.8010627935455,-0.335436778,263.285599704647,42.0,9.0,8.0,6.0,70.0,135.0,0.5199562646217815,128.28559970464696,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,187.285599704647,1.0,128.28559970464696,,,,964.800051514217,990.0,0.10372499127018726,0.0030696925634966267,989.8932053161666,0.12324922503067658,,,,24.969904576918413,,,,0.9029032258064515,,,,0.5131423988185878,,,,0.966451612903226,,,,27.543266207953813,,,,27.543266207953813,0.1028554476705275,41.77600033286161,16.46108007863425,1,1,20492.190058717624,31,0.1530181455997433
2053.08,2053.0,8.0,2052.0,11.0,320.0,46.12903225806452,0.7875000000000003,0.08749999999999995,242.06163952613917,249.36118537238332,-0.334548382,183.6652727561862,35.61290322580645,7.0,5.0,3.3225806451612905,49.16129032258065,100.09677419354838,0.54507089317408,83.56849856263779,0.0,0.0,0.0,0.0,0.0,0.0,35.61290322580645,7.0,5.0,3.3225806451612905,49.16129032258065,131.18140178844425,1.0,83.56849856263779,,,,964.52467832055,990.0,0.08460729606424237,2.459104483758408e-07,989.9153924580252,0.049362017429382385,,,,25.341352120046274,,,,0.8629032258064513,,,,0.33427399425055127,,,,0.9600000000000006,,,,17.23668904570205,,,,17.23668904570205,0.09375520530084198,20.8409761396243,12.360062902603802,1,1,12824.096650002322,31,0.09575938358723358
2053.09,2053.0,9.0,2052.0,12.0,350.5,50.5,0.7875000000000002,0.08749999999999995,194.23433947752784,199.35873170988714,-0.29376432200000013,153.23920161865337,30.0,6.0,4.0,2.0,30.0,72.0,0.4705874142736908,81.23920161865338,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,121.23920161865338,1.0,81.23920161865338,,,,964.484930976243,990.0,0.08121790964272273,0.0,989.9187820903575,0.04632563262255009,,,,25.38752548149162,,,,0.8616666666666664,,,,0.32495680647461345,,,,0.9600000000000006,,,,16.74901636022604,,,,16.74901636022604,0.10910545440594088,19.5880516881242,13.868284057076806,1,1,12059.291779362753,30,0.0930500908901447
