MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2017.1,2017.0,10.0,2017.0,1.0,16.0,2.7419354838709675,0.3375000000000002,312.93945960800164,-0.24391966499999998,287.17737985640986,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.37172702163405674,181.37092824350654,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,230.43544437253885,1.0,181.37092824350654,,,,964.8557956385986,990.0,0.11836607832611121,0.008663380979657433,989.8729705406946,0.23782766434716734,,,,24.77934723774805,,,,0.9280645161290328,,,,0.7254837129740261,,,,0.9729032258064513,,,,39.85050599592318,,,,39.85050599592318,0.13796861114359799,50.46615407457245,32.81596739766925,1,1,29648.776460966845,31,0.221391699977351
2017.11,2017.0,11.0,2017.0,2.0,46.5,7.066666666666666,0.3375000000000002,348.3271184360295,-0.2960105510000001,313.52799892446365,40.0,6.0,4.0,3.0,53.0,106.0,0.34259482131313373,207.52799892446362,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,257.5279989244637,1.0333333333333334,202.65196615181242,146.28098317953518,,,964.9443412553507,990.0,0.1274493251496467,0.012601718606635608,989.8599489562437,0.299615471653075,0.15139683948617608,,,24.615992229239946,24.403358996658802,,,0.9333333333333335,0.91,,,0.8106078646072501,0.5851239327181408,,,0.9730000000000001,0.97,,,44.48442070884446,30.9114667944204,,,45.51480293532514,0.1441689020904071,61.8229335888408,36.17202291368449,2,1,32770.658113434096,30,0.2528600163073618
2017.12,2017.0,12.0,2017.0,3.0,77.0,11.419354838709678,0.3375000000000002,741.9755989303653,-0.3963674679999998,642.7185399856537,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.20471757272718613,521.8798303082342,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,577.299185146944,2.4516129032258065,208.2779446860691,208.2779446860691,234.8265664719482,212.29680488365383,966.3185020347715,990.0,0.26963472056003157,0.09328399546444599,989.6370812839754,0.32103812623505645,0.32103812623505645,0.39671434662894406,0.3190424390906436,22.997541122968652,22.997541122968652,21.869505893866645,21.24049111477945,0.9316129032258068,0.9316129032258068,0.9376923076923074,0.94,0.8331117787442761,0.8331117787442761,0.9393062658877931,0.8491872195346153,0.974516129032258,0.974516129032258,0.9769230769230771,0.97,42.405913920193434,42.405913920193434,46.04595379147206,40.33449347077306,105.42253405844848,0.16241238205455985,161.33797388309225,59.1830358719985,4,2,78434.36533948565,31,0.5856807447691581
2018.01,2018.0,1.0,2017.0,4.0,108.0,15.870967741935484,0.3499999999999998,1688.1221917892608,-0.32654580800000005,1495.1849629970661,49.0,8.0,7.0,5.0,81.0,150.0,0.11076980554026807,1010.076611029835,335.1083519672312,25.539238869198638,4.925432020777658,8.065335987591647,11.170278398907708,285.4080666907556,74.53923886919863,12.925432020777658,15.065335987591647,16.170278398907705,366.40806669075556,1112.606617907403,4.0,252.51915275745876,252.51915275745876,252.51915275745876,252.51915275745876,969.4738593348474,990.0,0.7406146934874526,0.38589940416396123,988.8734859023486,0.45602357579799113,0.45602357579799113,0.45602357579799113,0.45602357579799113,18.943602991703262,18.943602991703262,18.943602991703262,18.943602991703262,0.9328935561859351,0.9328935561859351,0.9328935561859351,0.9328935561859351,1.0100766110298356,1.0100766110298356,1.0100766110298356,1.0100766110298356,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.51349543550936,42.51349543550936,42.51349543550936,42.51349543550936,170.05398174203742,0.12607693345922402,190.73816362215575,151.81949556284906,4,4,126520.16241607585,31,0.944744343011319
2018.02,2018.0,2.0,2017.0,5.0,137.5,20.071428571428573,0.3499999999999998,4062.3327942593846,-0.32466112599999997,3600.7242555495422,55.0,10.0,10.0,8.0,114.0,197.0,0.055956097121981206,1100.0,2303.724255549542,45.0,8.0,15.0,69.8359557546048,2165.888299794937,100.0,18.0,25.0,77.8359557546048,2279.8882997949368,1243.0,4.0,275.0,275.0,275.0,275.0,974.8171807715282,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.24591723535686,13.24591723535686,13.24591723535686,13.24591723535686,0.8835825602542406,0.8835825602542406,0.8835825602542406,0.8835825602542406,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.988622753669485,30.988622753669485,30.988622753669485,30.988622753669485,123.95449101467794,0.03574501566866246,149.4881409126891,103.2337338507904,4,4,83297.4179618636,28,0.6886360611926554
2018.03,2018.0,3.0,2017.0,6.0,167.0,24.258064516129032,0.3499999999999998,6540.320201288331,-0.39576539699999996,5634.368853948835,68.0,14.0,17.0,21.0,195.0,315.0,0.05622827382073267,1100.0,4219.368853948832,32.00000000000003,4.0,8.000000000000007,59.0,4116.368853948833,100.0,18.0,25.0,80.0,4311.368853948833,1243.0,1.2903225806451613,275.0,275.0,275.0,275.0,978.2656851049325,990.0598293041786,0.9219672131147545,0.4800000000000003,988.6578620910635,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.857242206131206,9.857242206131206,9.857242206131206,9.857242206131206,0.26715680032416367,0.26715680032416367,0.26715680032416367,0.26715680032416367,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,7.440618218926132,7.440618218926132,7.440618218926132,7.440618218926132,29.76247287570453,0.0058161027766874445,102.78839873009248,0.0,4,0,22143.279819524167,31,0.1653470715316918
2018.04,2018.0,4.0,2017.0,7.0,197.5,28.666666666666668,0.3499999999999998,5356.703797722431,-0.3863576779999997,4632.342523364793,84.0,14.0,20.0,27.0,219.0,364.0,0.08000750661040157,1100.0,3168.342523364794,16.000000000000007,4.000000000000001,5.0,53.0,3090.342523364795,100.0,18.0,25.0,80.0,3309.342523364795,1243.0,4.0,275.0,275.0,275.0,275.0,976.68177747646,990.0098972292285,0.9219672131147545,0.4800000000000003,988.6079300161139,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.391217759653584,11.391217759653584,11.391217759653584,11.391217759653584,0.84743757959349,0.84743757959349,0.84743757959349,0.84743757959349,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,25.579513419897708,25.579513419897708,25.579513419897708,25.579513419897708,102.31805367959083,0.022848042410831836,125.57052282728928,87.4755268504904,4,4,73668.99864930539,30,0.5684336315532823
2018.05,2018.0,5.0,2017.0,8.0,228.0,33.0,0.3499999999999998,3023.9798581185705,-0.3628664760000001,2639.924538004908,71.0,14.0,18.0,24.0,213.0,340.0,0.1336455779768444,1100.0,1199.9245380049076,29.000000000000004,4.0,7.000000000000001,52.1133153270856,1107.8112226778221,100.0,18.0,25.0,76.11331532708562,1320.811222677822,1243.0,4.0,275.0,275.0,275.0,275.0,972.719146601427,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.343951405457885,15.343951405457885,15.343951405457885,15.343951405457885,0.9115973686145412,0.9115973686145412,0.9115973686145412,0.9115973686145412,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.02052990379105,37.02052990379105,37.02052990379105,37.02052990379105,148.08211961516426,0.05923432724406909,169.54964494404445,125.79183342245243,4,4,110173.09699368218,31,0.8226784423064679
2018.06,2018.0,6.0,2017.0,9.0,258.5,37.333333333333336,0.3499999999999998,1532.05328684839,-0.350233472,1344.2515671687167,62.0,12.0,14.0,16.0,153.0,257.0,0.19906491737082468,976.910320631821,110.34124653689584,13.468730414117708,2.200399434990524,3.6865907115746674,6.869493947822309,84.11603202839062,75.4687304141177,14.200399434990523,17.68659071157467,22.869493947822306,237.11603202839063,1084.266041192504,3.7666666666666666,258.8897919601412,258.8897919601412,258.8897919601412,261.1838409800835,969.0471729393607,990.0,0.7064737444622797,0.3595717160363984,988.9339545395013,0.4765784257695357,0.4765784257695357,0.4765784257695357,0.4852882384913508,19.410203174370867,19.410203174370867,19.410203174370867,18.897944648137628,0.9363010840909357,0.9363010840909357,0.9363010840909357,0.9351753270751332,1.035559167840565,1.035559167840565,1.035559167840565,1.0447353639203343,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.07461702662911,45.07461702662911,45.07461702662911,44.21795944428934,169.12428665384246,0.1291781282510259,187.54683686597417,135.49017239690122,4,3,121769.48639076661,30,0.9395793702991251
2018.07,2018.0,7.0,2017.0,10.0,289.0,41.74193548387097,0.3499999999999998,831.6656713902784,-0.335436778,734.0257327757519,61.38709677419355,11.67741935483871,12.35483870967742,12.35483870967742,148.8709677419355,246.6451612903226,0.34781052823049513,487.38057148542924,0.0,0.0,0.0,0.0,0.0,0.0,61.38709677419355,11.67741935483871,12.35483870967742,12.35483870967742,148.8709677419355,572.7999263241388,2.3225806451612905,208.1929255286343,208.1929255286343,220.08363332729783,,966.7204050883917,990.0,0.25530654633197686,0.0766003311773419,989.6680931224906,0.3133812163073317,0.3133812163073317,0.34473562062732205,,22.634306817791526,22.634306817791526,21.807897927477367,,0.9329032258064517,0.9329032258064517,0.9359999999999997,,0.8327717021145374,0.8327717021145374,0.8803345333091912,,0.9745161290322577,0.9745161290322577,0.9760000000000002,,41.940528241509845,41.940528241509845,42.993975291674005,,97.75008077065644,0.13130187231625468,141.29908439148744,65.19967155173987,3,2,72726.0600933684,31,0.5430560042814248
2018.08,2018.0,8.0,2017.0,11.0,320.0,46.12903225806452,0.3499999999999998,544.4496455209971,-0.334548382,480.69898372466395,58.0,10.0,10.0,7.0,117.0,202.0,0.4235183498370386,278.6989837246641,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,356.69898372466406,1.5806451612903225,188.78488328800415,154.85206186313673,,,965.6154829661843,990.0,0.16041663666132758,0.025739796744932812,989.8138435665935,0.26512496293771537,0.17057578050276612,,,23.933235637471522,23.875545652761257,,,0.9287096774193552,0.9183333333333334,,,0.7551395331520161,0.6194082474525467,,,0.9741935483870969,0.9700000000000001,,,40.27837032193219,32.30385831669543,,,59.03544934452953,0.12231279373224684,75.14523935720955,47.01892330149118,2,1,43922.37431232995,31,0.32797471858071947
2018.09,2018.0,9.0,2017.0,12.0,350.5,50.5,0.3499999999999998,421.2458819327402,-0.29376432200000013,377.93442811729807,48.0,8.0,7.0,4.0,79.0,146.0,0.38789601239424226,231.93442811729795,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,294.93442811729795,1.0333333333333334,227.33715612918076,137.91815964351528,,,965.1785573813626,990.0,0.1399044226219809,0.01641568405544924,989.8436798933225,0.37138026031909777,0.1345261979250329,,,24.293742251640943,24.327010672743363,,,0.9400000000000002,0.91,,,0.9093486245167237,0.5516726385740611,,,0.9766666666666665,0.97,,,49.76415264326224,29.053090238013716,,,50.732588984529364,0.13390957698473455,58.33284628938689,42.523194280502366,2,1,36527.464068861154,30,0.2818477165807188
2018.1,2018.0,10.0,2018.0,1.0,16.0,2.7419354838709675,0.3499999999999998,359.19275250743345,-0.24391966499999998,328.52779095571896,44.0,7.0,6.0,3.0,60.0,120.0,0.36545960505041875,208.52779095571893,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,265.52779095571896,1.0,208.52779095571893,,,,964.9878468504824,990.0,0.13013838076020182,0.011731496559660598,989.8581301226807,0.30823206190909863,,,,24.562051210288995,,,,0.9390322580645164,,,,0.8341111638228754,,,,0.9716129032258061,,,,45.846510557375936,,,,45.846510557375936,0.13950086570575967,49.68431131403421,43.026533079831935,1,1,34109.80385468772,31,0.2547028364298665
2018.11,2018.0,11.0,2018.0,2.0,46.5,7.066666666666666,0.3499999999999998,469.27017477266804,-0.2960105510000001,420.6520517218548,42.0,7.0,6.0,3.0,56.0,114.0,0.27783740928350104,306.6520517218548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,361.65205172185483,1.6666666666666667,193.13119884112535,170.28127932109416,,,965.3619692286542,990.0,0.16218991117269857,0.031330410344370965,989.8064796784832,0.2762933162537821,0.21125763255265045,,,24.16821713357523,24.073926532815285,,,0.9300000000000003,0.923,,,0.7725247953645015,0.6811251172843766,,,0.9739999999999999,0.9715000000000001,,,41.60726919211304,36.0421326925415,,,65.63535765380738,0.15494320964232644,98.13404875646995,45.95710222704231,2,1,47257.45751074132,30,0.36464087585448546
2018.12,2018.0,12.0,2018.0,3.0,77.0,11.419354838709678,0.3499999999999998,803.0604363370674,-0.3963674679999998,691.6529752064029,44.0,8.0,6.0,4.0,64.0,126.0,0.1832599553461043,565.6529752064027,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,623.6529752064027,2.6774193548387095,215.68150125635108,215.68150125635108,198.23757873831997,,966.5451049627713,990.0,0.2782046233080595,0.096448227955179,989.6253471487369,0.3348768175532835,0.3348768175532835,0.27887681606048315,,22.74536536841239,22.74536536841239,22.647119260792707,,0.9358064516129032,0.9358064516129032,0.9319047619047619,,0.8627260050254043,0.8627260050254043,0.7929503149532799,,0.9741935483870966,0.9741935483870966,0.9714285714285715,,43.95189649453991,43.95189649453991,39.86610855189675,,114.90986652423575,0.16610328761497561,132.88166469096063,95.57932787510448,3,2,85492.94069403135,31,0.6383881473568649
2019.01,2019.0,1.0,2018.0,4.0,108.0,15.870967741935484,0.3625000000000001,1002.2320261862519,-0.32654580800000005,883.5949594732575,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.1660493656921616,737.4981852797092,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,799.7239917313221,3.0,245.83272842656976,245.83272842656976,245.83272842656976,,967.3563550557376,990.0,0.39079421092210825,0.16061268958272795,989.4485930994952,0.42964017898799267,0.42964017898799267,0.42964017898799267,,21.662597864769744,21.662597864769744,21.662597864769744,,0.9400000000000004,0.9400000000000004,0.9400000000000004,,0.983330913706279,0.983330913706279,0.983330913706279,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,48.07788555038,48.07788555038,48.07788555038,,144.23365665114002,0.1632196359429263,156.08616735715557,130.26675980026022,3,3,107309.84054844818,31,0.8012980925063334
2019.02,2019.0,2.0,2018.0,5.0,137.5,20.071428571428573,0.3625,1316.9111408079564,-0.32466112599999997,1161.9243187994189,49.0,8.0,7.0,5.0,93.0,162.0,0.14139820953991558,979.0459906316094,20.878328167809393,6.220054301240213,1.03102855149676,0.902149982559665,0.6443928446854751,12.080702487827278,55.22005430124021,9.031028551496759,7.902149982559665,5.644392844685476,105.08070248782727,1051.1992234669058,3.892857142857143,251.99343077550415,251.99343077550415,251.99343077550415,249.83358210170852,968.4271557088207,990.0,0.6506235799076201,0.3529587839673086,988.9964176361252,0.4533417283916933,0.4533417283916933,0.4533417283916933,0.44585764459665256,20.11592019891268,20.11592019891268,20.11592019891268,19.995634763211196,0.9369562268767536,0.9369562268767536,0.9369562268767536,0.9365909741019639,1.007973723102017,1.007973723102017,1.007973723102017,0.9993343284068346,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9792000000000003,45.50106760405574,45.50106760405574,45.50106760405574,44.77812613543103,176.48367257594492,0.15279365706078743,190.82208480338127,153.0687416129935,4,3,118597.02797103502,28,0.9804648476441387
2019.03,2019.0,3.0,2018.0,6.0,167.0,24.258064516129032,0.3625000000000001,2217.9548926922494,-0.39576539699999996,1899.7560906872643,59.0,11.0,12.0,13.0,144.0,239.0,0.12709010418060118,1100.0,560.7560906872644,40.491368026213415,6.940204013267196,12.507233737834774,30.50137731771731,470.31590759223155,99.49136802621342,17.9402040132672,24.507233737834774,43.50137731771729,614.3159075922316,1241.9388057773153,4.0,275.0,275.0,275.0,275.0,970.8321832615559,990.0,0.9194362931358675,0.4800000000000003,988.6005637068644,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.233445665308057,17.233445665308057,17.233445665308057,17.233445665308057,0.927759583991649,0.927759583991649,0.927759583991649,0.927759583991649,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.273244580606445,42.273244580606445,42.273244580606445,42.273244580606445,169.09297832242575,0.09024248255920224,183.9288805540353,162.9279941470461,4,4,125805.17587188481,31,0.939405435124588
2019.04,2019.0,4.0,2018.0,7.0,197.5,28.666666666666668,0.36250000000000004,2277.298270394228,-0.3863576779999997,1958.352039343915,54.0,13.0,14.0,19.0,117.0,217.0,0.11083038109586837,1100.0,641.352039343915,46.0,5.0,11.0,56.1552476844903,523.1967916594252,100.0,18.0,25.0,75.1552476844903,640.1967916594251,1243.0,4.0,275.0,275.0,275.0,275.0,971.0142678174705,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.048830189414502,17.048830189414502,17.048830189414502,17.048830189414502,0.9272553843339713,0.9272553843339713,0.9272553843339713,0.9272553843339713,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.79483879124542,41.79483879124542,41.79483879124542,41.79483879124542,167.17935516498167,0.08539138512040778,169.55218452399376,165.8621216034136,4,4,120369.1357187868,30,0.9287741953610092
2019.05,2019.0,5.0,2018.0,8.0,228.0,33.0,0.3625000000000001,1721.4959160348421,-0.3628664760000001,1495.051896803608,55.0,13.0,13.0,17.0,178.0,276.0,0.19056872372029074,1039.0291636164716,180.02273318713682,22.879535996534532,2.84528746851431,5.912717782135823,11.088356754280163,137.29683518567197,77.87953599653453,15.845287468514309,18.91271778213582,28.08835675428017,315.29683518567197,1151.6667048636564,3.935483870967742,263.9140349209693,263.9140349209693,263.9140349209693,264.34133877449915,969.5623740405647,990.0,0.7894451167636231,0.41642103870148195,988.7941338445349,0.4951293616984849,0.4951293616984849,0.4951293616984849,0.49686491054983967,18.736630442271768,18.736630442271768,18.736630442271768,18.587268306824782,0.9338907236968846,0.9338907236968846,0.9338907236968846,0.9334693942966698,1.0556561396838773,1.0556561396838773,1.0556561396838773,1.057365355097997,0.979677419354839,0.979677419354839,0.979677419354839,0.9796551724137934,44.23228142553929,44.23228142553929,44.23228142553929,43.92551424740324,173.7884543790274,0.11940906897693587,186.8268872317015,144.9809092214234,4,3,129298.6100579964,31,0.965491413216819
2019.06,2019.0,6.0,2018.0,9.0,258.5,37.333333333333336,0.36250000000000004,854.0647831505122,-0.350233472,745.6330312110596,53.0,12.0,12.0,13.0,120.0,210.0,0.2952400567258508,535.6330312110597,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,612.6330312110598,2.5,211.90756883213498,211.90756883213498,224.8597020354458,206.500977907452,966.7631983314865,990.0,0.28242472807428054,0.09389426973450551,989.6236810021913,0.3250325869516529,0.3250325869516529,0.3627932653035885,0.3018739219828924,22.535450083753197,22.535450083753197,21.706019328921048,21.042174619144106,0.9336666666666669,0.9336666666666669,0.9357142857142854,0.93,0.8476302753285399,0.8476302753285399,0.8994388081417833,0.8260039116298079,0.9746666666666665,0.9746666666666665,0.975714285714286,0.97,42.496197914260826,42.496197914260826,43.650524021801495,38.45354853332591,106.64442532313987,0.14133723500793588,153.81419413330363,64.71282939182393,4,2,76783.98623266068,30,0.5924690295729991
2019.07,2019.0,7.0,2018.0,10.0,289.0,41.74193548387097,0.3625000000000001,509.6518778535123,-0.335436778,447.68033372281104,50.0,10.0,9.0,9.0,108.0,186.0,0.41803774252796877,261.68033372281093,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.680333722811,1.3870967741935485,203.4178667698329,150.51137296185993,,,965.4713891644545,990.0,0.15177575658691136,0.02233606674456219,989.8258881766684,0.30684169054992133,0.16065035093816238,,,24.047657321664104,24.0022670288989,,,0.9322580645161295,0.9166666666666666,,,0.8136714670793317,0.6020454918474397,,,0.9761290322580648,0.9700000000000001,,,43.84494942060577,31.512406959394337,,,56.04330050166164,0.12481703760466115,68.09173870326636,46.967849908602886,2,1,41696.21557323626,31,0.31135166945367576
2019.08,2019.0,8.0,2018.0,11.0,320.0,46.12903225806452,0.3625000000000001,407.5449929900172,-0.334548382,358.1204677161005,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.49151274089712954,183.4753064257779,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,251.249499974165,1.0,183.4753064257779,,,,965.100478117623,990.0,0.12534570310322585,0.009253378143176604,989.8654009187537,0.2465933816191899,,,,24.518329419511588,,,,0.9274193548387101,,,,0.7339012257031117,,,,0.9732258064516126,,,,39.883301548010195,,,,39.883301548010195,0.11048707723910811,53.084675079988564,28.505953393984203,1,1,29673.176351719594,31,0.2215738974889456
2019.09,2019.0,9.0,2018.0,12.0,350.5,50.5,0.36250000000000004,328.1274588261189,-0.29376432200000013,293.1853079051502,46.0,7.0,6.0,4.0,75.0,138.0,0.472107345329361,155.18530790515024,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.1853079051502,1.0,155.18530790515024,,,,964.8718197925599,990.0,0.11290139719934604,0.005518530790515024,989.8815800720101,0.17223550525704753,,,,24.837524774192865,,,,0.9196666666666669,,,,0.6207412316206009,,,,0.9699999999999995,,,,33.744296403001634,,,,33.744296403001634,0.11476232621152609,38.9737060859301,27.129588388069195,1,1,24295.893410161167,30,0.187468313350009
2019.1,2019.0,10.0,2019.0,1.0,16.0,2.7419354838709675,0.3625000000000001,274.1055189919676,-0.24391966499999998,249.86886818386793,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4222660771926701,144.48177140967425,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,193.35273915160982,1.0,144.48177140967425,,,,964.7585490771139,990.0,0.10580207016532146,0.004448177140967425,989.8897497526935,0.14846375847213453,,,,24.98273691710769,,,,0.9135483870967747,,,,0.5779270856386972,,,,0.9699999999999995,,,,31.384247435659262,,,,31.384247435659262,0.1254848770912643,35.24362699002401,28.34378530775228,1,1,23349.88009213049,31,0.174356930198107
2019.11,2019.0,11.0,2019.0,2.0,46.5,7.066666666666666,0.36250000000000004,326.22346874034287,-0.2960105510000001,291.2184428253698,40.0,6.0,4.0,3.0,53.0,106.0,0.36852821191751167,185.2184428253697,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.21844282536975,1.0,185.2184428253697,,,,964.8731322890143,990.0,0.1199641018684792,0.00941494108174351,989.8706209570496,0.25114576542421874,,,,24.746342902611143,,,,0.9299999999999999,,,,0.7408737713014789,,,,0.9716666666666665,,,,40.65885536408529,,,,40.65885536408529,0.13854932157399583,59.37384187825018,32.173100792133994,1,1,29274.37586214141,30,0.22588252980047382
2019.12,2019.0,12.0,2019.0,3.0,77.0,11.419354838709678,0.3625000000000001,462.1455990540795,-0.3963674679999998,395.7430372117314,42.0,7.0,5.0,3.0,61.0,118.0,0.30003699921736215,277.7430372117315,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,331.7430372117316,1.4193548387096775,212.88625598085042,154.65847831979335,,,965.251849978156,990.0,0.1521286839448555,0.0255486074423463,989.8223227086129,0.3389136364104904,0.17024727447696442,,,24.231559094046368,24.252148147071686,,,0.9345161290322583,0.9161538461538462,,,0.8515450239234018,0.6186339132791734,,,0.9758064516129029,0.9700000000000001,,,46.374066063972435,32.69526973071559,,,60.084985628466065,0.15164850236523242,72.82296073149057,50.13145229272935,2,1,44703.22930757876,31,0.3338054757137004
2020.01,2020.0,1.0,2019.0,4.0,108.0,15.870967741935484,0.375,680.9407924627901,-0.32654580800000005,597.5564069846943,46.0,7.0,6.0,4.0,76.0,139.0,0.23620727024289104,458.55640698469426,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,517.5564069846943,2.096774193548387,219.97677058207702,219.97677058207702,192.2296134789151,,966.1314043183559,990.0,0.22326681570464638,0.06439181400368316,989.7123413702917,0.3498326406471268,0.3498326406471268,0.2617745469553576,,23.231104411289003,23.231104411289003,22.701610859926443,,0.9377419354838709,0.9377419354838709,0.93,,0.8799070823283082,0.8799070823283082,0.7689184539156603,,0.975483870967742,0.975483870967742,0.9700000000000001,,45.83070089586696,45.83070089586696,38.61508885749032,,95.39834587471681,0.15913672478448485,118.68265064574885,72.23203964015634,3,2,70976.36933078937,31,0.5299908104150939
2020.02,2020.0,2.0,2019.0,5.0,138.0,20.137931034482758,0.375,1045.2554434614508,-0.32466112599999997,917.997764999517,49.0,8.0,7.0,5.0,93.0,162.0,0.17976994888588232,755.997764999517,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,819.997764999517,3.2413793103448274,233.14314553462685,233.14314553462685,233.14314553462685,234.35450335335057,967.4857055657852,990.0,0.41906372397211455,0.1850065324834414,989.3959297435445,0.3888687734821687,0.3888687734821687,0.3888687734821687,0.3919833894346633,21.521355404276964,21.521355404276964,21.521355404276964,20.51436080563625,0.9379310344827588,0.9379310344827588,0.9379310344827588,0.9385714285714284,0.9325725821385072,0.9325725821385072,0.9325725821385072,0.9374180134134023,0.9772413793103449,0.9772413793103449,0.9772413793103449,0.9771428571428571,45.02816228171422,45.02816228171422,45.02816228171422,43.156503816074654,145.50157397316073,0.1585655529662482,190.69447508889454,114.38834492350989,4,3,101269.09548531985,29,0.8083420776286706
2020.03,2020.0,3.0,2019.0,6.0,168.0,24.419354838709676,0.375,2318.304910791033,-0.39576539699999996,1974.240587021185,59.0,11.0,12.0,13.0,144.0,239.0,0.12460511628695237,1097.2468000584613,637.9937869627228,37.601467943898356,6.449480901514128,11.64652507314254,34.70259092265858,547.5937221215094,96.60146794389836,17.44948090151413,23.64652507314254,47.70259092265858,691.5937221215095,1234.944273977016,4.0,274.3117000146153,274.3117000146153,274.3117000146153,274.3117000146153,971.0196771546188,990.0,0.9080510769425958,0.4764208400759997,988.6155280829817,0.5323421825415023,0.5323421825415023,0.5323421825415023,0.5323421825415023,17.063508745821125,17.063508745821125,17.063508745821125,17.063508745821125,0.9265281432015552,0.9265281432015552,0.9265281432015552,0.9265281432015552,1.0972468000584619,1.0972468000584619,1.0972468000584619,1.0972468000584619,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.68849779729414,41.68849779729414,41.68849779729414,41.68849779729414,166.75399118917656,0.08780481172161322,188.73146580503501,157.73223068889516,4,4,124064.9694447473,31,0.9264110621620916
2020.04,2020.0,4.0,2019.0,7.0,198.5,28.8,0.375,2552.4208314760326,-0.3863576779999997,2182.615561828066,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.12276019920618661,1100.0,813.6155618280659,35.33333333333334,4.333333333333333,8.333333333333336,56.21980217998974,709.3957596480763,100.0,18.0,25.0,79.21980217998976,860.3957596480764,1243.0,4.0,275.0,275.0,275.0,275.0,971.6271058895305,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.43599211735467,16.43599211735467,16.43599211735467,16.43599211735467,0.9232262367980518,0.9232262367980518,0.9232262367980518,0.9232262367980518,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.11966717308504,40.11966717308504,40.11966717308504,40.11966717308504,160.47866869234016,0.0739259963998767,167.94064674871555,155.7074144936397,4,4,115544.64145848494,30,0.89154815940189
2020.05,2020.0,5.0,2019.0,8.0,229.0,33.12903225806452,0.375,1803.1635449740577,-0.3628664760000001,1557.7981945179056,55.0,13.0,13.0,17.0,178.0,276.0,0.18158875070452746,1065.3076758558916,216.49051866201393,26.544405131664682,3.3071872827302218,6.881324903237802,13.33456093208057,166.42304041230068,81.54440513166467,16.307187282730222,19.881324903237804,30.334560932080564,344.4230404123007,1183.0405931735245,4.0,266.3269189639729,266.3269189639729,266.3269189639729,266.3269189639729,969.7732069808175,990.0,0.8282785225660084,0.4407613427369311,988.7309601346972,0.5036634595670924,0.5036634595670924,0.5036634595670924,0.5036634595670924,18.454089694312238,18.454089694312238,18.454089694312238,18.454089694312238,0.9331341885052017,0.9331341885052017,0.9331341885052017,0.9331341885052017,1.065307675855892,1.065307675855892,1.065307675855892,1.065307675855892,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.965837763704336,43.965837763704336,43.965837763704336,43.965837763704336,175.86335105481734,0.11579169491349309,186.61343793147418,161.42032448176394,4,4,130842.33318478415,31,0.9770186169712078
2020.06,2020.0,6.0,2019.0,9.0,259.5,37.5,0.375,926.1073031626737,-0.350233472,804.4746370759668,53.0,12.0,12.0,13.0,120.0,210.0,0.27364759816689804,594.4746370759666,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,671.4746370759668,2.6666666666666665,221.51500259632593,221.51500259632593,228.96369144787252,216.9854006285358,967.0095875855684,990.0,0.3191742765005934,0.1160674783045378,989.5647582451949,0.35317288682010184,0.35317288682010184,0.37563961281077457,0.33375288174099643,22.201997772806457,22.201997772806457,21.502681945585664,20.778160397011813,0.9363333333333335,0.9363333333333335,0.9370588235294114,0.9366666666666666,0.8860600103853041,0.8860600103853041,0.9158547657914904,0.8679416025141432,0.9759999999999999,0.9759999999999999,0.977058823529412,0.9766666666666666,43.97326965667794,43.97326965667794,44.160568740561935,40.45540046694,117.0164016463683,0.14410823350018523,168.9155632346668,71.02861718111389,4,2,84251.80918538517,30,0.6500911202576016
2020.07,2020.0,7.0,2019.0,10.0,290.0,41.87096774193548,0.375,513.7096639730265,-0.335436778,449.0907460315612,50.0,10.0,9.0,9.0,108.0,186.0,0.4186479983423873,263.09074603156125,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,332.09074603156125,1.4193548387096775,197.65970385893846,156.02786979625398,,,965.4786373820612,990.0,0.1522441591986734,0.022622401213464368,989.825133439588,0.28752651363390885,0.17332980185893068,,,24.05896954389281,23.934834052291794,,,0.9316129032258069,0.9184615384615386,,,0.7906388154357537,0.6241114791850161,,,0.9741935483870967,0.9700000000000001,,,42.49481549181467,32.63812472154332,,,56.1817710202038,0.12437654221864744,74.33609934971695,42.85899653315168,2,1,41799.237639031635,31,0.3121209501122434
2020.08,2020.0,8.0,2019.0,11.0,321.0,46.25806451612903,0.375,390.45796612839536,-0.334548382,341.4728108256707,47.0,8.0,6.0,5.0,89.0,155.0,0.45604810709706833,186.47281082567073,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.47281082567076,1.0,186.47281082567073,,,,965.0376520328684,990.0,0.12409970750108279,0.009107421759495984,989.8667928707398,0.24998927144523028,,,,24.579151566425846,,,,0.9300000000000003,,,,0.7458912433026831,,,,0.9722580645161287,,,,40.67977657558429,,,,40.67977657558429,0.11862282845049356,49.594901244490096,31.48442368356863,1,1,30265.75377223472,31,0.2259987587532461
2020.09,2020.0,9.0,2019.0,12.0,351.5,50.666666666666664,0.375,315.7593358537391,-0.29376432200000013,280.9747756491476,40.0,6.0,4.0,3.0,65.0,118.0,0.42115081742732385,162.97477564914757,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.9747756491476,1.0,162.97477564914757,,,,964.8358937371714,990.0,0.11249137884110919,0.006297477564914761,989.8812111435938,0.18954819439470497,,,,24.855769212028015,,,,0.922666666666667,,,,0.65189910259659,,,,0.9699999999999995,,,,35.580206027931354,,,,35.580206027931354,0.12634202051434643,40.50110219703474,29.764205262028145,1,1,25617.748340110575,30,0.1976678112662853
2020.1,2020.0,10.0,2020.0,1.0,16.0,2.7419354838709675,0.375,268.6222498153718,-0.24391966499999998,244.0514063704299,41.0,6.0,4.0,3.0,56.0,110.0,0.4510348788907056,134.05140637042993,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.0514063704299,1.0,134.05140637042993,,,,964.747063654626,990.0,0.10297207035355568,0.003405140637042991,989.8936227890096,0.12734105710800492,,,,25.01921807727534,,,,0.91,,,,0.5362056254817197,,,,0.9699999999999995,,,,29.0429286107335,,,,29.0429286107335,0.11893407740984757,32.26564276067054,25.123615564212265,1,1,21607.938886385706,31,0.16134960339296375
2020.11,2020.0,11.0,2020.0,2.0,46.5,7.066666666666666,0.375,286.861199617931,-0.2960105510000001,255.01847145814665,36.0,5.0,3.0,2.0,47.0,93.0,0.36914240558677464,162.01847145814673,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.0184714581467,1.0,162.01847145814673,,,,964.7799350943707,990.0,0.1100909096788861,0.006347392152160322,989.883561698169,0.1916617774388511,,,,24.911964826359206,,,,0.9210000000000002,,,,0.6480738858325871,,,,0.9703333333333329,,,,35.41943469669537,,,,35.41943469669537,0.13782182515601113,48.52401641940249,27.32985252761237,1,1,25501.99298162067,30,0.1967746372038632
2020.12,2020.0,12.0,2020.0,3.0,77.0,11.419354838709678,0.375,436.3195572870759,-0.3963674679999998,371.46597797679135,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.30890823295712333,258.4337199122752,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,309.94984894453336,1.3548387096774193,203.69153663924408,154.27342558763328,,,965.1558884862126,990.0,0.14489109374541695,0.021769144110522522,989.8333397621441,0.30607975536451515,0.16881103651782342,,,24.37137152056692,24.31951215692084,,,0.9332258064516132,0.9190909090909091,,,0.814766146556976,0.6170937023505334,,,0.974838709677419,0.97,,,44.44468570687829,32.809598020405424,,,56.086801133473735,0.15017901430722091,71.05084936763255,41.27201910455421,2,1,41728.58004330448,31,0.3115933396304098
2021.01,2021.0,1.0,2020.0,4.0,108.0,15.870967741935484,0.38749999999999984,620.5813035849072,-0.32654580800000005,542.0551170914867,41.0,6.0,4.0,3.0,66.0,120.0,0.22478907592149383,422.0551170914867,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.05511709148664,2.032258064516129,208.0127838093276,208.0127838093276,186.9160336577763,,965.8860824139007,990.0,0.20355594279109557,0.055532915924276505,989.7409111412849,0.3135381554877414,0.3135381554877414,0.247348508450474,,23.54129057189612,23.54129057189612,22.888004228880643,,0.9345161290322582,0.9345161290322582,0.93,,0.8320511352373103,0.8320511352373103,0.7476641346311053,,0.9735483870967743,0.9735483870967743,0.97,,43.66359231109869,43.66359231109869,37.85978749806976,,88.54846808987705,0.16280692986936277,113.57936249420929,69.95807920975835,3,2,65880.06025886853,31,0.49193593383265033
2021.02,2021.0,2.0,2020.0,5.0,137.5,20.071428571428573,0.3874999999999999,991.8877746551765,-0.32466112599999997,867.1021564634178,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.17763525105159858,714.0307278919894,0.0,0.0,0.0,0.0,0.0,0.0,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,774.8164421777036,3.2142857142857144,222.74381933582896,222.74381933582896,222.74381933582896,213.72992612767732,967.2825369439267,990.0,0.37948961574986784,0.15755035234954543,989.4629600319007,0.353932630244883,0.353932630244883,0.353932630244883,0.3235402491097652,21.826490457728788,21.826490457728788,21.826490457728788,21.057151956277078,0.9360714285714288,0.9360714285714288,0.9360714285714288,0.9349999999999999,0.8909752773433162,0.8909752773433162,0.8909752773433162,0.8549197045107092,0.9757142857142858,0.9757142857142858,0.9757142857142858,0.975,43.530958487347434,43.530958487347434,43.530958487347434,40.25067440236307,139.2180199768344,0.16075984483355568,166.59215542301598,120.41664535318873,4,3,93554.5094244327,28,0.7734334443157466
2021.03,2021.0,3.0,2020.0,6.0,167.0,24.258064516129032,0.38749999999999984,2806.1085285907097,-0.39576539699999996,2375.766274451629,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09823128635042891,1090.993623047434,1081.90168366226,38.28215370985181,6.689085506944473,11.468801113280652,36.240380874845954,989.2212624573369,90.83054080662599,16.398762926299312,21.53331724231291,46.659735713555634,1109.3502947154016,1219.7562440226723,4.0,272.7484057618585,272.7484057618585,272.7484057618585,272.7484057618585,971.7954256266684,990.0,0.884770232185575,0.46974019744131185,988.6454895703733,0.5268053457947266,0.5268053457947266,0.5268053457947266,0.5268053457947266,16.323258597909707,16.323258597909707,16.323258597909707,16.323258597909707,0.9128345660578389,0.9128345660578389,0.9128345660578389,0.9128345660578389,1.0909936230474346,1.0909936230474346,1.0909936230474346,1.0909936230474346,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.16709958968645,39.16709958968645,39.16709958968645,39.16709958968645,156.6683983587458,0.08440465348852134,191.6214881566076,103.7190742849392,4,4,116561.28837890689,31,0.8703799908819212
2021.04,2021.0,4.0,2020.0,7.0,197.5,28.666666666666668,0.3874999999999999,4140.423924043749,-0.3863576779999997,3520.5461519174373,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.09238550241786635,1100.0,2102.546151917438,25.33333333333333,3.999999999999999,6.333333333333332,54.333333333333336,2012.5461519174378,100.0,18.0,25.0,80.0,2197.5461519174373,1243.0,4.0,275.0,275.0,275.0,275.0,974.6195685911088,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.443529415776357,13.443529415776357,13.443529415776357,13.443529415776357,0.8856058218971351,0.8856058218971351,0.8856058218971351,0.8856058218971351,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.558836460628022,31.558836460628022,31.558836460628022,31.558836460628022,126.2353458425121,0.03820470885883438,150.77695038310048,102.47839633912605,4,4,90889.4490066087,30,0.7013074769028449
2021.05,2021.0,5.0,2020.0,8.0,228.0,33.0,0.38749999999999984,2306.9030427603316,-0.3628664760000001,1982.5276539402857,65.0,14.0,17.0,23.0,202.0,321.0,0.1653952822516667,1100.0,561.5276539402855,34.0181989386697,3.989477763943166,7.845341980583303,37.41152337953058,478.26311187755886,99.01819893866971,17.989477763943164,24.845341980583303,60.41152337953057,680.2631118775588,1241.8530186831965,4.0,275.0,275.0,275.0,275.0,971.0500082495456,990.0,0.9191797569224026,0.4800000000000003,988.6008202430779,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.015877213531923,17.015877213531923,17.015877213531923,17.015877213531923,0.9260810188056193,0.9260810188056193,0.9260810188056193,0.9260810188056193,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.67091086890623,41.67091086890623,41.67091086890623,41.67091086890623,166.68364347562493,0.08654352265644091,182.11771984617138,150.52151264829664,4,4,124012.63074586495,31,0.9260202415312496
2021.06,2021.0,6.0,2020.0,9.0,258.5,37.333333333333336,0.3874999999999999,1258.5660740419742,-0.350233472,1087.7591872738863,62.0,12.0,14.0,16.0,153.0,257.0,0.24531694483978705,819.376185572195,11.383001701691326,2.7460937957387634,0.5215380246754194,0.6200856958119788,0.7086693666422617,6.786614818822902,64.74609379573876,12.521538024675419,14.620085695811978,16.708669366642262,159.7866148188229,911.2639030884212,3.3666666666666667,242.17343620886314,242.17343620886314,240.88245208184068,254.3208258725017,968.1314391292591,990.0,0.5196326787598284,0.24361943493921395,989.2367478863009,0.4199217632394398,0.4199217632394398,0.4156698668330847,0.46059801110797477,20.685386993802418,20.685386993802418,20.573105837154735,19.498248541734416,0.9373299864980138,0.9373299864980138,0.9371392712478718,0.9369153534569544,0.9686937448354525,0.9686937448354525,0.9635298083273626,1.0172833034900068,0.9786666666666668,0.9786666666666668,0.9785714285714286,0.9800000000000003,44.897295495928375,44.897295495928375,44.365615012393846,44.53617269699143,150.501506505454,0.1386924016636456,187.51132061546951,102.58123563869304,4,2,108361.08468392685,30,0.8361194805858553
2021.07,2021.0,7.0,2020.0,10.0,289.0,41.74193548387097,0.38749999999999984,633.8163336511741,-0.335436778,551.4317764897314,58.0,11.0,11.0,11.0,136.0,227.0,0.4220932223365702,324.4317764897313,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,404.4317764897314,1.5806451612903225,212.99678195584946,191.91582391946324,,,965.9272400895733,990.0,0.17852959682758143,0.03507936404864986,989.7863910391236,0.33217718742944136,0.270136175855978,,,23.526973762121287,23.29324346975369,,,0.9358064516129033,0.9299999999999997,,,0.851987127823398,0.7676632956778531,,,0.9751612903225808,0.9727777777777779,,,44.94310225424197,39.61029350602871,,,67.94262751580703,0.12143292068766873,105.22134633319209,43.961231787026094,2,1,50549.31487176043,31,0.37745904175448347
2021.08,2021.0,8.0,2020.0,11.0,320.0,46.12903225806452,0.38749999999999984,436.55189133250315,-0.334548382,379.9583963820757,54.0,9.0,8.0,6.0,107.0,184.0,0.4862189784687223,195.95839638207565,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.9583963820757,1.0,195.95839638207565,,,,965.1866706474008,990.0,0.13060802838919836,0.010453828949555407,989.8589381426613,0.2759285380742796,,,,24.396338957186398,,,,0.9319354838709679,,,,0.7838335855283032,,,,0.9732258064516126,,,,42.55782122921894,,,,42.55782122921894,0.11154939255182862,51.98932950392541,33.42696739282501,1,1,31663.018994538903,31,0.23643234016232753
2021.09,2021.0,9.0,2020.0,12.0,350.5,50.5,0.3874999999999999,346.6846388673466,-0.29376432200000013,307.2202524370327,46.0,7.0,6.0,4.0,75.0,138.0,0.4516364907545309,169.22025243703274,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,228.22025243703277,1.0,169.22025243703274,,,,964.9180501451102,990.0,0.11762603976533838,0.006959919351811059,989.8754140408823,0.20632002364938176,,,,24.751043872123372,,,,0.9230000000000003,,,,0.6768810097481307,,,,0.9699999999999995,,,,36.79995566358242,,,,36.79995566358242,0.11922462108757341,45.342674126050646,28.784695115687384,1,1,26495.968077779336,30,0.2044441981310134
2021.1,2021.0,10.0,2021.0,1.0,16.0,2.7419354838709675,0.38749999999999984,279.46503017908697,-0.24391966499999998,253.05031126964414,41.0,6.0,4.0,3.0,56.0,110.0,0.4355815834750721,143.05031126964408,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.05031126964414,1.0,143.05031126964408,,,,964.7660616521996,990.0,0.10603987884192413,0.004305031126964413,989.8896550900313,0.14570348919899434,,,,24.977889948631976,,,,0.9135483870967743,,,,0.5722012450785766,,,,0.9699999999999995,,,,31.066959159170985,,,,31.066959159170985,0.12256360809727355,36.36391793030604,28.517129428276466,1,1,23113.81761442322,31,0.17259421755094997
2021.11,2021.0,11.0,2021.0,2.0,46.5,7.066666666666666,0.3874999999999999,287.78682706268813,-0.2960105510000001,254.77650137855807,36.0,5.0,3.0,2.0,47.0,93.0,0.36638968433781743,161.77650137855807,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,205.7765013785581,1.0,161.77650137855807,,,,964.771343203076,990.0,0.11003236598497072,0.006190959184531892,989.883776674831,0.187050115622817,,,,24.925383356131707,,,,0.9233333333333336,,,,0.6471060055142323,,,,0.9699999999999995,,,,35.43525316676882,,,,35.43525316676882,0.1387666425523245,45.04926898141333,32.2035824429164,1,1,25513.382280073558,30,0.19686251759316017
2021.12,2021.0,12.0,2021.0,3.0,77.0,11.419354838709678,0.38749999999999984,372.09689742499876,-0.3963674679999998,314.9456442053354,38.0,5.0,4.0,3.0,54.0,104.0,0.33202999298948455,210.9456442053352,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,257.94564420533527,1.0,210.9456442053352,,,,964.9437515910087,990.0,0.1276173119632439,0.012576408197049473,989.8598062798396,0.31905706324516825,,,,24.596997625585832,,,,0.9380645161290323,,,,0.843782576821341,,,,0.9729032258064516,,,,46.47132291499988,,,,46.47132291499988,0.14711158111196826,59.24720470257665,40.004670860480616,1,1,34574.66424875992,31,0.2581740161944438
2022.01,2022.0,1.0,2021.0,4.0,108.0,15.870967741935484,0.4000000000000002,544.0477684531616,-0.32654580800000005,472.98516119710774,41.0,6.0,4.0,3.0,66.0,120.0,0.2574478873204734,352.98516119710774,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,403.98516119710774,1.903225806451613,189.63986361515248,180.8465794657362,,,965.5831387468835,990.0,0.17612053323889187,0.040597032239421564,989.7832824345218,0.2641251298642867,0.23646314062545357,,,23.936018557773853,23.921504094351945,,,0.9300000000000002,0.9278571428571432,,,0.7585594544606101,0.723386317862945,,,0.9722580645161288,0.9714285714285713,,,40.31893291076094,38.23873089112086,,,74.85714145757981,0.15759391450938728,94.78135844690964,58.43608392977295,2,1,55693.71324443935,31,0.4158730080976654
2022.02,2022.0,2.0,2021.0,5.0,137.5,20.071428571428573,0.4000000000000002,783.8503864519571,-0.32466112599999997,682.056086819546,43.0,7.0,5.0,4.0,78.0,137.0,0.20285672835426255,545.0560868195461,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,600.0560868195461,2.4642857142857144,225.22446770411418,225.22446770411418,203.76924919360766,,966.5022680604824,990.0,0.2647615474137433,0.08917577358640762,989.646062679,0.3628461183804051,0.3628461183804051,0.294556007101566,,22.7809485001371,22.7809485001371,22.49889681458703,,0.9371428571428569,0.9371428571428569,0.9323076923076921,,0.9008978708164568,0.9008978708164568,0.8150769967744309,,0.9764285714285713,0.9764285714285713,0.9723076923076923,,46.13390180146937,46.13390180146937,40.765330511980515,,111.19456419778687,0.16294587485597956,131.0459768587442,90.35063915676793,3,2,74722.74714091276,28,0.6177475788765936
2022.03,2022.0,3.0,2021.0,6.0,167.0,24.258064516129032,0.4000000000000002,1145.7854938496007,-0.39576539699999996,964.4005935095091,49.0,9.0,9.0,9.0,107.0,183.0,0.1947174385531317,775.3517369681416,6.048856541367689,1.6196391832077421,0.29748474793611585,0.29748474793611585,0.29748474793611585,3.5367631143516,50.619639183207745,9.297484747936116,9.297484747936116,9.297484747936116,110.53676311435159,844.5663456472215,3.2580645161290325,236.92465066289182,236.92465066289182,236.92465066289182,250.23891679543078,967.6638387001826,990.0,0.44635485604767217,0.20339707496378384,989.3502480689889,0.40124350313701024,0.40124350313701024,0.40124350313701024,0.44704244114547453,21.28516586566876,21.28516586566876,21.28516586566876,19.907695769931884,0.9372805108964678,0.9372805108964678,0.9372805108964678,0.9357119797238119,0.9476986026515674,0.9476986026515674,0.9476986026515674,1.000955667181723,0.9777419354838711,0.9777419354838711,0.9777419354838711,0.97875,45.19565913273984,45.19565913273984,45.19565913273984,44.602896209678974,147.09740222652377,0.15311053026027524,190.15353988974454,117.97216258217209,4,3,109440.46725653371,31,0.8172077901473545
