MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2022.04,2022.0,4.0,2021.0,7.0,197.5,28.666666666666668,0.4000000000000002,2745.082932303213,-0.3863576779999997,2320.849385246374,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.10728359864475294,1100.0,977.8493852463727,40.49231295954389,4.666666666666667,9.652328051239774,50.857370304356415,872.1807072645659,99.82564629287722,18.0,24.98566138457311,71.85737030435642,1006.1807072645659,1242.8113076774503,4.0,275.0,275.0,275.0,275.0,971.9146334718919,990.0,0.9214722824326569,0.4800000000000003,988.5985277175675,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.148959465675713,16.148959465675713,16.148959465675713,16.148959465675713,0.9186926938814456,0.9186926938814456,0.9186926938814456,0.9186926938814456,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.25709665073152,39.25709665073152,39.25709665073152,39.25709665073152,157.02838660292608,0.07253568283892645,182.56682120842845,140.0751297165973,4,4,113060.43835410677,30,0.8723799255718114
2022.05,2022.0,5.0,2021.0,8.0,228.0,33.0,0.4000000000000002,2443.163470176668,-0.3628664760000001,2088.5466226906924,65.0,14.0,17.0,23.0,202.0,321.0,0.15671672084022462,1100.0,667.5466226906926,35.0,4.0,8.0,42.06971746379084,578.4769052269016,100.0,18.0,25.0,65.06971746379084,780.4769052269016,1243.0,4.0,275.0,275.0,275.0,275.0,971.3458073944886,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.717290612396738,16.717290612396738,16.717290612396738,16.717290612396738,0.9243479604565482,0.9243479604565482,0.9243479604565482,0.9243479604565482,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.865398797604044,40.865398797604044,40.865398797604044,40.865398797604044,163.46159519041618,0.08038693038674209,174.8499759848793,145.60632981345788,4,4,121615.42682166965,31,0.90811997328009
2022.06,2022.0,6.0,2021.0,9.0,258.5,37.333333333333336,0.4000000000000002,1581.9742876273021,-0.350233472,1360.3501486791274,63.666666666666664,12.333333333333334,14.333333333333334,16.333333333333332,162.33333333333334,269.0,0.204738770883328,998.0453074773653,93.30484120176189,15.53606586175929,2.575830921444489,4.145738967739082,5.808861709059104,65.2383437417599,79.20273252842595,14.909164254777819,18.479072301072414,22.142195042392437,227.57167707509322,1110.6362765616416,3.8333333333333335,259.8476327605734,259.8476327605734,259.8476327605734,262.20289103477427,969.1196490113804,990.0,0.7394798230237222,0.38098728711364427,988.879532889863,0.4807183083842012,0.4807183083842012,0.4807183083842012,0.4895049786597729,19.279165570098044,19.279165570098044,19.279165570098044,18.933038879787482,0.9354132353540151,0.9354132353540151,0.9354132353540151,0.9344958824248178,1.0393905310422933,1.0393905310422933,1.0393905310422933,1.048811564139097,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796000000000002,44.87436918548507,44.87436918548507,44.87436918548507,44.435905549459164,171.65302884767115,0.12782569475900268,188.4556375140596,134.2738985003756,4,3,123590.1807703232,30,0.9536279380426174
2022.07,2022.0,7.0,2021.0,10.0,289.0,41.74193548387097,0.4000000000000002,769.1864810464614,-0.335436778,665.9811070931081,59.61290322580645,11.32258064516129,11.64516129032258,11.64516129032258,142.1290322580645,236.3548387096774,0.37299871721953054,429.6262683834308,0.0,0.0,0.0,0.0,0.0,0.0,59.61290322580645,11.32258064516129,11.64516129032258,11.64516129032258,142.1290322580645,512.2069135447211,2.032258064516129,215.23115452205144,204.70298922353052,216.6720985422536,,966.4205765963115,990.0,0.23048643492517568,0.0627231066569556,989.7067904584178,0.3379555365508709,0.3058654862597439,0.3342478043802941,,22.948258325555813,22.70682763261438,21.747865277767772,,0.9351612903225808,0.9320833333333335,0.9362499999999998,,0.8609246180882056,0.818811956894122,0.8666883941690143,,0.9758064516129031,0.974583333333333,0.97625,,44.24227753192282,41.30051855399041,42.231399152778366,,87.11529812927753,0.12825979322040085,138.52409379663354,49.70594545533336,3,1,64813.7818081825,31,0.48397387849598644
2022.08,2022.0,8.0,2021.0,11.0,320.0,46.12903225806452,0.4000000000000002,441.76495708385283,-0.334548382,382.6482564371719,54.0,9.0,8.0,6.0,107.0,184.0,0.484769234397526,198.64825643717182,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,269.6482564371717,1.0,198.64825643717182,,,,965.1993866773106,990.0,0.13148657684376525,0.011231735998758667,989.8572816871576,0.2877396401826228,,,,24.370155369664417,,,,0.9319354838709679,,,,0.7945930257486877,,,,0.9735483870967738,,,,43.116278465666795,,,,43.116278465666795,0.1117865308513324,58.51841664898381,29.84585472507865,1,1,32078.5111784561,31,0.23953488036481557
2022.09,2022.0,9.0,2021.0,12.0,350.5,50.5,0.4000000000000002,326.90441222738804,-0.29376432200000013,288.4912710206731,46.0,7.0,6.0,4.0,75.0,138.0,0.48151432257777854,150.49127102067317,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,209.49127102067314,1.0,150.49127102067317,,,,964.8606224774121,990.0,0.11128837217747774,0.005049127102067318,989.8836625007207,0.1640850125932355,,,,24.858955010715043,,,,0.9166666666666665,,,,0.6019650840826927,,,,0.969333333333333,,,,32.637800565608444,,,,32.637800565608444,0.11239638167157597,41.64893137168983,23.422065570312746,1,1,23499.21640723809,30,0.18132111425338032
2022.1,2022.0,10.0,2022.0,1.0,16.0,2.7419354838709675,0.4000000000000002,277.73078769416276,-0.24391966499999998,250.63318741634436,37.0,5.0,3.0,2.0,50.0,97.0,0.38843882146589004,153.6331874163443,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.63318741634433,1.0,153.6331874163443,,,,964.7626601425761,990.0,0.10760222298284461,0.005363318741634429,989.8870344582753,0.1686850768619091,,,,24.955689238837653,,,,0.9177419354838713,,,,0.6145327496653773,,,,0.9699999999999995,,,,33.49727035764417,,,,33.49727035764417,0.13330261611482477,39.365681842668536,29.194401471735745,1,1,24921.969146087275,31,0.1860959464313566
2022.11,2022.0,11.0,2022.0,2.0,46.5,7.066666666666666,0.4000000000000002,378.43709485418486,-0.2960105510000001,333.62854566753424,40.0,6.0,4.0,3.0,53.0,106.0,0.323350021797234,227.6285456675342,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.62854566753424,1.1333333333333333,209.03307930857778,139.46599769217337,,,965.0172338596718,990.0,0.1341204503326717,0.01635225440393226,989.8495272952637,0.3246227875373802,0.13757992266249047,,,24.50767064805408,24.480458372171974,,,0.934333333333333,0.91,,,0.8361323172343114,0.5578639907686934,,,0.9746666666666667,0.97,,,45.866816803924856,29.56439175079373,,,49.80873570403068,0.14811587916394375,60.3198464897492,32.79912122535878,2,1,35862.28970690209,30,0.276715198355726
2022.12,2022.0,12.0,2022.0,3.0,77.0,11.419354838709678,0.4000000000000002,566.0483483392026,-0.3963674679999998,476.3030881004859,42.0,7.0,5.0,3.0,61.0,118.0,0.25248832481761574,358.303088100486,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,412.3030881004859,1.8709677419354838,196.10589360810263,186.22640849125492,,,965.5984557070053,990.0,0.17927700249145107,0.041660617620097186,989.7790623798882,0.28203613305283143,0.2513843753940409,,,23.89857053983012,23.86087521704392,,,0.9312903225806456,0.928518518518519,,,0.7844235744324104,0.7449056339650193,,,0.9732258064516128,0.9722222222222222,,,41.73734013022754,39.33308544862025,,,75.99518874676775,0.1587465486568636,99.75936430763555,56.319229906090214,2,1,56540.42042759519,31,0.4221954930375985
2023.01,2023.0,1.0,2022.0,4.0,108.0,15.870967741935484,0.41249999999999976,1700.0693043882786,-0.32654580800000005,1471.069721217073,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.13068836071868078,852.0340237711796,476.13247163944175,22.76083786181495,4.437659057513215,7.496867796952811,15.75241702158349,425.6846899015775,69.82535399084722,11.792497767190635,13.851706506630231,20.107255731260913,503.45888344996456,947.5035820358477,3.2903225806451615,256.9131633693851,256.9131633693851,256.5796017709668,270.408010343843,969.1567963714236,990.0,0.6000609403624975,0.29148251428885724,989.1084565453486,0.4712944448231248,0.4712944448231248,0.4711015311957288,0.5185453747554014,19.480365729101717,19.480365729101717,18.507976283685206,16.756579827416385,0.9303706792902574,0.9303706792902574,0.9263121274165825,0.9213431911248743,1.027652653477541,1.027652653477541,1.0263184070838678,1.081632041375372,0.9790322580645164,0.9790322580645164,0.9787500000000002,0.9800000000000003,44.35548453749302,44.35548453749302,41.705869763129954,40.01538202816573,141.65248477710767,0.12331952256542705,187.51694265633859,100.83771859757505,4,2,105389.4486741681,31,0.7869582487617093
2023.02,2023.0,2.0,2022.0,5.0,137.5,20.071428571428573,0.41249999999999976,4728.021424576991,-0.32466112599999997,4094.831961301687,55.0,10.0,10.0,8.0,114.0,197.0,0.0484730977965979,1100.0,2797.8319613016865,45.0,8.0,15.0,72.0,2657.8319613016865,100.0,18.0,25.0,80.0,2771.8319613016865,1243.0,4.0,275.0,275.0,275.0,275.0,975.7787482293041,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.284349777580733,12.284349777580733,12.284349777580733,12.284349777580733,0.86710314248849,0.86710314248849,0.86710314248849,0.86710314248849,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.181550755053824,28.181550755053824,28.181550755053824,28.181550755053824,112.7262030202153,0.027899937915865397,132.12671841021825,102.81565400119725,4,4,75752.00842958469,28,0.6262566834456407
2023.03,2023.0,3.0,2022.0,6.0,167.0,24.258064516129032,0.41249999999999976,4179.350075579984,-0.39576539699999996,3497.0576920611284,68.0,14.0,17.0,21.0,195.0,315.0,0.0906799655745328,1100.0,2082.0576920611284,32.0,4.000000000000001,8.0,59.0,1979.057692061129,100.0,18.0,25.0,80.0,2174.0576920611293,1243.0,4.0,275.0,275.0,275.0,275.0,974.6452650846245,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.417832922260722,13.417832922260722,13.417832922260722,13.417832922260722,0.8875464226310651,0.8875464226310651,0.8875464226310651,0.8875464226310651,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,31.50000264504775,31.50000264504775,31.50000264504775,31.50000264504775,126.000010580191,0.03642550413252333,134.02655808504412,107.42922944454807,4,4,93744.00787166208,31,0.7000000587788386
2023.04,2023.0,4.0,2022.0,7.0,197.5,28.666666666666668,0.41249999999999976,4767.344219835717,-0.3863576779999997,4007.5604520972074,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08062489926527187,1100.0,2589.5604520972065,25.333333333333332,3.999999999999999,6.333333333333333,54.333333333333336,2499.5604520972065,100.0,18.0,25.0,80.0,2684.5604520972065,1243.0,4.0,275.0,275.0,275.0,275.0,975.5924151222575,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.470682884627577,12.470682884627577,12.470682884627577,12.470682884627577,0.8697833223088486,0.8697833223088486,0.8697833223088486,0.8697833223088486,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,28.72618687360231,28.72618687360231,28.72618687360231,28.72618687360231,114.90474749440924,0.029673990176055924,137.8884202290495,101.5782769536925,4,4,82731.41819597463,30,0.6383597083022734
2023.05,2023.0,5.0,2022.0,8.0,228.0,33.0,0.41249999999999976,2681.3281431485266,-0.3628664760000001,2279.980454248156,65.0,14.0,17.0,23.0,202.0,321.0,0.1442831247651456,1100.0,858.9804542481558,35.0,4.0,8.0,48.29505905963159,763.6853951885244,100.0,18.0,25.0,71.29505905963157,965.6853951885244,1243.0,4.0,275.0,275.0,275.0,275.0,971.847491367677,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.215606639208268,16.215606639208268,16.215606639208268,16.215606639208268,0.9204523360986886,0.9204523360986886,0.9204523360986886,0.9204523360986886,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.47959400984172,39.47959400984172,39.47959400984172,39.47959400984172,157.91837603936688,0.07169444347199369,173.1753623933443,138.68028879813585,4,4,117491.27177328894,31,0.8773243113298159
2023.06,2023.0,6.0,2022.0,9.0,258.5,37.333333333333336,0.41249999999999976,1459.3190366032989,-0.350233472,1248.4893077633758,62.0,12.0,14.0,16.0,153.0,257.0,0.21547326537461847,918.0233952460037,73.46591251737189,11.279800285435176,1.8577773003708105,3.0085718118654343,4.573753308474514,52.746009811225946,73.27980028543519,13.85777730037081,17.008571811865437,20.57375330847452,205.74600981122597,1022.1695446436752,3.566666666666667,255.6073592813918,255.6073592813918,255.6073592813918,266.8258542385206,968.708547674385,990.0,0.6412308885473209,0.3170355075882625,989.0417336038645,0.46484790446198476,0.46484790446198476,0.46484790446198476,0.5053083484934314,19.868338025017255,19.868338025017255,19.868338025017255,18.778454823435442,0.9365623483732292,0.9365623483732292,0.9365623483732292,0.9339335559527564,1.022429437125567,1.022429437125567,1.022429437125567,1.0673034169540825,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000002,45.51789282936241,45.51789282936241,45.51789282936241,44.89273519875109,161.99289510071284,0.13245923980569654,187.4205830716967,129.53837015403306,4,3,116634.88447251325,30,0.8999605283372936
2023.07,2023.0,7.0,2022.0,10.0,289.0,41.74193548387097,0.41249999999999976,795.856206990786,-0.335436778,685.7354372382664,58.0,11.0,11.0,11.0,136.0,227.0,0.34015544295698463,458.7354372382663,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,538.7354372382663,2.2903225806451615,199.854470200519,199.854470200519,203.31348910600863,,966.5135795519506,990.0,0.23718114451645458,0.06787162721876132,989.694947228265,0.2889690536409225,0.2889690536409225,0.2937870511638046,,22.89239862267303,22.89239862267303,22.113224424710594,,0.9322580645161291,0.9322580645161291,0.9322222222222221,,0.799417880802076,0.799417880802076,0.8132539564240345,,0.9729032258064512,0.9729032258064512,0.972222222222222,,40.651224503406574,40.651224503406574,39.96334664209148,,92.90471093516229,0.13414115902853235,134.30432085505106,62.09789650357082,3,2,69121.10493576076,31,0.5161372829731239
2023.08,2023.0,8.0,2022.0,11.0,320.0,46.12903225806452,0.41249999999999976,521.752886641469,-0.334548382,449.75035822920427,54.0,9.0,8.0,6.0,107.0,184.0,0.4127110299416868,265.7503582292042,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.7503582292042,1.4516129032258065,196.466373596999,153.41453739988296,,,965.4810103630412,990.0,0.15379163188423756,0.023150071645840858,989.8230582964701,0.28577925134874543,0.16728413928875513,,,24.05626868208014,23.97497703094657,,,0.930645161290323,0.9164285714285716,,,0.7858654943879961,0.6136581495995318,,,0.9741935483870968,0.9700000000000001,,,42.21112749591351,32.07192440247685,,,56.69522238735466,0.12551247938604987,70.90966659829287,44.94026463623601,2,1,42181.24545619186,31,0.31497345770752583
2023.09,2023.0,9.0,2022.0,12.0,350.5,50.5,0.41249999999999976,400.8509655284986,-0.29376432200000013,352.2767342824945,48.0,8.0,7.0,4.0,79.0,146.0,0.41635486613933,206.27673428249452,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,269.2767342824945,1.0,206.27673428249452,,,,965.0782576149948,990.0,0.13137897259770742,0.011993940149443843,989.8566270872528,0.3051806905968962,,,,24.473188781660884,,,,0.9349999999999998,,,,0.8251069371299781,,,,0.9746666666666663,,,,45.14558539832389,,,,45.14558539832389,0.1277101037748303,53.651446500425145,35.778556791046256,1,1,32504.821486793207,30,0.2508088077684661
2023.1,2023.0,10.0,2023.0,1.0,16.0,2.7419354838709675,0.41249999999999976,307.63466017010694,-0.24391966499999998,276.68142607903593,41.0,6.0,4.0,3.0,56.0,110.0,0.3994871072179759,166.68142607903593,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.68142607903593,1.0,166.68142607903593,,,,964.8257291849484,990.0,0.11407181855265404,0.006690761574271994,989.879237419873,0.1993370626325432,,,,24.85417117229216,,,,0.9229032258064519,,,,0.6667257043161434,,,,0.9699999999999995,,,,36.39950078769022,,,,36.39950078769022,0.13109651409157805,45.14915466530943,30.936926096488193,1,1,27081.228586041518,31,0.2022194488205012
2023.11,2023.0,11.0,2023.0,2.0,46.5,7.066666666666666,0.41249999999999976,350.34746766640166,-0.2960105510000001,307.56851705142986,40.0,6.0,4.0,3.0,53.0,106.0,0.35353165905230216,201.5685170514298,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.5685170514298,1.1,186.94235444540266,146.2616260602717,,,964.9337650305242,990.0,0.1253888312603308,0.012383885687792423,989.8622272830518,0.25993125430016606,0.1514901554772042,,,24.66853099822737,24.403247984114927,,,0.9280000000000002,0.9166666666666666,,,0.7477694177816105,0.585046504241087,,,0.9726666666666667,0.9700000000000001,,,40.91829063077658,31.136187280137392,,,44.031909358790315,0.14121740448031475,63.99564113569868,30.51601046807889,2,1,31702.97473832903,30,0.24462171865994622
2023.12,2023.0,12.0,2023.0,3.0,77.0,11.419354838709678,0.41249999999999976,547.8036718703569,-0.3963674679999998,458.23690568846007,42.0,7.0,5.0,3.0,61.0,118.0,0.26017405016806266,340.2369056884601,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,394.2369056884601,1.935483870967742,178.85572968060345,172.51091228426057,,,965.5180723532774,990.0,0.17288310521018974,0.038047381137692016,989.7890695136522,0.2338229346797802,0.21415641985512854,,,24.037174225695182,24.033807357093544,,,0.9264516129032259,0.9248275862068966,,,0.7154229187224135,0.6900436491370421,,,0.9706451612903221,0.9699999999999996,,,37.963694975525144,36.47274052304362,,,72.08335546482401,0.15683307334734659,89.2348368315958,58.671634133659744,2,1,53630.016465829074,31,0.400463085915689
2024.01,2024.0,1.0,2023.0,4.0,108.0,15.870967741935484,0.4250000000000002,779.9516389780872,-0.32654580800000005,671.7084152639022,46.0,7.0,6.0,4.0,76.0,139.0,0.20937165136230712,532.7084152639021,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,591.7084152639021,2.3870967741935485,226.68699043509886,226.68699043509886,204.9472888504034,,966.4566758029863,990.0,0.2600538222377075,0.08540647563425839,989.654539702128,0.3673809913507892,0.3673809913507892,0.2982209984244582,,22.830482907791044,22.830482907791044,22.46658839690144,,0.9380645161290321,0.9380645161290321,0.9324999999999998,,0.9067479617403952,0.9067479617403952,0.8197891554016136,,0.9767741935483869,0.9767741935483869,0.9725,,46.58091360967609,46.58091360967609,40.956140196242075,,109.01581697273618,0.16216717957722213,135.80538985202722,88.99764298648361,3,2,81107.76782771571,31,0.6056434276263121
2024.02,2024.0,2.0,2023.0,5.0,138.0,20.137931034482758,0.42500000000000016,1728.2081780207543,-0.32466112599999997,1489.7483224793382,49.0,8.0,7.0,5.0,93.0,162.0,0.1346063053071939,918.8719784247745,408.8763440545637,17.135885125490294,3.317048099305945,5.586141347512058,12.406607553678983,370.4306619285763,66.13588512549029,11.317048099305946,12.586141347512058,17.40660755367898,463.4306619285764,1008.911052997083,3.586206896551724,255.53545799571444,255.53545799571444,255.53545799571444,259.7472075700771,969.2628219818567,990.0,0.626471820414543,0.31206110842728596,989.0614670711583,0.4651544755177157,0.4651544755177157,0.4651544755177157,0.481087789669888,19.333490613783667,19.333490613783667,19.333490613783667,17.787707179563363,0.9305131688038688,0.9305131688038688,0.9305131688038688,0.9238165820771884,1.0221418319828581,1.0221418319828581,1.0221418319828581,1.0389888302803083,0.9796551724137935,0.9796551724137935,0.9796551724137935,0.9794117647058824,43.92150823021125,43.92150823021125,43.92150823021125,40.6928169947347,155.6189346530644,0.12939942319778122,191.9496396149337,116.87596689239096,4,3,108310.77851853282,29,0.8645496369614689
2024.03,2024.0,3.0,2023.0,6.0,168.0,24.419354838709676,0.4250000000000002,6893.057191295985,-0.39576539699999996,5733.642947056777,68.0,14.0,17.0,21.0,195.0,315.0,0.05563351159041356,1100.0,4318.642947056776,32.0,4.000000000000001,8.0,59.0,4215.642947056776,100.0,18.0,25.0,80.0,4410.642947056776,1243.0,1.2903225806451613,275.0,275.0,275.0,275.0,978.4262056902164,990.0697357121871,0.9219672131147545,0.4800000000000003,988.6677684990724,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.706628028855995,9.706628028855995,9.706628028855995,9.706628028855995,0.2680866378555594,0.2680866378555594,0.2680866378555594,0.2680866378555594,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,7.5639721307285095,7.5639721307285095,7.5639721307285095,7.5639721307285095,30.255888522914038,0.006052599503445856,111.00912175600362,0.0,4,0,22510.381061048047,31,0.16808826957174466
2024.04,2024.0,4.0,2023.0,7.0,198.5,28.8,0.42500000000000016,7422.717086858804,-0.3863576779999997,6203.891998153686,84.0,14.0,20.0,27.0,219.0,364.0,0.0598141552686255,1100.0,4739.891998153686,15.999999999999996,3.9999999999999996,4.999999999999998,53.0,4661.891998153686,100.0,18.0,25.0,80.0,4880.891998153686,1243.0,1.0666666666666667,275.0,275.0,275.0,275.0,979.0980303527125,990.1057653976285,0.9219672131147545,0.4800000000000003,988.7037981845137,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,9.070833051800921,9.070833051800921,9.070833051800921,9.070833051800921,0.22199050424495245,0.22199050424495245,0.22199050424495245,0.22199050424495245,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,6.280901428856092,6.280901428856092,6.280901428856092,6.280901428856092,25.123605715424368,0.0050115175743895395,101.48553208633457,0.0,4,0,18088.996115105543,30,0.13957558730791314
2024.05,2024.0,5.0,2023.0,8.0,229.0,33.12903225806452,0.4250000000000002,3738.7694938640716,-0.3628664760000001,3162.182996767799,71.0,14.0,18.0,24.0,213.0,340.0,0.11303549891494385,1100.0,1722.1829967677984,29.0,4.0,7.0,55.766117446885765,1626.416879320913,100.0,18.0,25.0,79.76611744688577,1839.4168793209128,1243.0,4.0,275.0,275.0,275.0,275.0,973.8607801440464,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.20231786283889,14.20231786283889,14.20231786283889,14.20231786283889,0.8964555445915188,0.8964555445915188,0.8964555445915188,0.8964555445915188,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.746814441857424,33.746814441857424,33.746814441857424,33.746814441857424,134.9872577674297,0.04614094185089238,160.75276852452157,103.57037356218365,4,4,100430.51977896772,31,0.7499292098190541
2024.06,2024.0,6.0,2023.0,9.0,259.5,37.5,0.42500000000000016,1862.87272301091,-0.350233472,1585.585560799372,67.0,13.0,15.0,17.0,181.0,293.0,0.19139020615146843,1053.6354365279442,238.95012427142805,19.754746413614548,3.090377292457489,5.684624840130351,13.86400038434906,196.5563753408765,86.75474641361455,16.09037729245749,20.684624840130354,30.86400038434907,377.55637534087657,1177.1651850741468,4.0,263.40885913198605,263.40885913198605,263.40885913198605,263.40885913198605,969.8477413751166,990.0,0.8219432721451315,0.4292824796697264,988.748774248185,0.49368296010692264,0.49368296010692264,0.49368296010692264,0.49368296010692264,18.407349912961642,18.407349912961642,18.407349912961642,18.407349912961642,0.9326174646216855,0.9326174646216855,0.9326174646216855,0.9326174646216855,1.0536354365279446,1.0536354365279446,1.0536354365279446,1.0536354365279446,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,43.280652629536135,43.280652629536135,43.280652629536135,43.280652629536135,173.12261051814454,0.11312545713046238,187.36265120909604,152.9048756654933,4,4,124648.27957306411,30,0.9617922806563589
2024.07,2024.0,7.0,2023.0,10.0,290.0,41.87096774193548,0.4250000000000002,1015.4908820472141,-0.335436778,870.7218614832386,63.0,12.0,13.0,13.0,155.0,256.0,0.2995091702769182,614.7218614832384,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,702.7218614832384,2.7096774193548385,228.35895992928576,228.35895992928576,223.33044624119444,208.18281929958405,967.2950956657755,990.0,0.33057500268777545,0.11573141798400866,989.5536935793283,0.3731267302487006,0.3731267302487006,0.3574397094787859,0.30680733504330193,21.88547118330394,21.88547118330394,21.567152027731147,20.81369504897036,0.9374193548387099,0.9374193548387099,0.9361904761904759,0.93,0.9134358397171434,0.9134358397171434,0.8933217849647777,0.8327312771983361,0.9774193548387098,0.9774193548387098,0.9761904761904762,0.97,44.90735256715818,44.90735256715818,43.120766252364945,38.3457964922951,120.26250796631501,0.13756659416661596,153.3831859691804,87.99973759342166,4,2,89475.30592693838,31,0.6681250442573057
2024.08,2024.0,8.0,2023.0,11.0,321.0,46.25806451612903,0.4250000000000002,637.8180839284263,-0.334548382,547.1311555332734,58.0,10.0,10.0,7.0,117.0,202.0,0.37391721315997195,345.13115553327333,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,423.13115553327333,1.8387096774193548,194.0457109383744,180.14033778622564,,,965.9086062788994,990.0,0.18311973481809482,0.03902623110665467,989.7778540340752,0.2783595509674084,0.23534654799969512,,,23.590888204208643,23.558654425337007,,,0.9309677419354838,0.9273076923076924,,,0.7761828437534978,0.7205613511449026,,,0.9732258064516127,0.9719230769230767,,,40.77967527800051,37.50765065407322,,,72.2377048588361,0.1311780862610585,96.43990995182388,56.40485317754667,2,1,53744.85241497406,31,0.4013205825490895
2024.09,2024.0,9.0,2023.0,12.0,351.5,50.666666666666664,0.42500000000000016,469.0805647914075,-0.29376432200000013,410.5159328076945,48.0,8.0,7.0,4.0,79.0,146.0,0.3571992039921214,264.5159328076944,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.5159328076945,1.3,219.5131170129527,150.00938598247245,,,965.3125207121872,990.0,0.15072484853392068,0.0229031865615389,989.826371964905,0.3567931274039938,0.15957637972610675,,,24.157058125313295,24.185045693567478,,,0.9366666666666669,0.9166666666666666,,,0.8780524680518114,0.6000375439298897,,,0.9770000000000002,0.9699999999999999,,,47.782469374333886,31.646999919081306,,,57.27656935005827,0.1393314131758704,67.42591355511279,49.974706842139355,2,1,41239.129932041964,30,0.31820316305587937
2024.1,2024.0,10.0,2024.0,1.0,16.0,2.7419354838709675,0.4250000000000002,437.09485951102556,-0.24391966499999998,391.78304603633643,44.0,7.0,6.0,3.0,60.0,120.0,0.30671939637619466,271.7830460363363,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,328.78304603633643,1.4516129032258065,207.2063252336742,142.99131034875202,,,965.2336016939852,990.0,0.15114566104527782,0.024356609207267278,989.8244977297472,0.32799610201787177,0.14473978002601956,,,24.262899933744333,24.380146703799845,,,0.9325806451612904,0.9114285714285714,,,0.8288253009346965,0.5719652413950082,,,0.9754838709677416,0.9700000000000001,,,45.13314997165811,30.2354447808333,,,58.787866969453795,0.15006728774750538,64.10155390996168,56.287291710814856,2,1,43738.17302527364,31,0.32659926094141006
2024.11,2024.0,11.0,2024.0,2.0,46.5,7.066666666666666,0.42500000000000016,525.8289967107773,-0.2960105510000001,459.6773510153202,42.0,7.0,6.0,3.0,56.0,114.0,0.2501786928792368,345.6773510153203,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,400.6773510153203,2.0,172.83867550766016,172.83867550766016,,,965.5237152664072,990.0,0.175031670334324,0.039135470203064064,989.7858328594625,0.21502706598233798,0.21502706598233798,,,24.04709052707291,24.04709052707291,,,0.9253333333333337,0.9253333333333337,,,0.6913547020306405,0.6913547020306405,,,0.9713333333333332,0.9713333333333332,,,36.638556589414335,36.638556589414335,,,73.27711317882867,0.1589630691906745,95.51211887239674,63.29839635344777,2,2,52759.52148875665,30,0.40709507321571486
2024.12,2024.0,12.0,2024.0,3.0,77.0,11.419354838709678,0.4250000000000002,775.5322509913276,-0.3963674679999998,644.8890552532743,44.0,8.0,6.0,4.0,64.0,126.0,0.19769658890673217,518.8890552532744,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,576.8890552532744,2.3870967741935485,221.14053533522795,221.14053533522795,197.90396017228088,,966.3397356316083,990.0,0.25236370512459344,0.08143609594225697,989.6662001989332,0.35056912514911365,0.35056912514911365,0.27780659553308373,,22.975895442176153,22.975895442176153,22.65329752015926,,0.9370967741935481,0.9370967741935481,0.9299999999999998,,0.8845621413409116,0.8845621413409116,0.7916158406891234,,0.9751612903225804,0.9751612903225804,0.9700000000000001,,45.60889417199443,45.60889417199443,39.661908874037465,,106.57078532748721,0.1651715021345422,124.53779887695713,87.00541375256212,3,2,79288.66428365049,31,0.5920599184860401
2025.01,2025.0,1.0,2024.0,4.0,108.0,15.870967741935484,0.4375,1226.3171529364288,-0.32654580800000005,1051.1208354996038,49.0,8.0,7.0,5.0,81.0,150.0,0.14927008216112386,867.1785061319717,33.94232936763206,8.378570540184752,1.5298785345397097,1.5839753704894963,1.1314109789210687,21.31849394349704,57.378570540184754,9.52987853453971,8.583975370489497,6.131410978921069,102.31849394349702,942.6709305771857,3.5161290322580645,245.17022796372277,245.17022796372277,245.17022796372277,255.10640559155686,967.9858062601575,990.0,0.5510225920543621,0.27406266626759906,989.174914741678,0.4295825198867443,0.4295825198867443,0.4295825198867443,0.46429014571086935,20.75952596163407,20.75952596163407,20.75952596163407,19.729093381801345,0.9368743487733177,0.9368743487733177,0.9368743487733177,0.9358190507483025,0.9806809118548915,0.9806809118548915,0.9806809118548915,1.0204256223662274,0.9787096774193552,0.9787096774193552,0.9787096774193552,0.9793750000000002,45.56184725913615,45.56184725913615,45.56184725913615,45.07261599801467,159.9488274538031,0.15460076419882482,190.55678893325802,123.81549133102214,4,3,119001.92762562947,31,0.8886045969655725
2025.02,2025.0,2.0,2024.0,5.0,137.5,20.071428571428573,0.4375,2996.835834804859,-0.32466112599999997,2571.1675425577164,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.07937730689886381,1100.0,1286.667542557717,47.142857142857146,8.714285714285714,15.996222480141512,41.26641687249022,1173.5477603479426,100.0,18.0,24.92479390871294,48.194988301061656,1280.0477603479424,1242.924793908713,4.0,275.0,275.0,275.0,275.0,972.4423157873892,990.0,0.9217699512359687,0.4800000000000003,988.5982300487642,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.6209794813747,15.6209794813747,15.6209794813747,15.6209794813747,0.9109772679314058,0.9109772679314058,0.9109772679314058,0.9109772679314058,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.72215292517194,37.72215292517194,37.72215292517194,37.72215292517194,150.88861170068773,0.06741873920701681,180.16001243602506,117.08977370334028,4,4,101397.14706286216,28,0.8382700650038207
2025.03,2025.0,3.0,2024.0,6.0,167.0,24.258064516129032,0.4375,4635.776387997992,-0.39576539699999996,3833.1039393608194,68.0,14.0,17.0,21.0,195.0,315.0,0.08235329221032946,1100.0,2418.1039393608194,32.0,4.000000000000001,8.0,59.0,2315.103939360819,100.0,18.0,25.0,80.0,2510.1039393608194,1243.0,4.0,275.0,275.0,275.0,275.0,975.3090007573402,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.75409724954536,12.75409724954536,12.75409724954536,12.75409724954536,0.8764426073375617,0.8764426073375617,0.8764426073375617,0.8764426073375617,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.558066228316353,29.558066228316353,29.558066228316353,29.558066228316353,118.23226491326541,0.030958220467023737,128.1389635525819,113.89591011750088,4,4,87964.80509546946,31,0.6568459161848078
2025.04,2025.0,4.0,2024.0,7.0,197.5,28.666666666666668,0.4375,3484.192066198346,-0.3863576779999997,2895.2539102722885,70.0,14.0,18.0,25.0,168.0,295.0,0.10348792015077082,1100.0,1500.253910272289,30.0,4.0,7.0,55.0,1404.2539102722885,100.0,18.0,25.0,80.0,1572.253910272289,1243.0,4.0,275.0,275.0,275.0,275.0,973.3517486898867,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.711349316998822,14.711349316998822,14.711349316998822,14.711349316998822,0.905582507331833,0.905582507331833,0.905582507331833,0.905582507331833,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,35.24195991146164,35.24195991146164,35.24195991146164,35.24195991146164,140.96783964584657,0.04986547581043809,158.25550866958187,128.81508478385484,4,4,101496.84454500949,30,0.7831546646991473
2025.05,2025.0,5.0,2024.0,8.0,228.0,33.0,0.4375,1987.763127471581,-0.3628664760000001,1672.1976144516768,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.17805294211844414,1077.0886344341295,304.5928509852892,26.243094966184838,3.25414479642429,6.394766126880395,20.70200383436504,247.99884126143462,84.46890141779775,16.576725441585584,20.685088707525555,39.637487705332795,433.74077674530565,1198.8193500010382,4.0,269.2721586085324,269.2721586085324,269.2721586085324,269.2721586085324,970.1179990467302,990.0,0.850623649927177,0.45283100240649826,988.6965453476663,0.5139706051890763,0.5139706051890763,0.5139706051890763,0.5139706051890763,18.064575695746882,18.064575695746882,18.064575695746882,18.064575695746882,0.9313394194267336,0.9313394194267336,0.9313394194267336,0.9313394194267336,1.0770886344341297,1.0770886344341297,1.0770886344341297,1.0770886344341297,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.46732471590049,43.46732471590049,43.46732471590049,43.46732471590049,173.86929886360195,0.10831889359896128,186.66419496412877,158.53579849892418,4,4,129358.75835451983,31,0.9659405492422329
2025.06,2025.0,6.0,2024.0,9.0,258.5,37.333333333333336,0.4375,1056.5601896474432,-0.350233472,894.666489323667,53.0,12.0,12.0,13.0,120.0,210.0,0.2414399292485056,684.6664893236668,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,761.6664893236668,2.933333333333333,234.5865792982191,234.5865792982191,230.80833810783832,231.24162906731598,967.386860288526,990.0,0.37639742160986117,0.15106924391062843,989.4725333344796,0.3933427178547738,0.3933427178547738,0.38113907356762405,0.37886723974749537,21.692330328098613,21.692330328098613,21.401431364089188,20.418866878481673,0.9383333333333334,0.9383333333333334,0.9378260869565215,0.9399999999999998,0.9383463171928769,0.9383463171928769,0.9232333524313533,0.9249665162692638,0.9783333333333334,0.9783333333333334,0.9778260869565216,0.9800000000000001,45.7985352848694,45.7985352848694,44.36071608588161,42.65626140567215,132.7163298031934,0.14789855902611712,176.32040459008618,93.32483165608092,4,2,95555.75745829927,30,0.7373129433510746
2025.07,2025.0,7.0,2024.0,10.0,289.0,41.74193548387097,0.4375,619.4539170782591,-0.335436778,528.5468306751668,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.4118457423889903,314.7726371267797,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,391.2242500300055,1.5806451612903225,209.82825274631276,180.73755087747108,,,965.8262879001394,990.0,0.17209391729820261,0.03295452742535596,989.7949515552764,0.3240960806731882,0.23787611658241106,,,23.644567574463455,23.542021277445524,,,0.934516129032258,0.9266666666666664,,,0.8393130109852509,0.7229502035098843,,,0.9751612903225809,0.9716666666666668,,,44.501082803747316,37.589132710271116,,,66.32703082906605,0.12411638824139704,94.74930322410098,50.15189987974897,2,1,49347.31093682513,31,0.36848350460592244
2025.08,2025.0,8.0,2024.0,11.0,320.0,46.12903225806452,0.4375,470.8430827714682,-0.334548382,401.9281739827428,54.0,9.0,8.0,6.0,107.0,184.0,0.4596791829170515,217.92817398274278,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.92817398274275,1.0,217.92817398274278,,,,965.2766087656963,990.0,0.13790972567692564,0.013914145231732511,989.8481761290911,0.3409313848045401,,,,24.230635978590428,,,,0.9390322580645161,,,,0.8717126959309714,,,,0.9751612903225804,,,,47.44323355981184,,,,47.44323355981184,0.11761475451743844,58.82187991894194,38.358542070634435,1,1,35297.76576850001,31,0.26357351977673243
2025.09,2025.0,9.0,2024.0,12.0,350.5,50.5,0.4375,374.87646823882795,-0.29376432200000013,326.6966356962319,46.0,7.0,6.0,4.0,75.0,138.0,0.42450952495650296,188.69663569623188,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.69663569623194,1.0,188.69663569623188,,,,964.9841938268947,990.0,0.12417565989407886,0.009387126809536293,989.8664372132961,0.2558098060530703,,,,24.62643358034879,,,,0.9303333333333336,,,,0.7547865427849275,,,,0.9719999999999996,,,,41.2426715972466,,,,41.2426715972466,0.12574424346256036,50.22744360470893,33.575211593800034,1,1,29694.72355001754,30,0.2291259533180366
2025.1,2025.0,10.0,2025.0,1.0,16.0,2.7419354838709675,0.4375,326.174682452915,-0.24391966499999998,291.366999019929,41.0,6.0,4.0,3.0,56.0,110.0,0.37761105389573596,181.36699901992898,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.36699901992898,1.0,181.36699901992898,,,,964.8640960835891,990.0,0.11909295333529225,0.008136699901992908,989.8727703467625,0.2330079779821758,,,,24.77566628519101,,,,0.9299999999999998,,,,0.7254679960797169,,,,0.9699999999999995,,,,39.764581424151956,,,,39.764581424151956,0.13646047245137374,42.030552981202256,38.64811531188999,1,1,29584.848579569083,31,0.22091434124528886
2025.11,2025.0,11.0,2025.0,2.0,46.5,7.066666666666666,0.4375,378.6682382822391,-0.2960105510000001,329.62895346843453,40.0,6.0,4.0,3.0,53.0,106.0,0.32428534785996793,223.62895346843445,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.6289534684345,1.0,223.62895346843445,,,,964.9968844512052,990.0,0.13282522826856175,0.015151944822269725,989.8520228269089,0.3602612624647543,,,,24.494877113239372,,,,0.9393333333333331,,,,0.8945158138737379,,,,0.9760000000000003,,,,49.28845310179904,,,,49.28845310179904,0.1488755283276483,59.36513603571128,38.97038134320287,1,1,35487.68623329531,30,0.27382473945443914
2025.12,2025.0,12.0,2025.0,3.0,77.0,11.419354838709678,0.4375,549.9875597655345,-0.3963674679999998,454.61379504863777,42.0,7.0,5.0,3.0,61.0,118.0,0.2644412414553575,336.61379504863777,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,390.61379504863777,1.7419354838709677,201.62303427831768,181.94406886434447,,,965.5045753232856,990.0,0.17167985813423398,0.03732275900972756,989.7909973828561,0.29871079672910655,0.23832117103160913,,,23.987711262841348,23.917202152203952,,,0.9338709677419357,0.9291304347826089,,,0.8064921371132707,0.7277762754573779,,,0.9738709677419354,0.9717391304347827,,,43.272715903791486,38.53463120655329,,,71.86292615381491,0.15730974997738262,92.89732445894975,53.94338612588895,2,1,53466.017058438265,31,0.3992384786323048
2026.01,2026.0,1.0,2025.0,4.0,108.0,15.870967741935484,0.44999999999999973,850.4922096432364,-0.32654580800000005,725.516110035191,46.0,7.0,6.0,4.0,76.0,139.0,0.19376419751089363,586.5161100351909,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,645.516110035191,2.6451612903225805,225.21930545300495,225.21930545300495,210.920123650231,,966.6897952828342,990.0,0.290894261955715,0.10301485223897718,989.6060908858054,0.36351193856236574,0.36351193856236574,0.31668194778555875,,22.552783664408896,22.552783664408896,22.356749388646204,,0.9380645161290325,0.9380645161290325,0.9349999999999999,,0.9008772218120198,0.9008772218120198,0.843680494600924,,0.9764516129032259,0.9764516129032259,0.9745000000000001,,45.69977632687745,45.69977632687745,42.132611153390286,,118.58188243013574,0.16331055080170845,139.61692163297906,93.74965189741476,3,2,88224.92052802099,31,0.6587882357229763
2026.02,2026.0,2.0,2025.0,5.0,137.5,20.071428571428573,0.4499999999999998,1385.3666143469275,-0.32466112599999997,1182.9680061254205,49.0,8.0,7.0,5.0,93.0,162.0,0.14521915161940568,918.1538137751755,102.81419235024529,15.22534678343426,2.893239595666203,4.168442224992627,3.1732775416742363,77.35388620447794,64.22534678343426,10.893239595666204,11.168442224992628,8.173277541674235,170.35388620447793,1004.4408423792685,3.5714285714285716,256.54470514079185,256.54470514079185,256.54470514079185,259.9094721174,968.4589423714202,990.0,0.6172735815459934,0.30979543546449334,989.0729309829896,0.46838868416471957,0.46838868416471957,0.46838868416471957,0.48165987766805085,20.145599927404785,20.145599927404785,20.145599927404785,19.14712192282861,0.9368445135083352,0.9368445135083352,0.9368445135083352,0.9344778986395871,1.026178820563168,1.026178820563168,1.026178820563168,1.0396378884695998,0.9796428571428575,0.9796428571428575,0.9796428571428575,0.9793750000000002,46.358286057670625,46.358286057670625,46.358286057670625,44.45831292193053,164.47960841411503,0.1444823973548219,189.9418218342799,136.58779706468192,4,3,110530.29685428532,28,0.9137756023006393
2026.03,2026.0,3.0,2025.0,6.0,167.0,24.258064516129032,0.44999999999999973,2781.0665634014986,-0.39576539699999996,2285.774102754891,59.0,11.0,12.0,13.0,144.0,239.0,0.10624362215012612,1100.0,946.7741027548902,41.0,7.0,13.0,51.43179397051201,834.3423087843784,100.0,18.0,25.0,64.43179397051202,978.3423087843786,1243.0,4.0,275.0,275.0,275.0,275.0,971.8795221523625,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.183575854522626,16.183575854522626,16.183575854522626,16.183575854522626,0.9206952787413903,0.9206952787413903,0.9206952787413903,0.9206952787413903,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.4032756984551,39.4032756984551,39.4032756984551,39.4032756984551,157.61310279382045,0.07053866791537768,173.41912767291126,149.10871954033834,4,4,117264.14847860242,31,0.8756283488545581
2026.04,2026.0,4.0,2025.0,7.0,197.5,28.666666666666668,0.4499999999999998,2570.3181354737953,-0.3863576779999997,2123.4401695294696,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.12667093821067615,1100.0,754.4401695294694,35.333333333333336,4.333333333333333,8.333333333333334,51.77723099005176,654.6629385394177,100.0,18.0,25.0,74.77723099005178,805.6629385394175,1243.0,4.0,275.0,275.0,275.0,275.0,971.4521536846926,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.610944322193003,16.610944322193003,16.610944322193003,16.610944322193003,0.9239775131415502,0.9239775131415502,0.9239775131415502,0.9239775131415502,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.58505122442713,40.58505122442713,40.58505122442713,40.58505122442713,162.34020489770853,0.07786153917380344,173.82712076011876,151.18390030757402,4,4,116884.94752635011,30,0.9018900272094916
2026.05,2026.0,5.0,2025.0,8.0,228.0,33.0,0.44999999999999973,1688.2304414879713,-0.3628664760000001,1412.5594375475728,55.0,13.0,13.0,17.0,178.0,276.0,0.1985490504207519,1040.359885131772,96.19955241580054,16.243291114965082,2.2670674496405794,4.061956073684066,5.925334750248586,67.70190302726222,71.24329111496509,15.267067449640578,17.061956073684065,22.92533475024858,245.70190302726223,1143.9321997700617,4.0,260.089971282943,260.089971282943,260.089971282943,260.089971282943,969.3062878567407,990.0,0.7693893962485621,0.41336337183153815,988.8172472319201,0.48140790804411787,0.48140790804411787,0.48140790804411787,0.48140790804411787,19.029551467135207,19.029551467135207,19.029551467135207,19.029551467135207,0.9353004309289693,0.9353004309289693,0.9353004309289693,0.9353004309289693,1.0403598851317721,1.0403598851317721,1.0403598851317721,1.0403598851317721,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.35396570349959,44.35396570349959,44.35396570349959,44.35396570349959,177.41586281399836,0.12729504016684678,186.94448912483767,160.85414219622817,4,4,131997.40193361478,31,0.9856436822999909
2026.06,2026.0,6.0,2025.0,9.0,258.5,37.333333333333336,0.4499999999999998,1038.6752782500848,-0.350233472,874.9747962081424,53.0,12.0,12.0,13.0,120.0,210.0,0.24626351250187192,664.9747962081425,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,741.9747962081425,2.9,230.6066506590322,230.6066506590322,227.63608273489808,219.3037359499221,967.3089947262662,990.0,0.3603020782485446,0.13934977599678924,989.5003481457545,0.38059695352841555,0.38059695352841555,0.3711980523216495,0.3406934497348644,21.810756465959916,21.810756465959916,21.528369077517233,20.719717044979966,0.9376666666666668,0.9376666666666668,0.9369565217391301,0.9375,0.9224266026361287,0.9224266026361287,0.9105443309395923,0.8772149437996886,0.9773333333333334,0.9773333333333334,0.9769565217391304,0.9775,45.190340699146866,45.190340699146866,43.945131219009156,40.84854651247343,129.51842153453055,0.14753038404294394,168.49087109476102,87.5567479194528,4,2,93253.26350486198,30,0.7195467863029474
2026.07,2026.0,7.0,2025.0,10.0,289.0,41.74193548387097,0.44999999999999973,589.4764401060723,-0.335436778,500.4970051068316,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.4092914107632988,299.9486180100573,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,372.85184381650896,1.6451612903225807,188.52631644623213,172.70456742392895,,,965.7028345272312,990.0,0.1657816858883085,0.03002688846520728,989.8041914256468,0.2582126058484603,0.21564938150779778,,,23.843144292566993,23.72676515611151,,,0.9290322580645165,0.9235,,,0.7541052657849286,0.6908182696957158,,,0.9725806451612902,0.9709999999999999,,,39.91904551874268,36.03838660267484,,,63.169617520468385,0.12456847430644585,91.4349885032927,40.49258073679334,2,1,46998.195435228474,31,0.35094231955815763
2026.08,2026.0,8.0,2025.0,11.0,320.0,46.12903225806452,0.44999999999999973,436.53092088098435,-0.334548382,370.81259990781786,54.0,9.0,8.0,6.0,107.0,184.0,0.49804403627408106,186.8125999078178,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,257.8125999078178,1.0,186.8125999078178,,,,965.149949981202,990.0,0.12755927367967426,0.009092020820873795,989.8633487054992,0.2505974672670758,,,,24.462801257030126,,,,0.9303225806451616,,,,0.7472503996312715,,,,0.9719354838709674,,,,40.56054224194071,,,,40.56054224194071,0.10894942937772861,48.45673535452224,31.38883632404533,1,1,30177.0434280039,31,0.2253363457885596
