MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2026.09,2026.0,9.0,2025.0,12.0,350.5,50.5,0.4499999999999998,353.09213246564246,-0.29376432200000013,306.41549056185573,46.0,7.0,6.0,4.0,75.0,138.0,0.45162777786762154,168.41549056185573,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.4154905618557,1.0,168.41549056185573,,,,964.9134845450371,990.0,0.11737889318171814,0.006841549056185574,989.8757795577621,0.20264271122856564,,,,24.759652301496416,,,,0.9226666666666671,,,,0.6736619622474229,,,,0.9699999999999995,,,,36.61770911774714,,,,36.61770911774714,0.11921643573984488,42.93711979763532,30.811477600127784,1,1,26364.75056477794,30,0.20343171732081744
2026.1,2026.0,10.0,2026.0,1.0,16.0,2.7419354838709675,0.44999999999999973,292.302261019273,-0.24391966499999998,260.2180397053193,41.0,6.0,4.0,3.0,56.0,110.0,0.4234476564233855,150.2180397053193,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.21803970531934,1.0,150.2180397053193,,,,964.7815799997993,990.0,0.1084834226268134,0.005021803970531931,989.8864947734028,0.16051419151496416,,,,24.94440058208887,,,,0.9158064516129036,,,,0.6008721588212773,,,,0.9699999999999995,,,,32.662653392915466,,,,32.662653392915466,0.12534280314008006,38.44260949300551,29.378702815144877,1,1,24301.014124329104,31,0.181459185516197
2026.11,2026.0,11.0,2026.0,2.0,46.5,7.066666666666666,0.4499999999999998,344.2704740975327,-0.2960105510000001,298.4120123687439,40.0,6.0,4.0,3.0,53.0,106.0,0.35687239892446043,192.41201236874392,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,242.41201236874397,1.0,192.41201236874392,,,,964.8892042457906,990.0,0.12242832961157864,0.00989414646745456,989.8676775239209,0.2652075107562003,,,,24.713265767374374,,,,0.9320000000000002,,,,0.7696480494749756,,,,0.9723333333333333,,,,42.286310395338226,,,,42.286310395338226,0.14130734717926877,53.54408319380812,34.73148306295464,1,1,30446.143484643526,30,0.23492394664076793
2026.12,2026.0,12.0,2026.0,3.0,77.0,11.419354838709678,0.44999999999999973,448.04861267582504,-0.3963674679999998,368.13226030957196,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2980784711140882,259.61613127731374,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,308.8741957934429,1.3548387096774193,206.06705366651136,150.91103690317053,,,965.1411140404598,990.0,0.14453386576165997,0.02192322625546276,989.8335429079829,0.3145041209915797,0.16177248363628044,,,24.377924746531445,24.358027529843557,,,0.9341935483870968,0.9154545454545455,,,0.8242682146660456,0.6036441476126821,,,0.975806451612903,0.97,,,45.10534762440837,32.02056474873787,,,56.46748350299276,0.15290185933130357,70.58071141838882,44.878625297946655,2,1,42011.807726226616,31,0.31370824168329314
2027.01,2027.0,1.0,2026.0,4.0,108.0,15.870967741935484,0.46250000000000024,718.7505002908883,-0.32654580800000005,610.199454964488,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.21928422793360572,477.3284872225524,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,533.7478420612621,2.161290322580645,223.45907320271078,223.45907320271078,188.5441130662116,,966.1873774309487,990.0,0.23029335679655855,0.06879939189125928,989.7009072513123,0.3593779244306412,0.3593779244306412,0.2517313320762942,,23.154151895932877,23.154151895932877,22.770291243679317,,0.9393548387096771,0.9393548387096771,0.93,,0.8938362928108434,0.8938362928108434,0.7541764522648465,,0.9758064516129032,0.9758064516129032,0.97,,46.531280770109746,46.531280770109746,37.991844948095526,,99.19027846733164,0.16250046344518854,115.93186621771211,72.65698708928488,3,2,73797.56717969477,31,0.5510571025962872
2027.02,2027.0,2.0,2026.0,5.0,137.5,20.071428571428573,0.46250000000000024,829.2946138442825,-0.32466112599999997,704.7712419029382,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.20707202582246834,558.8426704743664,0.0,0.0,0.0,0.0,0.0,0.0,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,617.0569561886523,2.642857142857143,218.6042972385501,218.6042972385501,189.20856266241418,,966.603570667239,990.0,0.27438084416733466,0.0935370681897466,989.6320820876425,0.349231310258492,0.349231310258492,0.25348774227639276,,22.679280110146145,22.679280110146145,22.76891390447443,,0.934642857142857,0.934642857142857,0.9299999999999999,,0.8744171889542008,0.8744171889542008,0.7568342506496573,,0.9735714285714284,0.9735714285714284,0.9700000000000001,,44.30258139261216,44.30258139261216,38.123908831503,,113.11338989119055,0.16049898157464695,115.17913786752018,109.95866689693823,3,2,76012.19800687999,28,0.6284077216177247
2027.03,2027.0,3.0,2026.0,6.0,167.0,24.258064516129032,0.46250000000000024,980.4368946185506,-0.39576539699999996,800.9762585836778,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.20850483139524972,637.1375489062582,0.0,0.0,0.0,0.0,0.0,0.0,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,700.2343230998066,2.838709677419355,225.84517976608296,225.84517976608296,221.11011040757154,,967.0114513236919,990.0,0.32563003860121775,0.12255207631028535,989.5518178850886,0.3658367875949903,0.3658367875949903,0.3508202895667445,,22.174529773801748,22.174529773801748,22.06834683782724,,0.9354838709677423,0.9354838709677423,0.934615384615385,,0.903380719064332,0.903380719064332,0.8844404416302863,,0.9754838709677421,0.9754838709677421,0.9746153846153849,,44.82916334862702,44.82916334862702,43.55773463627838,,126.1906202631649,0.15698175872788359,153.07105269249232,102.53112568563469,3,2,93885.8214757947,31,0.7010590014620274
2027.04,2027.0,4.0,2026.0,7.0,197.5,28.666666666666668,0.46250000000000024,1548.5856056940024,-0.3863576779999997,1271.8681839989285,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.13510108204776147,1021.84660658456,79.02157741436898,19.818324513950067,3.0753760177060134,4.726335983155973,6.461977087109014,44.939563812447915,67.81832451395006,14.742042684372679,16.059669316489305,19.461977087109016,131.93956381244791,1120.466643099372,3.9,262.0779501130858,262.0779501130858,262.0779501130858,261.7919513836695,968.81175279551,990.0,0.7472898207213252,0.3998466059375095,988.8528635733414,0.4891616612829032,0.4891616612829032,0.4891616612829032,0.4884448306945554,19.551949116547988,19.551949116547988,19.551949116547988,19.35984187353468,0.9344538047043365,0.9344538047043365,0.9344538047043365,0.933837560782596,1.048311800452344,1.048311800452344,1.048311800452344,1.0471678055346785,0.9793333333333336,0.9793333333333336,0.9793333333333336,0.9792592592592596,45.85220471247291,45.85220471247291,45.85220471247291,45.29204517618318,178.31945479598355,0.14270025436823036,191.22099288697876,150.95323032016492,4,3,128390.0074531082,30,0.9906636377554645
2027.05,2027.0,5.0,2026.0,8.0,228.0,33.0,0.46250000000000024,1712.3642917075972,-0.3628664760000001,1424.9854784835177,55.0,13.0,13.0,17.0,178.0,276.0,0.19478359319869668,1074.0443738949207,74.94110458859679,14.93391576946676,2.6138820642725102,3.5298346364194138,4.615937601471542,49.24753451696657,69.93391576946674,15.613882064272508,16.529834636419412,21.61593760147154,227.24753451696662,1176.1220063650796,4.0,268.51109347373017,268.51109347373017,268.51109347373017,268.51109347373017,969.3601954176098,990.0,0.8078086037239838,0.4480579535481195,988.7441334427281,0.510931371372658,0.510931371372658,0.510931371372658,0.510931371372658,18.873006653745446,18.873006653745446,18.873006653745446,18.873006653745446,0.9344778868803653,0.9344778868803653,0.9344778868803653,0.9344778868803653,1.074044373894921,1.074044373894921,1.074044373894921,1.074044373894921,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,45.47591025725433,45.47591025725433,45.47591025725433,45.47591025725433,181.9036410290173,0.1283124270539879,186.78699832207943,171.12970552457642,4,4,135336.3089255889,31,1.0105757834945408
2027.06,2027.0,6.0,2026.0,9.0,258.5,37.333333333333336,0.46250000000000024,1175.8573180184758,-0.350233472,985.3884446503495,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.2534758869478563,744.0551113170162,0.0,0.0,0.0,0.0,0.0,0.0,59.0,12.0,13.333333333333334,15.0,142.0,828.3884446503495,3.2,232.7197423864294,232.7197423864294,230.16837728375958,237.4090986946976,967.7508355343582,990.0,0.4309532913683335,0.18613400530085497,989.3829127033307,0.38634225202016054,0.38634225202016054,0.37777500202561737,0.3997163495212794,21.245734916952554,21.245734916952554,21.067128288687574,20.257153335350147,0.9383333333333334,0.9383333333333334,0.9380769230769229,0.9399999999999997,0.9308789695457175,0.9308789695457175,0.9206735091350382,0.9496363947787904,0.9783333333333334,0.9783333333333334,0.9780769230769231,0.9800000000000002,44.481159632691174,44.481159632691174,43.56423609444847,43.432814625355675,141.19559542235626,0.14242267381229867,182.22741819070583,92.98643614268362,4,2,101660.82870409651,30,0.7844199745686459
2027.07,2027.0,7.0,2026.0,10.0,289.0,41.74193548387097,0.46250000000000024,594.1171995761066,-0.335436778,501.9461484552678,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.42875103092922406,289.49453555204195,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,365.5913097455904,1.3870967741935485,219.8347063567083,179.95455875461195,,,965.7101419640916,990.0,0.1638267358118576,0.027898907110408395,989.8082743570778,0.3526265396923305,0.2351337666747236,,,23.745505853293874,23.44905671333407,,,0.9370967741935485,0.9266666666666666,,,0.8793388254268334,0.7198182350184479,,,0.9767741935483873,0.9716666666666667,,,47.01992720988319,37.25289997553769,,,61.44040461976874,0.1216677294344692,95.73006631201778,46.7514308237532,2,1,45711.66103710794,31,0.3413355812209374
2027.08,2027.0,8.0,2026.0,11.0,320.0,46.12903225806452,0.46250000000000024,418.97509547763366,-0.334548382,354.1476543433523,47.0,8.0,6.0,5.0,89.0,155.0,0.4400696365506398,199.14765434335237,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.1476543433524,1.0,199.14765434335237,,,,965.0858941396322,990.0,0.12833171655385034,0.01097593857234937,989.8606923448741,0.2855410245476702,,,,24.489257180694032,,,,0.9335483870967742,,,,0.79659061737341,,,,0.9735483870967738,,,,43.50044752153862,,,,43.50044752153862,0.12227577121493506,52.94467513112977,33.27070786791494,1,1,32364.33295602473,31,0.24166915289743676
2027.09,2027.0,9.0,2026.0,12.0,350.5,50.5,0.46250000000000024,327.36100755522983,-0.29376432200000013,282.8837772546442,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4439524651508621,158.21711058797743,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,211.21711058797743,1.0,158.21711058797743,,,,964.8418024923116,990.0,0.11188642388930838,0.0058217110587977456,989.882291865052,0.18160988040405443,,,,24.858879492335948,,,,0.9203333333333333,,,,0.6328684423519099,,,,0.9699999999999995,,,,34.47420817372074,,,,34.47420817372074,0.12112194455713095,42.229549091645936,25.82497562035077,1,1,24821.429885078935,30,0.19152337874289302
2027.1,2027.0,10.0,2027.0,1.0,16.0,2.7419354838709675,0.46250000000000024,285.65579796371304,-0.24391966499999998,253.4301546868279,41.0,6.0,4.0,3.0,56.0,110.0,0.4342582014492757,143.430154686828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,194.43015468682796,1.0,143.430154686828,,,,964.765380144687,990.0,0.10616937091596408,0.004343015468682791,989.8894876136156,0.14575881524201645,,,,24.978348653685774,,,,0.9135483870967746,,,,0.5737206187473118,,,,0.9699999999999995,,,,31.148110427623056,,,,31.148110427623056,0.12285047920691369,33.90954620331226,29.200629348192027,1,1,23174.19415815156,31,0.17304505793123925
2027.11,2027.0,11.0,2027.0,2.0,46.5,7.066666666666666,0.46250000000000024,308.7823306909777,-0.2960105510000001,266.5085228117862,40.0,6.0,4.0,3.0,53.0,106.0,0.39833041474236164,160.50852281178604,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.5085228117861,1.0,160.50852281178604,,,,964.7964468753664,990.0,0.11165063277674525,0.006050852281178608,989.8822985149422,0.18309121838809556,,,,24.90276042118717,,,,0.9213333333333336,,,,0.6420340912471443,,,,0.9699999999999995,,,,35.05257521301784,,,,35.05257521301784,0.13137310737058688,38.092486317142225,31.3124336462356,1,1,25237.85415337286,30,0.19473652896121035
2027.12,2027.0,12.0,2027.0,3.0,77.0,11.419354838709678,0.46250000000000024,383.4251138217647,-0.3963674679999998,313.1356396126853,38.0,5.0,4.0,3.0,54.0,104.0,0.33570194459981967,209.13563961268534,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.13563961268534,1.032258064516129,204.16083282205943,154.21901050940167,,,964.9412924031378,990.0,0.126984093316271,0.012782933287363426,989.8602329733966,0.30121856771462147,0.16831888765548195,,,24.61772200254399,24.32096089594038,,,0.9341935483870971,0.92,,,0.8166433312882379,0.6168760420376068,,,0.9741935483870969,0.97,,,44.90218604574821,32.83577043819025,,,45.96140444698015,0.14599979751817982,65.6715408763805,35.918917718788144,2,1,34195.284908553236,31,0.25534113581655643
2028.01,2028.0,1.0,2027.0,4.0,108.0,15.870967741935484,0.47499999999999976,521.7407153059423,-0.32654580800000005,440.81389966905544,41.0,6.0,4.0,3.0,66.0,120.0,0.2760615315931521,320.81389966905556,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,371.81389966905556,1.6774193548387097,202.72563403754643,174.32077307508484,,,965.4441292522961,990.0,0.16543635044359778,0.03416277993381112,989.800400869623,0.3048690586338646,0.21786572207510135,,,24.051402558692235,24.004881140418927,,,0.9325806451612902,0.9242857142857142,,,0.8109025361501856,0.6972830923003395,,,0.9732258064516126,0.9699999999999999,,,43.59048904128138,36.79416667256781,,,68.51556969044022,0.15491485216851783,82.79319968777358,55.7329259564742,2,1,50975.58384968753,31,0.38064205383577904
2028.02,2028.0,2.0,2027.0,5.0,138.0,20.137931034482758,0.47499999999999976,700.598269692216,-0.32466112599999997,592.556183714051,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.19892786705959759,476.5217009554303,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,526.2803216450855,2.206896551724138,219.151293208401,219.151293208401,184.72572027003727,,966.1098945007204,990.0,0.2261541538069526,0.06824720405492289,989.7055986421378,0.34596959088441814,0.34596959088441814,0.2415853884727852,,23.249734550533,23.249734550533,22.996944597345546,,0.9375862068965515,0.9375862068965515,0.93,,0.8766051728336042,0.8766051728336042,0.7389028810801491,,0.9744827586206896,0.9744827586206896,0.9699999999999999,,45.69693653353114,45.69693653353114,37.59423031684522,,99.17198968434062,0.16685961916510128,112.78269095053564,79.4305855930942,3,2,69023.70482030108,29,0.5509554982463368
2028.03,2028.0,3.0,2027.0,6.0,168.0,24.419354838709676,0.47499999999999976,894.9951922592055,-0.39576539699999996,726.746331659866,41.0,8.0,7.0,6.0,67.0,129.0,0.17908051999952743,597.746331659866,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,653.746331659866,2.6451612903225805,230.3386120225885,230.3386120225885,212.45711680276818,,966.6956211807556,990.0,0.2956500473390529,0.10660413834927296,989.5977458143117,0.38118844856753176,0.38118844856753176,0.32166814491150875,,22.52093618498849,22.52093618498849,22.372057061792866,,0.9393548387096778,0.9393548387096778,0.9359999999999999,,0.9213544480903544,0.9213544480903544,0.8498284672110727,,0.9770967741935486,0.9770967741935486,0.9755,,46.77203094976818,46.77203094976818,42.549545843018784,,120.99538179825815,0.1664123288662727,142.86977181782254,104.4958159951737,3,2,90020.56405790403,31,0.6721965655458784
2028.04,2028.0,4.0,2027.0,7.0,198.5,28.8,0.47499999999999976,1145.3332508926558,-0.3863576779999997,935.1418106008939,45.0,11.0,10.0,10.0,72.0,148.0,0.15852941273206192,787.1418106008938,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,853.1418106008938,3.1333333333333333,253.06482269504906,253.06482269504906,253.06482269504906,209.6050688680993,967.5657614377596,990.0,0.43518970692512193,0.18676540857663113,989.3780448844989,0.4559812400205175,0.4559812400205175,0.4559812400205175,0.3110102687973125,21.35630220671783,21.35630220671783,21.35630220671783,21.215332298740908,0.9386666666666668,0.9386666666666668,0.9386666666666668,0.93,1.0122592907801966,1.0122592907801966,1.0122592907801966,0.8384202754723973,0.9786666666666668,0.9786666666666668,0.9786666666666668,0.97,48.716979374013704,48.716979374013704,48.716979374013704,39.3527702200704,151.39797415138386,0.16193758158033933,157.41108088028162,141.2910270604806,4,3,109006.54138899638,30,0.841099856396577
2028.05,2028.0,5.0,2027.0,8.0,229.0,33.12903225806452,0.47499999999999976,1110.4948564033532,-0.3628664760000001,919.0882127027282,47.0,10.0,10.0,10.0,115.0,192.0,0.21040076439431696,727.0882127027284,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,794.0882127027282,3.0,242.36273756757603,242.36273756757603,242.36273756757603,,967.4981197163523,990.0,0.39001481155915113,0.15783845306625047,989.4521467353748,0.4199956315382728,0.4199956315382728,0.4199956315382728,,21.53403138748396,21.53403138748396,21.53403138748396,,0.9383870967741936,0.9383870967741936,0.9383870967741936,,0.9694509502703043,0.9694509502703043,0.9694509502703043,,0.9783870967741936,0.9783870967741936,0.9783870967741936,,46.926700126089344,46.926700126089344,46.926700126089344,,140.780100378268,0.15306952043813324,153.40678084904067,111.55531884442324,3,3,104740.39468143138,31,0.7821116687681555
2028.06,2028.0,6.0,2027.0,9.0,259.5,37.5,0.47499999999999976,631.4979595236111,-0.350233472,526.4413911342982,45.0,10.0,9.0,9.0,88.0,161.0,0.3191737389013666,365.44139113429816,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,429.44139113429816,1.7666666666666666,213.06155857451031,199.7241405514298,188.59401260680477,,965.8193327829399,990.0,0.1894715857327691,0.04447291147138124,989.766055502796,0.33204485170128567,0.29306032846750557,0.25190490233135854,,23.614677868154672,23.396004730224547,22.671314937877483,,0.9353333333333335,0.9319047619047618,0.93,,0.8522462342980414,0.798896562205719,0.7543760504272191,,0.9756666666666668,0.9738095238095238,0.97,,45.112098785753446,41.55004997670093,37.83577293852244,,76.7195186320123,0.14360653171094387,115.38740346057926,50.06709260582818,3,1,55238.05341504883,30,0.4262195479556237
2028.07,2028.0,7.0,2027.0,10.0,290.0,41.87096774193548,0.47499999999999976,403.50254041752066,-0.335436778,339.21148418309843,42.0,9.0,8.0,6.0,70.0,135.0,0.4006704259644417,204.21148418309832,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,263.2114841830984,1.0,204.21148418309832,,,,965.0305115360993,990.0,0.1293569216390011,0.011854469690522295,989.8587886086704,0.30072656988445806,,,,24.527550502686605,,,,0.934516129032258,,,,0.8168459367323931,,,,0.9741935483870964,,,,44.759187949236534,,,,44.759187949236534,0.13131147690825148,56.00800763381842,35.309661178814494,1,1,33300.835834232006,31,0.2486621552735365
2028.08,2028.0,8.0,2027.0,11.0,321.0,46.25806451612903,0.47499999999999976,316.6216694444528,-0.334548382,266.307167515532,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.5400464343789936,124.21039332198367,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,181.98458687037066,1.0,124.21039332198367,,,,964.7993362692725,990.0,0.10192656370580817,0.0028092990923096373,989.8952641372018,0.1176342805617403,,,,24.978293587367496,,,,0.8993548387096774,,,,0.49684157328793455,,,,0.9651612903225811,,,,26.605504157089772,,,,26.605504157089772,0.09835275869584102,39.364139874457095,15.32982738522742,1,1,19794.495092874775,31,0.1478083564282764
2028.09,2028.0,9.0,2027.0,12.0,351.5,50.666666666666664,0.47499999999999976,249.03428145037938,-0.29376432200000013,214.28452269899137,40.0,6.0,4.0,3.0,65.0,118.0,0.5529833567321084,96.28452269899121,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,146.28452269899125,1.0,96.28452269899121,,,,964.6118892982055,990.0,0.08975608728374701,0.00045338171951277124,989.909790530997,0.06651081674826902,,,,25.23139041604314,,,,0.879,,,,0.38513809079596484,,,,0.9616666666666672,,,,20.186629264118118,,,,20.186629264118118,0.09362957401126336,25.24280832315285,16.370492901960407,1,1,14534.373070165038,30,0.11214794035621171
2028.1,2028.0,10.0,2028.0,1.0,16.0,2.7419354838709675,0.47499999999999976,232.89322707493363,-0.24391966499999998,205.90978905871242,37.0,5.0,3.0,2.0,50.0,97.0,0.47223732572825583,108.90978905871235,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.90978905871236,1.0,108.90978905871235,,,,964.6226598959722,990.0,0.0923556099063792,0.0010131420985581932,989.9066312479949,0.08434159634511486,,,,25.19962975567802,,,,0.8938709677419353,,,,0.4356391562348497,,,,0.9629032258064519,,,,23.19097448777837,,,,23.19097448777837,0.1123326639929294,28.195174255617204,18.341518766717012,1,1,17254.0850189071,31,0.12883874715432422
2028.11,2028.0,11.0,2028.0,2.0,46.5,7.066666666666666,0.47499999999999976,278.6791831376298,-0.2960105510000001,239.49549332505006,36.0,5.0,3.0,2.0,47.0,93.0,0.39191389871394205,146.49549332505012,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.49549332505006,1.0,146.49549332505012,,,,964.7479640413877,990.0,0.10482800908808523,0.004649549332505004,989.8905224415794,0.15562439403796818,,,,24.98693400615376,,,,0.9146666666666668,,,,0.5859819733002001,,,,0.9699999999999995,,,,31.900987227893005,,,,31.900987227893005,0.13230840056729892,40.02130766368751,25.48530003136995,1,1,22968.710804082966,30,0.17722770682162783
2028.12,2028.0,12.0,2028.0,3.0,77.0,11.419354838709678,0.47499999999999976,525.4433156442147,-0.3963674679999998,426.5157132594892,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.27372295179371225,317.5479713240054,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,367.03184229174735,1.5806451612903225,205.3945935550007,193.3722366902024,192.05705349536865,,965.4059615872267,990.0,0.16692785132620278,0.03534807718703991,989.7977240714869,0.3048270437499507,0.2678834220987518,0.26117707157246023,,24.08693544051,23.59267727534165,22.79885259018394,,0.9348387096774192,0.9313333333333331,0.93,,0.8215783742200031,0.7734889467608095,0.7682282139814748,,0.9741935483870965,0.9726666666666668,0.9700000000000001,,44.280151603680146,40.53447592304691,38.74870231312917,,67.64348211287663,0.15597083644267545,117.3920281014456,35.575862937355716,3,1,50326.75069198021,31,0.3757971228493146
2029.01,2029.0,1.0,2028.0,4.0,108.0,15.870967741935484,0.48750000000000027,909.1538701944952,-0.32654580800000005,764.4246824392384,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.18776465591146807,621.876295342464,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,682.4891985682706,2.870967741935484,218.88033148290236,218.88033148290236,211.3920223583868,,966.858004225494,990.0,0.31319493673582827,0.11590584245303842,989.5708992208113,0.34372641173414786,0.34372641173414786,0.31857340795366607,,22.36916858358278,22.36916858358278,22.334910374600238,,0.9374193548387096,0.9374193548387096,0.9355555555555556,,0.8755213259316091,0.8755213259316091,0.8455680894335471,,0.9761290322580646,0.9761290322580646,0.9755555555555557,,43.97235557833162,43.97235557833162,42.247836742244594,,124.74121412571493,0.1630502339981132,151.40068070646882,111.22571544383793,3,2,92807.46330953192,31,0.6930067451428608
2029.02,2029.0,2.0,2028.0,5.0,137.5,20.071428571428573,0.4875000000000002,1768.892625412637,-0.32466112599999997,1488.9259230370997,49.0,8.0,7.0,5.0,93.0,162.0,0.11792098994505693,1028.293413478772,298.6325095583279,26.076416618522718,5.013998074615489,8.030642564248609,9.217052764145919,250.2943995367951,75.07641661852271,13.013998074615488,15.030642564248609,14.217052764145924,343.29439953679514,1131.4144707361588,3.857142857142857,266.2967776948598,266.2967776948598,266.2967776948598,267.63692712655796,969.4827436070161,990.0,0.7673582366079136,0.4079269919602027,988.8247147714321,0.5031612548073335,0.5031612548073335,0.5031612548073335,0.5082650451822205,18.8388099096087,18.8388099096087,18.8388099096087,18.419698416301145,0.9330693572634535,0.9330693572634535,0.9330693572634535,0.9319142501406957,1.06518711077944,1.06518711077944,1.06518711077944,1.0705477085062325,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.86917035179311,44.86917035179311,44.86917035179311,44.04425007954884,172.35972540927833,0.12511376994957227,190.66376910619098,146.22542927954686,4,3,115825.73547503504,28,0.9575540300515463
2029.03,2029.0,3.0,2028.0,6.0,167.0,24.258064516129032,0.48750000000000027,2613.9530434991448,-0.39576539699999996,2109.6283635492427,59.0,11.0,12.0,13.0,144.0,239.0,0.11391906758748135,1100.0,770.6283635492433,41.0,7.0,13.0,41.91702395874544,667.7113395904975,100.0,18.0,25.0,54.91702395874544,811.7113395904975,1243.0,4.0,275.0,275.0,275.0,275.0,971.4272528001936,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.635845206691833,16.635845206691833,16.635845206691833,16.635845206691833,0.924526442004319,0.924526442004319,0.924526442004319,0.924526442004319,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.66535900460762,40.66535900460762,40.66535900460762,40.66535900460762,162.6614360184305,0.07769898998781971,170.07429518108256,157.22878886387932,4,4,121020.10839771229,31,0.9036746445468361
2029.04,2029.0,4.0,2028.0,7.0,197.5,28.666666666666668,0.4875000000000002,2300.7635696787042,-0.3863576779999997,1867.416205354777,54.0,13.0,14.0,19.0,117.0,217.0,0.11628047973682425,1100.0,550.4162053547765,46.0,5.000000000000002,11.0,48.193123971155536,440.2230813836213,100.0,18.0,25.0,67.19312397115554,557.2230813836212,1243.0,4.0,275.0,275.0,275.0,275.0,970.7512910085269,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.311806998358914,17.311806998358914,17.311806998358914,17.311806998358914,0.9285390151788958,0.9285390151788958,0.9285390151788958,0.9285390151788958,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.49843708137808,42.49843708137808,42.49843708137808,42.49843708137808,169.9937483255123,0.09111251892152836,171.73918077422837,166.25071025417273,4,4,122395.49879436888,30,0.9444097129195129
2029.05,2029.0,5.0,2028.0,8.0,228.0,33.0,0.48750000000000027,2288.7968809829604,-0.3628664760000001,1883.9146474729473,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.1649449881476477,1100.0,477.4307765052052,37.3872908681175,4.320211144025149,9.145460192306663,31.9701530113078,394.607661289448,99.1614844165046,17.997630498863856,24.8551376116615,53.03466914034006,588.8657258055767,1242.0142525270298,4.0,275.0,275.0,275.0,275.0,970.7870395575172,990.0,0.9195367175560798,0.4800000000000003,988.6004632824441,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.278488944926526,17.278488944926526,17.278488944926526,17.278488944926526,0.9280041862045895,0.9280041862045895,0.9280041862045895,0.9280041862045895,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.39496919575764,42.39496919575764,42.39496919575764,42.39496919575764,169.57987678303056,0.0911448784773208,181.90178048295562,163.09246016630942,4,4,126167.42832657472,31,0.9421104265723919
2029.06,2029.0,6.0,2028.0,9.0,258.5,37.333333333333336,0.4875000000000002,1301.4391849843425,-0.350233472,1079.2329973618082,62.0,12.0,14.0,16.0,153.0,257.0,0.2510971956083022,809.9866512306629,12.246346131145417,2.9543714401985053,0.5505945271380192,0.667116131657727,0.7624184361802594,7.3118455959709046,64.9543714401985,12.550594527138019,14.667116131657728,16.76241843618026,160.31184559597088,902.1587333296571,3.3333333333333335,241.1589737557658,241.1589737557658,241.86795660456409,252.22414643065542,968.089741192221,990.0,0.5200578241196795,0.24660441107964198,989.2333377648006,0.4158726299758694,0.4158726299758694,0.4183996481385055,0.4538836238588401,20.727723942603667,20.727723942603667,20.36020577244934,19.557992787764004,0.9376623802380578,0.9376623802380578,0.9371948562856691,0.9366580938094482,0.9646358950230632,0.9646358950230632,0.9674718264182566,1.0088965857226218,0.9786666666666669,0.9786666666666669,0.9788000000000002,0.9793333333333336,44.79810591705394,44.79810591705394,44.09699083545006,44.24248856393856,148.46494847895218,0.13765132775828406,188.71314538294536,84.26757062223359,4,2,106894.7629048456,30,0.8248052693275123
2029.07,2029.0,7.0,2028.0,10.0,289.0,41.74193548387097,0.48750000000000027,551.5393219650831,-0.335436778,461.34861757870055,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.43727650435843773,262.12281112708774,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,334.6711982238619,1.3548387096774193,203.94202201067074,163.96404205535706,,,965.5343532137136,990.0,0.15310113594150396,0.022563568091474005,989.8243352959669,0.30574444967545517,0.19365091398984474,,,23.984237632577805,23.700613302469584,,,0.9335483870967745,0.92,,,0.8157680880426831,0.6558561682214281,,,0.9735483870967739,0.97,,,43.74857291224865,33.99893286383174,,,55.81271038005992,0.12020418975873003,84.70411638170118,39.943230665288056,2,1,41524.65652276457,31,0.310070613222555
2029.08,2029.0,8.0,2028.0,11.0,320.0,46.12903225806452,0.48750000000000027,381.6592845067552,-0.334548382,319.4135801545865,47.0,8.0,6.0,5.0,89.0,155.0,0.48869915797020175,164.4135801545866,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,225.41358015458655,1.0,164.4135801545866,,,,964.9601526155365,990.0,0.11666458749475922,0.006521326052476966,989.8768140864528,0.19642265006797366,,,,24.720238820848188,,,,0.9219354838709679,,,,0.6576543206183463,,,,0.9703225806451609,,,,35.68995155471834,,,,35.68995155471834,0.11095087958639378,47.01493472974407,27.16942057696341,1,1,26553.32395671045,31,0.19827750863732416
2029.09,2029.0,9.0,2028.0,12.0,350.5,50.5,0.4875000000000002,298.9540290661404,-0.29376432200000013,256.14079058297114,40.0,6.0,4.0,3.0,65.0,118.0,0.4636409603547216,138.1407905829712,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.1407905829712,1.0,138.1407905829712,,,,964.7768756188391,990.0,0.10402526951692193,0.0038140790582971143,989.8921606514245,0.13784547935297004,,,,24.977439553232518,,,,0.9106666666666666,,,,0.5525631623318844,,,,0.9686666666666665,,,,29.897871746170242,,,,29.897871746170242,0.11600683605974764,36.1276923004368,22.298724552243094,1,1,21526.467657242574,30,0.16609928747872357
2029.1,2029.0,10.0,2029.0,1.0,16.0,2.7419354838709675,0.48750000000000027,234.0746207263438,-0.24391966499999998,206.240611728465,37.0,5.0,3.0,2.0,50.0,97.0,0.4711239041782715,109.24061172846505,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.240611728465,1.0,109.24061172846505,,,,964.6404981251821,990.0,0.09246839036197671,0.0009712026292112258,989.9065604070088,0.08465092633254397,,,,25.18141135549399,,,,0.8948387096774191,,,,0.4369624469138602,,,,0.9619354838709682,,,,23.241834124609483,,,,23.241834124609483,0.11248583195266992,28.910149828499932,20.511988337475497,1,1,17291.924588709462,31,0.12912130069227495
2029.11,2029.0,11.0,2029.0,2.0,46.5,7.066666666666666,0.4875000000000002,283.9362455669937,-0.2960105510000001,242.96278487365458,36.0,5.0,3.0,2.0,47.0,93.0,0.3853145450575363,149.96278487365458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,193.96278487365458,1.0,149.96278487365458,,,,964.7511460282211,990.0,0.10601004029783678,0.004996278487365462,989.8889936812152,0.1617885922461154,,,,24.97605906074727,,,,0.9166666666666672,,,,0.5998511394946184,,,,0.9699999999999995,,,,32.693325930711616,,,,32.693325930711616,0.13395044570266057,40.38607248697485,25.29184626514413,1,1,23539.194670112374,30,0.1816295885039535
2029.12,2029.0,12.0,2029.0,3.0,77.0,11.419354838709678,0.48750000000000027,510.7959898652401,-0.3963674679999998,412.0953196961137,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2791440612984547,298.61144872837167,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,350.3533842122427,1.7096774193548387,183.77509194069376,161.81486638263712,,,965.325821154718,990.0,0.15830174107606082,0.029846181222648212,989.8118520777014,0.250712246461472,0.18709774118499586,,,24.235318676521853,24.17400938614533,,,0.9274193548387097,0.9213636363636364,,,0.735100367762775,0.6472594655305484,,,0.9722580645161286,0.9699999999999999,,,39.53387174996546,34.29136664393755,,,63.86968033598565,0.15446028688774668,79.85742385997155,35.232414372919344,2,1,47519.04216997331,31,0.3548315574221424
2030.01,2030.0,1.0,2029.0,4.0,108.0,15.870967741935484,0.5,911.5506393676465,-0.32654580800000005,762.7191193350342,46.0,7.0,6.0,4.0,76.0,139.0,0.19329275213904834,623.7191193350341,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,682.7191193350341,2.774193548387097,223.50485550181645,223.50485550181645,228.0229476871388,229.111130443562,966.8305377131039,990.0,0.32945228933501935,0.13130734481172282,989.5392403658532,0.3582737507108353,0.3582737507108353,0.3732566312484777,0.3733881800607466,22.350428902038544,22.350428902038544,21.698455733147707,20.75346845164285,0.9370967741935488,0.9370967741935488,0.9368421052631577,0.938,0.8940194220072654,0.8940194220072654,0.9120917907485551,0.9164445217742478,0.9764516129032261,0.9764516129032261,0.9768421052631582,0.978,44.72785578724653,44.72785578724653,44.320211220792295,42.73993272580926,123.51324953656082,0.1614326505209759,184.83328654620502,79.53467145432789,4,2,91893.85765520122,31,0.6861847196475599
2030.02,2030.0,2.0,2029.0,5.0,137.5,20.071428571428573,0.5,2641.836843544861,-0.32466112599999997,2212.98598137808,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.08717735606925893,1096.3207542338462,932.1652271442343,43.413867392876725,7.926170769682498,13.820880008809256,36.543327206598185,830.4609817662677,96.27101025001957,17.21188505539678,22.749451437380685,43.47189863516961,936.9609817662678,1232.5531009766435,4.0,274.08018855846154,274.08018855846154,274.08018855846154,274.08018855846154,971.6168784248001,990.0,0.9041946982733364,0.475270889101363,988.6205344126255,0.531529213216506,0.531529213216506,0.531529213216506,0.531529213216506,16.47212677460842,16.47212677460842,16.47212677460842,16.47212677460842,0.9207550590489311,0.9207550590489311,0.9207550590489311,0.9207550590489311,1.096320754233847,1.096320754233847,1.096320754233847,1.096320754233847,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.964591853732216,39.964591853732216,39.964591853732216,39.964591853732216,159.85836741492886,0.07913179637781982,190.9045041040989,142.88789222799312,4,4,107424.82290283224,28,0.8881020411940496
2030.03,2030.0,3.0,2029.0,6.0,167.0,24.258064516129032,0.5,4019.2090046603707,-0.39576539699999996,3223.877080982677,59.0,11.0,12.0,13.0,144.0,239.0,0.07673113533753273,1100.0,1884.8770809826776,41.0,7.0,13.0,66.87194707558436,1757.0051339070933,100.0,18.0,25.0,79.87194707558436,1901.0051339070933,1243.0,4.0,275.0,275.0,275.0,275.0,974.0226088904125,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.040489116472704,14.040489116472704,14.040489116472704,14.040489116472704,0.8951519425323875,0.8951519425323875,0.8951519425323875,0.8951519425323875,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.293421581978755,33.293421581978755,33.293421581978755,33.293421581978755,133.17368632791502,0.04359905091627674,150.16443074567368,108.26797045500878,4,4,99081.22262796877,31,0.7398538129328612
2030.04,2030.0,4.0,2029.0,7.0,197.5,28.666666666666668,0.5,4807.34584133636,-0.3863576779999997,3878.668353035525,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08263669310431783,1100.0,2460.6683530355244,25.333333333333332,4.000000000000001,6.333333333333333,54.333333333333336,2370.6683530355253,100.0,18.0,25.0,80.0,2555.6683530355244,1243.0,4.0,275.0,275.0,275.0,275.0,975.3605923414269,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.702505665458746,12.702505665458746,12.702505665458746,12.702505665458746,0.8743636925273758,0.8743636925273758,0.8743636925273758,0.8743636925273758,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.404102291522307,29.404102291522307,29.404102291522307,29.404102291522307,117.61640916608923,0.03122062858232204,135.68660891943372,106.83216275221771,4,4,84683.81459958425,30,0.6534244953671624
2030.05,2030.0,5.0,2029.0,8.0,228.0,33.0,0.5,2846.278166626952,-0.3628664760000001,2329.8687026071198,65.0,14.0,17.0,23.0,202.0,321.0,0.14181452559235228,1100.0,908.8687026071196,35.0,4.000000000000001,7.999999999999998,48.500127320551584,813.3685752865678,100.0,18.0,25.0,71.50012732055157,1015.3685752865679,1243.0,4.0,275.0,275.0,275.0,275.0,971.9695672121167,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.093530794768764,16.093530794768764,16.093530794768764,16.093530794768764,0.9192370320601647,0.9192370320601647,0.9192370320601647,0.9192370320601647,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.134241311498855,39.134241311498855,39.134241311498855,39.134241311498855,156.5369652459954,0.0699989802361887,174.61422212234712,136.5434642400006,4,4,116463.50214302057,31,0.8696498069221966
2030.06,2030.0,6.0,2029.0,9.0,258.5,37.333333333333336,0.5,1467.2501069930374,-0.350233472,1210.3100573607665,62.0,12.0,14.0,16.0,153.0,257.0,0.22012221695210174,912.0621503219169,41.247907038849654,8.48493534089233,1.421241766184384,2.1810211419541536,2.5679630841307177,26.592745705688067,70.48493534089233,13.421241766184384,16.181021141954155,18.567963084130717,179.5927457056881,1012.1493485709475,3.6333333333333333,249.5715408271183,249.5715408271183,249.5715408271183,257.91714922194,968.5832555527261,990.0,0.6261476304986414,0.3105035162611285,989.06334885324,0.44479623398358625,0.44479623398358625,0.44479623398358625,0.4740623700779602,20.035297066530518,20.035297066530518,20.035297066530518,19.24703221120694,0.936932209241705,0.936932209241705,0.936932209241705,0.9356824356447966,0.9982861633084731,0.9982861633084731,0.9982861633084731,1.0316685968877597,0.9790000000000002,0.9790000000000002,0.9790000000000002,0.9794736842105265,44.76855031624108,44.76855031624108,44.76855031624108,44.46972967027918,162.46981307323338,0.13568812498030977,187.49893464736058,119.86550078297311,4,3,116978.26541272804,30,0.9026100726290743
2030.07,2030.0,7.0,2029.0,10.0,289.0,41.74193548387097,0.5,735.4074393412537,-0.335436778,612.0660883563233,58.0,11.0,11.0,11.0,136.0,227.0,0.38327281095567467,385.0660883563235,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,465.06608835632346,1.903225806451613,208.639647267665,194.49156709329392,200.3555158773395,,966.1920868238559,990.0,0.2045771715576091,0.049925872775694394,989.7454969556667,0.31939237299216494,0.2758769757987961,0.2847236358835117,,23.234017758818844,23.0903038810806,22.16665059628575,,0.9335483870967743,0.9295833333333335,0.93,,0.8345585890706602,0.7779662683731757,0.8014220635093581,,0.9738709677419355,0.9720833333333333,0.97,,43.31239455456878,39.741402972891,39.29062018045451,,79.14968978267208,0.12742599218798295,122.35569281187418,52.23927885073657,3,1,58887.36919830801,31,0.43972049879262254
2030.08,2030.0,8.0,2029.0,11.0,320.0,46.12903225806452,0.5,472.0216549033075,-0.334548382,393.0646144448755,54.0,9.0,8.0,6.0,107.0,184.0,0.47553788545881615,209.0646144448755,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,280.0646144448755,1.096774193548387,195.34893053790245,141.72873370538812,,,965.2451016577913,990.0,0.13492634282146115,0.013533334178150329,989.8515403230007,0.28490016860469386,0.14210770767505723,,,24.321538496604308,24.115581090986186,,,0.9296774193548389,0.91,,,0.7813957221516098,0.5669149348215526,,,0.9741935483870964,0.9700000000000001,,,42.2940551239217,29.59608968740495,,,45.15819283560605,0.11331196262596273,59.653264710966035,29.592749096888838,2,1,33597.6954696909,31,0.2508788490867003
2030.09,2030.0,9.0,2029.0,12.0,350.5,50.5,0.5,335.69559369173993,-0.29376432200000013,286.38789945211914,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4590532654050265,155.05456611878577,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,211.0545661187858,1.0,155.05456611878577,,,,964.8530951746301,990.0,0.11182630240274904,0.0055054566118785805,989.8826682409854,0.1716522760399659,,,,24.857920790315394,,,,0.917666666666667,,,,0.6202182644751434,,,,0.9699999999999995,,,,33.666606591288904,,,,33.666606591288904,0.11743259103730738,40.76366289871058,29.69794441536785,1,1,24239.95674572801,30,0.18703670328493835
2030.1,2030.0,10.0,2030.0,1.0,16.0,2.7419354838709675,0.5,265.5354246806165,-0.24391966499999998,233.15076876375218,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.43439770143666206,131.95722037665527,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,178.8927042476231,1.0,131.95722037665527,,,,964.7324754511341,990.0,0.10087251281168966,0.0031957220376655276,989.8959317651505,0.12380238989712566,,,,25.03965392411951,,,,0.9080645161290319,,,,0.5278288815066211,,,,0.9699999999999995,,,,28.556370781252458,,,,28.556370781252458,0.12238303015020781,32.50175973928805,24.385974456551157,1,1,21245.939861251827,31,0.15864650434029143
2030.11,2030.0,11.0,2030.0,2.0,46.5,7.066666666666666,0.5,262.8276310657348,-0.2960105510000001,223.92775512083844,36.0,5.0,3.0,2.0,47.0,93.0,0.41692958208893677,130.92775512083844,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.9277551208384,1.0,130.92775512083844,,,,964.7215176487625,990.0,0.09952082560937675,0.003092775512083842,989.8973863988789,0.12256853425321733,,,,25.05330021586256,,,,0.9090000000000005,,,,0.5237110204833536,,,,0.9689999999999996,,,,28.363113046175354,,,,28.363113046175354,0.12626043935103762,33.77189234412107,23.663412918709184,1,1,20421.441393246256,30,0.15757285025652976
2030.12,2030.0,12.0,2030.0,3.0,77.0,11.419354838709678,0.5,400.40026483594033,-0.3963674679999998,321.0474452561649,38.0,5.0,4.0,3.0,54.0,104.0,0.327818791842817,217.04744525616485,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.0474452561649,1.032258064516129,212.52290505880225,140.26074611823995,,,964.9691868932498,990.0,0.12960720295311334,0.014170901202665563,989.8562218958443,0.3282430905568827,0.13915298405814247,,,24.558791912037556,24.480716089278847,,,0.9361290322580645,0.91,,,0.850091620235209,0.5610429844729597,,,0.9751612903225809,0.97,,,46.790075528954496,29.73325092995602,,,47.74921265572727,0.14784615999557935,59.46650185991204,31.586462312598343,2,1,35525.414215861085,31,0.26527340364292923
2031.01,2031.0,1.0,2030.0,4.0,108.0,15.870967741935484,0.5124999999999997,602.4685896621454,-0.32654580800000005,501.6426235541496,41.0,6.0,4.0,3.0,66.0,120.0,0.24281180626314938,381.64262355414957,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,432.6426235541496,2.0,190.82131177707478,190.82131177707478,,,965.7082013920023,990.0,0.18669067795364214,0.046328524710829905,989.7669807973352,0.2646065120888093,0.2646065120888093,,,23.794172893244436,23.794172893244436,,,0.9300000000000004,0.9300000000000004,,,0.7632852471082993,0.7632852471082993,,,0.9732258064516129,0.9732258064516129,,,40.28185648892006,40.28185648892006,,,80.56371297784013,0.1599185402984227,101.63230595432293,65.08653765698503,2,2,59939.40245551305,31,0.4475761832102229
2031.02,2031.0,2.0,2030.0,5.0,137.5,20.071428571428573,0.5124999999999997,866.793828871836,-0.32466112599999997,722.569020370003,43.0,7.0,5.0,4.0,78.0,137.0,0.1926282200381088,585.569020370003,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,640.5690203700032,2.5357142857142856,234.30452926164506,234.30452926164506,218.32526211386406,,966.6748392597171,990.0,0.29000628296528186,0.10367035631967057,989.606323360715,0.3934876056083221,0.3934876056083221,0.3420458956069936,,22.537996495389827,22.537996495389827,22.223526313824486,,0.9389285714285716,0.9389285714285716,0.9346666666666664,,0.93721811704658,0.93721811704658,0.8733010484554562,,0.9771428571428572,0.9771428571428572,0.9746666666666667,,47.570755141551125,47.570755141551125,43.28708807147295,,118.33102174996277,0.16366660898336965,154.93259950892687,100.0434772811997,3,2,79518.44661597497,28,0.6573945652775709
2031.03,2031.0,3.0,2030.0,6.0,167.0,24.258064516129032,0.5124999999999997,3486.2326964149966,-0.39576539699999996,2779.1209345103275,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.09316314478909098,1066.2549983160634,1491.9304523232965,35.77503959308335,6.164079029934333,11.131820965418205,49.31376795424168,1389.545744780619,91.54923314147042,16.51891773961175,22.16407902993433,61.02344537359652,1521.6102609096513,1196.4872282270799,3.903225806451613,272.97140562780856,272.97140562780856,272.97140562780856,273.8415794432772,972.7908483202408,990.0,0.8599256530990427,0.44691072412424415,988.693163622777,0.5274030918399875,0.5274030918399875,0.5274030918399875,0.5307001031587878,15.37491221069592,15.37491221069592,15.37491221069592,14.757678957117168,0.9036755628903609,0.9036755628903609,0.9036755628903609,0.8997836589143284,1.091885622511235,1.091885622511235,1.091885622511235,1.0953663177731094,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.53406943122052,36.53406943122052,36.53406943122052,35.029455511859375,141.24171649792163,0.06696606798611475,190.0568846974124,109.04713540229577,4,3,105083.83707445367,31,0.7846762027662311
