MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2031.04,2031.0,4.0,2030.0,7.0,197.5,28.666666666666668,0.5124999999999997,4777.973633714138,-0.3863576779999997,3831.8951493972922,70.0,14.0,18.0,25.0,168.0,295.0,0.07750224578365872,1100.0,2436.8951493972913,30.0,4.000000000000001,7.0,55.0,2340.8951493972913,100.0,18.0,25.0,80.0,2508.895149397292,1243.0,4.0,275.0,275.0,275.0,275.0,975.2954794149716,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,12.767618591913596,12.767618591913596,12.767618591913596,12.767618591913596,0.8763231039406099,0.8763231039406099,0.8763231039406099,0.8763231039406099,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,29.597555978735837,29.597555978735837,29.597555978735837,29.597555978735837,118.39022391494336,0.031250534885070194,125.9721103409668,107.05973909707274,4,4,85240.9612187592,30,0.6577234661941296
2031.05,2031.0,5.0,2030.0,8.0,228.0,33.0,0.5124999999999997,3878.3378212747657,-0.3628664760000001,3157.0869475787263,71.0,14.0,18.0,24.0,213.0,340.0,0.10960286820174517,1100.0,1717.086947578725,29.0,4.0,7.000000000000001,56.0,1621.086947578725,100.0,18.0,25.0,80.0,1834.0869475787251,1243.0,4.0,275.0,275.0,275.0,275.0,973.9212446510875,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,14.14185335579781,14.14185335579781,14.14185335579781,14.14185335579781,0.8978550103404989,0.8978550103404989,0.8978550103404989,0.8978550103404989,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,33.597195457852564,33.597195457852564,33.597195457852564,33.597195457852564,134.38878183141023,0.04376871220174178,153.79102123837743,121.96510051640844,4,4,99985.2536825692,31,0.7466043435078344
2031.06,2031.0,6.0,2030.0,9.0,258.5,37.333333333333336,0.5124999999999997,2188.864520884223,-0.350233472,1795.975040179688,67.0,13.0,15.0,17.0,181.0,293.0,0.16931790243090203,1087.9596960435867,415.01534413610136,25.93025579857324,4.004713238072703,7.61383010058592,24.079388567623628,353.3871564312459,92.93025579857324,17.004713238072704,22.613830100585922,41.07938856762364,534.387156431246,1220.5084951808187,4.0,271.9899240108967,271.9899240108967,271.9899240108967,271.9899240108967,970.4885028514599,990.0,0.8844780363935117,0.46522380461646845,988.65029815899,0.5238075431419468,0.5238075431419468,0.5238075431419468,0.5238075431419468,17.6379877643884,17.6379877643884,17.6379877643884,17.6379877643884,0.9291772568510264,0.9291772568510264,0.9291772568510264,0.9291772568510264,1.0879596960435873,1.0879596960435873,1.0879596960435873,1.0879596960435873,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.81108927210906,42.81108927210906,42.81108927210906,42.81108927210906,171.24435708843626,0.09988216656705452,185.901091026822,153.72830275110027,4,4,123295.93710367415,30,0.9513575393802017
2031.07,2031.0,7.0,2030.0,10.0,289.0,41.74193548387097,0.5124999999999997,1059.900384816728,-0.335436778,877.691480148738,63.0,12.0,13.0,13.0,155.0,256.0,0.3053719808062269,621.691480148738,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,709.691480148738,2.806451612903226,220.3573705867663,220.3573705867663,224.00708669844335,225.69071016015744,967.3092011502486,990.0,0.3468353809188891,0.1305669766928686,989.5225976423883,0.3483951899165387,0.3483951899165387,0.3577881275907209,0.3615116122794279,21.865001302222996,21.865001302222996,21.22930452920219,20.375643281084947,0.936451612903226,0.936451612903226,0.9373684210526313,0.9383333333333331,0.8814294823470652,0.8814294823470652,0.8960283467937735,0.9027628406406297,0.9764516129032257,0.9764516129032257,0.9773684210526316,0.9783333333333334,43.12996022984909,43.12996022984909,42.69038545565562,41.39038174653741,120.43603704475242,0.1357034967778821,175.2965214135359,68.60644862442085,4,2,89604.4115612958,31,0.669089094693069
2031.08,2031.0,8.0,2030.0,11.0,320.0,46.12903225806452,0.5124999999999997,548.9409730525468,-0.334548382,454.8217244490764,58.0,10.0,10.0,7.0,117.0,202.0,0.4510365372556536,252.82172444907647,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,330.8217244490764,1.2903225806451613,205.1350183842719,164.25420977877127,,,965.5044384615987,990.0,0.15182271291666743,0.020902244206406483,989.827275042877,0.30830865107676053,0.19235768834218378,,,24.014527930201073,23.760289493349518,,,0.934516129032258,0.922222222222222,,,0.820540073537087,0.657016839115085,,,0.9738709677419352,0.9699999999999999,,,44.08751367840835,34.243853034342706,,,54.02927746257236,0.11754147219218365,77.19885773084981,38.01596770419558,2,1,40197.78243215383,31,0.30016265256984637
2031.09,2031.0,9.0,2030.0,12.0,350.5,50.5,0.5124999999999997,405.6829919335969,-0.29376432200000013,344.60570753404085,46.0,7.0,6.0,4.0,75.0,138.0,0.4018797185538226,206.60570753404085,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.60570753404085,1.0,206.60570753404085,,,,965.04862799589,990.0,0.13016425711462612,0.01184822918580074,989.8579875136998,0.30521049146906454,,,,24.50414902634044,,,,0.9363333333333331,,,,0.8264228301361636,,,,0.973333333333333,,,,45.27024474316267,,,,45.27024474316267,0.13104150193947384,53.989777607425225,39.81765127781848,1,1,32594.57621507713,30,0.2515013596842371
2031.1,2031.0,10.0,2031.0,1.0,16.0,2.7419354838709675,0.5124999999999997,378.98457125617466,-0.24391966499999998,331.60815405492514,44.0,7.0,6.0,3.0,60.0,120.0,0.3619166214636381,211.60815405492514,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.6081540549252,1.0,211.60815405492514,,,,964.9986786438,990.0,0.1311613795754364,0.012321630810985036,989.8565169896139,0.31707129142853807,,,,24.540767054385626,,,,0.9400000000000004,,,,0.8464326162197005,,,,0.9758064516129034,,,,46.73074023189447,,,,46.73074023189447,0.14090704912463894,48.770654965531776,45.37146557009551,1,1,34767.67073252947,31,0.25961522351052474
2031.11,2031.0,11.0,2031.0,2.0,46.5,7.066666666666666,0.5124999999999997,378.07170029652286,-0.2960105510000001,320.71617898135423,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.33898634350476203,212.04951231468746,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,263.7161789813541,1.0,212.04951231468746,,,,964.9602753635911,990.0,0.1295367384070917,0.012409902462937484,989.8580533591297,0.3187775765732047,,,,24.5790004189657,,,,0.9400000000000003,,,,0.8481980492587498,,,,0.9733333333333333,,,,46.78294917716974,,,,46.78294917716974,0.14582746492738535,51.19884728539649,44.59005151138225,1,1,33683.72340756221,30,0.25990527320649853
2031.12,2031.0,12.0,2031.0,3.0,77.0,11.419354838709678,0.5124999999999997,465.5410448752579,-0.3963674679999998,370.97181570652674,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.3093545103059785,257.9395576420107,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,309.45568667426863,1.3870967741935485,198.33185952814443,153.9865534608211,,,965.1537801907177,990.0,0.14472698081433283,0.021590273180608247,989.833682746005,0.2889216428678159,0.16825451487325147,,,24.390980912419494,24.317719317635596,,,0.9322580645161294,0.9183333333333333,,,0.7933274381125779,0.6159462138432845,,,0.9741935483870964,0.9700000000000001,,,43.239888368371155,32.7212808694571,,,55.90619064041905,0.14993049958109242,70.8780705404792,43.44229031660013,2,1,41594.205836471774,31,0.3105899480023281
2032.01,2032.0,1.0,2031.0,4.0,108.0,15.870967741935484,0.5250000000000001,681.5941192149861,-0.32654580800000005,564.7439754617553,41.0,6.0,4.0,3.0,66.0,120.0,0.2167720578822282,444.74397546175527,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,495.74397546175527,2.129032258064516,209.35388116476878,209.35388116476878,201.78065177468795,,965.9858152238988,990.0,0.2141724580101093,0.06196640622384576,989.7238611357658,0.31559515857273496,0.31559515857273496,0.2890329079747615,,23.422450753294523,23.422450753294523,22.611440058429167,,0.9341935483870969,0.9341935483870969,0.9325000000000001,,0.837415524659075,0.837415524659075,0.8071226070987519,,0.9735483870967743,0.9735483870967743,0.97,,43.728970775618315,43.728970775618315,40.47146169153098,,92.68006564046644,0.16357474355730264,127.77898905748827,70.95420381523745,3,2,68953.96883650703,31,0.5148892535581469
2032.02,2032.0,2.0,2031.0,5.0,138.0,20.137931034482758,0.5250000000000002,1037.3069344349492,-0.32466112599999997,860.5009848307883,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.18630017271382454,706.2093013226065,0.05030419783695144,0.01578890881013804,0.002570287480720146,0.0018359196290858185,0.0014687357032686552,0.028640346213738774,47.15371994329289,7.692225459894513,6.381146264456672,4.691123908117062,88.37346793242064,767.4363929902505,3.2413793103448274,216.80677598531727,216.80677598531727,214.8944477216405,236.0290243751564,967.2460096569007,990.0,0.38638025541667564,0.1693734322745068,989.4442463123087,0.33790362942515684,0.33790362942515684,0.3315060118211245,0.397549544026505,21.860333025983138,21.860333025983138,21.83624365042267,20.572528690506118,0.9352205457732152,0.9352205457732152,0.9346927081222586,0.9389244784279038,0.8672271039412689,0.8672271039412689,0.8595777908865617,0.9441160975006255,0.9751724137931037,0.9751724137931037,0.9750000000000003,0.9800000000000002,42.27076595285038,42.27076595285038,41.79322241182517,43.710924659907654,136.95179483019615,0.15882807251915304,191.96534567234318,110.8345250549375,4,2,95318.44920181652,29,0.7608433046122008
2032.03,2032.0,3.0,2031.0,6.0,168.0,24.419354838709676,0.5250000000000001,2081.4215283655944,-0.39576539699999996,1648.950354179167,49.0,9.0,9.0,9.0,107.0,183.0,0.11210616980875197,1098.4703289145978,367.480025264569,46.38421237838545,8.199601878584293,13.905782894996825,18.07278812776569,280.91763998483674,95.38421237838546,17.199601878584293,22.905782894996825,27.07278812776569,387.91763998483685,1233.9599260665645,4.0,274.61758222864944,274.61758222864944,274.61758222864944,274.61758222864944,970.07974287348,990.0,0.9060235094898443,0.4780114275889776,988.6159650629213,0.533481577843454,0.533481577843454,0.533481577843454,0.533481577843454,18.00274061159769,18.00274061159769,18.00274061159769,18.00274061159769,0.930845576819384,0.930845576819384,0.930845576819384,0.930845576819384,1.0984703289145985,1.0984703289145985,1.0984703289145985,1.0984703289145985,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.23862111596354,44.23862111596354,44.23862111596354,44.23862111596354,176.95448446385416,0.10872217567875643,189.4955238241966,169.03867453683873,4,4,131654.13644110752,31,0.9830804692436343
2032.04,2032.0,4.0,2031.0,7.0,198.5,28.8,0.5250000000000002,2609.719538733831,-0.3863576779999997,2080.369818595203,54.0,13.0,14.0,19.0,117.0,217.0,0.10436174391762083,1100.0,763.3698185952035,46.0,5.0,11.0,60.55658135719735,640.8132372380059,100.0,18.0,25.0,79.55658135719735,757.8132372380061,1243.0,4.0,275.0,275.0,275.0,275.0,971.3552270777833,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.707870929102086,16.707870929102086,16.707870929102086,16.707870929102086,0.9252405941518628,0.9252405941518628,0.9252405941518628,0.9252405941518628,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.870161742099185,40.870161742099185,40.870161742099185,40.870161742099185,163.48064696839674,0.07863816844491296,167.99281616806485,161.785374851777,4,4,117706.06581724563,30,0.9082258164910928
2032.05,2032.0,5.0,2031.0,8.0,229.0,33.12903225806452,0.5250000000000001,2665.102849929227,-0.3628664760000001,2157.387698280255,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.14306745197871143,1100.0,750.9038273125128,38.225806451612904,4.32258064516129,9.290322580645162,49.94528697333405,649.1198306617591,100.0,18.0,25.0,71.00980310236629,843.3778951778881,1243.0,4.0,275.0,275.0,275.0,275.0,971.5578305717218,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.505267435163407,16.505267435163407,16.505267435163407,16.505267435163407,0.9236698169141447,0.9236698169141447,0.9236698169141447,0.9236698169141447,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.30847365535347,40.30847365535347,40.30847365535347,40.30847365535347,161.23389462141387,0.07525412601152587,171.1452170510242,157.23567604986818,4,4,119958.01759833189,31,0.8957438590078546
2032.06,2032.0,6.0,2031.0,9.0,259.5,37.5,0.5250000000000002,1634.491672066851,-0.350233472,1333.953483103745,62.0,12.0,14.0,16.0,153.0,257.0,0.20157917827453858,967.7929909631766,109.16049214056842,14.732979149196366,2.4252868981780678,4.040721057240136,6.795983946494531,81.1655210894593,76.73297914919637,14.425286898178069,18.040721057240138,22.795983946494527,234.1655210894593,1076.9919780677913,3.7666666666666666,255.76422138581933,255.76422138581933,255.76422138581933,261.5221653987636,969.0089237331829,990.0,0.7034133605670184,0.3572045295007871,988.9393821099325,0.4664018953813928,0.4664018953813928,0.4664018953813928,0.4869522796042427,19.464056481368083,19.464056481368083,19.464056481368083,18.884301087434164,0.9355123503056526,0.9355123503056526,0.9355123503056526,0.9341465438769379,1.023056885543277,1.023056885543277,1.023056885543277,1.046088661595054,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795652173913045,44.52125397448334,44.52125397448334,44.52125397448334,44.165221521652136,167.42376509005,0.1286364219537172,187.7193450006025,127.25094886876127,4,3,120545.110864836,30,0.9301320282780555
2032.07,2032.0,7.0,2031.0,10.0,290.0,41.87096774193548,0.5250000000000001,781.1817534183939,-0.335436778,643.612280958889,58.0,11.0,11.0,11.0,136.0,227.0,0.3671703831084346,416.61228095888913,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,496.6122809588891,2.032258064516129,208.78916612827567,199.94277554076228,207.33406594820005,,966.3286885955197,990.0,0.21995227199881115,0.057990278861686874,989.7220574491396,0.3193958558783721,0.29239067237053706,0.30540147727495576,,23.07397299774144,22.94451175080925,22.040668468380556,,0.933225806451613,0.9307692307692309,0.9349999999999999,,0.8351566645131027,0.7997711021630491,0.8293362637928,,0.9751612903225806,0.974230769230769,0.975,,43.03417220803868,40.72750135618602,40.86245519213359,,85.10158402783348,0.12995344875257112,131.39810510070305,52.600592454547815,3,1,63315.578516708105,31,0.4727865779324082
2032.08,2032.0,8.0,2031.0,11.0,321.0,46.25806451612903,0.5250000000000001,492.4298694625523,-0.334548382,405.9405210220394,54.0,9.0,8.0,6.0,107.0,184.0,0.4567150449464658,221.94052102203932,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,292.9405210220393,1.096774193548387,208.2582501599022,141.38346557541675,,,965.2946267195092,990.0,0.13924223945381375,0.014927641227443578,989.8458301193183,0.3165545469676678,0.14141720535202765,,,24.234648852841673,24.11965936645817,,,0.9351612903225806,0.91,,,0.8330330006396088,0.5655338623016671,,,0.973870967741935,0.9700000000000001,,,45.15859586436792,29.528932710755942,,,48.01623451379591,0.11759040592058109,59.96681078293611,36.84706569038667,2,1,35724.07847826415,31,0.2667568584099772
2032.09,2032.0,9.0,2031.0,12.0,351.5,50.666666666666664,0.5250000000000002,373.6557317682288,-0.29376432200000013,316.02820234846735,46.0,7.0,6.0,4.0,75.0,138.0,0.43920710884612824,178.02820234846735,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.02820234846737,1.0,178.02820234846735,,,,964.9476941838889,990.0,0.12058887403701864,0.00807646652587321,989.8713346594373,0.22849393409971983,,,,24.695146541448572,,,,0.9273333333333338,,,,0.7121128093938693,,,,0.9709999999999996,,,,38.856924093744105,,,,38.856924093744105,0.12235717875670472,49.11469114779581,31.41517976733126,1,1,27976.985347495756,30,0.2158718005208006
2032.1,2032.0,10.0,2032.0,1.0,16.0,2.7419354838709675,0.5250000000000001,309.02660061336064,-0.24391966499999998,269.4533265420684,41.0,6.0,4.0,3.0,56.0,110.0,0.4094851777127988,159.45332654206837,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.45332654206834,1.0,159.45332654206837,,,,964.8052441323426,990.0,0.1116318158666142,0.005945332654206835,989.8824228514787,0.18150683680733642,,,,24.89567188232916,,,,0.9216129032258068,,,,0.637813306168273,,,,0.9699999999999995,,,,34.82791576223679,,,,34.82791576223679,0.12894751773572652,39.300215670348464,29.72844684562623,1,1,25911.969327104176,31,0.19348842090131554
2032.11,2032.0,11.0,2032.0,2.0,46.5,7.066666666666666,0.5250000000000002,303.74001681971265,-0.2960105510000001,256.5371357064476,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3834036061261986,159.2038023731142,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,205.20380237311426,1.0,159.2038023731142,,,,964.7783468123948,990.0,0.10984061767813338,0.0059203802373114225,989.8842390020844,0.18417997694368812,,,,24.92171221274574,,,,0.9193333333333332,,,,0.6368152094924571,,,,0.9699999999999995,,,,34.73655453909232,,,,34.73655453909232,0.13447760079125354,42.63386195702949,27.174190732998966,1,1,25010.319268146475,30,0.19298085855051292
2032.12,2032.0,12.0,2032.0,3.0,77.0,11.419354838709678,0.5250000000000001,529.0828102699618,-0.3963674679999998,418.9844229887215,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2727211301950373,310.0166810532377,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,359.50055202097957,1.5806451612903225,199.25789118697074,190.75124921412623,,,965.3692583316118,990.0,0.16162134098835232,0.03235191379864714,989.8060267452129,0.2863912653361465,0.26098893971948495,,,24.15037714826498,23.832072863629413,,,0.9329032258064517,0.9305555555555554,,,0.797031564747883,0.7630049968565048,,,0.9729032258064513,0.9711111111111114,,,42.893198113943306,40.28466549484461,,,66.28429420772406,0.156164087006432,99.99255370065839,36.769174919672864,2,1,49315.5148905467,31,0.36824607893180034
2033.01,2033.0,1.0,2032.0,4.0,108.0,15.870967741935484,0.5374999999999999,983.2281889475207,-0.32654580800000005,810.6535781155894,46.0,7.0,6.0,4.0,76.0,139.0,0.17290579824390448,671.6535781155894,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,730.6535781155893,2.967741935483871,226.76193989711064,226.76193989711064,225.40068826541344,,967.0518065176268,990.0,0.34439198140070104,0.13509751871216144,989.5205104998868,0.3681018555414701,0.3681018555414701,0.36348587941377025,,22.100602126719068,22.100602126719068,22.081362869331482,,0.9367741935483875,0.9367741935483875,0.9363333333333337,,0.9070477595884425,0.9070477595884425,0.9016027530616538,,0.9761290322580648,0.9761290322580648,0.9760000000000003,,44.90949355240541,44.90949355240541,44.55898177122554,,132.9405823672871,0.16390976941196134,151.25887363464452,110.84969397560269,3,2,98907.79328126163,31,0.738558790929373
2033.02,2033.0,2.0,2032.0,5.0,137.5,20.071428571428573,0.5374999999999998,1475.1787264779164,-0.32466112599999997,1217.7521387935246,49.0,8.0,7.0,5.0,93.0,162.0,0.13716433473060594,983.1073563091405,72.64478248438404,14.72272719745047,2.6427776182426426,3.138972082658569,2.2421229161846923,49.89818266984766,63.722727197450475,10.642777618242642,10.13897208265857,7.242122916184693,142.89818266984767,1067.6118332074923,3.8214285714285716,257.5448279020166,257.5448279020166,257.5448279020166,256.2278449081105,968.6138071650099,990.0,0.6791578407080843,0.36096711781637286,988.9598750414755,0.47266360819855724,0.47266360819855724,0.47266360819855724,0.46847532186984076,19.873404268266988,19.873404268266988,19.873404268266988,19.57483213004549,0.9360203102214569,0.9360203102214569,0.9360203102214569,0.9351551602695999,1.0301793116080666,1.0301793116080666,1.0301793116080666,1.0249113796324423,0.9792857142857144,0.9792857142857144,0.9792857142857144,0.979130434782609,45.886822940490745,45.886822940490745,45.886822940490745,44.861189999027495,174.51073203495912,0.1461264313530348,191.26280389546554,148.66401834909487,4,3,117271.21192749252,28,0.969504066860884
2033.03,2033.0,3.0,2032.0,6.0,167.0,24.258064516129032,0.5374999999999999,3519.438538446617,-0.39576539699999996,2770.769843614451,59.0,11.0,12.0,13.0,144.0,239.0,0.09528961199674996,1100.0,1431.7698436144508,41.0,7.0,13.0,51.43469010300204,1319.3351535114487,100.0,18.0,25.0,64.43469010300204,1463.3351535114484,1243.0,4.0,275.0,275.0,275.0,275.0,972.9002532493928,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.162844757492556,15.162844757492556,15.162844757492556,15.162844757492556,0.9057115799418607,0.9057115799418607,0.9057115799418607,0.9057115799418607,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.433916774290395,36.433916774290395,36.433916774290395,36.433916774290395,145.73566709716158,0.060861026798290314,176.7248121563768,109.3018123744075,4,4,108427.33632028823,31,0.8096425949842311
2033.04,2033.0,4.0,2032.0,7.0,197.5,28.666666666666668,0.5374999999999998,6021.07330179504,-0.3863576779999997,4770.693555572276,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07138744604283799,1100.0,3329.6935555722766,20.666666666666668,3.999999999999999,5.666666666666667,53.666666666666664,3245.6935555722766,100.0,18.0,25.0,80.0,3447.6935555722766,1243.0,4.0,275.0,275.0,275.0,275.0,976.9487246725458,990.0011474650217,0.9219672131147545,0.4800000000000003,988.5991802519071,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,11.115520799361233,11.115520799361233,11.115520799361233,11.115520799361233,0.842490143871764,0.842490143871764,0.842490143871764,0.842490143871764,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,24.76662582631761,24.76662582631761,24.76662582631761,24.76662582631761,99.06650330527044,0.020857280162859055,107.82676783742217,94.27875721831295,4,4,71327.88237979473,30,0.5503694628070581
2033.05,2033.0,5.0,2032.0,8.0,228.0,33.0,0.5374999999999999,4600.2351444335145,-0.3628664760000001,3703.0019197813463,71.0,14.0,18.0,24.0,213.0,340.0,0.09431824356869421,1100.0,2263.001919781347,29.000000000000004,3.9999999999999996,6.999999999999999,56.0,2167.0019197813476,100.0,18.0,25.0,80.0,2380.001919781347,1243.0,4.0,275.0,275.0,275.0,275.0,975.0046434967088,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.058454510176354,13.058454510176354,13.058454510176354,13.058454510176354,0.8800046912287688,0.8800046912287688,0.8800046912287688,0.8800046912287688,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.441275655186544,30.441275655186544,30.441275655186544,30.441275655186544,121.76510262074618,0.0344036457531229,143.98143302597475,102.97509269632171,4,4,90593.23634983513,31,0.6764727923374786
2033.06,2033.0,6.0,2032.0,9.0,258.5,37.333333333333336,0.5374999999999998,2476.3303730360367,-0.350233472,2010.1599639385236,67.0,13.0,15.0,17.0,181.0,293.0,0.15129137731701442,1100.0,617.1599639385238,31.076738319492595,4.782475631333475,9.172638324794264,34.46787095702373,537.6602407058797,98.07673831949259,17.782475631333476,24.172638324794264,51.46787095702373,718.6602407058795,1240.0318522756202,4.0,275.0,275.0,275.0,275.0,971.1023087730265,990.0,0.9155217030978791,0.4800000000000003,988.6044782969024,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.96723474387576,16.96723474387576,16.96723474387576,16.96723474387576,0.9250265687696362,0.9250265687696362,0.9250265687696362,0.9250265687696362,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.512938166087345,41.512938166087345,41.512938166087345,41.512938166087345,166.05175266434938,0.08690224283383312,185.29387146127118,144.13517223978388,4,4,119557.26191833155,30,0.9225097370241633
2033.07,2033.0,7.0,2032.0,10.0,289.0,41.74193548387097,0.5374999999999999,1217.9503038428643,-0.335436778,998.3571912870843,63.0,12.0,13.0,13.0,155.0,256.0,0.26663885775981494,740.3204675554413,2.036723731643274,0.5012249808340868,0.09547142492077845,0.10342737699750999,0.10342737699750999,1.2331725718933888,63.501224980834095,12.095471424920778,13.103427376997509,13.103427376997509,156.2331725718934,829.0205913381935,3.161290322580645,233.91718668018643,233.91718668018643,230.87220341459332,243.20580315293543,967.7891195243186,990.0,0.4435372592635532,0.19424636654427213,989.3622163741924,0.3912516470184453,0.3912516470184453,0.38144749664570377,0.4221351851525439,21.181845202855165,21.181845202855165,20.877705378532873,19.880699526438796,0.9375503428687639,0.9375503428687639,0.9369624251572669,0.9376418753574249,0.9356687467207455,0.9356687467207455,0.9234888136583731,0.9728232126117415,0.977741935483871,0.977741935483871,0.9772,0.9790909090909093,44.45626949336604,44.45626949336604,43.1263292255957,43.418701856618576,139.09847289198038,0.13894153354208458,186.81533651478702,92.08875673771529,4,2,103489.26383163338,31,0.7727692938443352
2033.08,2033.0,8.0,2032.0,11.0,320.0,46.12903225806452,0.5374999999999999,676.4636750567804,-0.334548382,554.8221425218201,58.0,10.0,10.0,7.0,117.0,202.0,0.3703019230347966,352.8221425218199,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,430.82214252181996,1.8387096774193548,197.448491243978,185.2531996005039,,,965.9425758821139,990.0,0.18679949174199845,0.04056442850436399,989.772636079754,0.2879629122987219,0.2507311141359972,,,23.542097285341047,23.491367229239266,,,0.9312903225806451,0.9276923076923078,,,0.7897939649759117,0.7410127984020155,,,0.973548387096774,0.9723076923076921,,,41.41640934913988,38.4741525379201,,,73.68505341320191,0.13171106995499604,101.05960946837791,55.40100428243269,2,1,54821.67973942221,31,0.40936140785112163
2033.09,2033.0,9.0,2032.0,12.0,350.5,50.5,0.5374999999999998,490.5120764542388,-0.29376432200000013,413.06104213407855,48.0,8.0,7.0,4.0,79.0,146.0,0.3553603119638685,267.0610421340785,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,330.0610421340785,1.4,206.94843071248675,150.2815285539792,,,965.3235925013294,990.0,0.15157008779360537,0.02341220842681569,989.8250177037795,0.31914497279221377,0.16006950187639882,,,24.182280229657856,24.18197581720996,,,0.933666666666667,0.9175000000000001,,,0.8277937228499471,0.6011261142159168,,,0.9760000000000003,0.9700000000000001,,,44.930584784388984,31.728625750703944,,,57.62203508467056,0.13926790150219057,67.03084569802579,48.617881722984144,2,1,41487.865260962804,30,0.3201224171370587
2033.1,2033.0,10.0,2033.0,1.0,16.0,2.7419354838709675,0.5374999999999999,416.8573711644579,-0.24391966499999998,362.2045268635796,44.0,7.0,6.0,3.0,60.0,120.0,0.33161946602106374,242.20452686357962,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,299.20452686357964,1.0,242.20452686357962,,,,965.1146291941782,990.0,0.14132253659676078,0.018440905372715928,989.8402365580303,0.4160004267676653,,,,24.309606937084542,,,,0.9438709677419358,,,,0.968818107454319,,,,0.9800000000000003,,,,53.42832420646912,,,,53.42832420646912,0.14743685822644362,57.858934095310815,48.76203978814016,1,1,39750.673209613014,31,0.2968240233692728
2033.11,2033.0,11.0,2033.0,2.0,46.5,7.066666666666666,0.5374999999999998,519.0877341724616,-0.2960105510000001,436.4979318347307,42.0,7.0,6.0,3.0,56.0,114.0,0.26286246391176843,322.49793183473076,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,377.49793183473065,1.9,174.27154691241,164.6959832470231,,,965.4234769505667,990.0,0.16732403640267812,0.034499586366946146,989.7981763772301,0.22216445280547645,0.19350698453671725,,,24.152534973857986,24.148550260879034,,,0.9253333333333333,0.9225925925925925,,,0.6970861876496403,0.6587839329880921,,,0.9709999999999996,0.9699999999999996,,,37.17382074462223,34.91134852193606,,,68.59403441436469,0.15688544428641082,80.44906698608129,56.644201526008644,2,1,49387.70477834259,30,0.3810779689686928
2033.12,2033.0,12.0,2033.0,3.0,77.0,11.419354838709678,0.5374999999999999,698.8258350239961,-0.3963674679999998,549.9427281182182,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.2251081721365402,426.7814377956376,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,483.3620829569279,2.0,213.3907188978188,213.3907188978188,,,965.9210227927842,990.0,0.2040308187237813,0.05535628755912751,989.7406128937171,0.32464806475745794,0.32464806475745794,,,23.49494203617532,23.49494203617532,,,0.9383870967741939,0.9383870967741939,,,0.8535628755912749,0.8535628755912749,,,0.9741935483870969,0.9741935483870969,,,44.94846235917076,44.94846235917076,,,89.89692471834152,0.16325208599630367,103.82851662068,73.78159941103812,2,2,66883.31199044609,31,0.49942735954634176
2034.01,2034.0,1.0,2033.0,4.0,108.0,15.870967741935484,0.5500000000000003,939.3467259689966,-0.32654580800000005,770.6398713759612,46.0,7.0,6.0,4.0,76.0,139.0,0.18248926448076505,631.6398713759612,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,690.6398713759612,2.806451612903226,227.31991605909485,227.31991605909485,219.48004867963655,,966.8818672120391,990.0,0.3191675673460813,0.11975202920471754,989.5610804034491,0.3706860712074646,0.3706860712074646,0.34478071244163827,,22.30852712020285,22.30852712020285,22.193579240686578,,0.9374193548387101,0.9374193548387101,0.9356000000000002,,0.9092796642363796,0.9092796642363796,0.8779201947185464,,0.9764516129032261,0.9764516129032261,0.9756000000000001,,45.54628026657339,45.54628026657339,43.5601150095874,,126.22168554087855,0.16368314039079332,151.64170137410463,104.30949014917816,3,2,93908.93404241363,31,0.7012315863382141
2034.02,2034.0,2.0,2033.0,5.0,137.5,20.071428571428573,0.5500000000000003,1466.3020458329863,-0.32466112599999997,1204.4738455420536,49.0,8.0,7.0,5.0,93.0,162.0,0.13883536669339114,968.7258799413111,73.7479656007429,16.217143700201916,2.9905661631038236,3.186640488920989,2.2761717778007067,49.077443470715465,65.21714370020193,10.990566163103823,10.186640488920988,7.276171777800707,142.07744347071545,1055.1202302935376,3.7857142857142856,256.33129853019074,256.33129853019074,256.33129853019074,254.20434371912222,968.5650551007674,990.0,0.6648611866844395,0.3467850175662476,988.9883537957492,0.46835929979688057,0.46835929979688057,0.46835929979688057,0.46140816342860375,19.954939395184788,19.954939395184788,19.954939395184788,19.605360609786732,0.9360656616599868,0.9360656616599868,0.9360656616599868,0.9349926602945291,1.0253251941207633,1.0253251941207633,1.0253251941207633,1.016817374876489,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9790909090909093,45.86012679652019,45.86012679652019,45.86012679652019,44.544772246412144,172.5798442974558,0.14613309626736393,190.57485504302346,147.9892116309307,4,3,115973.6553678903,28,0.9587769127636434
2034.03,2034.0,3.0,2033.0,6.0,167.0,24.258064516129032,0.5500000000000003,2786.346700859492,-0.39576539699999996,2179.839916324579,59.0,11.0,12.0,13.0,144.0,239.0,0.11354909531854564,1100.0,840.839916324579,41.0,7.0,12.924071868197789,44.00432888265726,735.911515573724,100.0,18.0,24.92407186819779,57.00432888265726,879.9115155737238,1242.9240718681976,4.0,275.0,275.0,275.0,275.0,971.5684268685612,990.0,0.9217680573592077,0.4800000000000003,988.5982319426411,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.494870294079544,16.494870294079544,16.494870294079544,16.494870294079544,0.9220851679098048,0.9220851679098048,0.9220851679098048,0.9220851679098048,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.23256927867673,40.23256927867673,40.23256927867673,40.23256927867673,160.9302771147069,0.07751427352790845,180.14313801260448,143.30227795909897,4,4,119732.12617334192,31,0.8940570950817049
2034.04,2034.0,4.0,2033.0,7.0,197.5,28.666666666666668,0.5500000000000003,4659.034428229059,-0.3863576779999997,3669.004880352108,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08782441901992412,1100.0,2251.0048803521076,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,2161.004880352108,100.0,18.0,25.0,80.0,2346.004880352108,1243.0,4.0,275.0,275.0,275.0,275.0,974.9676509462419,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,13.095447060643282,13.095447060643282,13.095447060643282,13.095447060643282,0.8815920202124298,0.8815920202124298,0.8815920202124298,0.8815920202124298,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,30.553564658140317,30.553564658140317,30.553564658140317,30.553564658140317,122.21425863256127,0.034122351971353146,140.42953715253014,110.4195343783047,4,4,87994.26621544412,30,0.6789681035142293
2034.05,2034.0,5.0,2033.0,8.0,228.0,33.0,0.5500000000000003,3071.08919584486,-0.3628664760000001,2458.171773157015,65.0,14.0,17.0,23.0,202.0,321.0,0.1355532356499734,1100.0,1037.1717731570159,35.0,3.9999999999999996,8.0,49.96070572501072,940.2110674320052,100.0,18.0,25.0,72.96070572501074,1142.211067432005,1243.0,4.0,275.0,275.0,275.0,275.0,972.2782445337496,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.784853473135724,15.784853473135724,15.784853473135724,15.784853473135724,0.9160307892444287,0.9160307892444287,0.9160307892444287,0.9160307892444287,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.261011980358056,38.261011980358056,38.261011980358056,38.261011980358056,153.04404792143222,0.0657001237352327,174.1162370904507,132.1960156976466,4,4,113864.77165354555,31,0.8502447106746234
2034.06,2034.0,6.0,2033.0,9.0,258.5,37.333333333333336,0.5500000000000003,1526.7369936413188,-0.350233472,1232.6440746787057,62.0,12.0,14.0,16.0,153.0,257.0,0.218346037639315,910.9122756758021,64.73179900290451,10.109667022404789,1.6857420043364109,2.724569764591274,4.029995268663316,46.181824942908726,72.10966702240479,13.685742004336412,16.724569764591273,20.029995268663313,199.18182494290872,1013.4322544671345,3.6666666666666665,246.66260242156204,246.66260242156204,246.66260242156204,256.38670261667363,968.6528529978017,990.0,0.6314637377851471,0.3125028611288993,989.056033401086,0.4353666756627403,0.4353666756627403,0.4353666756627403,0.46922438974340197,19.96781372762149,19.96781372762149,19.96781372762149,19.177953566871103,0.936138978770957,0.936138978770957,0.936138978770957,0.935208468156435,0.9866504096862481,0.9866504096862481,0.9866504096862481,1.0255468104666943,0.9783333333333334,0.9783333333333334,0.9783333333333334,0.9790000000000001,43.967948698862095,43.967948698862095,43.967948698862095,43.9624988211385,161.21217864401197,0.13312435636114114,188.88276351047585,118.59743810667234,4,3,116072.76862368864,30,0.8956232146889556
2034.07,2034.0,7.0,2033.0,10.0,289.0,41.74193548387097,0.5500000000000003,787.9115741628177,-0.335436778,642.5495882804718,58.0,11.0,11.0,11.0,136.0,227.0,0.3635282168419184,415.54958828047177,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.5495882804718,2.129032258064516,195.8189749980505,193.5544171342099,201.00329954575278,,966.3260239194047,990.0,0.21718745309719648,0.056549328028947986,989.7262632188738,0.28148690695240947,0.2744645422207811,0.2865861206493366,,23.11875239251654,23.100357383152335,22.154884149122694,,0.9296774193548388,0.9290000000000002,0.932,,0.7832758999922022,0.7742176685368398,0.804013198183011,,0.9729032258064513,0.9726666666666663,0.97,,40.12856966843329,39.56551033692385,39.48499351832081,,84.78632056195973,0.13030836076253033,125.13769249560656,57.02034961371649,3,1,63081.022498098064,31,0.4710351142331098
2034.08,2034.0,8.0,2033.0,11.0,320.0,46.12903225806452,0.5500000000000003,520.9652729419885,-0.334548382,425.10682391447665,54.0,9.0,8.0,6.0,107.0,184.0,0.43559605572728394,241.10682391447668,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,312.1068239144767,1.2258064516129032,208.86227342031577,142.79729504556974,,,965.3748437040755,990.0,0.14560743229632064,0.018352006251088085,989.8360405614528,0.32156688226816793,0.14441421655555464,,,24.139629975108765,24.102703890964683,,,0.9345161290322582,0.9128571428571429,,,0.8354490936812632,0.571189180182279,,,0.9751612903225806,0.9699999999999999,,,45.207357502187385,29.898911444981774,,,51.95872460266714,0.12173047164711753,63.48445838341654,40.656888174595146,2,1,38657.29110438434,31,0.2886595811259285
2034.09,2034.0,9.0,2033.0,12.0,350.5,50.5,0.5500000000000003,401.1647196612183,-0.29376432200000013,336.3483846263395,46.0,7.0,6.0,4.0,75.0,138.0,0.4137562793133771,198.34838462633942,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.3483846263394,1.0,198.34838462633942,,,,965.0211495746473,990.0,0.12737816602030624,0.01104295457812716,989.8615788794016,0.28494867251288014,,,,24.555480632241252,,,,0.9333333333333333,,,,0.793393538505358,,,,0.9736666666666663,,,,43.443818781773786,,,,43.443818781773786,0.1283594300686766,53.42200383561288,31.39937285898108,1,1,31279.549522877132,30,0.24135454878763218
2034.1,2034.0,10.0,2034.0,1.0,16.0,2.7419354838709675,0.5500000000000003,339.147621809189,-0.24391966499999998,293.6489959457047,41.0,6.0,4.0,3.0,56.0,110.0,0.374941155554551,183.6489959457047,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64899594570477,1.0,183.6489959457047,,,,964.8715946100901,990.0,0.1198510288324323,0.008417920232345933,989.8717310509352,0.2393532976848545,,,,24.7607831431598,,,,0.9306451612903225,,,,0.7345959837828191,,,,0.9699999999999995,,,,40.268607564339405,,,,40.268607564339405,0.13705800503142063,46.3296677256277,37.790065537172076,1,1,29959.844027868516,31,0.22371448646855224
2034.11,2034.0,11.0,2034.0,2.0,46.5,7.066666666666666,0.5500000000000003,441.6110130636025,-0.2960105510000001,369.7141774460587,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3050495069505349,258.38084411272536,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,311.7141774460587,1.2666666666666666,214.78390584048256,163.48851852091065,,,965.151575016815,990.0,0.14547703310016713,0.021676168822545073,989.8328467980774,0.33543517139495066,0.19004592686006966,,,24.345836609867412,24.164182523357454,,,0.9373333333333332,0.9212499999999999,,,0.8591356233619301,0.6539540740836425,,,0.9763333333333332,0.9699999999999999,,,47.072855475257136,34.632259351693264,,,56.30812463570869,0.1517920668325376,75.98416442368756,45.444874086785624,2,1,40541.84973771024,30,0.3128229146428259
2034.12,2034.0,12.0,2034.0,3.0,77.0,11.419354838709678,0.5500000000000003,709.6044851996053,-0.3963674679999998,554.909212005599,44.0,8.0,6.0,4.0,64.0,126.0,0.2305812019477706,428.90921200559916,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,486.90921200559916,2.0,214.45460600279958,214.45460600279958,,,965.9431574961505,990.0,0.2092045699330197,0.05661074921065653,989.7341846808569,0.3337913763862394,0.3337913763862394,,,23.457235808319425,23.457235808319425,,,0.9358064516129034,0.9358064516129034,,,0.8578184240111982,0.8578184240111982,,,0.9748387096774197,0.9748387096774197,,,44.965852789820794,44.965852789820794,,,89.93170557964159,0.16144992366958208,111.34107005423141,67.90487537989344,2,2,66909.18895125335,31,0.49962058655356445
2035.01,2035.0,1.0,2034.0,4.0,108.0,15.870967741935484,0.5625,1379.7009392431014,-0.32654580800000005,1126.274687866134,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1467410632344158,838.1619628974576,141.6611120654507,16.066191279869365,3.1088975888134316,5.170070166816095,4.722037068848357,112.59391596110346,64.0984493443855,10.78631694365214,11.847489521654804,9.399456423687067,191.981012735297,924.8942187071501,3.4838709677419355,237.21751475166892,237.21751475166892,237.21751475166892,261.45279852773194,968.1952984842663,990.0,0.559192220088819,0.26942373276023907,989.1713840471507,0.4069191066571343,0.4069191066571343,0.4069191066571343,0.4877423998868315,20.569166456227396,20.569166456227396,20.569166456227396,18.77277597888117,0.9336455740629838,0.9336455740629838,0.9336455740629838,0.9328675197301661,0.9488700590066761,0.9488700590066761,0.9488700590066761,1.0458111941109276,0.976451612903226,0.976451612903226,0.976451612903226,0.9786666666666669,43.10129079720241,43.10129079720241,43.10129079720241,43.690479355576166,150.44442691849895,0.14313843589234093,192.93200858757416,111.19736743921908,4,3,111930.65362736324,31,0.8358023717694387
2035.02,2035.0,2.0,2034.0,5.0,137.5,20.071428571428573,0.5625,2261.3899190335737,-0.32466112599999997,1848.4106329744243,53.285714285714285,9.428571428571429,9.142857142857142,7.142857142857143,108.0,187.0,0.10115355801294454,1100.0,561.4106329744238,46.714285714285715,8.571428571428571,15.857142857142858,21.19822261262069,469.069553218946,100.0,18.0,25.0,28.341079755477843,577.069553218946,1243.0,4.0,275.0,275.0,275.0,275.0,970.6963186702809,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.366779336604218,17.366779336604218,17.366779336604218,17.366779336604218,0.9288070007894412,0.9288070007894412,0.9288070007894412,0.9288070007894412,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.64550027307723,42.64550027307723,42.64550027307723,42.64550027307723,170.58200109230893,0.09230948856539531,172.27785404877983,168.70596985659944,4,4,114631.10473403163,28,0.947677783846161
2035.03,2035.0,3.0,2034.0,6.0,167.0,24.258064516129032,0.5625,2568.3451729394874,-0.39576539699999996,1996.5852152511825,59.0,11.0,12.0,13.0,144.0,239.0,0.12052879119328333,1100.0,657.5852152511827,41.0,7.0,13.0,35.768233465545514,560.8169817856373,100.0,18.0,25.0,48.76823346554551,704.8169817856374,1243.0,4.0,275.0,275.0,275.0,275.0,971.1121250897735,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.950972917111926,16.950972917111926,16.950972917111926,16.950972917111926,0.9264043674190433,0.9264043674190433,0.9264043674190433,0.9264043674190433,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.51985841800477,41.51985841800477,41.51985841800477,41.51985841800477,166.0794336720191,0.08396494604304404,174.15902376728576,157.99652908070357,4,4,123563.0986519822,31,0.922663520400106
2035.04,2035.0,4.0,2034.0,7.0,197.5,28.666666666666668,0.5625,2949.089770700326,-0.3863576779999997,2308.1753154383287,70.0,14.0,18.0,25.0,168.0,295.0,0.12794859203338232,1100.0,913.1753154383285,30.0,4.0,7.000000000000002,55.0,817.1753154383283,100.0,18.0,25.0,80.0,985.1753154383283,1243.0,4.0,275.0,275.0,275.0,275.0,971.9621790772902,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.10091892959468,16.10091892959468,16.10091892959468,16.10091892959468,0.9207837740926037,0.9207837740926037,0.9207837740926037,0.9207837740926037,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.1963102638009,39.1963102638009,39.1963102638009,39.1963102638009,156.7852410552036,0.06803378158449574,162.11777277107666,154.11183809305925,4,4,112885.3735597466,30,0.8710291169733534
2035.05,2035.0,5.0,2034.0,8.0,228.0,33.0,0.5625,2305.9666548928913,-0.3628664760000001,1835.2902833609896,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1618643997499876,1100.0,443.3225414255057,39.888889546376774,4.612732146904598,10.309644512173666,28.036193029562448,360.4750821904882,98.43727664315097,17.967570856582018,24.728999350883342,47.16522528762695,546.9912112227462,1241.1338468506162,4.0,275.0,275.0,275.0,275.0,970.6423233524888,990.0,0.9175951508866399,0.4800000000000003,988.6024048491136,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.425146716624575,17.425146716624575,17.425146716624575,17.425146716624575,0.9285862398718627,0.9285862398718627,0.9285862398718627,0.9285862398718627,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.78201864189451,42.78201864189451,42.78201864189451,42.78201864189451,171.12807456757804,0.09460066165547909,182.6984922074094,161.49939454489027,4,4,127319.28747827806,31,0.9507115253754335
2035.06,2035.0,6.0,2034.0,9.0,258.5,37.333333333333336,0.5625,1309.949241387995,-0.350233472,1051.8809514757604,62.0,12.0,14.0,16.0,153.0,257.0,0.25591681438307523,786.5885340780364,8.292417397724034,2.000505364431479,0.38719458666415724,0.45172701777485014,0.516259448885543,4.936730979968005,64.00050536443148,12.387194586664156,14.451727017774852,16.516259448885542,157.93673097996802,877.4279610469071,3.2666666666666666,239.7670989456066,239.7670989456066,237.84658208694458,251.18965641777578,967.9895076833735,990.0,0.4936729927687689,0.2286597911708226,989.2776672160603,0.4114663856603035,0.4114663856603035,0.40548880799714193,0.45016284899401976,20.876693147026554,20.876693147026554,20.570587868666333,19.6068240395054,0.93760099685533,0.93760099685533,0.9371211962263958,0.937540761973838,0.9590683957824264,0.9590683957824264,0.9513863283477784,1.0047586256711032,0.9786666666666668,0.9786666666666668,0.9784,0.9800000000000003,44.89058208774069,44.89058208774069,43.774305537679176,44.23986664154954,145.43036100155214,0.13826341671993692,188.13672891291498,94.10179840478695,4,2,104709.85992111755,30,0.8079464500086231
2035.07,2035.0,7.0,2034.0,10.0,289.0,41.74193548387097,0.5625,663.0734681563766,-0.335436778,537.9626525550675,58.0,11.0,11.0,11.0,136.0,227.0,0.4309946670167594,310.96265255506756,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,390.9626525550676,1.5483870967741935,209.51508612844577,184.99262113089844,,,965.8681365730905,990.0,0.1726706448632644,0.03219253051101351,989.7951368246257,0.3208159581818303,0.24886421983919843,,,23.606184293353323,23.385037376837765,,,0.9351612903225808,0.9282352941176469,,,0.8380603445137832,0.7399704845235936,,,0.9758064516129035,0.9729411764705884,,,44.39185111229076,38.30957791626229,,,65.4003293244346,0.11999744824682775,96.50288611477934,45.14898063815034,2,1,48657.84501737933,31,0.36333516291352547
