MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2035.08,2035.0,8.0,2034.0,11.0,320.0,46.12903225806452,0.5625,470.2912690172751,-0.334548382,381.7902285131437,54.0,9.0,8.0,6.0,107.0,184.0,0.4845069355138243,197.79022851314355,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,268.79022851314363,1.0,197.79022851314355,,,,965.1946257717339,990.0,0.13121552313420154,0.010840457969894057,989.8579440188961,0.282492217541652,,,,24.3808260296206,,,,0.9322580645161292,,,,0.7911609140525744,,,,0.9729032258064513,,,,42.92258753484655,,,,42.92258753484655,0.11184227086370714,55.25657847808022,33.53823051511292,1,1,31934.405125925827,31,0.23845881963803633
2035.09,2035.0,9.0,2034.0,12.0,350.5,50.5,0.5625,364.2294170136458,-0.29376432200000013,304.04326265906946,46.0,7.0,6.0,4.0,75.0,138.0,0.45634574133366784,166.04326265906954,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,225.04326265906948,1.0,166.04326265906954,,,,964.9077208450558,990.0,0.1165584356371956,0.006637496668827681,989.8768040676939,0.1986611871136849,,,,24.770422035524398,,,,0.9223333333333336,,,,0.6641730506362781,,,,0.9699999999999995,,,,36.1176753714315,,,,36.1176753714315,0.11821743950130642,45.45152032672714,27.31584828809057,1,1,26004.72626743069,30,0.2006537520635084
2035.1,2035.0,10.0,2035.0,1.0,16.0,2.7419354838709675,0.5625,302.0466153779046,-0.24391966499999998,260.60436643188837,41.0,6.0,4.0,3.0,56.0,110.0,0.42279248582701795,150.60436643188828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.6043664318883,1.0,150.60436643188828,,,,964.7824156427241,990.0,0.10861512491996189,0.0050604366431888335,989.8863244384369,0.16130220339485196,,,,24.942606592317983,,,,0.9167741935483873,,,,0.6024174657275535,,,,0.9699999999999995,,,,32.77862924538805,,,,32.77862924538805,0.1256085061903544,39.36281208314056,29.17960681565007,1,1,24387.300158568705,31,0.18210349580771135
2035.11,2035.0,11.0,2035.0,2.0,46.5,7.066666666666666,0.5625,371.87321242995023,-0.2960105510000001,309.9541155160899,40.0,6.0,4.0,3.0,53.0,106.0,0.343829773989312,203.95411551608987,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.95411551608987,1.0,203.95411551608987,,,,964.9270259971036,990.0,0.12626791155487843,0.01160589487833128,989.862126193567,0.29806229190829137,,,,24.637037904555125,,,,0.9360000000000004,,,,0.8158164620643596,,,,0.9733333333333334,,,,44.91810756719513,,,,44.91810756719513,0.14448853529346012,53.35071291031686,37.47461584374718,1,1,32341.0374483805,30,0.249545042039973
2035.12,2035.0,12.0,2035.0,3.0,77.0,11.419354838709678,0.5625,509.7578512752218,-0.3963674679999998,396.1039225734893,42.0,7.0,5.0,3.0,61.0,118.0,0.30053218028194406,278.1039225734892,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,332.1039225734892,1.5483870967741935,193.81596289588197,153.70157352975443,,,965.2545501640502,990.0,0.15224853517200743,0.025620784514697834,989.8221306803131,0.28094552881432067,0.16769145037740646,,,24.28663498744855,24.264339873922168,,,0.9300000000000005,0.9176470588235294,,,0.7752638515835276,0.6148062941190177,,,0.9741935483870964,0.9700000000000001,,,42.03286330239524,32.56396356505264,,,59.89052074129504,0.15088361731488215,70.68376027363776,46.191786106500956,2,1,44558.54743152352,31,0.33272511522941695
2036.01,2036.0,1.0,2035.0,4.0,108.0,15.870967741935484,0.5749999999999996,733.7900404603047,-0.32654580800000005,596.0108050032381,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.2267781059915694,463.13983726130266,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,519.5591921000124,2.129032258064516,218.93236662209068,218.93236662209068,195.88205613268963,,966.1241217841404,990.0,0.22459136265379415,0.06636849901597354,989.7090401383305,0.3466993625814033,0.3466993625814033,0.2719077024103454,,23.238218991608232,23.238218991608232,22.633683044016383,,0.936774193548387,0.936774193548387,0.93,,0.8757294664883631,0.8757294664883631,0.7835282245307587,,0.9751612903225807,0.9751612903225807,0.97,,45.579482434633135,45.579482434633135,39.228756772564,,96.2207399366939,0.16094187509044,120.34320016169443,71.28837085941637,3,2,71588.23051290026,31,0.5345596663149661
2036.02,2036.0,2.0,2035.0,5.0,138.0,20.137931034482758,0.5749999999999996,1065.705804971074,-0.32466112599999997,866.7596881607533,49.0,8.0,7.0,5.0,93.0,162.0,0.19070396317435148,704.7596881607533,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,768.7596881607533,3.206896551724138,219.3138339497646,219.3138339497646,219.3138339497646,226.2879005053882,967.2771982759624,990.0,0.37954440589256966,0.15920195115858868,989.4612536429488,0.34484129471077407,0.34484129471077407,0.34484129471077407,0.3624748799180506,21.839214072275663,21.839214072275663,21.839214072275663,20.73795571734238,0.9351724137931039,0.9351724137931039,0.9351724137931039,0.9399999999999998,0.8772553357990586,0.8772553357990586,0.8772553357990586,0.9051516020215526,0.9751724137931037,0.9751724137931037,0.9751724137931037,0.9800000000000001,42.75934696411013,42.75934696411013,42.75934696411013,42.406790232583965,137.0518595611409,0.15795213245403425,171.34541499236312,114.94999589674492,4,3,95388.09425455406,29,0.7613992197841161
2036.03,2036.0,3.0,2035.0,6.0,168.0,24.419354838709676,0.5749999999999996,2109.053848148664,-0.39576539699999996,1629.1067913821773,49.0,9.0,9.0,9.0,107.0,183.0,0.1217023261868735,1044.07273287944,402.0340585027373,30.25283557495686,5.3551949476056375,9.128081640739728,19.772166811610035,337.5257795278251,79.25283557495686,14.355194947605638,18.12808164073973,28.772166811610035,444.5257795278251,1155.8088450427424,4.0,261.01818321986,261.01818321986,261.01818321986,261.01818321986,969.9274609468227,990.0,0.7945156679308408,0.41871696117685986,988.7867673708926,0.48491706981544197,0.48491706981544197,0.48491706981544197,0.48491706981544197,18.374389354254227,18.374389354254227,18.374389354254227,18.374389354254227,0.93182220518356,0.93182220518356,0.93182220518356,0.93182220518356,1.0440727328794408,1.0440727328794408,1.0440727328794408,1.0440727328794408,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.70493302514805,42.70493302514805,42.70493302514805,42.70493302514805,170.81973210059223,0.11453261170023622,191.89836732652591,156.41266687630952,4,4,127089.88068284061,31,0.9489985116699567
2036.04,2036.0,4.0,2035.0,7.0,198.5,28.8,0.5749999999999996,3166.403506230454,-0.3863576779999997,2462.9690301204564,70.0,14.0,18.0,25.0,168.0,295.0,0.1200274366751222,1100.0,1067.9690301204569,30.000000000000007,4.0,7.0,55.0,971.9690301204569,100.0,18.0,25.0,80.0,1139.9690301204566,1243.0,4.0,275.0,275.0,275.0,275.0,972.3534488230623,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.709649183822423,15.709649183822423,15.709649183822423,15.709649183822423,0.9172840964509763,0.9172840964509763,0.9172840964509763,0.9172840964509763,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.09973881448969,38.09973881448969,38.09973881448969,38.09973881448969,152.39895525795876,0.06206575299836772,155.57593649526956,146.48257956855772,4,4,109727.24778573032,30,0.8466608625442154
2036.05,2036.0,5.0,2035.0,8.0,229.0,33.12903225806452,0.5749999999999996,2733.749215968104,-0.3628664760000001,2163.3572980150916,65.0,14.0,17.0,23.0,202.0,321.0,0.15267838218884724,1100.0,742.3572980150917,35.0,4.000000000000001,8.0,43.95041721206402,651.4068808030275,100.0,18.0,25.0,66.95041721206404,853.4068808030273,1243.0,4.0,275.0,275.0,275.0,275.0,971.5348169191572,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.52828108772799,16.52828108772799,16.52828108772799,16.52828108772799,0.9226458109236108,0.9226458109236108,0.9226458109236108,0.9226458109236108,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.334454119586375,40.334454119586375,40.334454119586375,40.334454119586375,161.3378164783455,0.07759690241073883,178.5556870425936,144.99315103971892,4,4,120035.33545988907,31,0.8963212026574752
2036.06,2036.0,6.0,2035.0,9.0,259.5,37.5,0.5749999999999996,1366.5209547995098,-0.350233472,1091.3251621274019,62.0,12.0,14.0,16.0,153.0,257.0,0.2484213276848325,813.0790593178939,21.246102809507896,4.63786918536996,0.807054340905608,1.1361797631778043,1.3227145717981572,13.34228494825637,66.63786918536996,12.807054340905609,15.136179763177804,17.322714571798155,166.34228494825638,907.6601626073474,3.3666666666666667,239.84596141929887,239.84596141929887,238.98723706446012,252.5297287135283,968.1326380478262,990.0,0.5276270544886567,0.24877912370656283,989.2235938218048,0.41229708867145015,0.41229708867145015,0.4099799445803039,0.4552661083940235,20.67865868530702,20.67865868530702,20.40430261661942,19.478195310895803,0.9370396474818108,0.9370396474818108,0.9365842086328584,0.9367459616302877,0.9593838456771954,0.9593838456771954,0.9559489482578404,1.0101189148541132,0.9780000000000001,0.9780000000000001,0.9776923076923077,0.9793333333333336,44.35949333739128,44.35949333739128,43.52262579071874,44.08996183597313,148.48357661139204,0.13669783340241165,187.38388836523444,93.40958150400002,4,2,106908.17516020221,30,0.8249087589521775
2036.07,2036.0,7.0,2035.0,10.0,290.0,41.87096774193548,0.5749999999999996,648.1880649967492,-0.335436778,523.1680482619248,58.0,11.0,11.0,11.0,136.0,227.0,0.4434289180238168,296.16804826192475,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,376.1680482619248,1.5161290322580645,203.17129206666033,180.18121512832462,,,965.8030817075751,990.0,0.16745463312784006,0.02923360965238493,989.8033117572197,0.30056179037693537,0.2358640395936217,,,23.699668259267657,23.446147702298404,,,0.9341935483870972,0.9274999999999999,,,0.8126851682666413,0.7207248605132986,,,0.9745161290322583,0.9718750000000003,,,43.10226991474915,37.33628201544974,,,62.37260901949741,0.11754718847429284,96.57381586217585,43.84544668037656,2,1,46405.22111050608,31,0.3465144945527634
2036.08,2036.0,8.0,2035.0,11.0,321.0,46.25806451612903,0.5749999999999996,450.8603372876585,-0.334548382,364.13044438781117,54.0,9.0,8.0,6.0,107.0,184.0,0.5091891534911952,180.13044438781125,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,251.13044438781125,1.0,180.13044438781125,,,,965.1256000716737,990.0,0.12530028269140717,0.008652624335777312,989.866047092973,0.23702773254768592,,,,24.503419288751353,,,,0.9248387096774195,,,,0.7205217775512448,,,,0.9719354838709674,,,,38.95584142685165,,,,38.95584142685165,0.10609258178872763,52.56383312215159,29.526874663272906,1,1,28983.146021577624,31,0.21642134126028692
2036.09,2036.0,9.0,2035.0,12.0,351.5,50.666666666666664,0.5749999999999996,345.5992816014717,-0.29376432200000013,287.22255688154934,46.0,7.0,6.0,4.0,75.0,138.0,0.4843604442549527,149.22255688154928,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,208.22255688154934,1.0,149.22255688154928,,,,964.8581323154888,990.0,0.11086008135913282,0.004922255688154932,989.8842176629526,0.1621409017518505,,,,24.863944445712296,,,,0.9163333333333331,,,,0.5968902275261974,,,,0.969333333333333,,,,32.37671265171901,,,,32.37671265171901,0.11179556553990413,40.915792880263574,21.75247431188572,1,1,23311.233109237688,30,0.1798706258428834
2036.1,2036.0,10.0,2036.0,1.0,16.0,2.7419354838709675,0.5749999999999996,268.304932371584,-0.24391966499999998,230.67414406897748,37.0,5.0,3.0,2.0,50.0,97.0,0.4211642211798974,133.67414406897748,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.67414406897748,1.0,133.67414406897748,,,,964.7268744020627,990.0,0.10079800365987865,0.0033674144068977425,989.8958345819331,0.12691821931747369,,,,25.04204196055301,,,,0.9103225806451611,,,,0.5346965762759096,,,,0.9699999999999995,,,,29.004425523859922,,,,29.004425523859922,0.12557600848661643,32.78007974745018,25.30980667220873,1,1,21579.292589751778,31,0.1611356973547773
2036.11,2036.0,11.0,2036.0,2.0,46.5,7.066666666666666,0.5749999999999996,281.2091214891213,-0.2960105510000001,233.34562296514432,36.0,5.0,3.0,2.0,47.0,93.0,0.4003427325015631,140.34562296514434,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,184.34562296514434,1.0,140.34562296514434,,,,964.7336651762834,990.0,0.10273146237448105,0.004034562296514439,989.893233975329,0.1410095818155846,,,,25.018559217229924,,,,0.9116666666666673,,,,0.5613824918605775,,,,0.9696666666666663,,,,30.46718910983846,,,,30.46718910983846,0.13013398788330102,35.657685153788634,23.688374620677948,1,1,21936.376159083677,30,0.16926216172132466
2036.12,2036.0,12.0,2036.0,3.0,77.0,11.419354838709678,0.5749999999999996,373.81514370889903,-0.3963674679999998,288.6184505520264,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.33133469414207317,194.19909571331675,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,238.36038603589736,1.0,194.19909571331675,,,,964.8607146734504,990.0,0.12102044205566129,0.010497141444167992,989.8684824164997,0.27398626384225266,,,,24.733781479207725,,,,0.930645161290323,,,,0.7767963828532669,,,,0.9735483870967743,,,,42.74230306567479,,,,42.74230306567479,0.1470997821635439,51.901707484881726,30.397577707597343,1,1,31800.273480862044,31,0.23745723925374884
2037.01,2037.0,1.0,2036.0,4.0,108.0,15.870967741935484,0.5875,484.47133190549704,-0.32654580800000005,391.52760841917086,34.0,5.0,4.0,3.0,45.0,91.0,0.23487886607091196,300.5276084191709,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,343.52760841917086,1.6451612903225807,195.72625688745677,162.442094874157,,,965.2365041734123,990.0,0.1560423791797985,0.0301055216838342,989.8138520991363,0.28649613201121804,0.18809362906389016,,,24.29085179371267,24.277627143711065,,,0.9306451612903229,0.9209999999999999,,,0.7829050275498274,0.6497683794966278,,,0.9735483870967738,0.97,,,42.44905873933134,34.559226725295034,,,64.7453340459733,0.16511081602966363,77.59465578621125,51.90590034893031,2,1,48170.528530204145,31,0.3596963002554073
2037.02,2037.0,2.0,2036.0,5.0,137.5,20.071428571428573,0.5875000000000002,631.6092633251459,-0.32466112599999997,511.13711573403214,36.0,6.0,5.0,4.0,54.0,105.0,0.20628101118086556,406.1371157340322,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,453.13711573403214,2.0,203.0685578670161,203.0685578670161,,,965.7489656763155,990.0,0.1925489602512557,0.05122742314680643,989.7562236166019,0.2938301448572818,0.2938301448572818,,,23.713427795429002,23.713427795429002,,,0.9360714285714289,0.9360714285714289,,,0.8122742314680641,0.8122742314680641,,,0.9732142857142858,0.9732142857142858,,,43.029469362350234,43.029469362350234,,,86.05893872470044,0.1681961205147344,98.26403942986327,75.27017002145693,2,2,57831.6068229987,28,0.4781052151372247
2037.03,2037.0,3.0,2036.0,6.0,167.0,24.258064516129032,0.5875,811.760354166911,-0.39576539699999996,623.0161921009208,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.1974731938450051,501.822643713824,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,555.6936114557595,2.2903225806451615,222.1521496326941,222.1521496326941,198.11874198905673,,966.2439543436872,990.0,0.24011117761081638,0.07591181665107537,989.6839770057381,0.3526250262884661,0.3526250262884661,0.27868686892827044,,23.08739763576265,23.08739763576265,22.73635207074028,,0.9380645161290321,0.9380645161290321,0.931111111111111,,0.8886085985307763,0.8886085985307763,0.792474967956227,,0.9764516129032257,0.9764516129032257,0.9711111111111109,,46.13071857823857,46.13071857823857,39.94532791771149,,103.85846784226435,0.1663811940041178,131.9302650808279,86.9950306240411,3,2,77270.70007464467,31,0.5769914880125797
2037.04,2037.0,4.0,2036.0,7.0,197.5,28.666666666666668,0.5875000000000001,1277.8733344060136,-0.3863576779999997,987.8150820287194,45.0,11.0,10.0,10.0,72.0,148.0,0.1514441779234677,839.8150820287194,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,905.8150820287195,3.6666666666666665,229.85259323634972,229.85259323634972,229.85259323634972,225.38595347950536,967.769152853077,990.0,0.48606505464812627,0.23138545396074064,989.2825494913909,0.375440859666759,0.375440859666759,0.375440859666759,0.3602870621541781,21.1379557786474,21.1379557786474,21.1379557786474,20.81316062499413,0.9393333333333336,0.9393333333333336,0.9393333333333336,0.9389999999999997,0.9194103729453985,0.9194103729453985,0.9194103729453985,0.9015438139180214,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9790000000000001,43.84336651453783,43.84336651453783,43.84336651453783,42.28529794094583,159.72029817091067,0.16178884083067666,177.70834388540885,129.22866465242578,4,3,114998.61468305568,30,0.8873349898383927
2037.05,2037.0,5.0,2036.0,8.0,228.0,33.0,0.5875,1132.3762013071312,-0.3628664760000001,890.9716513233128,47.0,10.0,10.0,10.0,115.0,192.0,0.21646476648558005,698.9716513233128,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,765.9716513233128,3.0,232.99055044110423,232.99055044110423,232.99055044110423,,967.3853594941897,990.0,0.36691845912480225,0.1451750255462738,989.4879065153292,0.38705776283604804,0.38705776283604804,0.38705776283604804,,21.715489258303172,21.715489258303172,21.715489258303172,,0.938709677419355,0.938709677419355,0.938709677419355,,0.9319622017644169,0.9319622017644169,0.9319622017644169,,0.9783870967741936,0.9783870967741936,0.9783870967741936,,45.52795698162826,45.52795698162826,45.52795698162826,,136.5838709448847,0.1532529301236827,155.62872048170945,120.95368407553666,3,3,101618.39998299422,31,0.7587992830271373
2037.06,2037.0,6.0,2036.0,9.0,258.5,37.333333333333336,0.5875000000000001,729.6288043007842,-0.350233472,579.4988020274193,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.32596542302085896,402.1654686940858,0.0,0.0,0.0,0.0,0.0,0.0,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,470.4988020274193,1.9,216.6237586475992,208.6090993109599,197.5767026440735,,966.0505601118289,990.0,0.20853902076040803,0.05446716200337877,989.7369938172359,0.33885888769770495,0.31529519097948283,0.27687849020973204,,23.347574817709546,23.075049991982137,22.50537205940623,,0.9363333333333336,0.9338095238095238,0.93,,0.8664950345903969,0.8344363972438397,0.7903068105762938,,0.9756666666666668,0.9738095238095238,0.9699999999999999,,45.39307427446501,42.94056109013529,39.33803331324301,,83.31907370020832,0.14043358423601965,124.42676972492468,46.502301021401465,3,1,59989.733064149994,30,0.4628837427789351
2037.07,2037.0,7.0,2036.0,10.0,289.0,41.74193548387097,0.5875,450.6736843378608,-0.335436778,361.8598237831982,50.0,10.0,9.0,9.0,108.0,186.0,0.5170488113855713,175.85982378319824,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,244.8598237831983,1.0,175.85982378319824,,,,965.1158639009249,990.0,0.1232123560587751,0.007919904181082307,989.8688677397602,0.22443754367624646,,,,24.528566295159,,,,0.9245161290322584,,,,0.7034392951327927,,,,0.9709677419354834,,,,38.00603203566239,,,,38.00603203566239,0.10434226728854167,50.957127721855365,27.65535950165959,1,1,28276.48783453282,31,0.21114462242034665
2037.08,2037.0,8.0,2036.0,11.0,320.0,46.12903225806452,0.5875,350.9070471136951,-0.334548382,281.93725851767806,47.0,8.0,6.0,5.0,89.0,155.0,0.5520245111374137,126.93725851767796,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,187.93725851767803,1.0,126.93725851767796,,,,964.8396601663221,990.0,0.103955883585572,0.002693725851767797,989.8933503905631,0.11618496348635844,,,,24.937505260754413,,,,0.9058064516129033,,,,0.5077490340707117,,,,0.9670967741935486,,,,27.244118352607703,,,,27.244118352607703,0.09608376505200576,34.63765230722189,21.480543288068333,1,1,20269.624054340118,31,0.1513562130700427
2037.09,2037.0,9.0,2036.0,12.0,350.5,50.5,0.5875000000000001,281.2494019697253,-0.29376432200000013,232.7095410387319,40.0,6.0,4.0,3.0,65.0,118.0,0.5099466440738767,114.70954103873197,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.70954103873194,1.0,114.70954103873197,,,,964.7340208866949,990.0,0.09603734353593137,0.0016245602316655346,989.9023380962324,0.09503683379994876,,,,25.073280375737713,,,,0.8960000000000002,,,,0.45883816415492773,,,,0.9643333333333338,,,,24.439491654435223,,,,24.439491654435223,0.10428243713006022,32.089941503189834,17.17021995374483,1,1,17596.43399119336,30,0.13577495363575123
2037.1,2037.0,10.0,2037.0,1.0,16.0,2.7419354838709675,0.5875,269.35745595651537,-0.24391966499999998,230.75777745849317,37.0,5.0,3.0,2.0,50.0,97.0,0.42088385354204644,133.75777745849314,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.7577774584931,1.0,133.75777745849314,,,,964.7266556501877,990.0,0.10082651504266814,0.003375777745849315,989.8957977072115,0.12697768197491535,,,,25.0421643750487,,,,0.910967741935484,,,,0.5350311098339726,,,,0.9699999999999995,,,,29.037279951243953,,,,29.037279951243953,0.1257154521860982,33.20139426430914,26.691245708864518,1,1,21603.736283725506,31,0.16131822195135534
2037.11,2037.0,11.0,2037.0,2.0,46.5,7.066666666666666,0.5875000000000001,338.80171605606193,-0.2960105510000001,279.88199749948035,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.36768242856675365,178.21533083281372,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,226.21533083281375,1.0,178.21533083281372,,,,964.8456406823774,990.0,0.11689543613093045,0.008602368977609947,989.8745021948915,0.23328525691963106,,,,24.795576255594547,,,,0.9270000000000002,,,,0.7128613233312547,,,,0.9723333333333333,,,,39.10821770145942,,,,39.10821770145942,0.1386599028125704,55.50009522939637,31.23807785323368,1,1,28157.91674505078,30,0.217267876119219
2037.12,2037.0,12.0,2037.0,3.0,77.0,11.419354838709678,0.5875,525.1535098645219,-0.3963674679999998,402.8631717424375,42.0,7.0,5.0,3.0,61.0,118.0,0.29498473684874493,284.8631717424376,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.86317174243754,1.5806451612903225,195.0926081703741,154.6048594852204,,,965.2817155676461,990.0,0.1544933042687062,0.026972634348487522,989.8185340613827,0.2864415781735123,0.16983152279888317,,,24.25037691556292,24.253369408794562,,,0.9296774193548394,0.9177777777777778,,,0.780370432681497,0.6184194379408816,,,0.9741935483870964,0.9700000000000001,,,42.239262420426684,32.74392620783206,,,61.25186473465173,0.15181525064234,72.34554274941526,49.46855498666027,2,1,45571.3873625809,31,0.3402881374147319
2038.01,2038.0,1.0,2037.0,4.0,108.0,15.870967741935484,0.6000000000000001,701.8821866872519,-0.32654580800000005,564.3641752236945,46.0,7.0,6.0,4.0,76.0,139.0,0.24764860321749035,425.3641752236944,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,484.3641752236944,2.0,212.6820876118472,212.6820876118472,,,965.9850890973861,990.0,0.20443077639643675,0.055072835044738894,989.7404963885587,0.3231448892470661,0.3231448892470661,,,23.432262401925396,23.432262401925396,,,0.9370967741935488,0.9370967741935488,,,0.8507283504473889,0.8507283504473889,,,0.9754838709677423,0.9754838709677423,,,44.67629884096272,44.67629884096272,,,89.35259768192545,0.1580687818129766,101.43534530041077,74.17188316851643,2,2,66478.3326753525,31,0.49640332045514113
2038.02,2038.0,2.0,2037.0,5.0,137.5,20.071428571428573,0.5999999999999999,842.5001136612574,-0.32466112599999997,678.3838923274222,43.0,7.0,5.0,4.0,78.0,137.0,0.20224157763976772,541.3838923274224,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,596.3838923274222,2.2142857142857144,249.95489137384953,249.95489137384953,193.5458447053749,,966.4883483824711,990.0,0.26239645932024475,0.08656890319048294,989.6510346374891,0.44856737750855996,0.44856737750855996,0.26539985985505726,,22.71411887750968,22.71411887750968,22.688162916061568,,0.944285714285714,0.944285714285714,0.93,,0.9998195654953982,0.9998195654953982,0.7741833788214998,,0.9778571428571429,0.9778571428571429,0.9699999999999999,,51.50330632210008,51.50330632210008,38.85575338156252,,111.33284551167786,0.16412727111418995,121.08972328247852,102.61923505603869,3,2,74815.67218384749,28,0.6185158083982101
2038.03,2038.0,3.0,2037.0,6.0,167.0,24.258064516129032,0.6000000000000001,1040.5705130563713,-0.39576539699999996,793.4774317326224,49.0,9.0,9.0,9.0,107.0,183.0,0.2314419498279003,610.4774317326224,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,677.4774317326224,2.774193548387097,223.6831739155278,223.6831739155278,210.68515003952356,,966.9819046686209,990.0,0.3094072068015202,0.11151031512359774,989.579082478075,0.3586273019009909,0.3586273019009909,0.31472671334988783,,22.23855050755242,22.23855050755242,22.170334116015336,,0.9380645161290326,0.9380645161290326,0.9366666666666669,,0.8947326956621114,0.8947326956621114,0.8427406001580945,,0.9770967741935487,0.9770967741935487,0.9762500000000002,,44.77737667948385,44.77737667948385,41.90153682342943,,121.99465283517117,0.15365806329510578,132.64518479429398,108.33534918354259,3,2,90764.02170936734,31,0.6777480713065064
2038.04,2038.0,4.0,2037.0,7.0,197.5,28.666666666666668,0.6,1084.2699676391396,-0.3863576779999997,832.9203514258236,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.15924448148757092,700.2536847591571,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,760.9203514258236,3.0,233.41789491971906,233.41789491971906,233.41789491971906,,967.1487335073083,990.0,0.3577799138700429,0.14091073857942635,989.501309347551,0.38567026820483474,0.38567026820483474,0.38567026820483474,,21.966905572037174,21.966905572037174,21.966905572037174,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.9336715796788763,0.9336715796788763,0.9336715796788763,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,46.33623637637227,46.33623637637227,46.33623637637227,,139.00870912911677,0.16690136028754532,141.91686877276086,135.6162722243623,3,3,100086.27057296412,30,0.7722706062728713
2038.05,2038.0,5.0,2037.0,8.0,228.0,33.0,0.6000000000000001,968.247486733136,-0.3628664760000001,757.44075468911,47.0,10.0,10.0,10.0,115.0,192.0,0.2563151374701203,565.4407546891101,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,632.4407546891101,2.6129032258064515,219.59797314588738,219.59797314588738,205.97837159565242,,966.8265575712019,990.0,0.28379216533189483,0.09689606226848595,989.6193117723997,0.3454364464072727,0.3454364464072727,0.301225764416791,,22.447317754790262,22.447317754790262,22.2186589168768,,0.9370967741935486,0.9370967741935486,0.9347368421052629,,0.8783918925835493,0.8783918925835493,0.8239134863826097,,0.9754838709677421,0.9754838709677421,0.9736842105263159,,44.24725525666865,44.24725525666865,40.856624042433324,,113.5356671845061,0.14959965112517673,129.84160786401503,84.13418049708561,3,2,84470.53638527253,31,0.6307537065805894
2038.06,2038.0,6.0,2037.0,9.0,258.5,37.333333333333336,0.6,555.4489798869279,-0.350233472,438.7268850401336,45.0,10.0,9.0,9.0,88.0,161.0,0.3764691952633082,277.7268850401339,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,341.7268850401337,1.4333333333333333,202.09857191049622,174.52687645300978,,,965.4381402906781,990.0,0.15544435296535808,0.025600221025857867,989.8189554260088,0.29748599973400514,0.21978316230633613,,,24.083329135596575,23.81659973732062,,,0.9336666666666669,0.9261538461538461,,,0.8083942876419851,0.6981075058120391,,,0.9733333333333332,0.9707692307692308,,,43.49445032696564,36.651603855146895,,,59.3768119975293,0.13367339503350145,90.56971275196169,41.447319689698034,2,1,42751.304638221096,30,0.32987117776405167
2038.07,2038.0,7.0,2037.0,10.0,289.0,41.74193548387097,0.6000000000000001,391.8123794189655,-0.335436778,312.9554101392786,42.0,9.0,8.0,6.0,70.0,135.0,0.433888886020801,177.95541013927868,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,236.95541013927865,1.0,177.95541013927868,,,,964.9373506737749,990.0,0.12056720867149825,0.00800887371483726,989.8714239176135,0.22816667690834458,,,,24.705906566930853,,,,0.9267741935483875,,,,0.7118216405571148,,,,0.9709677419354834,,,,38.83574378702899,,,,38.83574378702899,0.12349644554473381,48.283791079600284,29.60581708324256,1,1,28893.793377549562,31,0.215754132150161
2038.08,2038.0,8.0,2037.0,11.0,320.0,46.12903225806452,0.6000000000000001,314.94290811242206,-0.334548382,251.7247239135907,39.0,7.0,5.0,4.0,60.0,115.0,0.4583805692800593,136.72472391359074,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,187.72472391359074,1.0,136.72472391359074,,,,964.764592675971,990.0,0.10388342860690594,0.0036724723913590697,989.8924440990015,0.13365282538989934,,,,24.99419859764068,,,,0.9112903225806449,,,,0.5468988956543628,,,,0.9693548387096771,,,,29.631646891320766,,,,29.631646891320766,0.11734456838577259,33.888471311716884,23.754679144214396,1,1,22045.945287142662,31,0.1646202605073377
2038.09,2038.0,9.0,2037.0,12.0,350.5,50.5,0.6,250.44344324772777,-0.29376432200000013,206.30063426471924,36.0,6.0,4.0,3.0,51.0,100.0,0.48757122825891136,106.30063426471926,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,152.3006342647192,1.0,106.30063426471926,,,,964.5856335546288,990.0,0.091807034408427,0.0011513308016957437,989.90704163479,0.08260916159274943,,,,25.23879891856832,,,,0.8873333333333331,,,,0.4252025370588771,,,,0.9633333333333339,,,,22.582575661133774,,,,22.582575661133774,0.10875434923362999,30.499106877768718,15.79210360835248,1,1,16259.454476016315,30,0.12545875367296538
2038.1,2038.0,10.0,2038.0,1.0,16.0,2.7419354838709675,0.6000000000000001,224.64020647417055,-0.24391966499999998,191.76370812894424,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.42400962811508847,110.24757909668621,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,150.73145006442812,1.0,110.24757909668621,,,,964.4664822546658,990.0,0.09127208524923681,0.0010757826839734687,989.9076521320668,0.08611177546105946,,,,25.355058101939953,,,,0.8951612903225805,,,,0.44099031638674474,,,,0.9648387096774197,,,,23.70577894497792,,,,23.70577894497792,0.1238763070499114,26.844930086698696,19.98035540668037,1,1,17637.09953506357,31,0.131698771916544
2038.11,2038.0,11.0,2038.0,2.0,46.5,7.066666666666666,0.6,270.22023618108983,-0.2960105510000001,222.22741157910116,36.0,5.0,3.0,2.0,47.0,93.0,0.42037091310716895,129.22741157910116,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,173.2274115791012,1.0,129.22741157910116,,,,964.7205165900072,990.0,0.09894116303832996,0.002922741157910115,989.8981360958037,0.11966731947246402,,,,25.05795218632418,,,,0.9073333333333338,,,,0.5169096463164046,,,,0.9689999999999996,,,,27.952658883517206,,,,27.952658883517206,0.12531497148439283,34.65111519798609,23.04501854493773,1,1,20125.914396132386,30,0.15529254935287334
2038.12,2038.0,12.0,2038.0,3.0,77.0,11.419354838709678,0.6000000000000001,391.88865254666786,-0.3963674679999998,298.6895047779553,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.32830350128108793,203.39918219731004,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,247.81853703601982,1.064516129032258,194.3601761282281,140.10459407076956,,,964.905469641992,990.0,0.1241098099639202,0.012772730826023006,989.8631174592099,0.28300683821297207,0.13884450252695993,,,24.67464097900478,24.592462450132206,,,0.9293548387096777,0.91,,,0.7774407045129126,0.5604183762830783,,,0.9751612903225809,0.97,,,42.74330486028036,29.835689291746355,,,44.66818804039303,0.14741885002160307,59.90152236430649,28.0349578372538,2,1,33233.13190205242,31,0.24815660022440575
2039.01,2039.0,1.0,2038.0,4.0,108.0,15.870967741935484,0.6125000000000004,540.0811646942374,-0.32654580800000005,432.0599050039575,41.0,6.0,4.0,3.0,66.0,120.0,0.27989695987874946,312.05990500395757,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,363.05990500395757,1.8387096774193548,177.3516458414127,160.61369361688037,,,965.4047739358655,990.0,0.16252911974301176,0.032411981000791505,989.8050588992563,0.23477526546431174,0.18478530967390266,,,24.16550969792664,24.171789918843004,,,0.9245161290322584,0.9196153846153846,,,0.7094065833656509,0.6424547744675215,,,0.9716129032258061,0.9699999999999996,,,37.886842882852086,33.966764763245834,,,66.3750972004131,0.15329032319221458,80.85638256371794,56.614976483779195,2,1,49383.07231710736,31,0.3687505400022951
2039.02,2039.0,2.0,2038.0,5.0,137.5,20.071428571428573,0.6125000000000004,733.6039850796508,-0.32466112599999997,587.7232088812972,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.20102527173411758,471.2946374527257,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,521.1517803098685,2.142857142857143,222.41149870383825,222.41149870383825,185.301480315344,,966.0884940676588,990.0,0.22322318672360014,0.0667289085367692,989.7100479047396,0.3558031074812819,0.3558031074812819,0.2431515828126517,,23.265750729599738,23.265750729599738,22.986145443332994,,0.9378571428571426,0.9378571428571426,0.93,,0.8896459948153529,0.8896459948153529,0.7412059212613762,,0.9753571428571428,0.9753571428571428,0.97,,46.452232184465416,46.452232184465416,37.692331965725764,,98.28908322117736,0.1667457534820039,115.6391347003654,78.55176513748032,3,2,66050.26392463117,28,0.5460504623398741
2039.03,2039.0,3.0,2038.0,6.0,167.0,24.258064516129032,0.6125000000000004,1282.6976983207044,-0.39576539699999996,971.7636879889905,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.15670951848654513,811.3051738344178,12.297223831992024,3.2926992774186306,0.604781499934034,0.604781499934034,0.604781499934034,7.190180054771294,47.13140895483799,8.959620209611453,8.314458919288873,7.669297628966291,88.38372844186807,875.7106619181562,3.3548387096774195,240.8126689044207,240.8126689044207,238.07238570522085,253.86057978904896,967.6686745284585,990.0,0.49401029066028307,0.244649614583707,989.2613400947562,0.4168968100527725,0.4168968100527725,0.407763641836773,0.4604085119178274,21.17576875624465,21.17576875624465,21.008090364107066,19.833406839692277,0.9375300649543059,0.9375300649543059,0.9361940004851242,0.9359594295416774,0.9632506756176828,0.9632506756176828,0.9522895428208838,1.0154423191561956,0.9783870967741939,0.9783870967741939,0.978214285714286,0.9800000000000003,45.65707022036525,45.65707022036525,44.621225093455855,45.104364694084616,151.98689554827723,0.15893695986661843,190.2928144796261,108.6865066875667,4,2,113078.25028791823,31,0.8443716419348732
2039.04,2039.0,4.0,2038.0,7.0,197.5,28.666666666666668,0.6125000000000004,1687.6412868852542,-0.3863576779999997,1288.2709709352794,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.14981302621284953,1080.3882103998426,13.882760535436546,3.469905978838005,0.8356579940118822,0.8965026701158564,1.210033801606606,7.470660090864196,54.46990597883801,13.168991327345214,13.563169336782522,17.210033801606603,109.4706600908642,1161.5902770428083,4.0,270.09705259996065,270.09705259996065,270.09705259996065,270.09705259996065,968.8929301208227,990.0,0.7855942142885893,0.45450467351979545,988.7599011121916,0.5164264069744944,0.5164264069744944,0.5164264069744944,0.5164264069744944,19.350544584394488,19.350544584394488,19.350544584394488,19.350544584394488,0.9367760762078825,0.9367760762078825,0.9367760762078825,0.9367760762078825,1.0803882103998426,1.0803882103998426,1.0803882103998426,1.0803882103998426,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,47.048385616417484,47.048385616417484,47.048385616417484,47.048385616417484,188.19354246566994,0.14648464214922355,192.97475805685883,182.9247414706044,4,4,135499.35057528235,30,1.045519680364833
2039.05,2039.0,5.0,2038.0,8.0,228.0,33.0,0.6125000000000004,1242.9358092778464,-0.3628664760000001,966.6862203611444,47.0,10.0,10.0,10.0,115.0,192.0,0.20180455373784112,774.6862203611441,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,841.6862203611441,3.3548387096774195,231.2518550168516,231.2518550168516,231.2518550168516,228.07730132984344,967.6820556130828,990.0,0.43364387821048317,0.1935774921352647,989.3727786296544,0.38160401074754585,0.38160401074754585,0.38160401074754585,0.3689637916476254,21.309119005824055,21.309119005824055,21.309119005824055,20.575718600752598,0.938709677419355,0.938709677419355,0.938709677419355,0.9390909090909088,0.9250074200674062,0.9250074200674062,0.9250074200674062,0.9123092053193737,0.9783870967741938,0.9783870967741938,0.9783870967741938,0.9790909090909093,44.346787931925235,44.346787931925235,44.346787931925235,42.30831759169423,148.05299261863496,0.15309153628478264,178.79180195943403,110.67878268200005,4,3,110151.4265082644,31,0.822516625659083
2039.06,2039.0,6.0,2038.0,9.0,258.5,37.333333333333336,0.6125000000000004,603.8598898164104,-0.350233472,474.3210730065978,45.0,10.0,9.0,9.0,88.0,161.0,0.36007643804393086,313.3210730065978,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,377.3210730065978,1.5666666666666667,203.71207274521933,194.12436668833394,188.20225375817174,,965.5964672346448,990.0,0.1707984021549942,0.033980136158296516,989.7952214616871,0.3016117686971513,0.2760432836334079,0.2509090720588447,,23.897142458345098,23.433158730376284,22.678569296038123,,0.9336666666666668,0.9299999999999998,0.93,,0.8148482909808773,0.7764974667533359,0.7528090150326869,,0.9739999999999999,0.9733333333333335,0.97,,43.470744552504314,40.35988297178198,37.76810746553381,,66.16855986943088,0.13600087134375574,115.61878678134731,38.68026212034224,3,1,47641.36310599023,30,0.3676031103857271
2039.07,2039.0,7.0,2038.0,10.0,289.0,41.74193548387097,0.6125000000000004,366.3970758007679,-0.335436778,291.1189548734386,42.0,9.0,8.0,6.0,70.0,135.0,0.46707625630231864,156.11895487343858,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,215.1189548734386,1.0,156.11895487343858,,,,964.8688718666177,990.0,0.11318905086480871,0.005624731007055197,989.8811862181284,0.1768827473502195,,,,24.835431604160064,,,,0.919032258064516,,,,0.6244758194937551,,,,0.9699999999999995,,,,33.92770704037292,,,,33.92770704037292,0.11577419365263829,44.77387355612501,26.4590700550617,1,1,25242.214038037455,31,0.18848726133540514
2039.08,2039.0,8.0,2038.0,11.0,320.0,46.12903225806452,0.6125000000000004,285.73459445225313,-0.334548382,227.18446612080385,39.0,7.0,5.0,4.0,60.0,115.0,0.5084904262636175,112.18446612080385,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,163.18446612080385,1.0,112.18446612080385,,,,964.7257703598231,990.0,0.09551743163209221,0.001349361722840661,989.903133206645,0.09044067617074995,,,,25.086922170651384,,,,0.8948387096774193,,,,0.4487378644832154,,,,0.9645161290322586,,,,23.88312532685781,,,,23.88312532685781,0.10452266148094738,30.20379108971544,18.357587356602238,1,1,17769.04524318221,31,0.1326840295936545
2039.09,2039.0,9.0,2038.0,12.0,350.5,50.5,0.6125000000000004,231.6757262625985,-0.29376432200000013,189.99016288984723,34.0,6.0,4.0,3.0,44.0,91.0,0.4800644330826497,98.99016288984727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,142.99016288984728,1.0,98.99016288984727,,,,964.4720767843994,990.0,0.0886330100760843,0.00035599728742301707,989.9110109926363,0.06950601509427873,,,,25.369428193142912,,,,0.8830000000000003,,,,0.39596065155938903,,,,0.9610000000000005,,,,20.923568846870687,,,,20.923568846870687,0.10984660637234667,25.681172861392646,17.26301154535215,1,1,15064.969569746896,30,0.1162420491492816
2039.1,2039.0,10.0,2039.0,1.0,16.0,2.7419354838709675,0.6125000000000004,210.2956685089335,-0.24391966499999998,178.8773284880727,31.0,4.0,3.0,2.0,33.0,73.0,0.4090695154562259,105.8773284880728,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.87732848807275,1.0,105.8773284880728,,,,964.4417216212481,990.0,0.08893545289366117,0.0006713184083850629,989.9103932286984,0.07953020294389487,,,,25.38914140450618,,,,0.8890322580645161,,,,0.4235093139522914,,,,0.9622580645161292,,,,22.584369401172893,,,,22.584369401172893,0.12596786421783934,26.844652907966232,20.272334875946225,1,1,16802.770834472634,31,0.12546871889540498
2039.11,2039.0,11.0,2039.0,2.0,46.5,7.066666666666666,0.6125000000000004,258.6469677871282,-0.2960105510000001,211.75260102452563,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.40322042231717303,127.41926769119232,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,168.41926769119235,1.0,127.41926769119232,,,,964.5883899240167,990.0,0.09730202307654283,0.002961416175273042,989.899736560748,0.1196395371526153,,,,25.191707099578696,,,,0.9033333333333339,,,,0.5096770707647694,,,,0.9666666666666663,,,,27.57932853971259,,,,27.57932853971259,0.12902580099778876,36.102538624587496,19.455559343313393,1,1,19857.116548593065,30,0.15321849188729217
2039.12,2039.0,12.0,2039.0,3.0,77.0,11.419354838709678,0.6125000000000004,371.5534485187531,-0.3963674679999998,281.3495325039247,38.0,5.0,4.0,3.0,54.0,104.0,0.37769345857692976,177.34953250392465,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,224.34953250392468,1.0,177.34953250392465,,,,964.8527914671748,990.0,0.11624199976232077,0.008606458028684613,989.8751515422088,0.23446783762100207,,,,24.787892237413036,,,,0.9251612903225812,,,,0.7093981300156984,,,,0.9732258064516129,,,,38.9101976414951,,,,38.9101976414951,0.13634873469872802,51.12449205641195,27.712215825609984,1,1,28949.187045272352,31,0.21616776467497276
2040.01,2040.0,1.0,2039.0,4.0,108.0,15.870967741935484,0.625,544.3663316611259,-0.32654580800000005,433.2659918984519,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.26186263944295596,323.5563144790971,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,371.7176048016777,1.6129032258064515,210.88685021456658,183.82912590528665,,,965.4132403953438,990.0,0.16565251605264214,0.03471126289581944,989.7996362210513,0.3276951458324521,0.24643256434251004,,,24.058700679875013,23.95709950306662,,,0.9358064516129037,0.9284210526315788,,,0.8435474008582667,0.7353165036211465,,,0.9754838709677419,0.9726315789473686,,,45.57177737597561,39.00060423716453,,,69.4753735213345,0.15883646454587838,102.62011359296996,51.22736628562927,2,1,51689.67789987286,31,0.3859742973407472
2040.02,2040.0,2.0,2039.0,5.0,138.0,20.137931034482758,0.625,796.9676339648589,-0.32466112599999997,635.2523780719921,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.20048130981198825,508.1834125547508,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,560.700653934061,2.0689655172413794,247.61074592955083,247.61074592955083,187.9478500869132,,966.2992729529872,990.0,0.24171052401974555,0.07451491951196819,989.6837745564679,0.4365532989833309,0.4365532989833309,0.2500964138121212,,22.947948304497547,22.947948304497547,22.936597788271847,,0.9417241379310342,0.9417241379310342,0.93,,0.9904429837182035,0.9904429837182035,0.7517914003476529,,0.9793103448275864,0.9793103448275864,0.97,,51.426520262579274,51.426520262579274,38.14937719934554,,105.4840320561479,0.16597798595320917,115.05298559243029,96.41094871393463,3,2,73416.88631107897,29,0.586022400311933
2040.03,2040.0,3.0,2039.0,6.0,168.0,24.419354838709676,0.625,1044.0333546337665,-0.39576539699999996,785.7881827100952,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,148.16129032258064,0.18828681328935945,637.6268923875145,0.0,0.0,0.0,0.0,0.0,0.0,43.83870967741935,8.35483870967742,7.709677419354839,7.064516129032258,81.19354838709677,697.5301181939661,2.774193548387097,232.14843644997825,232.14843644997825,223.88460850476224,,966.9446030910563,990.0,0.3221595448761002,0.120561464041819,989.557278991082,0.38457525793249164,0.38457525793249164,0.3567044854355544,,22.228100642093434,22.228100642093434,22.053648766472687,,0.9396774193548392,0.9396774193548392,0.9379166666666667,,0.9285937457999127,0.9285937457999127,0.895538434019049,,0.9783870967741939,0.9783870967741939,0.9779166666666669,,46.57163129620567,46.57163129620567,44.38764942100209,,127.50789440221942,0.16272897334509684,145.9852773453241,105.31606792058592,3,2,94865.87343525124,31,0.7083771911234411
2040.04,2040.0,4.0,2039.0,7.0,198.5,28.8,0.625,1647.968233149345,-0.3863576779999997,1250.027495663505,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.1413734369935967,1019.477452222752,59.55004344075319,17.713320047373667,3.0508018699796366,4.023651583834676,4.023651583834676,30.73861835573054,65.71332004737367,14.717468536646303,15.35698491716801,17.023651583834678,117.73861835573054,1115.2652257239397,3.9,261.3769474738881,261.3769474738881,261.3769474738881,261.4962331123196,968.7474735063546,990.0,0.7370322581649195,0.3990511756822514,988.8639165661527,0.48666624272443165,0.48666624272443165,0.48666624272443165,0.4873983835465549,19.629776817073683,19.629776817073683,19.629776817073683,19.46874345711072,0.9347926799343838,0.9347926799343838,0.9347926799343838,0.9342140888159819,1.0455077898955532,1.0455077898955532,1.0455077898955532,1.0459849324492791,0.979666666666667,0.979666666666667,0.979666666666667,0.9796296296296299,45.96690077180655,45.96690077180655,45.96690077180655,45.56682595783722,178.91084567747308,0.14384588867635786,192.15505664992543,143.68429801560845,4,3,128815.80888778066,30,0.9939491426526286
2040.05,2040.0,5.0,2039.0,8.0,229.0,33.12903225806452,0.625,1781.6934512741075,-0.3628664760000001,1377.6204362890367,55.0,13.0,13.0,17.0,178.0,276.0,0.20194361582675818,1048.5693555341013,53.05108075493545,10.571773338845832,2.428923810561847,2.4987827891817416,3.2676390320068953,34.28396178433914,65.57177333884583,15.42892381056185,15.498782789181744,20.267639032006894,212.28396178433917,1145.0688354726908,4.0,262.1423388835253,262.1423388835253,262.1423388835253,262.1423388835253,969.1975905842695,990.0,0.7661221566061875,0.4222217363576429,988.8116561070359,0.4887834414304731,0.4887834414304731,0.4887834414304731,0.4887834414304731,19.12528208133621,19.12528208133621,19.12528208133621,19.12528208133621,0.9350058931460113,0.9350058931460113,0.9350058931460113,0.9350058931460113,1.0485693555341011,1.0485693555341011,1.0485693555341011,1.0485693555341011,0.979677419354839,0.979677419354839,0.979677419354839,0.979677419354839,44.93585889613877,44.93585889613877,44.93585889613877,44.93585889613877,179.74343558455507,0.13107106815171754,187.64784244444968,154.2268769163289,4,4,133729.116074909,31,0.9985746421364172
2040.06,2040.0,6.0,2039.0,9.0,259.5,37.5,0.625,1018.0213953769595,-0.350233472,795.1806654562359,53.0,12.0,12.0,13.0,120.0,210.0,0.28190148551600114,585.1806654562364,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,662.1806654562362,2.6666666666666665,218.1542516950454,216.33648914064804,227.17710139820886,218.75587599684656,966.9664193047593,990.0,0.3177719682466712,0.11607739709160757,989.5661506346619,0.3451176004802685,0.33912116499522216,0.3684501906248459,0.3390152562437616,22.254613729422154,22.205306439869066,21.46788359289446,20.73350516158802,0.9353333333333336,0.9348275862068968,0.9376470588235291,0.9375,0.8726170067801814,0.865345956562592,0.9087084055928356,0.8750235039873864,0.9763333333333333,0.9762068965517241,0.9776470588235296,0.9775,43.37999194841637,42.85541697326293,43.822601535439354,40.772970436634075,115.07609861753737,0.14254223764939086,168.4810137261459,58.592666227866104,4,1,82854.7910046269,30,0.6393116589863186
