MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2040.07,2040.0,7.0,2039.0,10.0,290.0,41.87096774193548,0.625,469.2161481996442,-0.335436778,370.8459276136073,50.0,10.0,9.0,9.0,108.0,186.0,0.5085028636595578,184.84592761360713,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,253.8459276136072,1.032258064516129,180.25205896649723,142.40992806040728,,,965.1549462908806,990.0,0.12617929565977992,0.009781565491211352,989.8640391388486,0.2419548114188194,0.14346555002202072,,,24.46713803654982,24.099443394762158,,,0.9254838709677421,0.91,,,0.7210082358659888,0.5696397122416291,,,0.97258064516129,0.97,,,38.99112717255107,29.718672985246386,,,39.949794043042886,0.10620477015935371,59.43734597049277,25.893110707744675,2,1,29722.64676802392,31,0.22194330023912723
2040.08,2040.0,8.0,2039.0,11.0,321.0,46.25806451612903,0.625,334.12271588676026,-0.334548382,264.26008214340936,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4825011971311887,136.35685633695783,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,190.58266278857064,1.0,136.35685633695783,,,,964.7953707818717,990.0,0.10485772595064909,0.003635685633695778,989.8915065884156,0.13243872995695555,,,,24.963697076586744,,,,0.9103225806451611,,,,0.5454274253478312,,,,0.9699999999999995,,,,29.4951438564264,,,,29.4951438564264,0.11193682203793483,34.342067717692196,24.65759689782556,1,1,21944.387029181235,31,0.16386191031347994
2040.09,2040.0,9.0,2039.0,12.0,351.5,50.666666666666664,0.625,252.9142655083444,-0.29376432200000013,206.4785231763527,36.0,6.0,4.0,3.0,51.0,100.0,0.4912467666927121,106.47852317635267,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,152.47852317635267,1.0,106.47852317635267,,,,964.5964237211928,990.0,0.09186767835557479,0.0016420603660819337,989.9064902612782,0.0851689298597734,,,,25.224897610225923,,,,0.8823333333333332,,,,0.4259140927054108,,,,0.9653333333333338,,,,22.629875921628365,,,,22.629875921628365,0.10790973666748623,31.651740210028056,13.296560258068595,1,1,16293.510663572424,30,0.12572153289793536
2040.1,2040.0,10.0,2040.0,1.0,16.0,2.7419354838709675,0.625,211.78494624773617,-0.24391966499999998,179.49837553474188,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.44871313000279084,98.75644005087088,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,139.0145045669999,1.0,98.75644005087088,,,,964.4408667579125,990.0,0.08727767201147726,0.000249713311705136,989.9124726146773,0.0689854599907359,,,,25.402620396773706,,,,0.8832258064516133,,,,0.3950257602034836,,,,0.9600000000000006,,,,20.87891273117111,,,,20.87891273117111,0.11656020596782558,22.7111821854858,17.234709229860204,1,1,15533.911071991297,31,0.11599395961761721
2040.11,2040.0,11.0,2040.0,2.0,46.5,7.066666666666666,0.625,223.17660222735623,-0.2960105510000001,181.88745910508894,29.0,4.0,2.0,2.0,30.0,67.0,0.36930786839122715,114.88745910508896,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,149.88745910508896,1.0,114.88745910508896,,,,964.4355789531114,990.0,0.09098436105855306,0.0014887459105088993,989.9075268930312,0.09373910954986259,,,,25.37820883036962,,,,0.8993333333333333,,,,0.4595498364203561,,,,0.966333333333333,,,,24.88402420448373,,,,24.88402420448373,0.13651493690339825,28.847663018388317,21.564236610059513,1,1,17916.49742722828,30,0.13824457891379846
2040.12,2040.0,12.0,2040.0,3.0,77.0,11.419354838709678,0.625,305.80318831065614,-0.3963674679999998,230.04666615001742,31.0,5.0,3.0,2.0,36.0,77.0,0.34411791471894165,153.04666615001744,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,192.04666615001742,1.0,153.04666615001744,,,,964.6996355084324,990.0,0.10533231853432204,0.00550799107731585,989.8891596903879,0.17606585000923702,,,,25.013458331946968,,,,0.9154838709677422,,,,0.6121866646000698,,,,0.9693548387096772,,,,33.448269613557365,,,,33.448269613557365,0.14299608698533378,48.08207820662831,20.964676524413832,1,1,24885.512592486677,31,0.18582372007531867
2041.01,2041.0,1.0,2040.0,4.0,108.0,15.870967741935484,0.6374999999999996,421.61147095356466,-0.32654580800000005,333.84336619513203,34.0,5.0,4.0,3.0,45.0,91.0,0.27514177795686245,242.843366195132,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,285.84336619513203,1.2258064516129032,210.73754212548846,142.1829351655644,,,965.0126116884077,990.0,0.136885250765911,0.018630714328863398,989.8444840349051,0.32762107917911043,0.14306185840648739,,,24.50425126731833,24.512982882457376,,,0.9348387096774191,0.9114285714285714,,,0.842950168501954,0.5687317406622574,,,0.9754838709677419,0.9699999999999999,,,46.34033889750107,30.2285555530884,,,53.166141764327485,0.15884612639084142,62.92282135946108,42.575512849797036,2,1,39555.60947265966,31,0.29536745424626387
2041.02,2041.0,2.0,2040.0,5.0,137.5,20.071428571428573,0.6374999999999996,621.0271508598642,-0.32466112599999997,492.4922498872203,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.19105562717437666,400.3493927443632,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,443.4922498872203,2.0,200.1746963721816,200.1746963721816,,,965.6677456619035,990.0,0.19027761139512198,0.050081032875395635,989.7596413557295,0.2903253574647752,0.2903253574647752,,,23.80157033636118,23.80157033636118,,,0.9321428571428576,0.9321428571428576,,,0.8006987854887263,0.8006987854887263,,,0.9739285714285717,0.9739285714285717,,,42.41316332157495,42.41316332157495,,,84.8263266431499,0.17144026015914823,105.01754376440262,65.92242256717279,2,2,57003.291504196735,28,0.4712573702397217
2041.03,2041.0,3.0,2040.0,6.0,167.0,24.258064516129032,0.6374999999999996,896.7717193442321,-0.39576539699999996,670.5158194472725,41.0,8.0,7.0,6.0,67.0,129.0,0.1949918373234355,541.5158194472725,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,597.5158194472724,2.4516129032258065,224.52967167651312,224.52967167651312,204.72505420868828,,966.4511700598188,990.0,0.26364940058255754,0.08850984237956741,989.6478407570379,0.3612988753798571,0.3612988753798571,0.29821298176098326,,22.835371821839306,22.835371821839306,22.515573149543602,,0.9387096774193547,0.9387096774193547,0.934285714285714,,0.8981186867060525,0.8981186867060525,0.8189002168347529,,0.9767741935483869,0.9767741935483869,0.9735714285714286,,46.172987274637364,46.172987274637364,41.11937184257979,,110.9160134459237,0.16526352558829746,136.4081181929323,89.09821724673975,3,2,82521.51400376722,31,0.616200074699576
2041.04,2041.0,4.0,2040.0,7.0,197.5,28.666666666666668,0.6374999999999996,2171.0910778625293,-0.3863576779999997,1636.344789286983,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.11445264890353858,999.1084794136422,466.23630987334104,32.112273506938244,3.879924887726321,8.136060779319608,31.20135170163604,390.9066989977209,80.11227350693824,15.546591554392988,19.469394112652942,44.20135170163603,477.9066989977208,1114.2367385876264,3.8,261.7417127909801,261.7417127909801,261.7417127909801,267.3541763008773,969.8921079197396,990.0,0.7599901307528365,0.3877523007722126,988.8522575684751,0.4875622770769385,0.4875622770769385,0.4875622770769385,0.50801847929092,18.472587371658296,18.472587371658296,18.472587371658296,17.644588574489408,0.9302107060212009,0.9302107060212009,0.9302107060212009,0.9277633825265013,1.0469668511639212,1.0469668511639212,1.0469668511639212,1.0694167052035097,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,42.89901398865157,42.89901398865157,42.89901398865157,41.84983512867853,162.17691006889754,0.11247896167383403,189.67162738700046,135.09266590203353,4,3,116767.37524960622,30,0.9009828337160974
2041.05,2041.0,5.0,2040.0,8.0,228.0,33.0,0.6374999999999996,2029.246182069162,-0.3628664760000001,1559.825982541431,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1903431708314101,1059.661999889996,209.64785361917737,21.440052299206638,2.7123885646810995,5.114001354749741,14.45566118645406,165.92575021408578,79.66585875081954,16.03496920984239,19.404323935394903,33.3911450574218,351.6676856979568,1174.7671517860526,4.0,264.915499972499,264.915499972499,264.915499972499,264.915499972499,969.7694901980886,990.0,0.8167995897593376,0.4349204782149417,988.7482799320259,0.4986997844163766,0.4986997844163766,0.4986997844163766,0.4986997844163766,18.48008994952055,18.48008994952055,18.48008994952055,18.48008994952055,0.9331255787197537,0.9331255787197537,0.9331255787197537,0.9331255787197537,1.059661999889996,1.059661999889996,1.059661999889996,1.059661999889996,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.7725670318156,43.7725670318156,43.7725670318156,43.7725670318156,175.0902681272624,0.1160564427957057,186.8284761835638,161.49249925846613,4,4,130267.15948668322,31,0.9727237118181243
2041.06,2041.0,6.0,2040.0,9.0,258.5,37.333333333333336,0.6374999999999996,1040.158086110335,-0.350233472,807.9179976816831,53.0,12.0,12.0,13.0,120.0,210.0,0.27751244023922134,597.917997681683,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,674.917997681683,2.7333333333333334,217.7403416099324,216.00124312701,224.520535292017,219.98479924258427,967.019219240977,990.0,0.3262671424976034,0.12164281169177554,989.5520900458106,0.34324067032100214,0.3375332628317893,0.3598251251715751,0.34296795197157876,22.189630134512775,22.137270109865554,21.46619309750399,20.702689450815644,0.9350000000000002,0.9344827586206899,0.9372222222222218,0.938,0.8709613664397293,0.8640049725080398,0.8980821411680682,0.8799391969703372,0.9763333333333333,0.9762068965517241,0.9772222222222224,0.978,43.169642520605706,42.65592898635618,43.26450566867753,40.97943786548783,117.19231691953784,0.14294235865376204,170.0155977830134,58.067335013841685,4,1,84378.46818206724,30,0.6510684273307658
2041.07,2041.0,7.0,2040.0,10.0,289.0,41.74193548387097,0.6374999999999996,469.4985128271393,-0.335436778,369.1005067103283,50.0,10.0,9.0,9.0,108.0,186.0,0.5113713171063856,183.10050671032823,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,252.10050671032826,1.032258064516129,178.54692490356328,141.16103600971326,,,965.148546315698,990.0,0.12558630281871147,0.00962186021892187,989.864791836962,0.23842505080993953,0.14095162003467188,,,24.47782047045434,24.11422923990609,,,0.9251612903225808,0.91,,,0.7141876996142534,0.5646441440388531,,,0.97258064516129,0.97,,,38.634464547921525,29.476122736248264,,,39.58530721683276,0.10560528796326998,59.14560797558074,25.55466823445747,2,1,29451.468569323566,31,0.2199183734268486
2041.08,2041.0,8.0,2040.0,11.0,320.0,46.12903225806452,0.6374999999999996,339.2671005166207,-0.334548382,266.91004755753306,47.0,8.0,6.0,5.0,89.0,155.0,0.5839243745743532,111.91004755753313,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,172.91004755753315,1.0,111.91004755753313,,,,964.8010542508301,990.0,0.09883297075824996,0.0015396510690789767,989.8996273781725,0.09109634456391373,,,,25.007476782778657,,,,0.892903225806452,,,,0.4476401902301325,,,,0.9645161290322586,,,,23.72126679370354,,,,23.72126679370354,0.08807769226582537,32.39905257955379,15.654156533488031,1,1,17648.622494515435,31,0.13178481552057522
2041.09,2041.0,9.0,2040.0,12.0,350.5,50.5,0.6374999999999996,268.20736134201746,-0.29376432200000013,217.9788933837377,40.0,6.0,4.0,3.0,65.0,118.0,0.5428993399248474,99.97889338373763,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,149.97889338373764,1.0,99.97889338373763,,,,964.7151078182418,990.0,0.09101553183536511,0.0004895147111212923,989.9084949534532,0.07128034571810984,,,,25.122106789493476,,,,0.884,,,,0.3999155735349503,,,,0.9616666666666672,,,,20.985121429300968,,,,20.985121429300968,0.09586369296700153,26.07877537439937,16.7286626779387,1,1,15109.287429096692,30,0.1165840079405609
2041.1,2041.0,10.0,2041.0,1.0,16.0,2.7419354838709675,0.6374999999999996,285.272770549765,-0.24391966499999998,240.91320092561307,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4239077153744207,139.3002976998067,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,186.4293299578712,1.0,139.3002976998067,,,,964.7510727727265,990.0,0.10344181703109248,0.003930029769980672,989.8926281531991,0.13982563890325422,,,,25.001729741569076,,,,0.9112903225806458,,,,0.5572011907992269,,,,0.9687096774193544,,,,30.194534345164378,,,,30.194534345164378,0.12477704228967247,38.578500613532036,22.83188044987975,1,1,22464.733552802296,31,0.16774741302869098
2041.11,2041.0,11.0,2041.0,2.0,46.5,7.066666666666666,0.6374999999999996,411.8808028462559,-0.2960105510000001,334.1561249307689,40.0,6.0,4.0,3.0,53.0,106.0,0.3227967267885069,228.15612493076878,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.15612493076884,1.2333333333333334,194.60702336502638,143.78186385318187,,,965.0188200594524,990.0,0.13430858342534593,0.016348336259313995,989.8493430803154,0.2796838012163059,0.14644413879034732,,,24.550839219646676,24.431354906828364,,,0.9316666666666665,0.9114285714285714,,,0.7784280934601054,0.5751274554127275,,,0.973,0.9699999999999999,,,42.603047293475484,30.466642863477528,,,49.71193062828692,0.14776272556369516,65.85088067877608,37.459049215995634,2,1,35792.590052366584,30,0.2761773923793718
2041.12,2041.0,12.0,2041.0,3.0,77.0,11.419354838709678,0.6374999999999996,571.6231246426157,-0.3963674679999998,427.18295790752904,42.0,7.0,5.0,3.0,61.0,118.0,0.27739259783557957,309.1829579075291,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.18295790752904,1.8709677419354838,172.04480485799763,157.45491646427683,,,965.3829385334362,990.0,0.16256998602095063,0.0318365915815058,989.8055934223978,0.22059642331903134,0.17657486541575906,,,24.202058465642484,24.218843941008338,,,0.922903225806452,0.9188888888888892,,,0.6881792194319905,0.6298196658571074,,,0.9712903225806448,0.9699999999999996,,,36.71887399020862,33.34139681993273,,,65.75815509144037,0.1537583303052593,74.92280633497158,58.44343397079784,2,1,48924.06738803164,31,0.36532308384133544
2042.01,2042.0,1.0,2041.0,4.0,108.0,15.870967741935484,0.6499999999999998,718.867952719702,-0.32654580800000005,566.2847970166973,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.23522360295128136,434.0267325005683,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,490.18802282314897,2.0,217.01336625028415,217.01336625028415,,,965.9935858519195,990.0,0.2071112813096777,0.05696304530311539,989.7359256733871,0.33654345157644977,0.33654345157644977,,,23.405796369891203,23.405796369891203,,,0.9377419354838713,0.9377419354838713,,,0.8680534650011364,0.8680534650011364,,,0.976451612903226,0.976451612903226,,,45.60803264871539,45.60803264871539,,,91.21606529743077,0.16075993265448088,106.30312477443093,75.4875906746512,2,2,67864.75258128851,31,0.50675591831906
2042.02,2042.0,2.0,2041.0,5.0,137.5,20.071428571428573,0.65,888.5792021364433,-0.32466112599999997,701.0625713376738,43.0,7.0,5.0,4.0,78.0,137.0,0.19627350044931352,564.0625713376737,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,619.0625713376738,2.5714285714285716,225.15782520329392,225.15782520329392,199.05711162940014,,966.5861787838838,990.0,0.2755435196160427,0.09491402641082436,989.629542453973,0.36587261908476393,0.36587261908476393,0.28140422817259897,,22.67749105100443,22.67749105100443,22.586444408456444,,0.9378571428571428,0.9378571428571428,0.9318749999999998,,0.9006313008131757,0.9006313008131757,0.7962284465176005,,0.9753571428571428,0.9753571428571428,0.9718750000000002,,45.91778667034099,45.91778667034099,39.93758154098765,,114.65704850696066,0.16352851396124315,134.34075357991802,103.15137727747336,3,2,77049.53659667759,28,0.6369836028164483
2042.03,2042.0,3.0,2041.0,6.0,167.0,24.258064516129032,0.6499999999999998,1500.3028537443247,-0.39576539699999996,1114.3536832982936,49.0,9.0,9.0,9.0,107.0,183.0,0.17375758061937638,882.9003137993793,48.45336949891422,12.316186639735465,2.2155873194552416,2.3829525983072566,2.3829525983072566,29.155690343108997,61.31618663973547,11.215587319455242,11.382952598307256,11.382952598307256,136.15569034310897,966.8150403568774,3.5806451612903225,243.81352243807027,243.81352243807027,243.81352243807027,260.84734116890144,968.216058921195,990.0,0.5872631942648776,0.29754722297626857,989.1151895827586,0.42652649896419476,0.42652649896419476,0.42652649896419476,0.48462708346928696,20.472604162599804,20.472604162599804,20.472604162599804,19.37549844757063,0.934875987524448,0.934875987524448,0.934875987524448,0.9345086451809935,0.9752540897522816,0.9752540897522816,0.9752540897522816,1.0433893646756056,0.9777419354838712,0.9777419354838712,0.9777419354838712,0.9794444444444446,44.42201080219335,44.42201080219335,44.42201080219335,45.22529405933649,159.5258805700657,0.14557981480871449,189.7652022117537,115.16185311376749,4,3,118687.2551441289,31,0.8862548920559207
2042.04,2042.0,4.0,2041.0,7.0,197.5,28.666666666666668,0.6499999999999999,1925.2746791908814,-0.3863576779999997,1441.775653724032,54.0,13.0,14.0,19.0,117.0,217.0,0.1510583423272761,1099.0497845280593,125.72586919597305,28.244590708640732,3.796778874428738,6.952301294832783,11.008255828218843,75.72394248985198,82.24459070864074,16.79677887442874,20.95230129483279,30.008255828218843,192.723942489852,1219.0434554059616,4.0,274.7624461320148,274.7624461320148,274.7624461320148,274.7624461320148,969.4186747828447,990.0,0.8770121229079201,0.47876471988647723,988.6442231572055,0.5340162580817898,0.5340162580817898,0.5340162580817898,0.5340162580817898,18.691532116278854,18.691532116278854,18.691532116278854,18.691532116278854,0.9326615845786601,0.9326615845786601,0.9326615845786601,0.9326615845786601,1.0990497845280596,1.0990497845280596,1.0990497845280596,1.0990497845280596,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.04892310727796,46.04892310727796,46.04892310727796,46.04892310727796,184.19569242911186,0.12836413899271784,189.6384869426,179.96555205693116,4,4,132620.8985489605,30,1.0233094023839546
2042.05,2042.0,5.0,2041.0,8.0,228.0,33.0,0.6499999999999998,1426.9686069553702,-0.3628664760000001,1090.3992116058296,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.20098354118957232,871.3024374122813,0.0,0.0,0.0,0.0,0.0,0.0,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,942.8185664445392,3.6451612903225805,239.45412681202265,239.45412681202265,239.45412681202265,237.05708831313058,968.1580480288154,990.0,0.5252349775128796,0.25614920114825923,989.2186158213389,0.40735073766066976,0.40735073766066976,0.40735073766066976,0.39892460278398756,20.653217054862793,20.653217054862793,20.653217054862793,20.180849473650138,0.9396774193548391,0.9396774193548391,0.9396774193548391,0.9394999999999998,0.9578165072480906,0.9578165072480906,0.9578165072480906,0.9482283532525224,0.979677419354839,0.979677419354839,0.979677419354839,0.9795000000000001,44.63366175843174,44.63366175843174,44.63366175843174,43.14110195611231,161.73395427923867,0.1490164290045613,181.72290282460307,132.3350511617024,4,3,120330.06198375355,31,0.8985219682179925
2042.06,2042.0,6.0,2041.0,9.0,258.5,37.333333333333336,0.6499999999999999,763.3476056803689,-0.350233472,589.5701821981594,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.3407526700236702,395.9035155314927,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,468.57018219815933,1.9333333333333333,211.2497658247268,196.61839952702903,203.47786041626176,,966.0932025220322,990.0,0.20874926402944755,0.053185045905161946,989.7380656900652,0.32973262953277815,0.2850023545956278,0.29343667364317205,,23.31513053850017,23.116317190034806,22.182412306660012,,0.9333333333333333,0.9291304347826087,0.932,,0.8449990632989074,0.786473598108116,0.8139114416650471,,0.9746666666666667,0.9730434782608696,0.97,,44.0250129155461,40.20030695370282,40.02522702704102,,81.51611941789179,0.13683746957502016,125.45702258897984,52.992832719082244,3,1,58691.6059808821,30,0.45286733009939895
2042.07,2042.0,7.0,2041.0,10.0,289.0,41.74193548387097,0.6499999999999998,438.41764881858705,-0.335436778,342.8277365188596,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.4531398344659669,189.73096232531117,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,252.27934942208535,1.0,189.73096232531117,,,,965.0432703399761,990.0,0.12562990814413794,0.010445551655451697,989.8639245402005,0.2704066924181727,,,,24.550247507806013,,,,0.9277419354838706,,,,0.7589238493012447,,,,0.9738709677419352,,,,41.396200164074926,,,,41.396200164074926,0.11923457795113131,58.33209441448717,25.215897473539254,1,1,30798.77292207175,31,0.22997888980041628
2042.08,2042.0,8.0,2041.0,11.0,320.0,46.12903225806452,0.6499999999999998,339.59777027347417,-0.334548382,265.7500452992051,47.0,8.0,6.0,5.0,89.0,155.0,0.5861855655060215,110.75004529920514,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,171.75004529920514,1.0,110.75004529920514,,,,964.7977500290772,990.0,0.09843751544291081,0.0013631913836564982,989.9001992931732,0.08904392254351602,,,,25.01340534155242,,,,0.8925806451612904,,,,0.44300018119682055,,,,0.9635483870967747,,,,23.44432159123222,,,,23.44432159123222,0.08748679286153285,32.059852443599965,16.602272015061537,1,1,17442.57526387677,31,0.1302462310624012
2042.09,2042.0,9.0,2041.0,12.0,350.5,50.5,0.6499999999999999,264.62452831605634,-0.29376432200000013,214.09531897158791,40.0,6.0,4.0,3.0,65.0,118.0,0.5540956021966668,96.09531897158784,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,146.0953189715879,1.0,96.09531897158784,,,,964.6253299747311,990.0,0.08969158601304136,0.00048684585090326464,989.9098215681364,0.06660060473504081,,,,25.21789098866947,,,,0.8803333333333334,,,,0.38438127588635146,,,,0.9620000000000005,,,,20.18139045952292,,,,20.18139045952292,0.09354115907039824,26.90553935694836,15.651393894572694,1,1,14530.601130856503,30,0.11211883588623844
2042.1,2042.0,10.0,2042.0,1.0,16.0,2.7419354838709675,0.6499999999999998,236.26632792504515,-0.24391966499999998,198.80682561217793,37.0,5.0,3.0,2.0,50.0,97.0,0.488074235818951,101.8068256121781,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.80682561217802,1.0,101.8068256121781,,,,964.5812702633845,990.0,0.08993414509506069,0.0002768528355426901,989.9097890020696,0.07304332276902883,,,,25.25547541591611,,,,0.8870967741935483,,,,0.4072273024487122,,,,0.9600000000000006,,,,21.47924103497251,,,,21.47924103497251,0.10800818483981471,22.037680039544142,19.70519344423894,1,1,15980.555330019532,31,0.11932911686095828
2042.11,2042.0,11.0,2042.0,2.0,46.5,7.066666666666666,0.6499999999999999,244.3093639910573,-0.2960105510000001,197.30256684891316,29.0,4.0,2.0,2.0,30.0,67.0,0.3435415124027434,130.30256684891316,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,165.30256684891316,1.0,130.30256684891316,,,,964.5001871015775,990.0,0.0962376840074851,0.003051009194967622,989.9007113067971,0.12374273549313279,,,,25.27678146972703,,,,0.9073333333333338,,,,0.5212102673956529,,,,0.9699999999999995,,,,28.455453296488372,,,,28.455453296488372,0.14328356884393095,45.66087030013255,24.87304948890639,1,1,20487.926373471633,30,0.15808585164715766
2042.12,2042.0,12.0,2042.0,3.0,77.0,11.419354838709678,0.6499999999999998,364.08426638699,-0.3963674679999998,270.28201316279825,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.35182562817619495,174.99169058215318,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,219.41104542086282,1.0,174.99169058215318,,,,964.8138384468427,990.0,0.1146804746741287,0.007499169058215314,989.8778203562676,0.2185690648625397,,,,24.845412844562386,,,,0.9264516129032256,,,,0.6999667623286124,,,,0.9699999999999995,,,,38.337235948934804,,,,38.337235948934804,0.14197546275407832,43.449910429250096,29.551217888806228,1,1,28522.903546007477,31,0.21298464416074878
2043.01,2043.0,1.0,2042.0,4.0,108.0,15.870967741935484,0.6625000000000002,455.77622646582734,-0.32654580800000005,357.17514827408786,34.0,5.0,4.0,3.0,45.0,91.0,0.25646827813529344,266.175148274088,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,309.175148274088,1.3548387096774193,213.0171809784295,149.80881692412848,,,965.0980974011063,990.0,0.1446338130799554,0.023235029654817604,989.8321311572655,0.33788378998762714,0.15929586967931506,,,24.39614996617101,24.426067594510684,,,0.9341935483870968,0.9154545454545455,,,0.852068723913718,0.5992352676965139,,,0.9764516129032256,0.97,,,46.69793016852221,31.876293652337132,,,58.00887307741604,0.1622568378428659,70.78925046270035,49.86833909123088,2,1,43158.601569597544,31,0.32227151709675583
2043.02,2043.0,2.0,2042.0,5.0,137.5,20.071428571428573,0.6625,806.150316738782,-0.32466112599999997,632.7570606568257,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1865148309137204,518.6142035139685,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,567.8999177996827,2.642857142857143,194.5641795805932,194.5641795805932,201.4224245487723,,966.2837285307716,990.0,0.25462959440429533,0.08623508314037841,989.6591353224551,0.271250726384454,0.271250726384454,0.28908732791313846,,23.104156065299208,23.104156065299208,22.621643943609147,,0.9299999999999999,0.9299999999999999,0.9316666666666664,,0.7782567183223723,0.7782567183223723,0.8056896981950894,,0.9714285714285713,0.9714285714285713,0.9716666666666668,,39.76385361164521,39.76385361164521,40.436849434061884,,105.52282471661589,0.16638724931370438,145.05905777573088,68.01476802182997,3,2,70911.33820956589,28,0.5862379150923106
2043.03,2043.0,3.0,2042.0,6.0,167.0,24.258064516129032,0.6625000000000002,1104.642245922419,-0.39576539699999996,815.011041159616,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,163.83870967741936,0.20278944773937507,651.1723314821966,0.0,0.0,0.0,0.0,0.0,0.0,46.16129032258065,8.64516129032258,8.290322580645162,7.935483870967742,92.80645161290323,714.269105675745,3.0,217.0574438273989,217.0574438273989,217.0574438273989,,967.0727570370213,990.0,0.3323982937192979,0.12734731022449766,989.5402543960563,0.33666064174530935,0.33666064174530935,0.33666064174530935,,22.13083671728946,22.13083671728946,22.13083671728946,,0.9341935483870971,0.9341935483870971,0.9341935483870971,,0.8682297753095958,0.8682297753095958,0.8682297753095958,,0.9741935483870968,0.9741935483870968,0.9741935483870968,,42.8665270018499,42.8665270018499,42.8665270018499,,128.5995810055497,0.15747596055330726,152.78885631355746,114.6383076031266,3,3,95678.088268129,31,0.7144421166974985
2043.04,2043.0,4.0,2042.0,7.0,197.5,28.666666666666668,0.6625000000000001,2025.2354162474417,-0.3863576779999997,1506.8521862510613,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.13044717508734444,1045.8739498338107,266.9782364172506,31.027725189835902,3.6187794345432382,7.437471974276367,23.299201933066033,201.595057885529,82.02772518983589,15.95211276787657,20.10413864094303,39.299201933066016,303.595057885529,1163.9579264324664,3.933333333333333,266.00951232757865,266.00951232757865,266.00951232757865,265.5486566261515,969.582518720171,990.0,0.8125283273938415,0.4241915564254619,988.7632801161809,0.5032251875263503,0.5032251875263503,0.5032251875263503,0.5016611058473618,18.677536208483332,18.677536208483332,18.677536208483332,18.50303808272174,0.93292100635459,0.93292100635459,0.93292100635459,0.9324153639513464,1.0640380493103152,1.0640380493103152,1.0640380493103152,1.0621946265046065,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.38712081819928,44.38712081819928,44.38712081819928,43.843094642874966,174.08158412128114,0.12116992640385113,190.59213307794892,156.01046181821926,4,3,125338.74056732246,30,0.9671199117848955
2043.05,2043.0,5.0,2042.0,8.0,228.0,33.0,0.6625000000000002,1898.571623076468,-0.3628664760000001,1442.1568268531432,55.0,13.0,13.0,17.0,178.0,276.0,0.1941893125793744,1055.242549454973,110.91427739817016,19.3051161848418,2.5683574427416738,4.836048789768728,6.831676506409032,77.37307847440893,74.3051161848418,15.568357442741673,17.836048789768725,23.831676506409032,255.3730784744089,1162.952071872325,4.0,263.81063736374324,263.81063736374324,263.81063736374324,263.81063736374324,969.407427317696,990.0,0.7970100343744481,0.4292427628697094,988.7737472027557,0.4946198803922026,0.4946198803922026,0.4946198803922026,0.4946198803922026,18.87170000466735,18.87170000466735,18.87170000466735,18.87170000466735,0.9349941896702849,0.9349941896702849,0.9349941896702849,0.9349941896702849,1.0552425494549726,1.0552425494549726,1.0552425494549726,1.0552425494549726,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.62905849723479,44.62905849723479,44.62905849723479,44.62905849723479,178.51623398893915,0.12538085965793086,188.30204637089992,159.63423469157556,4,4,132816.07808777076,31,0.9917568554941066
2043.06,2043.0,6.0,2042.0,9.0,258.5,37.333333333333336,0.6625000000000001,1068.1652285766577,-0.350233472,820.3191975300821,53.0,12.0,12.0,13.0,120.0,210.0,0.27030816973930044,610.3191975300819,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,687.3191975300821,2.7666666666666666,219.19533030787906,219.19533030787906,226.14215979663675,217.4594462180511,967.073538879596,990.0,0.33177424236338326,0.12436806614837585,989.543857691488,0.346846052337086,0.346846052337086,0.36524768676594255,0.33506447247713955,22.123472759555387,22.123472759555387,21.439300152541346,20.76614539736679,0.9356666666666669,0.9356666666666669,0.9372222222222218,0.938,0.8767813212315162,0.8767813212315162,0.9045686391865471,0.8698377848722044,0.9759999999999999,0.9759999999999999,0.9772222222222224,0.978,43.32266812497062,43.32266812497062,43.52574441991234,40.634774298278344,119.53324528493505,0.14409985173294532,168.31592780133948,63.17314928656932,4,2,86063.93660515323,30,0.6640735849163057
2043.07,2043.0,7.0,2042.0,10.0,289.0,41.74193548387097,0.6625000000000002,495.5513018177646,-0.335436778,385.4264893575249,50.0,10.0,9.0,9.0,108.0,186.0,0.4916305850756999,199.42648935752482,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,268.4264893575248,1.1290322580645162,180.3662180492813,147.7171026388874,,,965.215167518506,990.0,0.13103656088995358,0.012223468027440927,989.8567399710824,0.24205966895799533,0.15478836502794044,,,24.39951278361881,24.035688306240672,,,0.9258064516129035,0.915,,,0.7214648721971251,0.5908684105555496,,,0.97258064516129,0.97,,,38.94199499611225,30.914583152474737,,,42.93097346739931,0.10951432224464601,66.48261753203074,27.39742542462491,2,1,31940.644259745073,31,0.2385054081522183
2043.08,2043.0,8.0,2042.0,11.0,320.0,46.12903225806452,0.6625000000000002,346.5203066220476,-0.334548382,269.71813388130823,47.0,8.0,6.0,5.0,89.0,155.0,0.5779528637711746,114.71813388130825,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,175.71813388130823,1.0,114.71813388130825,,,,964.8082432892954,990.0,0.09979027291408234,0.0017161092922182734,989.8984936177937,0.09581540278816321,,,,24.994434925710003,,,,0.8954838709677421,,,,0.45887253552523305,,,,0.9641935483870973,,,,24.362701276836646,,,,24.362701276836646,0.08951274286330264,33.61486563002469,16.347448692713208,1,1,18125.849749966463,31,0.13534834042687025
2043.09,2043.0,9.0,2042.0,12.0,350.5,50.5,0.6625000000000001,274.47770067867344,-0.29376432200000013,221.05916256453045,40.0,6.0,4.0,3.0,65.0,118.0,0.5355295041933289,103.05916256453042,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,153.05916256453045,1.0,103.05916256453042,,,,964.7180555449901,990.0,0.0920656236015445,0.0007090095904177073,989.9072253668081,0.07588454796454654,,,,25.113285273853375,,,,0.8876666666666668,,,,0.41223665025812173,,,,0.9630000000000005,,,,21.74862779918187,,,,21.74862779918187,0.09792513365824293,27.206904953923345,17.147783456079537,1,1,15659.012015410946,30,0.12082570999545483
2043.1,2043.0,10.0,2043.0,1.0,16.0,2.7419354838709675,0.6625000000000002,229.6609637606817,-0.24391966499999998,192.548491970227,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4599914068246151,104.06462100248503,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,146.58075003474312,1.0,104.06462100248503,,,,964.5061536535542,990.0,0.08985707387548059,0.0007915036010636841,989.9093514225232,0.07744386774130303,,,,25.32575390122783,,,,0.8880645161290319,,,,0.4162584840099401,,,,0.9632258064516129,,,,22.163851014407435,,,,22.163851014407435,0.1150053545626654,27.488804857899794,16.15639372148069,1,1,16489.905154719134,31,0.12313250563559688
2043.11,2043.0,11.0,2043.0,2.0,46.5,7.066666666666666,0.6625000000000001,283.6516003949866,-0.2960105510000001,228.02553882220607,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3700367343283219,143.69220548887273,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,184.69220548887276,1.0,143.69220548887273,,,,964.6962559306618,990.0,0.10284961550757026,0.004369220548887272,989.8927811639436,0.14877479448594724,,,,25.047750438795973,,,,0.9140000000000004,,,,0.5747688219554908,,,,0.9699999999999995,,,,31.319272406560458,,,,31.319272406560458,0.1372666418147161,40.40952713578858,24.734402996334392,1,1,22549.876132723537,30,0.17399595781422483
2043.12,2043.0,12.0,2043.0,3.0,77.0,11.419354838709678,0.6625000000000002,402.33040734142656,-0.3963674679999998,296.68107862344556,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.3255044069277148,202.2617237847359,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,246.42301410731656,1.0,202.2617237847359,,,,964.8885000166116,990.0,0.12370262464300588,0.012221839273720324,989.8640755360833,0.3024577422880856,,,,24.673117777183688,,,,0.9341935483870967,,,,0.8090468951389435,,,,0.9735483870967743,,,,44.574696116715494,,,,44.574696116715494,0.1485591607450967,60.82907079517025,32.175847616281374,1,1,33163.57391083632,31,0.24763720064841935
2044.01,2044.0,1.0,2043.0,4.0,108.0,15.870967741935484,0.6750000000000004,582.2907117369604,-0.32654580800000005,453.94311284230787,41.0,6.0,4.0,3.0,66.0,120.0,0.26852300327187856,333.94311284230776,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,384.9431128423078,1.8064516129032258,192.76305994632904,175.06326559101365,,,965.5007913800905,990.0,0.16979660574098787,0.036788622568461576,989.7934147716907,0.27612798391113663,0.22175060455554393,,,24.016495407689067,23.992833217415228,,,0.9293548387096776,0.9244000000000002,,,0.7710522397853163,0.7002530623640548,,,0.9725806451612901,0.9707999999999999,,,41.17414602318974,36.96895448380255,,,70.98781899399825,0.15568558405155578,94.62615736279119,57.17101228583114,2,1,52814.937331534704,31,0.39437677218887923
2044.02,2044.0,2.0,2043.0,5.0,138.0,20.137931034482758,0.6750000000000004,1279.5120799539345,-0.32466112599999997,999.1117929432332,44.86206896551724,7.310344827586207,5.620689655172414,4.310344827586207,82.65517241379311,144.75862068965517,0.1616997661837161,767.8211695467454,86.53200270683269,11.184042549226179,2.167135531706469,3.33788876598785,2.6707408242849597,67.17219503562724,56.046111514743416,9.477480359292676,8.958578421160265,6.981085651871166,149.82736744942034,842.3033398419417,3.206896551724138,238.6975818943557,238.6975818943557,234.77592960679627,249.43283180287582,967.7171947746292,990.0,0.48543514842767677,0.22776540439523463,989.2867994471771,0.4094408487527262,0.4094408487527262,0.39789157218433757,0.4459522715479177,21.160163823795152,21.160163823795152,20.47684429563564,19.48199807922291,0.9357006718995632,0.9357006718995632,0.9331104516708251,0.9332371060776664,0.954790327577423,0.954790327577423,0.9391037184271853,0.9977313272115031,0.977241379310345,0.977241379310345,0.9761904761904764,0.9778571428571431,45.02677481750561,45.02677481750561,42.456335696944166,43.156453477079985,141.63194268035423,0.15016634267171092,188.6746617590572,94.68598693637148,4,2,98575.83210552656,29,0.7868441260019681
2044.03,2044.0,3.0,2043.0,6.0,168.0,24.419354838709676,0.6750000000000004,3122.687389192301,-0.39576539699999996,2288.487549546156,59.0,11.0,12.0,13.0,144.0,239.0,0.10564300990285783,1100.0,949.4875495461555,41.0,7.0,13.0,51.64576629330553,836.8417832528498,100.0,18.0,25.0,64.64576629330554,980.8417832528498,1243.0,4.0,275.0,275.0,275.0,275.0,971.894211567772,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.168886439113145,16.168886439113145,16.168886439113145,16.168886439113145,0.9208116177018396,0.9208116177018396,0.9208116177018396,0.9208116177018396,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,39.36936782606245,39.36936782606245,39.36936782606245,39.36936782606245,157.4774713042498,0.06995004731129176,173.75214946721215,149.76698259116128,4,4,117163.23865036186,31,0.8748748405791656
2044.04,2044.0,4.0,2043.0,7.0,198.5,28.8,0.6750000000000004,3321.284647207135,-0.3863576779999997,2455.1220658235366,70.0,14.0,18.0,25.0,168.0,295.0,0.12088249036652082,1100.0,1060.1220658235366,30.000000000000004,4.0,7.000000000000002,55.0,964.1220658235366,100.0,18.0,25.0,80.0,1132.1220658235363,1243.0,4.0,275.0,275.0,275.0,275.0,972.3267297351568,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.736368271728388,15.736368271728388,15.736368271728388,15.736368271728388,0.9173139171269873,0.9173139171269873,0.9173139171269873,0.9173139171269873,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.169359511968274,38.169359511968274,38.169359511968274,38.169359511968274,152.6774380478731,0.06273196175459057,158.95257162061986,142.71709190977327,4,4,109927.75539446864,30,0.8482079891548506
2044.05,2044.0,5.0,2043.0,8.0,229.0,33.12903225806452,0.6750000000000004,3312.4164164762433,-0.3628664760000001,2501.0901278146257,65.0,14.0,17.0,23.0,202.0,321.0,0.1303117783711089,1100.0,1080.090127814627,35.0,4.000000000000001,7.999999999999999,54.630945422564224,978.459182392063,100.0,18.0,25.0,77.63094542256425,1180.4591823920628,1243.0,4.0,275.0,275.0,275.0,275.0,972.4246999076347,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.638398099250418,15.638398099250418,15.638398099250418,15.638398099250418,0.9158816045905412,0.9158816045905412,0.9158816045905412,0.9158816045905412,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,37.88054653123727,37.88054653123727,37.88054653123727,37.88054653123727,151.5221861249491,0.061943584786720005,167.5961259761383,141.132069747707,4,4,112732.50647696211,31,0.8417899229163838
2044.06,2044.0,6.0,2043.0,9.0,259.5,37.5,0.6750000000000004,1833.549085492681,-0.350233472,1400.0841584438754,65.33333333333333,12.666666666666666,14.666666666666666,16.666666666666668,171.66666666666666,281.0,0.20850496423371997,982.7037186579647,136.38043978591077,14.638872854407847,2.2894287479296,4.185005074800808,7.912858281093799,107.35427482767868,79.9722061877412,14.956095414596266,18.851671741467477,24.579524947760465,279.0209414943453,1096.4836920017694,3.8,257.75851628602396,257.75851628602396,257.75851628602396,261.7852122498658,969.228364320496,990.0,0.7266178188833947,0.36868919331812045,988.9046929877984,0.47336661183204015,0.47336661183204015,0.47336661183204015,0.4877485104939407,19.20296205547037,19.20296205547037,19.20296205547037,18.684835572805394,0.9352451266325327,0.9352451266325327,0.9352451266325327,0.9340564082906656,1.0310340651440957,1.0310340651440957,1.0310340651440957,1.0471408489994631,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9795833333333336,44.259512947439376,44.259512947439376,44.259512947439376,43.72507448277833,167.75859842854086,0.12376748458041849,186.0634211517828,128.6527010430413,4,3,120786.19086854943,30,0.9319922134918938
2044.07,2044.0,7.0,2043.0,10.0,290.0,41.87096774193548,0.6750000000000004,799.8949113104072,-0.335436778,618.7828453531301,58.0,11.0,11.0,11.0,136.0,227.0,0.3921839454098328,391.78284535313,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.78284535313,1.8709677419354838,211.89300130943403,205.34913087343597,209.94322112655146,,966.2184944494751,990.0,0.21270105105165837,0.05393217804943464,989.7333667708989,0.32543245234875456,0.3061381238287184,0.3127727783809284,,23.189439869074967,22.745117152465646,21.993144644105204,,0.9351612903225807,0.9324999999999999,0.9342857142857142,,0.8475720052377357,0.8213965234937437,0.8397728845062059,,0.9745161290322579,0.974,0.9742857142857142,,43.946923370625306,41.54548946252233,41.23016241389848,,80.06050163345546,0.12530374941810854,132.58593468810759,39.775819503267826,3,1,59565.01321529088,31,0.44478056463030824
2044.08,2044.0,8.0,2043.0,11.0,321.0,46.25806451612903,0.6750000000000004,428.30732579991513,-0.334548382,331.58689787946685,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.4979152693428007,167.23205916978952,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,231.45786562140248,1.0,167.23205916978952,,,,965.0058426704647,990.0,0.11870123715525063,0.006865015101245824,989.8744337477436,0.2027141424943315,,,,24.665876934784542,,,,0.923225806451613,,,,0.668928236679158,,,,0.9706451612903221,,,,36.27889108835806,,,,36.27889108835806,0.10888973224876249,48.34008582880713,26.793390917715346,1,1,26991.494969738393,31,0.20154939493532253
2044.09,2044.0,9.0,2043.0,12.0,351.5,50.666666666666664,0.6750000000000004,312.3154978679987,-0.29376432200000013,250.38617129313116,40.0,6.0,4.0,3.0,65.0,118.0,0.47469988638151317,132.38617129313127,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.3861712931312,1.0,132.38617129313127,,,,964.7656961668038,990.0,0.10206346748629473,0.0032386171293131236,989.8946979153842,0.12707296343159,,,,25.001928785148742,,,,0.9073333333333333,,,,0.529544685172525,,,,0.9670000000000002,,,,28.54470140103161,,,,28.54470140103161,0.11315113227754282,36.19464572937224,21.3686556893643,1,1,20552.185008742756,30,0.1585816744501756
2044.1,2044.0,10.0,2044.0,1.0,16.0,2.7419354838709675,0.6750000000000004,266.0178266258091,-0.24391966499999998,222.21911569645715,37.0,5.0,3.0,2.0,50.0,97.0,0.436705946308735,125.21911569645702,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.21911569645712,1.0,125.21911569645702,,,,964.715981557457,990.0,0.09791560762379214,0.0025219115696457086,989.8995624808065,0.1109439591629871,,,,25.07263696418711,,,,0.906129032258064,,,,0.5008764627858282,,,,0.9699999999999995,,,,27.07503278021996,,,,27.07503278021996,0.12178533101241899,28.567297757097357,25.611789444777497,1,1,20143.824388483645,31,0.15041684877899975
2044.11,2044.0,11.0,2044.0,2.0,46.5,7.066666666666666,0.6750000000000004,242.03746497915301,-0.2960105510000001,193.67665570364548,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.4348428034169445,109.34332237031208,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,150.34332237031205,1.0,109.34332237031208,,,,964.4862897858012,990.0,0.09113976898987912,0.0010346597960348529,989.9078255712142,0.08508423487580082,,,,25.336451550537337,,,,0.8926666666666665,,,,0.43737328948124843,,,,0.9653333333333333,,,,23.451145932548688,,,,23.451145932548688,0.12121404238174786,28.056324553706137,19.98840701330671,1,1,16884.825071435054,30,0.13028414406971492
2044.12,2044.0,12.0,2044.0,3.0,77.0,11.419354838709678,0.6750000000000004,290.46257071384713,-0.3963674679999998,212.74987896457964,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.3451187491658111,142.1369757387732,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,179.00794348070863,1.0,142.1369757387732,,,,964.5866188265142,990.0,0.1008883512841685,0.0044928765488796716,989.8946187721667,0.15562816086126002,,,,25.152371784791388,,,,0.9103225806451614,,,,0.5685479029550927,,,,0.9674193548387094,,,,30.994434941870466,,,,30.994434941870466,0.1425074046106144,55.98952314913468,21.53976451506284,1,1,23059.859596751623,31,0.17219130523261367
2045.01,2045.0,1.0,2044.0,4.0,108.0,15.870967741935484,0.6875,501.21645955128037,-0.32654580800000005,388.6932425864182,34.0,5.0,4.0,3.0,45.0,91.0,0.2381087922237894,297.69324258641825,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,340.69324258641825,1.5161290322580645,209.88278031230885,170.13277065608693,,,965.2274307208376,990.0,0.1551010768737182,0.02953864851728365,989.8153602746088,0.3252811452854515,0.20769137097684612,,,24.262648408486033,24.183618363635993,,,0.9351612903225811,0.9243749999999998,,,0.8395311212492352,0.6805310826243477,,,0.9748387096774189,0.9700000000000002,,,45.7246807109868,36.18268447797802,,,64.3996146351045,0.16521103149044636,89.14641866308783,53.66677796258995,2,1,47913.31328851773,31,0.35777563686169156
2045.02,2045.0,2.0,2044.0,5.0,137.5,20.071428571428573,0.6875,703.0664410161122,-0.32466112599999997,546.1388306208534,36.0,6.0,5.0,4.0,54.0,105.0,0.19245585459153072,441.1388306208535,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,488.1388306208534,2.0,220.56941531042676,220.56941531042676,,,965.9040659111639,990.0,0.2043525965396296,0.05822776612417073,989.7374196373363,0.34489572318134304,0.34489572318134304,,,23.488458002991013,23.488458002991013,,,0.9400000000000003,0.9400000000000003,,,0.8822776612417068,0.8822776612417068,,,0.9782142857142857,0.9782142857142857,,,46.72961892103321,46.72961892103321,,,93.45923784206641,0.1710958302166423,98.04988403635838,87.44284369053001,2,2,62804.60782986863,28,0.5192179880114801
2045.03,2045.0,3.0,2044.0,6.0,167.0,24.258064516129032,0.6875,854.008981201248,-0.39576539699999996,621.6427788041574,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.18440738311651922,507.54600461060886,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,559.4814884815767,2.2580645161290325,229.27380799258898,229.27380799258898,189.86875592354514,,966.2385573967368,990.0,0.24150165126891598,0.07623289378220872,989.6822654549493,0.37718042371294547,0.37718042371294547,0.25530967917728237,,23.066527634498865,23.066527634498865,22.89009415417897,,0.9383870967741933,0.9383870967741933,0.9299999999999999,,0.917095231970356,0.917095231970356,0.7594750236941805,,0.9774193548387096,0.9774193548387096,0.9699999999999999,,47.63531044556804,47.63531044556804,38.459355459337836,,105.19561584838453,0.16923784914579532,116.8256337331095,92.9515284304686,3,2,78265.5381911981,31,0.5844200880465807
