MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2045.04,2045.0,4.0,2044.0,7.0,197.5,28.666666666666668,0.6875,900.274063667469,-0.3863576779999997,661.1424533659649,40.0,10.0,8.0,5.0,62.0,125.0,0.1891564118024728,536.1424533659651,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,594.1424533659649,2.3,240.23687361515758,240.23687361515758,185.56235378549957,,966.4131395982121,990.0,0.2610970744150524,0.08445698134638609,989.6544459442382,0.41746505185017996,0.41746505185017996,0.2437898764468868,,22.823841294176475,22.823841294176475,22.887392649481612,,0.9433333333333329,0.9433333333333329,0.9299999999999999,,0.9609474944606309,0.9609474944606309,0.7422494151419982,,0.9770000000000002,0.9770000000000002,0.9699999999999999,,49.66426395512167,49.66426395512167,37.584334539910856,,110.60382827221657,0.16731565862113504,114.37406141104864,107.20412803900629,3,2,79634.75635599592,30,0.6144657126234253
2045.05,2045.0,5.0,2044.0,8.0,228.0,33.0,0.6875,984.0616873495891,-0.3628664760000001,738.5671271491669,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.22019082506497625,575.599385213683,0.0,0.0,0.0,0.0,0.0,0.0,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,637.4380948911025,2.870967741935484,203.4356406407655,203.4356406407655,193.7248600702485,,966.7488814168968,990.0,0.2861959970383202,0.10003474859267583,989.6137692543696,0.2976801923136192,0.2976801923136192,0.26594633997805406,,22.567207645158483,22.567207645158483,22.558977498519443,,0.9325806451612901,0.9325806451612901,0.9299999999999998,,0.8137425625630619,0.8137425625630619,0.7748994402809939,,0.9712903225806448,0.9712903225806448,0.9699999999999996,,40.85148051103838,40.85148051103838,38.670186847921364,,115.38344634123408,0.15639561543982466,123.00142800074562,110.2233797205101,3,2,85845.28407787818,31,0.6410191463401895
2045.06,2045.0,6.0,2044.0,9.0,258.5,37.333333333333336,0.6875,747.5408774948075,-0.350233472,567.543864566291,45.0,10.0,9.0,9.0,88.0,161.0,0.29907404538040055,406.543864566291,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,470.54386456629106,1.9666666666666666,212.71631992323185,203.44717672691948,189.25687909543777,,965.9999591425149,990.0,0.20823724827475856,0.05488166604038523,989.7368810856849,0.3310302189473505,0.30367403773847323,0.25370103016360807,,23.4058917242225,23.185123709154997,22.65902003209793,,0.9353333333333336,0.9326086956521741,0.93,,0.8508652796929276,0.8137887069076778,0.757027516381751,,0.9753333333333333,0.9739130434782607,0.9699999999999999,,44.62473126385765,41.99585774098999,37.94763216210962,,84.41108196437192,0.1464058105008776,117.62875151590612,47.23458818082619,3,1,60775.979014347766,30,0.46895045535762164
2045.07,2045.0,7.0,2044.0,10.0,289.0,41.74193548387097,0.6875,405.7923494899969,-0.335436778,312.21144569313935,42.0,9.0,8.0,6.0,70.0,135.0,0.4375568987589279,177.21144569313938,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,236.2114456931394,1.0,177.21144569313938,,,,964.9391311750952,990.0,0.12027560428678773,0.008339364692933992,989.8713850310203,0.23053292709691428,,,,24.701720928828163,,,,0.9254838709677421,,,,0.7088457827725576,,,,0.9722580645161287,,,,38.688760216245775,,,,38.688760216245775,0.12269823825829018,52.420800694693575,28.153007723749386,1,1,28784.437600886864,31,0.21493755675692103
2045.08,2045.0,8.0,2044.0,11.0,320.0,46.12903225806452,0.6875,306.8835977921492,-0.334548382,236.2997526583539,39.0,7.0,5.0,4.0,60.0,115.0,0.4894740256907573,121.29975265835392,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,172.29975265835392,1.0,121.29975265835392,,,,964.7393292580551,990.0,0.09862491567898425,0.0022246100736045583,989.8991504742472,0.10612258819563579,,,,25.05369862799661,,,,0.9006451612903226,,,,0.48519901063341564,,,,0.9661290322580648,,,,26.001309089487226,,,,26.001309089487226,0.1093112201921258,32.16400282066462,18.63184358725644,1,1,19344.97396257849,31,0.14445171716381788
2045.09,2045.0,9.0,2044.0,12.0,350.5,50.5,0.6875,232.25209534635317,-0.29376432200000013,185.34577206213396,34.0,6.0,4.0,3.0,44.0,91.0,0.49299845182617774,94.3457720621339,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,138.34577206213396,1.0,94.3457720621339,,,,964.4843419328479,990.0,0.08704969502118202,0.00033736880719113945,989.9126129361717,0.06358550567687532,,,,25.364685497646835,,,,0.8763333333333335,,,,0.3773830882485356,,,,0.9616666666666672,,,,19.8172691094307,,,,19.8172691094307,0.10639649998737301,26.483029631760868,16.101842421822038,1,1,14268.4337587901,30,0.11009593949683719
2045.1,2045.0,10.0,2045.0,1.0,16.0,2.7419354838709675,0.6875,212.34131202513922,-0.24391966499999998,176.73278460994183,31.0,4.0,3.0,2.0,33.0,73.0,0.4135743618285631,103.73278460994183,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,141.73278460994186,1.0,103.73278460994183,,,,964.4463005048701,990.0,0.08820435838975288,0.0004888784426698013,989.9113067631677,0.07604798042392842,,,,25.388958277873552,,,,0.8893548387096771,,,,0.41493113843976737,,,,0.9606451612903232,,,,22.08685484899554,,,,22.08685484899554,0.12481787304093356,24.78697465884999,19.50587094630492,1,1,16432.620007652687,31,0.12270474916108638
2045.11,2045.0,11.0,2045.0,2.0,46.5,7.066666666666666,0.6875,214.0849972460169,-0.2960105510000001,170.51714737402347,29.0,4.0,2.0,2.0,30.0,67.0,0.3942317289733099,103.51714737402348,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,138.51714737402347,1.0,103.51714737402348,,,,964.4572431975351,990.0,0.08710811842296255,0.0005643181299500291,989.912327563447,0.07616702014319911,,,,25.378917345768606,,,,0.8886666666666667,,,,0.4140685894960937,,,,0.9623333333333335,,,,22.070990664448097,,,,22.070990664448097,0.12904748099179392,27.858492191673456,19.26172981865221,1,1,15891.113278402627,30,0.12261661480248941
2045.12,2045.0,12.0,2045.0,3.0,77.0,11.419354838709678,0.6875,319.12785757428594,-0.3963674679999998,232.16467572273422,31.0,5.0,3.0,2.0,36.0,77.0,0.3395127093927838,155.16467572273424,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,194.16467572273422,1.0,155.16467572273424,,,,964.6864690854921,990.0,0.10605182643122223,0.005772024020099705,989.8881761495484,0.17946385950671614,,,,25.022243204549657,,,,0.9167741935483873,,,,0.6206587028909369,,,,0.9693548387096771,,,,33.93004225557609,,,,33.93004225557609,0.14419237351149441,52.405920010149536,21.043959624133297,1,1,25243.951438148615,31,0.18850023475320052
2046.01,2046.0,1.0,2045.0,4.0,108.0,15.870967741935484,0.6999999999999996,513.7488323244393,-0.32654580800000005,396.315063032131,34.0,5.0,4.0,3.0,45.0,91.0,0.23475086324542632,305.315063032131,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,348.315063032131,1.5483870967741935,209.10046662978723,175.4501463807445,,,965.2607673010797,990.0,0.15763230875605824,0.0310630126064262,989.8113046786373,0.32159058784921507,0.22111343564170913,,,24.22894678970859,24.118427278662928,,,0.933225806451613,0.9241176470588234,,,0.8364018665191488,0.701800585522978,,,0.974838709677419,0.9705882352941179,,,45.38282431931096,37.22897805005731,,,65.79871550805208,0.16535054907370286,90.95484397738701,51.5049830196625,2,1,48954.244337990756,31,0.36554841948917827
2046.02,2046.0,2.0,2045.0,5.0,137.5,20.071428571428573,0.6999999999999996,942.5582364433903,-0.32466112599999997,728.3498235883906,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.17810793124362137,602.778395016962,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,654.921252159819,2.642857142857143,228.84829667136842,228.84829667136842,224.53806153177044,229.68939635837918,966.6851922627673,990.0,0.30895977585122214,0.12130472403592914,989.5697355001129,0.37361100510223527,0.37361100510223527,0.36067957469733425,0.3776244379521788,22.510932232243395,22.510932232243395,21.746461809074898,20.738121323111173,0.9382142857142858,0.9382142857142858,0.9357142857142854,0.9349999999999999,0.9153931866854738,0.9153931866854738,0.8981522461270819,0.9187575854335169,0.9771428571428572,0.9771428571428572,0.975714285714286,0.975,46.31468926976928,46.31468926976928,43.6479846341824,42.48651119204152,120.52287245549283,0.1661947821776087,190.25831762944114,89.57982350067354,4,2,80991.37029009117,28,0.6695715136416268
2046.03,2046.0,3.0,2045.0,6.0,167.0,24.258064516129032,0.6999999999999996,2150.0400548334205,-0.39576539699999996,1554.4020357264858,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.13140655744406135,1090.8869013470085,262.45061825044525,42.90055481437984,7.558937386600689,12.086730082528364,13.095358134300794,186.80903783263554,95.12636126599274,17.20409867692327,22.05447201801223,23.38568071494595,305.7445217036032,1225.2718333079363,4.0,272.7217253367521,272.7217253367521,272.7217253367521,272.7217253367521,969.7842560987311,990.0,0.8929212046681226,0.46995978087024876,988.6371190144616,0.5267941956633068,0.5267941956633068,0.5267941956633068,0.5267941956633068,18.32606872006716,18.32606872006716,18.32606872006716,18.32606872006716,0.9318985242175587,0.9318985242175587,0.9318985242175587,0.9318985242175587,1.090886901347009,1.090886901347009,1.090886901347009,1.090886901347009,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.73561445632056,44.73561445632056,44.73561445632056,44.73561445632056,178.94245782528225,0.11594982195559853,187.14629501524502,164.81258677420232,4,4,133133.18862201006,31,0.9941247656960129
2046.04,2046.0,4.0,2045.0,7.0,197.5,28.666666666666668,0.6999999999999996,1898.9371987934405,-0.3863576779999997,1385.36892203788,54.0,13.0,14.0,19.0,117.0,217.0,0.15703882162045518,1094.5160099069158,73.85291213096428,17.81829057760979,3.1329706448867216,4.538077000615653,6.466384011466918,41.89718989638521,71.81829057760977,16.13297064488672,18.53807700061565,25.466384011466918,158.89718989638519,1201.0053481300274,4.0,273.62900247672894,273.62900247672894,273.62900247672894,273.62900247672894,969.229586761791,990.0,0.8448457512650382,0.47287081287899047,988.682283435856,0.5296745343369659,0.5296745343369659,0.5296745343369659,0.5296745343369659,18.92302213972813,18.92302213972813,18.92302213972813,18.92302213972813,0.9338429513917076,0.9338429513917076,0.9338429513917076,0.9338429513917076,1.094516009906916,1.094516009906916,1.094516009906916,1.094516009906916,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.48103318672886,46.48103318672886,46.48103318672886,46.48103318672886,185.92413274691546,0.1346277717087023,189.62588265043468,180.17770171816002,4,4,133865.3755777791,30,1.0329118485939746
2046.05,2046.0,5.0,2045.0,8.0,228.0,33.0,0.6999999999999996,1485.1423769583587,-0.3628664760000001,1107.9065104787587,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.232288822881146,859.0032846723071,0.0,0.0,0.0,0.0,0.0,0.0,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,935.4871556400491,3.6129032258064515,237.03774781679354,237.03774781679354,235.84415305785262,242.87184342323658,968.2236499858991,990.0,0.5336313781712179,0.26588488266002736,989.2004837391689,0.4023603594387592,0.4023603594387592,0.3982189970439087,0.42071476821380704,20.57447339383082,20.57447339383082,20.526847262322086,20.0056011325848,0.9380645161290323,0.9380645161290323,0.9380000000000001,0.9394999999999998,0.9481509912671741,0.9481509912671741,0.9433766122314106,0.9714873736929462,0.9780645161290322,0.9780645161290322,0.978,0.9795000000000001,43.773413219427304,43.773413219427304,43.42408076713985,43.78505296498807,157.8185516747887,0.14171095581272622,191.0971430627617,108.5067735761016,4,2,117417.0024460428,31,0.8767697315266039
2046.06,2046.0,6.0,2045.0,9.0,258.5,37.333333333333336,0.6999999999999996,690.8731296958243,-0.350233472,521.4963032484119,45.0,10.0,9.0,9.0,88.0,161.0,0.33674560242790197,360.4963032484119,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,424.4963032484119,1.7666666666666666,206.24870594844904,199.9006243005697,204.85288431486686,,965.8015555648911,990.0,0.19271116638439337,0.04658999624339997,989.7606988373723,0.3080265043485372,0.28964207244269535,0.2982966458732869,,23.65111676813247,23.11673673292855,22.372065245753024,,0.9343333333333335,0.9317647058823528,0.9333333333333332,,0.8249948237937963,0.7996024972022786,0.8194115372594676,,0.974,0.9735294117647061,0.9733333333333332,,43.573311785402595,41.07033039630855,40.83201401070176,,75.01290181211782,0.13939975963843246,132.2120933341573,37.66129035947459,3,1,54009.2893047248,30,0.4167383434006543
2046.07,2046.0,7.0,2045.0,10.0,289.0,41.74193548387097,0.6999999999999996,370.9302503273009,-0.335436778,283.8336967045346,42.0,9.0,8.0,6.0,70.0,135.0,0.479486605435446,148.83369670453465,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,207.83369670453462,1.0,148.83369670453465,,,,964.8483277385625,990.0,0.11071785430161551,0.004883369670453463,989.8843987760281,0.1614069638379291,,,,24.874664073627432,,,,0.915806451612903,,,,0.5953347868181385,,,,0.9696774193548383,,,,32.28147468745457,,,,32.28147468745457,0.1128413287132198,43.408742270619484,23.592133200220925,1,1,24017.417167466203,31,0.1793415260414143
2046.08,2046.0,8.0,2045.0,11.0,320.0,46.12903225806452,0.6999999999999996,284.467916959635,-0.334548382,217.85012001480558,39.0,7.0,5.0,4.0,60.0,115.0,0.5301063954415481,102.85012001480551,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,153.85012001480553,1.0,102.85012001480551,,,,964.6868105715814,990.0,0.09233526818686551,0.0007776089348388348,989.9068871228782,0.0758841736271601,,,,25.14419237766962,,,,0.8867741935483874,,,,0.4114004800592222,,,,0.9635483870967747,,,,21.729611457002335,,,,21.729611457002335,0.09916230259562199,27.837040270531357,16.993126950727998,1,1,16166.830924009737,31,0.12072006365001298
2046.09,2046.0,9.0,2045.0,12.0,350.5,50.5,0.6999999999999996,222.3305365655996,-0.29376432200000013,176.61159103173682,34.0,6.0,4.0,3.0,44.0,91.0,0.5179267542026681,85.61159103173685,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,129.61159103173685,1.0,85.61159103173685,,,,964.4452288195137,990.0,0.0840721333062739,9.198189955522715e-05,989.9158358847942,0.05242744370408305,,,,25.418179621576268,,,,0.8646666666666661,,,,0.34244636412694746,,,,0.9600000000000006,,,,17.77713876279641,,,,17.77713876279641,0.09994874186922212,23.050858109652772,13.637505400380494,1,1,12799.539909213418,30,0.09876188201553562
2046.1,2046.0,10.0,2046.0,1.0,16.0,2.7419354838709675,0.6999999999999996,201.6144439220195,-0.24391966499999998,167.1900345875853,31.0,4.0,3.0,2.0,33.0,73.0,0.4376641914359008,94.19003458758523,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,132.19003458758527,1.0,94.19003458758523,,,,964.4634337820592,990.0,0.08495114815485857,0.00018935707670330896,989.9148594947683,0.06279444993983974,,,,25.388631262769394,,,,0.8783870967741934,,,,0.376760138350341,,,,0.9606451612903231,,,,19.818508119089746,,,,19.818508119089746,0.11824088076168943,25.070571023077026,18.1904256883676,1,1,14744.970040602777,31,0.11010282288383197
2046.11,2046.0,11.0,2046.0,2.0,46.5,7.066666666666666,0.6999999999999996,262.38532472649865,-0.2960105510000001,208.0171475438754,29.0,4.0,2.0,2.0,30.0,67.0,0.32511853798150697,141.0171475438754,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.0171475438754,1.0,141.0171475438754,,,,964.6119469135427,990.0,0.09989220938995749,0.00410171475438754,989.8960060758556,0.14351566874668842,,,,25.14054349356611,,,,0.9130000000000005,,,,0.5640685901755016,,,,0.9699999999999995,,,,30.816314413186475,,,,30.816314413186475,0.14742188707993742,38.916982625466865,24.963946813650928,1,1,22187.746377494266,30,0.1712017467399249
2046.12,2046.0,12.0,2046.0,3.0,77.0,11.419354838709678,0.6999999999999996,436.946182021571,-0.3963674679999998,315.71230574746085,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.28275945678631986,229.13166058617057,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,270.9703702635899,1.2580645161290323,189.0908581203923,155.15810955489076,,,964.974548826982,990.0,0.13183262232562595,0.01724303567714032,989.8509243419973,0.2648270682194706,0.1704665766142764,,,24.61154844679623,24.424662079998793,,,0.9290322580645165,0.92,,,0.7563634324815695,0.620632438219563,,,0.9738709677419356,0.9699999999999999,,,41.3948097761199,33.175334860440316,,,49.95618651429805,0.15655013741066193,68.87690163797188,31.47038552501072,2,1,37167.402766637766,31,0.27753436952387817
2047.01,2047.0,1.0,2046.0,4.0,108.0,15.870967741935484,0.7124999999999998,542.7091258190044,-0.32654580800000005,416.4403104443316,41.0,6.0,4.0,3.0,66.0,120.0,0.29008039994756557,296.4403104443316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,347.4403104443316,1.6774193548387097,189.20623785105724,158.29791668530987,,,965.3383292570763,990.0,0.15734180051656765,0.02928806208886634,989.8133701373948,0.2681315498844352,0.17800670899693444,,,24.206909330434087,24.202118772743095,,,0.9283870967741943,0.9190476190476192,,,0.7568249514042291,0.6331916667412393,,,0.9732258064516126,0.9699999999999999,,,40.784821090895136,33.49892672652974,,,63.477642421770135,0.15223666084515527,72.68525182601815,53.05171163651513,2,1,47227.36596179697,31,0.35265356900983397
2047.02,2047.0,2.0,2046.0,5.0,137.5,20.071428571428573,0.7125,662.6617036499855,-0.32466112599999997,509.37410105932673,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,99.28571428571429,0.19613321254366314,410.08838677361246,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,455.3741010593268,2.0,205.04419338680623,205.04419338680623,,,965.7409970400777,990.0,0.19321891995614887,0.052017677354722465,989.7547634026888,0.2996276628479155,0.2996276628479155,,,23.714138699763513,23.714138699763513,,,0.935714285714286,0.935714285714286,,,0.8201767735472246,0.8201767735472246,,,0.972857142857143,0.972857142857143,,,43.422904176848306,43.422904176848306,,,86.8458083536966,0.1702331883633961,98.75879156247069,76.73661560022825,2,2,58360.383213684094,28,0.482476713076092
2047.03,2047.0,3.0,2046.0,6.0,167.0,24.258064516129032,0.7124999999999998,848.5885815407717,-0.39576539699999996,609.301158775777,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.18883832065163517,494.4947071628739,0.0,0.0,0.0,0.0,0.0,0.0,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,546.6237394209384,2.0,247.24735358143695,247.24735358143695,,,966.1841861190801,990.0,0.23508760118305655,0.07145335826622728,989.6934590405509,0.43537586343692664,0.43537586343692664,,,23.0738970580342,23.0738970580342,,,0.9425806451612904,0.9425806451612904,,,0.9889894143257469,0.9889894143257469,,,0.9793548387096778,0.9793548387096778,,,51.625717798513996,51.625717798513996,,,103.25143559702798,0.16948140215566063,114.02624390818787,87.67638696684315,2,2,76819.06808418882,31,0.5736190866501555
2047.04,2047.0,4.0,2046.0,7.0,197.5,28.666666666666668,0.7124999999999999,848.061747528896,-0.3863576779999997,614.6074406310768,40.0,10.0,8.0,5.0,62.0,125.0,0.20349417851825463,489.6074406310767,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,547.6074406310767,2.0,244.80372031553836,244.80372031553836,,,966.2080755862211,990.0,0.23412025543830522,0.06845659110321951,989.6974231534584,0.4244457070145036,0.4244457070145036,,,23.064901860222616,23.064901860222616,,,0.9400000000000003,0.9400000000000003,,,0.9792148812621531,0.9792148812621531,,,0.9800000000000003,0.9800000000000003,,,51.01945079562606,51.01945079562606,,,102.03890159125211,0.16601681382130237,106.82688251219385,99.35100752383588,2,2,73468.00914570148,30,0.566882786618067
2047.05,2047.0,5.0,2046.0,8.0,228.0,33.0,0.7124999999999998,770.4622301388904,-0.3628664760000001,571.2651036705004,42.0,9.0,8.0,6.0,82.0,147.0,0.2595682372741285,424.2651036705003,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,483.2651036705003,2.0,212.1325518352502,212.1325518352502,,,966.0159020575335,990.0,0.2043503397455407,0.05485302073410006,989.7407966395202,0.3229936894987603,0.3229936894987603,,,23.401900892487895,23.401900892487895,,,0.9361290322580648,0.9361290322580648,,,0.8485302073410006,0.8485302073410006,,,0.9761290322580642,0.9761290322580642,,,44.482901396440646,44.482901396440646,,,88.96580279288129,0.1552948817349718,97.46638324388351,64.14694933410892,2,2,66190.5572779037,31,0.4942544599604518
2047.06,2047.0,6.0,2046.0,9.0,258.5,37.333333333333336,0.7124999999999999,458.6349580355607,-0.350233472,344.1865720005353,39.0,9.0,7.0,5.0,59.0,119.0,0.35189509306947697,225.18657200053542,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,280.1865720005354,1.2,194.99855764154958,150.9400717949294,,,965.0552085254078,990.0,0.1349886915493544,0.015770598469137934,989.8492407099814,0.2774520898379189,0.16199708823941583,,,24.51658009473572,24.291610701880217,,,0.9310000000000002,0.9166666666666666,,,0.779994230566198,0.6037602871797175,,,0.9733333333333329,0.9699999999999999,,,42.58710710954117,31.978803236349233,,,48.98286775681103,0.1411706964195062,72.01927215465659,35.127056636340264,2,1,35267.66478490393,30,0.2721270430933945
2047.07,2047.0,7.0,2046.0,10.0,289.0,41.74193548387097,0.7124999999999998,327.8037237870652,-0.335436778,249.45905852904647,37.0,8.0,6.0,4.0,53.0,108.0,0.4352822299518341,141.45905852904644,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,192.45905852904647,1.0,141.45905852904644,,,,964.7620425536714,990.0,0.10549740631672039,0.004145905852904647,989.8903566878303,0.14386146952289697,,,,24.98445266463616,,,,0.912258064516129,,,,0.5658362341161861,,,,0.9693548387096771,,,,30.689864662457893,,,,30.689864662457893,0.12245096388058337,37.79491274548421,21.49916982282135,1,1,22833.25930886867,31,0.17049924812476605
2047.08,2047.0,8.0,2046.0,11.0,320.0,46.12903225806452,0.7124999999999998,257.366413971182,-0.334548382,196.0190828413513,39.0,7.0,5.0,4.0,60.0,115.0,0.5890893903023139,81.01908284135122,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,132.01908284135123,1.0,81.01908284135122,,,,964.5529803010097,990.0,0.08489286915046065,3.424172256756716e-06,989.9151037066773,0.04689362522234254,,,,25.31522978044513,,,,0.8548387096774193,,,,0.324076331365405,,,,0.9600000000000006,,,,16.575412818667626,,,,16.575412818667626,0.08393792378746365,21.28321370771097,11.60437987178558,1,1,12332.107137088717,31,0.09208562677037573
2047.09,2047.0,9.0,2046.0,12.0,350.5,50.5,0.7124999999999999,201.1876101368795,-0.29376432200000013,159.07761904263373,34.0,6.0,4.0,3.0,44.0,91.0,0.5747191117289534,68.07761904263374,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,112.07761904263377,1.0,68.07761904263374,,,,964.4755673050107,990.0,0.07809464285544329,0.0,989.9219053571446,0.03280638776265628,,,,25.41353166437117,,,,0.826,,,,0.2723104761705349,,,,0.9600000000000006,,,,13.540731467893728,,,,13.540731467893728,0.08437418465732335,18.63857467996648,9.233188161354224,1,1,9749.326656883484,30,0.07522628593274293
2047.1,2047.0,10.0,2047.0,1.0,16.0,2.7419354838709675,0.7124999999999998,173.33402334566907,-0.24391966499999998,143.2098247990199,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.4140150913782753,83.7582118957941,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,116.59692157321348,1.0,83.7582118957941,,,,964.49634126353,990.0,0.07963531417268642,0.0,989.9203646858272,0.04944203763105256,,,,25.374581384666122,,,,0.8635483870967738,,,,0.33503284758317653,,,,0.9600000000000006,,,,17.304884474979346,,,,17.304884474979346,0.12107791365379905,19.691264172273442,13.426191771830013,1,1,12874.834049384637,31,0.09613824708321862
2047.11,2047.0,11.0,2047.0,2.0,46.5,7.066666666666666,0.7124999999999999,202.67229264422494,-0.2960105510000001,159.9271825188641,29.0,4.0,2.0,2.0,30.0,67.0,0.41993726595869224,92.92718251886411,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,127.92718251886411,1.0,92.92718251886411,,,,964.4751902772233,990.0,0.08349790313143092,0.0001390681392775926,989.9163630287292,0.06109566649449575,,,,25.38007708501174,,,,0.8783333333333335,,,,0.3717087300754563,,,,0.9606666666666671,,,,19.543703399723405,,,,19.543703399723405,0.12191315293292611,27.775043915038435,16.547315540651102,1,1,14071.466447800854,30,0.10857612999846339
2047.12,2047.0,12.0,2047.0,3.0,77.0,11.419354838709678,0.7124999999999998,286.015693836385,-0.3963674679999998,205.24148091977386,31.0,5.0,3.0,2.0,36.0,77.0,0.38188511161621613,128.24148091977384,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,167.24148091977384,1.0,128.24148091977384,,,,964.6072225879109,990.0,0.09689965492865268,0.0029137916613297134,989.90018655341,0.1217269736863268,,,,25.171236991812954,,,,0.9029032258064519,,,,0.5129659236790955,,,,0.9664516129032255,,,,27.718499272057734,,,,27.718499272057734,0.13334042745621189,43.618268527059676,19.601539741631612,1,1,20622.563458410947,31,0.1539916626225429
2048.01,2048.0,1.0,2047.0,4.0,108.0,15.870967741935484,0.7250000000000002,411.89195661723096,-0.32654580800000005,314.37830257508176,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.25351592127386097,235.57185096217856,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,275.18475418798505,1.1935483870967742,207.5086582999777,144.99316208803776,,,964.9430139761714,990.0,0.13334549032073303,0.017170434511784568,989.8494840751675,0.31366888252609343,0.14886711502434252,,,24.592801216469937,24.554768330152342,,,0.9348387096774193,0.9133333333333334,,,0.830034633199911,0.5799726483521509,,,0.9758064516129032,0.9699999999999999,,,45.78301245534001,30.9443563673902,,,51.77224271999619,0.16423378834843635,65.35530963783005,42.744457701534564,2,1,38518.54858367716,31,0.28762357066664546
2048.02,2048.0,2.0,2047.0,5.0,138.0,20.137931034482758,0.7250000000000001,735.2279007297886,-0.32466112599999997,562.1704600945651,32.55172413793103,6.0,4.310344827586207,3.310344827586207,45.03448275862069,91.20689655172414,0.16817616548003256,470.96356354284103,0.0,0.0,0.0,0.0,0.0,0.0,32.55172413793103,6.0,4.310344827586207,3.310344827586207,45.03448275862069,513.8256325083582,2.4827586206896552,188.80267466399806,188.80267466399806,193.38487230217902,,965.9773067012692,990.0,0.22709587989484853,0.07193177916850974,989.7009723409365,0.2561766154452936,0.2561766154452936,0.2648554949895384,,23.467489024222314,23.467489024222314,22.867178287762254,,0.929310344827586,0.929310344827586,0.9299999999999998,,0.7552106986559923,0.7552106986559923,0.773539489208716,,0.9713793103448272,0.9713793103448272,0.9700000000000001,,39.19600319007331,39.19600319007331,39.13135266151552,,97.28300421674031,0.1727263491997805,120.00058996505315,62.961070450439,3,2,67708.97093485127,29,0.5404611345374463
2048.03,2048.0,3.0,2047.0,6.0,168.0,24.419354838709676,0.7250000000000002,1203.1515129158383,-0.39576539699999996,857.9313541996299,41.0,8.0,7.0,6.0,67.0,129.0,0.15733644345325523,723.8834007864148,5.04795341321504,1.6043882941226095,0.3130513744629482,0.2739199526550797,0.2347885308472112,2.6218052611271916,42.60438829412261,8.313051374462948,7.27391995265508,6.234788530847211,69.6218052611272,782.0747604076555,3.129032258064516,231.16429615580856,231.16429615580856,225.96963558617907,250.87736273648719,967.2247124246051,990.0,0.40554983659007127,0.1844715040760975,989.4099786593339,0.3850076185131979,0.3850076185131979,0.36775594100345993,0.4491272014285772,21.800258616215654,21.800258616215654,21.660571158139128,20.11485243537932,0.9379036289076828,0.9379036289076828,0.9361115739310429,0.9368765620172691,0.9246571846232345,0.9246571846232345,0.9038785423447165,1.0035094509459486,0.9774193548387099,0.9774193548387099,0.9770370370370373,0.9800000000000002,45.17159441064678,45.17159441064678,43.67124628263159,45.29279532392639,140.06789889298594,0.1642325125773034,192.0066024592456,109.64505157442845,4,2,104210.51677638156,31,0.778154993849922
2048.04,2048.0,4.0,2047.0,7.0,198.5,28.8,0.7250000000000001,2927.677830459675,-0.3863576779999997,2107.6079942910287,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.1174858507487999,1100.0,764.6079942910292,39.377106456996,4.665125889042281,9.394064636998964,46.52185827329513,664.6498390346969,98.71043979032933,17.998459222375615,24.727397970332298,67.52185827329512,798.6498390346969,1241.4362969830372,4.0,275.0,275.0,275.0,275.0,971.3653499690969,990.0,0.9184607983621842,0.4800000000000003,988.601539201638,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.701254452541125,16.701254452541125,16.701254452541125,16.701254452541125,0.9232070135804146,0.9232070135804146,0.9232070135804146,0.9232070135804146,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.7848110618735,40.7848110618735,40.7848110618735,40.7848110618735,163.139244247494,0.08202283989369406,185.7528179247791,148.30242094692247,4,4,117460.2558581957,30,0.9063291347083001
2048.05,2048.0,5.0,2047.0,8.0,229.0,33.12903225806452,0.7250000000000002,2506.661188908722,-0.3628664760000001,1847.2132876033954,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.16945593289826835,1096.0291783097987,446.1518512290805,29.789358358730347,3.6463333775658087,6.893248478260813,29.196593798334966,376.62631721618857,91.24097126195615,17.291494667888387,22.473893639551132,50.067561540270425,570.1101881839305,1227.0355378791944,4.0,274.00729457744967,274.00729457744967,274.00729457744967,274.00729457744967,970.6380480297934,990.0,0.893690605893699,0.47483793180273826,988.6314714623036,0.5311809296908512,0.5311809296908512,0.5311809296908512,0.5311809296908512,17.46224250281925,17.46224250281925,17.46224250281925,17.46224250281925,0.9282132913063443,0.9282132913063443,0.9282132913063443,0.9282132913063443,1.0960291783097988,1.0960291783097988,1.0960291783097988,1.0960291783097988,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.69557549835572,42.69557549835572,42.69557549835572,42.69557549835572,170.78230199342292,0.09711066486917738,187.8397771154928,149.87284449274452,4,4,127062.03268310665,31,0.9487905666301273
2048.06,2048.0,6.0,2047.0,9.0,259.5,37.5,0.7250000000000001,1181.6929971796512,-0.350233472,881.6383772804224,53.0,12.0,12.0,13.0,120.0,210.0,0.25551610711926004,671.6383772804224,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,748.6383772804224,2.966666666666667,223.16723588992707,223.16723588992707,230.66653155510522,238.42072599054902,967.3144284548887,990.0,0.3862179318732286,0.16389467725485976,989.4498873908719,0.3589874502115113,0.3589874502115113,0.380157707631539,0.40486020555788366,21.7764714857718,21.7764714857718,21.08527654524277,20.217052381010497,0.9363333333333335,0.9363333333333335,0.9379999999999997,0.9388888888888887,0.8926689435597083,0.8926689435597083,0.9226661262204209,0.9536829039621961,0.9766666666666666,0.9766666666666666,0.9775,0.9788888888888891,43.39902799705548,43.39902799705548,43.62656804502304,43.379385969824774,128.89625048174037,0.14472692244914542,188.9438411117207,63.07373220161181,4,2,92805.3003468531,30,0.7160902804541134
2048.07,2048.0,7.0,2047.0,10.0,290.0,41.87096774193548,0.7250000000000002,464.195141385504,-0.335436778,351.30675250803813,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.48255478681063296,183.40352670158657,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,248.85513960481236,1.064516129032258,173.78926017546323,149.0211311549114,,,965.0878624987625,990.0,0.12450036048512171,0.009746802996292507,989.8657528365187,0.22336027930060687,0.15740241258396878,,,24.554530058455565,24.020260529783794,,,0.9241935483870969,0.915,,,0.6951570407018527,0.5960845246196456,,,0.9716129032258061,0.97,,,37.62467361798702,31.169016866854918,,,39.635577931977664,0.11191212014595851,65.05382186199405,28.825167666613694,2,1,29488.869981391366,31,0.22019765517765358
2048.08,2048.0,8.0,2047.0,11.0,321.0,46.25806451612903,0.7250000000000002,303.36702654080716,-0.334548382,229.786089326808,39.0,7.0,5.0,4.0,60.0,115.0,0.5048220728407373,114.78608932680804,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,165.78608932680797,1.0,114.78608932680804,,,,964.7040424313568,990.0,0.09640434863413908,0.0018170293390872422,989.901778622027,0.09614700902829133,,,,25.101589181641685,,,,0.8945161290322582,,,,0.45914435730723197,,,,0.9648387096774198,,,,24.473167988706017,,,,24.473167988706017,0.10541128834262534,32.97500868016981,16.120600601918387,1,1,18208.036983597267,31,0.1359620443817
2048.09,2048.0,9.0,2047.0,12.0,351.5,50.666666666666664,0.7250000000000001,222.45983185279417,-0.29376432200000013,175.08052963735335,34.0,6.0,4.0,3.0,44.0,91.0,0.5215806194373573,84.08052963735331,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,128.0805296373533,1.0,84.08052963735331,,,,964.4487304541673,990.0,0.08355018055818862,3.697169573994595e-05,989.9164128477463,0.05018625826319123,,,,25.41749613531568,,,,0.8639999999999995,,,,0.3363221185494133,,,,0.9600000000000006,,,,17.430164505935213,,,,17.430164505935213,0.09906741153861542,22.577104360964885,13.574183873438662,1,1,12549.71844427335,30,0.09683424725519561
2048.1,2048.0,10.0,2048.0,1.0,16.0,2.7419354838709675,0.7250000000000002,189.92091379004864,-0.24391966499999998,156.3349656806307,31.0,4.0,3.0,2.0,33.0,73.0,0.46750504026271045,83.33496568063073,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,121.33496568063072,1.0,83.33496568063073,,,,964.4808840487624,990.0,0.08125055648203318,0.0,989.918749443518,0.0487330626442651,,,,25.38913233211119,,,,0.8661290322580646,,,,0.3333398627225229,,,,0.9600000000000006,,,,17.267113533652154,,,,17.267113533652154,0.11030441867930965,19.43810587371629,15.07326101408778,1,1,12846.732469037197,31,0.0959284085202897
2048.11,2048.0,11.0,2048.0,2.0,46.5,7.066666666666666,0.7250000000000001,226.2571891288214,-0.2960105510000001,177.70066559306457,29.0,4.0,2.0,2.0,30.0,67.0,0.38672503133913405,110.70066559306456,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,145.70066559306454,1.0,110.70066559306456,,,,964.5436364035502,990.0,0.08955704508854476,0.0018199444149074825,989.9086230104964,0.0923236340592312,,,,25.272662972887165,,,,0.8896666666666669,,,,0.44280266237225846,,,,0.964333333333333,,,,23.684173211684076,,,,23.684173211684076,0.13073366124840438,35.223598560444,16.053315108475946,1,1,17052.60471241254,30,0.13157874006491158
2048.12,2048.0,12.0,2048.0,3.0,77.0,11.419354838709678,0.7250000000000002,317.54181937873443,-0.3963674679999998,226.29096535356928,31.0,5.0,3.0,2.0,36.0,77.0,0.34186904085461395,149.29096535356936,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,188.2909653535693,1.0,149.29096535356936,,,,964.7249281091779,990.0,0.1040764654614441,0.004929096535356935,989.8909944380032,0.15949173439028744,,,,25.006574594434884,,,,0.9154838709677423,,,,0.5971638614142774,,,,0.9699999999999995,,,,32.53820192617709,,,,32.53820192617709,0.1433909906250953,41.9150393386624,28.375762532046664,1,1,24208.42223307575,31,0.18076778847876157
2049.01,2049.0,1.0,2048.0,4.0,108.0,15.870967741935484,0.7375000000000004,528.378105044536,-0.32654580800000005,401.13010930409416,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.21625373465243797,315.9365609169974,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,357.32365769119093,1.5483870967741935,214.84152444145641,184.34977239657482,,,965.2853495049095,990.0,0.1606240929601741,0.03318731218339948,989.8061885948566,0.3372285047913248,0.2433402991611382,,,24.183610585155684,24.010699015570804,,,0.9367741935483873,0.9288235294117646,,,0.8593660977658257,0.7373990895862992,,,0.9754838709677418,0.9717647058823531,,,46.734227731458866,39.19071352677835,,,68.22590934291797,0.1698392648908505,97.10304597409758,47.91037894918941,2,1,50760.076551130966,31,0.3790328296828776
2049.02,2049.0,2.0,2048.0,5.0,137.5,20.071428571428573,0.7375000000000004,854.1042073537931,-0.32466112599999997,649.5995625141886,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.19412687842326035,524.02813394276,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,576.1709910856171,2.3214285714285716,228.835860247517,228.835860247517,206.44217517070308,,966.3589921179564,990.0,0.25164652331382087,0.08250848338879437,989.6658449932977,0.3742195811556138,0.3742195811556138,0.3031287081404628,,22.932633294185386,22.932633294185386,22.450080045995477,,0.9389285714285712,0.9389285714285712,0.9333333333333331,,0.9153434409900679,0.9153434409900679,0.8257687006828123,,0.9774999999999999,0.9774999999999999,0.9733333333333333,,47.294708837909944,47.294708837909944,41.29128193961923,,107.8616154421261,0.16637519857785504,136.82879171537846,89.5551567136433,3,2,72483.0055771087,28,0.5992311969007003
2049.03,2049.0,3.0,2048.0,6.0,167.0,24.258064516129032,0.7375000000000004,1541.5542885863176,-0.39576539699999996,1091.6100778844975,49.0,9.0,9.0,9.0,107.0,183.0,0.17308413875427936,900.9476014880676,7.6624763964300735,2.051701330191659,0.3768431014637741,0.3768431014637741,0.3768431014637741,4.480245761847092,51.051701330191655,9.376843101463775,9.376843101463775,9.376843101463775,111.48024576184709,970.7529890211867,3.6451612903225805,245.5866864241737,245.5866864241737,245.5866864241737,254.49069043409676,968.1524033251759,990.0,0.575160627134821,0.3020210533960695,989.122818319469,0.43147766380256153,0.43147766380256153,0.43147766380256153,0.46182308879069156,20.538937330490494,20.538937330490494,20.538937330490494,19.83610855090981,0.9368714961314144,0.9368714961314144,0.9368714961314144,0.9366508190036923,0.9823467456966951,0.9823467456966951,0.9823467456966951,1.0179627617363871,0.9783870967741939,0.9783870967741939,0.9783870967741939,0.9795000000000001,45.144057619790516,45.144057619790516,45.144057619790516,45.2991465742906,164.65742871375258,0.1514120005980892,190.8015571491968,118.83839655584039,4,3,122505.12696303194,31,0.9147634928541812
2049.04,2049.0,4.0,2048.0,7.0,197.5,28.666666666666668,0.7375000000000004,1571.2435400002032,-0.3863576779999997,1123.535310806056,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.1725854654276116,927.6620418192578,1.873268986798575,0.4661591027056363,0.1122234876883939,0.12085606366442424,0.16401894354457575,1.0100113891955456,51.46615910270563,12.445556821021729,12.78752273033109,16.164018943544576,103.01001138919555,1004.361280473316,3.7666666666666666,246.48173365610782,246.48173365610782,246.48173365610782,245.50022719687075,968.2795485895548,990.0,0.5989651428971133,0.30957014423276963,989.0914647128702,0.4334020517015354,0.4334020517015354,0.4334020517015354,0.43056543138444875,20.378514071613935,20.378514071613935,20.378514071613935,20.01347337557365,0.9382557847851641,0.9382557847851641,0.9382557847851641,0.9377249366763006,0.9859269346244315,0.9859269346244315,0.9859269346244315,0.982000908787483,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.9791304347826089,45.16605425882724,45.16605425882724,45.16605425882724,44.10460012469013,169.31168953874416,0.15174892944334226,190.22359646493095,137.15331875954428,4,3,121904.41646789579,30,0.9406204974374676
2049.05,2049.0,5.0,2048.0,8.0,228.0,33.0,0.7375000000000004,754.7783440332262,-0.3628664760000001,552.7890726111426,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.3113147207341126,391.2729435788845,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,452.85358874017476,1.8709677419354838,211.5834902309159,206.7257318868198,204.8554473606347,,965.9374078670772,990.0,0.2035846473421616,0.052787575670660426,989.7436277769871,0.32486737525032694,0.31130261841263485,0.2976346335863887,,23.48135253465962,23.065757455359797,22.2388231045533,,0.9348387096774194,0.9328571428571428,0.9333333333333332,,0.8463339609236642,0.8269029275472795,0.819421789442539,,0.9745161290322578,0.9742857142857142,0.9733333333333332,,44.40207476886135,42.43938664084646,40.600009664362275,,81.00940307350487,0.14405884422705922,129.19170286864951,40.373677243158205,3,1,60270.99588668765,31,0.45005223929724947
2049.06,2049.0,6.0,2048.0,9.0,258.5,37.333333333333336,0.7375000000000004,366.19765278619974,-0.350233472,271.6098296981983,39.0,9.0,7.0,5.0,59.0,119.0,0.44337660663273754,152.60982969819833,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,207.60982969819833,1.0,152.60982969819833,,,,964.8185519803498,990.0,0.11062746755893281,0.0053254138449503,989.8840471185961,0.1711908633301951,,,,24.894304274915896,,,,0.9176666666666665,,,,0.6104393187927932,,,,0.9699999999999996,,,,33.220077252766146,,,,33.220077252766146,0.12106728922043769,47.24584766455008,23.80545549163851,1,1,23918.45562199162,30,0.18455598473758966
2049.07,2049.0,7.0,2048.0,10.0,289.0,41.74193548387097,0.7375000000000004,282.45288863401464,-0.335436778,212.57838704512707,37.0,8.0,6.0,4.0,53.0,108.0,0.509106017429591,104.57838704512697,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,155.578387045127,1.0,104.57838704512697,,,,964.7009285593633,990.0,0.09292445012902055,0.0006677195276892572,989.9064078303434,0.07769482478456406,,,,25.12778444619501,,,,0.889032258064516,,,,0.4183135481805077,,,,0.9625806451612909,,,,22.08779858236747,,,,22.08779858236747,0.10361816837119733,26.769086206235148,18.887386035183773,1,1,16433.322145281396,31,0.12270999212426371
2049.08,2049.0,8.0,2048.0,11.0,320.0,46.12903225806452,0.7375000000000004,230.5566907580968,-0.334548382,173.67156946695496,34.0,7.0,5.0,3.0,44.0,93.0,0.5381170132843421,80.67156946695502,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,126.67156946695505,1.0,80.67156946695502,,,,964.4509079466983,990.0,0.08306985322737102,1.4917774938590726e-05,989.916915228998,0.04643917962472795,,,,25.419568102674397,,,,0.8541935483870965,,,,0.3226862778678199,,,,0.9600000000000006,,,,16.56573779594004,,,,16.56573779594004,0.09466893143959092,22.299641610055495,11.646845780250175,1,1,12324.908920179396,31,0.09203187664411137
2049.09,2049.0,9.0,2048.0,12.0,350.5,50.5,0.7375000000000004,184.17212561618433,-0.29376432200000013,144.271015901643,30.0,6.0,4.0,2.0,30.0,72.0,0.5024097653021583,72.27101590164305,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,112.27101590164304,1.0,72.27101590164305,,,,964.4928608978856,990.0,0.07816057360283286,0.0,989.9218394263971,0.03714269110159772,,,,25.391835837410273,,,,0.8373333333333332,,,,0.28908406360657224,,,,0.9600000000000006,,,,14.563141535960193,,,,14.563141535960193,0.09997025398224706,18.283196759778463,9.560386768536404,1,1,10485.461905891334,30,0.08090634186644548
2049.1,2049.0,10.0,2049.0,1.0,16.0,2.7419354838709675,0.7375000000000004,157.3270250993342,-0.24391966499999998,129.02534809679798,24.0,4.0,2.0,2.0,20.0,52.0,0.4035102194133626,77.025348096798,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,107.02534809679801,1.0,77.025348096798,,,,964.5044191792053,990.0,0.07637227776027207,0.0,989.9236277222395,0.041423866600403265,,,,25.377784676433816,,,,0.8564516129032255,,,,0.308101392387192,,,,0.9600000000000006,,,,15.778384503238723,,,,15.778384503238723,0.12213548666498099,17.467599654536563,12.239718522284406,1,1,11739.118070409602,31,0.08765769168465952
2049.11,2049.0,11.0,2049.0,2.0,46.5,7.066666666666666,0.7375000000000004,173.1736212035673,-0.2960105510000001,135.36847216810656,23.0,4.0,2.0,2.0,19.0,50.0,0.3719714464322825,85.36847216810654,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,114.36847216810656,1.0,85.36847216810654,,,,964.4992942862424,990.0,0.0788756155118545,3.6877942528923215e-05,989.9210875065456,0.05192227945209715,,,,25.36987094085122,,,,0.8666666666666666,,,,0.3414738886724261,,,,0.9600000000000006,,,,17.715892060853257,,,,17.715892060853257,0.13014629287764795,21.955887710106577,14.963594831778057,1,1,12755.442283814346,30,0.09842162256029588
2049.12,2049.0,12.0,2049.0,3.0,77.0,11.419354838709678,0.7375000000000004,237.75242001576856,-0.3963674679999998,168.25239302553297,26.0,4.0,3.0,2.0,24.0,59.0,0.3581471852794782,109.25239302553302,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,142.25239302553302,1.0,109.25239302553302,,,,964.4649686167265,990.0,0.08838149762234078,0.0016590344397138755,989.9099594679378,0.08818132200990725,,,,25.356809529201385,,,,0.8890322580645162,,,,0.4370095721021322,,,,0.9651612903225804,,,,23.47124047989498,,,,23.47124047989498,0.13734380179615566,31.23316762183802,15.945143586639748,1,1,17462.60291704187,31,0.13039578044386102
2050.01,2050.0,1.0,2049.0,4.0,108.0,15.870967741935484,0.75,336.59094556115554,-0.32654580800000005,254.15667384834197,29.0,5.0,4.0,2.0,33.0,73.0,0.28868440330779843,181.1566738483419,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,219.15667384834197,1.0,181.1566738483419,,,,964.7713098013949,990.0,0.11457452753395052,0.008353350925209248,989.8770721215407,0.23473437917760825,,,,24.87102794096854,,,,0.9283870967741936,,,,0.7246266953933675,,,,0.9709677419354835,,,,39.861136897102625,,,,39.861136897102625,0.15646152116742054,50.00907589032998,31.541569900081612,1,1,29656.685851444356,31,0.22145076053945906
2050.02,2050.0,2.0,2049.0,5.0,137.5,20.071428571428573,0.75,467.8432391625538,-0.32466112599999997,353.9253545490524,31.0,6.0,4.0,3.0,41.0,85.0,0.24247487472428864,268.92535454905243,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,309.9253545490524,1.4642857142857142,199.11949946221026,150.35107249473683,,,965.087310658774,990.0,0.14488295907533102,0.02378507090981047,989.8313319700152,0.2966024331519405,0.1606014726259978,,,24.447418878089117,24.444641234787873,,,0.9300000000000003,0.9153846153846155,,,0.796477997848841,0.6014042899789475,,,0.9753571428571426,0.9700000000000001,,,43.512869823698075,32.01329013101067,,,58.37618309881019,0.16471588933544162,70.61878404390019,47.95267939574015,2,1,39228.79504240042,28,0.32431212832672307
2050.03,2050.0,3.0,2049.0,6.0,167.0,24.258064516129032,0.75,748.9153261776805,-0.39576539699999996,526.6192476396099,36.0,8.0,6.0,4.0,53.0,107.0,0.21134457375869964,419.6192476396099,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,469.61924763960985,2.161290322580645,193.4024763996382,193.4024763996382,203.44862801006818,,965.8191007902517,990.0,0.20584180707769276,0.05742039484379044,989.7367377980788,0.2731853958354845,0.2731853958354845,0.29409704067262477,,23.644451611991514,23.644451611991514,22.637347310013013,,0.9303225806451615,0.9303225806451615,0.9339999999999999,,0.7736099055985527,0.7736099055985527,0.8137945120402726,,0.9732258064516129,0.9732258064516129,0.974,,40.55351292313397,40.55351292313397,41.09584932770743,,87.73538864105947,0.16545938146643938,132.6571308715226,61.064632979989135,3,2,65275.129148948254,31,0.4874188257836638
2050.04,2050.0,4.0,2049.0,7.0,197.5,28.666666666666668,0.75,1203.1272451244845,-0.3863576779999997,854.49915855086,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.164541615644806,714.1658252175267,0.0,0.0,0.0,0.0,0.0,0.0,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,777.49915855086,3.0,238.05527507250903,238.05527507250903,238.05527507250903,,967.2374643913132,990.0,0.3717189675083211,0.14912091131240893,989.4791601211792,0.4020829305332566,0.4020829305332566,0.4020829305332566,,21.839612799332848,21.839612799332848,21.839612799332848,,0.9400000000000003,0.9400000000000003,0.9400000000000003,,0.952221100290036,0.952221100290036,0.952221100290036,,0.9800000000000003,0.9800000000000003,0.9800000000000003,,46.960170495446924,46.960170495446924,46.960170495446924,,140.8805114863408,0.164871306418783,150.06785354244212,129.1724749162659,3,3,101433.96827016534,30,0.7826695082574486
