MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2050.05,2050.0,5.0,2049.0,8.0,228.0,33.0,0.75,774.6638761366407,-0.3628664760000001,563.8392130229882,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.31339795220428496,402.3230839907303,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,463.90372915202056,1.935483870967742,210.2385917820548,205.28583872942076,205.43360932005817,,965.9891349636697,990.0,0.20975534764299628,0.05709241332634742,989.7331522390307,0.3206189408507194,0.30401247239904083,0.2995654697897374,,23.423398334510274,22.91566746494407,22.42354276789666,,0.9354838709677421,0.9339999999999999,0.9344444444444443,,0.8409543671282191,0.821143354917683,0.8217344372802329,,0.9741935483870966,0.974,0.9733333333333333,,44.05225417852873,41.94880357283265,41.09828394881332,,83.04775827517298,0.14312399514980767,131.6427845765996,35.9772108768781,3,1,61787.53215672874,31,0.4613764348620724
2050.06,2050.0,6.0,2049.0,9.0,258.5,37.333333333333336,0.75,333.78951418117776,-0.350233472,246.11131882952742,39.0,9.0,7.0,5.0,59.0,119.0,0.49030201488107916,127.11131882952739,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,182.11131882952742,1.0,127.11131882952739,,,,964.7641480897453,990.0,0.10196595497513007,0.0029044077455421466,989.8951296372792,0.12030594236274342,,,,25.010675605171166,,,,0.902,,,,0.5084452753181096,,,,0.9663333333333336,,,,27.30135421153919,,,,27.30135421153919,0.10923833484527813,41.18895942717352,17.60004371213438,1,1,19656.97503230822,30,0.15167419006410662
2050.07,2050.0,7.0,2049.0,10.0,289.0,41.74193548387097,0.75,248.98978308991553,-0.335436778,186.34953514396545,37.0,8.0,6.0,4.0,53.0,108.0,0.5818132963280888,78.34953514396544,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,129.34953514396545,1.0,78.34953514396544,,,,964.4973810229254,990.0,0.08398279607180642,0.0,989.9160172039278,0.043720808950987906,,,,25.37491537205177,,,,0.8496774193548382,,,,0.31339814057586185,,,,0.9600000000000006,,,,15.967900968457108,,,,15.967900968457108,0.08509537404175255,20.52002196102565,11.85252736603296,1,1,11880.118320532092,31,0.08871056093587285
2050.08,2050.0,8.0,2049.0,11.0,320.0,46.12903225806452,0.75,203.19728462833888,-0.334548382,152.2127925289357,34.0,7.0,5.0,3.0,44.0,93.0,0.6135765527576014,59.21279252893568,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,105.21279252893564,0.8064516129032258,62.73274453683774,,,,964.4851506078137,990.0,0.07575436108940992,0.0,989.9242456389106,0.027336679770214686,,,,25.41440298055149,,,,0.8108000000000001,,,,0.25093097814735105,,,,0.9600000000000005,,,,12.223092546604994,,,,9.857332698874995,0.06298168168800047,15.867672653678305,0.0,1,0,7333.8555279629945,31,0.054762959438194404
2050.09,2050.0,9.0,2049.0,12.0,350.5,50.5,0.75,155.4773828914477,-0.29376432200000013,121.22210191286727,30.0,6.0,4.0,2.0,30.0,72.0,0.5985752174591058,49.22210191286732,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,89.22210191286732,0.5,59.04828075314833,,,,964.5005948872112,990.0,0.0703029892884775,0.0,989.9296970107115,0.02385036772569518,,,,25.398538829793775,,,,0.7953333333333332,,,,0.23619312301259338,,,,0.9600000000000004,,,,11.248594862590409,,,,5.624297431295204,0.04283372603683633,13.62720414479018,0.0,1,0,4049.494150532548,30,0.03124609684052892
2050.1,2050.0,10.0,2050.0,1.0,16.0,2.7419354838709675,0.75,123.63510725304073,-0.24391966499999998,101.01733179549011,24.0,4.0,2.0,2.0,20.0,52.0,0.5154494969390078,49.01733179549014,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,79.01733179549012,0.4838709677419355,52.41989084605424,,,,964.4802725691521,990.0,0.06682409038482617,0.0,989.933175909615,0.018398713444873854,,,,25.425862260307046,,,,0.7726666666666664,,,,0.20967956338421692,,,,0.9600000000000004,,,,9.700286199549224,,,,4.693686870749624,0.04493655012437303,10.644983894186844,0.0,1,0,3492.103031837719,31,0.026076038170831234
2050.11,2050.0,11.0,2050.0,2.0,46.5,7.066666666666666,0.75,156.58455687639872,-0.2960105510000001,121.8215461570935,23.0,4.0,2.0,2.0,19.0,50.0,0.4199120801025856,71.82154615709354,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,100.82154615709351,0.9666666666666667,72.58054659740093,,,,964.4928270290883,990.0,0.07425734528082734,9.20183035983818e-05,989.9256506364158,0.03908264100555693,,,,25.392980129360005,,,,0.8296551724137932,,,,0.29032218638960355,,,,0.9600000000000006,,,,14.581947473995028,,,,14.095882558195195,0.11234672340978089,23.676546903114506,0.0,1,0,10149.03544190054,30,0.07831045865663996
2050.12,2050.0,12.0,2050.0,3.0,77.0,11.419354838709678,0.75,239.11188786173628,-0.3963674679999998,168.02975769139408,26.0,4.0,3.0,2.0,24.0,59.0,0.35311224822815795,109.0297576913941,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,142.02975769139408,1.0,109.0297576913941,,,,964.4607844621141,990.0,0.08830559921297523,0.0010994641480142665,989.9105949366386,0.08486022796008123,,,,25.36495024656472,,,,0.8941935483870964,,,,0.43611903076557634,,,,0.9629032258064518,,,,23.402552637081282,,,,23.402552637081282,0.1386932976893153,29.23390990757993,16.479954624679607,1,1,17411.49916198847,31,0.13001418131711823
2051.01,2051.0,1.0,2050.0,4.0,108.0,15.870967741935484,0.7624999999999996,378.49632129700984,-0.32654580800000005,284.25407616150306,29.0,5.0,4.0,2.0,33.0,73.0,0.26304825287631045,211.25407616150312,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,249.2540761615031,1.0,211.25407616150312,,,,964.8632045444866,990.0,0.12461522371444762,0.013696541857290627,989.8616882344282,0.3279223218681132,,,,24.67056136807336,,,,0.9351612903225808,,,,0.8450163046460122,,,,0.976451612903226,,,,46.76376029896126,,,,46.76376029896126,0.16293186463708442,56.86396345267803,29.451174233969656,1,1,34792.23766242717,31,0.2597986683275625
2051.02,2051.0,2.0,2050.0,5.0,137.5,20.071428571428573,0.7624999999999996,460.8199353216278,-0.32466112599999997,346.7420670194933,31.0,6.0,4.0,3.0,41.0,85.0,0.24594329032731332,261.74206701949316,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,302.74206701949316,1.3571428571428572,211.17337428229007,141.59233966416863,,,965.0565235849666,990.0,0.14249736543082797,0.022348413403898627,989.8351542211649,0.33546242453424746,0.1418515077240065,,,24.44316821166413,24.54414493842147,,,0.9321428571428569,0.9099999999999999,,,0.8446934971291604,0.5663693586566746,,,0.9764285714285712,0.97,,,46.30990414148899,30.092833853289875,,,57.05734480337823,0.16452432181975674,61.97054459291797,50.89295916179157,2,1,38342.53570787016,28,0.3169852489076568
2051.03,2051.0,3.0,2050.0,6.0,167.0,24.258064516129032,0.7624999999999996,599.924449312551,-0.39576539699999996,418.8845792002576,36.0,8.0,6.0,4.0,53.0,107.0,0.256949985668841,311.88457920025763,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,361.88457920025763,1.8709677419354838,172.98344389537758,159.4790812759734,,,965.348308848518,990.0,0.16213879014030694,0.03237691584005153,989.8054842940194,0.22174637067157643,0.18142358502363867,,,24.235429074830133,24.242546665126383,,,0.9232258064516132,0.9192592592592596,,,0.6919337755815103,0.6379163251038934,,,0.9712903225806448,0.9699999999999996,,,36.98098993883169,33.815804130345576,,,66.43346450397138,0.158374756276103,78.82944516269183,56.344123629703205,2,1,49426.49759095472,31,0.3690748027998411
2051.04,2051.0,4.0,2050.0,7.0,197.5,28.666666666666668,0.7624999999999996,775.7942951020534,-0.3863576779999997,547.2470572253304,40.0,10.0,8.0,5.0,62.0,125.0,0.22924374541941914,422.2470572253306,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,480.2470572253305,2.0,211.1235286126653,211.1235286126653,,,965.9090443774386,990.0,0.2024827779383959,0.054449411445066105,989.7430678106168,0.31741267559003866,0.31741267559003866,,,23.51661075758784,23.51661075758784,,,0.9370000000000004,0.9370000000000004,,,0.8444941144506611,0.8444941144506611,,,0.9750000000000002,0.9750000000000002,,,44.49152966786096,44.49152966786096,,,88.98305933572193,0.16243321744068231,98.48342305182508,76.94449312500646,2,2,64067.80272171979,30,0.4943503296428996
2051.05,2051.0,5.0,2050.0,8.0,228.0,33.0,0.7624999999999996,717.0473709860029,-0.3628664760000001,518.6506258520018,42.0,9.0,8.0,6.0,82.0,147.0,0.29378950258589964,371.65062585200195,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,430.65062585200195,1.7741935483870968,211.8478191611355,206.41195864236917,,,965.787350280027,990.0,0.18587955470964118,0.04434873746768647,989.7697717078227,0.3235747216597747,0.30666222170043417,,,23.658846706135943,23.475709437553586,,,0.9361290322580647,0.9345833333333333,,,0.8473912766445421,0.8256478345694767,,,0.9754838709677418,0.9754166666666665,,,44.928621224646946,43.31945107451384,,,78.46626076620606,0.1494611136596753,96.82422799419129,42.22120573890607,2,1,58378.898010057324,31,0.4359236709233671
2051.06,2051.0,6.0,2050.0,9.0,258.5,37.333333333333336,0.7624999999999996,359.68146782265353,-0.350233472,263.6274447393455,39.0,9.0,7.0,5.0,59.0,119.0,0.4588269750348164,144.62744473934552,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,199.62744473934544,1.0,144.62744473934552,,,,964.8030084264029,990.0,0.10790807996424669,0.004569030127415136,989.8875228899083,0.1563158147880238,,,,24.928198648717363,,,,0.9119999999999997,,,,0.578509778957382,,,,0.9686666666666667,,,,31.336235638278378,,,,31.336235638278378,0.1170687339907883,47.94264705140323,20.207641376829862,1,1,22562.08965956043,30,0.17409019799043543
2051.07,2051.0,7.0,2050.0,10.0,289.0,41.74193548387097,0.7624999999999996,262.5855646673275,-0.335436778,195.42391214932184,37.0,8.0,6.0,4.0,53.0,108.0,0.55491734745292,87.42391214932186,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,138.42391214932186,1.0,87.42391214932186,,,,964.5339404287173,990.0,0.0870763336872688,7.983014808918782e-05,989.9128438361647,0.05460784919444465,,,,25.324295558252597,,,,0.8677419354838708,,,,0.3496956485972873,,,,0.9600000000000006,,,,18.134271135960017,,,,18.134271135960017,0.09223036484487156,22.860028751661616,13.038350984908572,1,1,13491.897725154253,31,0.10074595075533344
2051.08,2051.0,8.0,2050.0,11.0,320.0,46.12903225806452,0.7624999999999996,210.58274900191216,-0.334548382,156.86453406068952,34.0,7.0,5.0,3.0,44.0,93.0,0.5953614263439914,63.86453406068952,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,109.8645340606895,0.967741935483871,64.364680566662,,,,964.478953363069,990.0,0.07734018206614414,0.0,989.9226598179338,0.029147815038778335,,,,25.41502280580655,,,,0.8140000000000002,,,,0.257458722266648,,,,0.9600000000000006,,,,12.623672599818116,,,,12.216457354662692,0.07697146157552728,16.740695796237134,0.0,1,0,9089.04427186904,31,0.06786920752590382
2051.09,2051.0,9.0,2050.0,12.0,350.5,50.5,0.7624999999999996,162.81338646544592,-0.29376432200000013,126.34395384869234,30.0,6.0,4.0,2.0,30.0,72.0,0.574048678290975,54.343953848692294,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,94.34395384869232,0.7,59.88458635342741,,,,964.5016553539002,990.0,0.07204907517569055,0.0,989.9279509248244,0.024850134779564072,,,,25.39863376012214,,,,0.8004761904761905,,,,0.23953834541370966,,,,0.9600000000000005,,,,11.5166080797168,,,,8.061625655801759,0.0607557178529455,14.904454219109313,0.0,1,0,5804.370472177267,30,0.044786809198898665
2051.1,2051.0,10.0,2051.0,1.0,16.0,2.7419354838709675,0.7624999999999996,120.24335530096897,-0.24391966499999998,97.87944460655909,24.0,4.0,2.0,2.0,20.0,52.0,0.5347981265851457,45.879444606559126,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,75.87944460655912,0.41935483870967744,54.25921741501132,,,,964.4693931198543,990.0,0.06575435611587244,0.0,989.9342456438837,0.019889269015100765,,,,25.421138025019733,,,,0.7799999999999998,,,,0.21703686966004537,,,,0.9600000000000003,,,,10.142661691242099,,,,4.253374257617654,0.039964728236054334,11.583987631493287,0.0,1,0,3164.510447667536,31,0.023629856986764754
2051.11,2051.0,11.0,2051.0,2.0,46.5,7.066666666666666,0.7624999999999996,157.26147254145366,-0.2960105510000001,121.76629299867751,23.0,4.0,2.0,2.0,19.0,50.0,0.43103525115348224,71.76629299867751,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,100.76629299867751,0.7333333333333333,85.47432105155266,,,,964.479164039769,990.0,0.07423850897682188,0.0,989.9257614910227,0.05188217073592776,,,,25.36960225139258,,,,0.8649999999999999,,,,0.3418972842062107,,,,0.9600000000000005,,,,17.70625104522047,,,,12.984584099828343,0.09535735892475578,20.967714711208465,0.0,1,0,9348.900551876404,30,0.07213657833237966
2051.12,2051.0,12.0,2051.0,3.0,77.0,11.419354838709678,0.7624999999999996,232.8849732014807,-0.3963674679999998,162.50010248960268,26.0,4.0,3.0,2.0,24.0,59.0,0.36986448036632036,103.50010248960268,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,136.50010248960268,1.0,103.50010248960268,,,,964.4858491727824,990.0,0.08642048948509182,0.001164803743761368,989.9124147067712,0.07899694266001626,,,,25.34756859132879,,,,0.8838709677419353,,,,0.41400040995841075,,,,0.9638709677419354,,,,22.046623638057206,,,,22.046623638057206,0.13376269339285773,32.292422096034066,15.907074121570352,1,1,16402.68798671456,31,0.12248124243365115
2052.01,2052.0,1.0,2051.0,4.0,108.0,15.870967741935484,0.7749999999999997,414.45299509578524,-0.32654580800000005,309.56613177056596,29.0,5.0,4.0,2.0,33.0,73.0,0.24123981747605514,236.5661317705659,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,274.5661317705659,1.2580645161290323,198.6770818715555,146.8200683586655,,,964.9385311967121,990.0,0.13309701268642946,0.017879710741547664,989.849023276572,0.2924514942081383,0.15286146308416246,,,24.618040585651848,24.534029348486044,,,0.9316129032258064,0.915,,,0.7947083274862219,0.587280273434662,,,0.9741935483870966,0.9699999999999999,,,43.677706284662456,31.36456196249814,,,51.77178679111359,0.1662525217130883,68.40289634082266,33.63751670674216,2,1,38518.2093725885,31,0.28762103772840875
2052.02,2052.0,2.0,2051.0,5.0,138.0,20.137931034482758,0.7749999999999998,707.8751249931277,-0.32466112599999997,529.7649852536912,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,98.10344827586206,0.18585811850018358,431.66153697782914,0.0,0.0,0.0,0.0,0.0,0.0,34.275862068965516,6.0,4.655172413793103,3.6551724137931036,49.51724137931034,476.5925714605878,2.0,215.83076848891457,215.83076848891457,,,965.8328635861656,990.0,0.2009467752436696,0.05633230739556586,989.7427209173611,0.3341583274911645,0.3341583274911645,,,23.575699003704216,23.575699003704216,,,0.9362068965517245,0.9362068965517245,,,0.8633230739556584,0.8633230739556584,,,0.977241379310345,0.977241379310345,,,45.645258793073026,45.645258793073026,,,91.29051758614605,0.17224166207395952,99.10733636709051,66.7531632015684,2,2,63538.20023995767,29,0.507169542145256
2052.03,2052.0,3.0,2051.0,6.0,168.0,24.419354838709676,0.7749999999999997,921.7004870621347,-0.39576539699999996,638.9981886997743,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,121.90322580645162,0.1942116778114815,517.0949628933228,0.0,0.0,0.0,0.0,0.0,0.0,39.38709677419355,8.0,6.67741935483871,5.354838709677419,62.483870967741936,571.159479022355,2.4193548387096775,216.44128492899708,216.44128492899708,200.81416800732197,,966.3128338883179,990.0,0.250831347606934,0.0824040200710561,989.6667646323222,0.33604450814972725,0.33604450814972725,0.2861633607780082,,23.017886235854665,23.017886235854665,22.602886449540975,,0.9370967741935482,0.9370967741935482,0.9315384615384613,,0.8657651397159883,0.8657651397159883,0.8032566720292876,,0.9738709677419352,0.9738709677419352,0.9715384615384616,,44.650786068873444,44.650786068873444,40.28883869650814,,106.19689159112124,0.1659607442097668,130.58513122970933,82.49398514443438,3,2,79010.4873437942,31,0.5899827310617847
2052.04,2052.0,4.0,2051.0,7.0,198.5,28.8,0.7749999999999998,1295.7062057485575,-0.3863576779999997,907.7365239555753,45.0,11.0,10.0,10.0,72.0,148.0,0.16389524204105077,759.7365239555752,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,825.7365239555752,3.1333333333333333,243.84767305426115,243.84767305426115,243.84767305426115,211.4512859459401,967.4531714917155,990.0,0.4138922312221314,0.17435625740896812,989.4117515113687,0.4242810409458702,0.4242810409458702,0.4242810409458702,0.3165414662218215,21.53429897870749,21.53429897870749,21.53429897870749,21.168131502564677,0.9393333333333336,0.9393333333333336,0.9393333333333336,0.9349999999999999,0.9753906922170444,0.9753906922170444,0.9753906922170444,0.8458051437837604,0.9793333333333335,0.9793333333333335,0.9793333333333335,0.975,47.35493746183354,47.35493746183354,47.35493746183354,40.03238093209663,147.4024631764469,0.1624431634281069,162.9716008017519,129.20809372215297,4,3,106129.77348704176,30,0.8189025732024827
2052.05,2052.0,5.0,2051.0,8.0,229.0,33.12903225806452,0.7749999999999997,1356.6311596300775,-0.3628664760000001,975.1172843318392,47.0,10.0,10.0,10.0,115.0,192.0,0.1979707545462145,783.117284331839,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,850.1172843318391,3.4838709677419355,227.06862066312058,227.06862066312058,227.06862066312058,210.6169395077863,967.7225491853335,990.0,0.43554481172629855,0.18926087132342495,989.3751943169503,0.3679373176121341,0.3679373176121341,0.3679373176121341,0.31402755787663816,21.284707814004452,21.284707814004452,21.284707814004452,21.016885136134018,0.9380645161290326,0.9380645161290326,0.9380645161290326,0.9359999999999997,0.9082744826524825,0.9082744826524825,0.9082744826524825,0.8424677580311453,0.9751612903225809,0.9751612903225809,0.9751612903225809,0.9700000000000002,43.40474257994525,43.40474257994525,43.40474257994525,39.426061630771606,149.29135433537041,0.15314193088270164,158.86558198236114,128.4390032156656,4,3,111072.76762551557,31,0.8293964129742799
2052.06,2052.0,6.0,2051.0,9.0,259.5,37.5,0.7749999999999998,757.0191751200416,-0.350233472,551.5407482135687,45.0,10.0,9.0,9.0,88.0,161.0,0.32090616624308993,390.54074821356875,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,454.5407482135688,1.9,207.04999930396121,202.81347344753004,206.40830897314407,,965.9323417488151,990.0,0.20608529307356585,0.05416234291593979,989.7397523640105,0.3108566288920423,0.2979503287522815,0.3029162125221751,,23.496553986303336,23.00319272788729,22.343448738369734,,0.9349999999999999,0.9336842105263156,0.9349999999999998,,0.8281999972158453,0.8112538937901205,0.8256332358925762,,0.9739999999999999,0.9736842105263158,0.9737499999999999,,43.474393089996035,41.5522343202729,41.180689627493706,,80.77232539350051,0.14186813897197714,134.663101419322,36.59888553393413,3,1,58156.07428332038,30,0.4487351410750029
2052.07,2052.0,7.0,2051.0,10.0,290.0,41.87096774193548,0.7749999999999997,357.49282982567314,-0.335436778,264.5577415046829,42.0,9.0,8.0,6.0,70.0,135.0,0.5174560236737983,129.55774150468292,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,188.55774150468287,1.0,129.55774150468292,,,,964.803043159203,990.0,0.10415735321714939,0.003173737272474155,989.8926689095101,0.12564740705628252,,,,24.963978343250968,,,,0.9032258064516128,,,,0.5182309660187318,,,,0.966451612903226,,,,27.819699094616,,,,27.819699094616,0.10340248507101792,42.10183101051185,16.672006808264836,1,1,20697.85612639431,31,0.1545538838589778
2052.08,2052.0,8.0,2051.0,11.0,321.0,46.25806451612903,0.7749999999999997,249.14750588781624,-0.334548382,184.5497872828853,34.0,7.0,5.0,3.0,44.0,93.0,0.5080108311036833,91.54978728288533,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,137.54978728288532,1.0,91.54978728288533,,,,964.5235935854472,990.0,0.0867783365737109,0.0004246826626958836,989.9127969807636,0.06077109891946388,,,,25.32843229639659,,,,0.8725806451612901,,,,0.3661991491315414,,,,0.961612903225807,,,,19.16359975084131,,,,19.16359975084131,0.1027810267481186,26.739651254745155,12.660880601422784,1,1,14257.71821462594,31,0.10646444306022954
2052.09,2052.0,9.0,2051.0,12.0,351.5,50.666666666666664,0.7749999999999998,199.22701239402946,-0.29376432200000013,153.86952652351576,30.0,6.0,4.0,2.0,30.0,72.0,0.468659657856723,81.86952652351576,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,121.86952652351579,1.0,81.86952652351576,,,,964.4841041839616,990.0,0.08143279313301674,0.0,989.9185672068669,0.0470635504077962,,,,25.387399472497616,,,,0.8633333333333331,,,,0.32747810609406297,,,,0.9600000000000006,,,,16.91296103148659,,,,16.91296103148659,0.1097178260112291,19.730933959942025,14.152437141772635,1,1,12177.331942670338,30,0.09396089461936989
2052.1,2052.0,10.0,2052.0,1.0,16.0,2.7419354838709675,0.7749999999999997,171.83539002678594,-0.24391966499999998,139.35201617966547,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.46983112038147334,73.8036290828913,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,108.96491940547196,1.0,73.8036290828913,,,,964.499075014345,990.0,0.07703349525186542,0.0,989.9229665047483,0.03837794967979603,,,,25.385513540723014,,,,0.8448387096774197,,,,0.2952145163315653,,,,0.9600000000000006,,,,14.962132600857482,,,,14.962132600857482,0.10744777539734385,17.479113825064484,10.70899439032666,1,1,11131.826655037958,31,0.08312295889365261
2052.11,2052.0,11.0,2052.0,2.0,46.5,7.066666666666666,0.7749999999999998,186.24240845955353,-0.2960105510000001,143.5168770501019,23.0,4.0,2.0,2.0,19.0,50.0,0.3502481128586576,93.51687705010195,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.51687705010191,1.0,93.51687705010195,,,,964.4941697428728,990.0,0.08165348081253473,0.0001761878849054789,989.9181703313028,0.0621748446234005,,,,25.361825743806317,,,,0.8763333333333332,,,,0.3740675082004076,,,,0.9603333333333339,,,,19.612247172497014,,,,19.612247172497014,0.1361228164895756,24.976018958174123,16.21345979036169,1,1,14120.817964197853,30,0.10895692873609454
2052.12,2052.0,12.0,2052.0,3.0,77.0,11.419354838709678,0.7749999999999997,307.56998952340314,-0.3963674679999998,213.0891675887653,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,65.38709677419355,0.31644245202736826,147.70207081457175,0.0,0.0,0.0,0.0,0.0,0.0,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,182.83110307263627,1.0,147.70207081457175,,,,964.6225295241836,990.0,0.1021773617630429,0.00521106337514481,989.8926115748616,0.16831322855369274,,,,25.101768822124374,,,,0.9106451612903231,,,,0.590808283258287,,,,0.9690322580645161,,,,32.26925116728807,,,,32.26925116728807,0.14870023490980305,48.34936212917529,18.845843970320747,1,1,24008.322868462325,31,0.17927361759604485
2053.01,2053.0,1.0,2052.0,4.0,108.0,15.870967741935484,0.7875000000000003,583.7849823130337,-0.32654580800000005,433.66185804923936,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.23635457501927928,332.3715354685942,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,378.2102451460136,1.7096774193548387,202.84658125709632,182.51243547983793,,,965.4193132714212,990.0,0.16756059801897127,0.03647430709371884,989.7959650948872,0.30141097388239446,0.23918833848057786,,,24.075240849583704,23.96626569712141,,,0.9338709677419357,0.9290909090909092,,,0.8113863250283855,0.7300497419193519,,,0.9729032258064513,0.9699999999999999,,,43.65125770590582,38.649190710253045,,,71.0797156293112,0.16379464861064583,86.87501879240196,49.636170047784326,2,1,52883.30842820754,31,0.394887309051729
2053.02,2053.0,2.0,2052.0,5.0,137.5,20.071428571428573,0.7875000000000002,1190.5996405050398,-0.32466112599999997,886.1982723325604,43.0,7.0,5.0,4.0,78.0,137.0,0.17627131301980845,695.9739231508454,53.22434918171502,11.114563080986358,1.9937328603599056,1.94249449568303,1.5539955965464238,36.6195631481393,54.114563080986365,8.993732860359906,6.94249449568303,5.553995596546424,114.6195631481393,766.0247135878744,2.892857142857143,237.08628347699727,237.08628347699727,239.04242292110442,265.08435630823914,967.2817600706002,990.0,0.4282915512309932,0.19695773113876566,989.3747507176304,0.4044734865208405,0.4044734865208405,0.4130266517419978,0.49966078915942663,21.688517160509303,21.688517160509303,20.59334291113855,19.13619050224977,0.9371945270264854,0.9371945270264854,0.9338404222963497,0.9334940840823995,0.9483451339079897,0.9483451339079897,0.9561696916844175,1.0603374252329563,0.9775000000000003,0.9775000000000003,0.9775000000000003,0.9800000000000002,45.87330056017942,45.87330056017942,43.552837584269874,45.37331607035923,131.21821704827144,0.15391438005507035,191.15435153389112,86.56882028668215,4,2,88178.6418564384,28,0.728990094712619
2053.03,2053.0,3.0,2052.0,6.0,167.0,24.258064516129032,0.7875000000000003,2714.6762180485216,-0.39576539699999996,1868.6059755081062,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.12110087430907107,1100.0,549.4769432500418,44.54838709677419,7.709677419354839,14.064352206307962,28.210828382733798,454.94369814487106,100.0,18.0,24.999836077275706,39.79147354402413,585.8146658868066,1242.9998360772756,4.0,275.0,275.0,275.0,275.0,970.7267799952817,990.0,0.9219667831535104,0.4800000000000003,988.5980332168467,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.33631844156489,17.33631844156489,17.33631844156489,17.33631844156489,0.9278307889829015,0.9278307889829015,0.9278307889829015,0.9278307889829015,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.5341986976114,42.5341986976114,42.5341986976114,42.5341986976114,170.1367947904456,0.0932739415285305,178.57486222312022,152.67023969662702,4,4,126581.77532409148,31,0.9452044155024751
2053.04,2053.0,4.0,2052.0,7.0,197.5,28.666666666666668,0.7875000000000002,3441.2592438697416,-0.3863576779999997,2394.233160819422,70.0,14.0,18.0,25.0,168.0,295.0,0.12346281176135414,1100.0,999.2331608194215,29.999999999999996,4.0,6.999999999999998,55.0,903.2331608194218,100.0,18.0,25.0,80.0,1071.2331608194215,1243.0,4.0,275.0,275.0,275.0,275.0,972.180966702453,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.882131304432146,15.882131304432146,15.882131304432146,15.882131304432146,0.918864972416366,0.918864972416366,0.918864972416366,0.918864972416366,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.584078045225716,38.584078045225716,38.584078045225716,38.584078045225716,154.33631218090287,0.06465010758263091,158.82484527682524,150.02540937848474,4,4,111122.14477024997,30,0.8574239565605708
2053.05,2053.0,5.0,2052.0,8.0,228.0,33.0,0.7875000000000003,2609.19856353021,-0.3628664760000001,1863.6008967833895,65.0,14.0,17.0,23.0,202.0,321.0,0.17590927861189282,1099.569332424993,443.0315643583966,31.059028380673308,3.712870176404779,7.192609407749296,31.47036468891776,369.5966917046514,96.0590283806733,17.712870176404778,24.192609407749295,54.47036468891774,571.5966917046513,1237.5338403898202,4.0,274.89233310624826,274.89233310624826,274.89233310624826,274.89233310624826,970.7106057708739,990.0,0.9110040064413564,0.4794401321524912,988.6095558614063,0.5345192041440313,0.5345192041440313,0.5345192041440313,0.5345192041440313,17.364430886388075,17.364430886388075,17.364430886388075,17.364430886388075,0.9281001150726863,0.9281001150726863,0.9281001150726863,0.9281001150726863,1.0995693324249933,1.0995693324249933,1.0995693324249933,1.0995693324249933,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,42.59683958997579,42.59683958997579,42.59683958997579,42.59683958997579,170.38735835990315,0.09405138281969112,185.51149306845053,158.1001341672823,4,4,126768.19461976795,31,0.9465964353327954
2053.06,2053.0,6.0,2052.0,9.0,258.5,37.333333333333336,0.7875000000000002,1234.2241402998732,-0.350233472,893.8141881666642,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.2687005202374724,667.8898797365467,0.25764176345086676,0.06215482231110404,0.012029965608600783,0.014034959876700913,0.016039954144801045,0.15338206150966002,56.0621548223111,12.012029965608601,12.680701626543367,14.0160399541448,131.15338206150966,748.6447661510098,2.933333333333333,223.16475483132635,223.16475483132635,234.73050423507317,244.02512718942018,967.3546288055745,990.0,0.392005495606794,0.16528145601579708,989.4427130483775,0.35992594452218896,0.35992594452218896,0.39467115282380477,0.4253793195879916,21.728158298280707,21.728158298280707,20.958285672195423,19.870922013563018,0.9357334051957759,0.9357334051957759,0.9376001077936633,0.9377502694841591,0.8926590193253058,0.8926590193253058,0.9389220169402928,0.9761005087576808,0.9759999999999998,0.9759999999999998,0.9775,0.9787500000000001,43.16167259971765,43.16167259971765,44.06570856377836,43.530996261665834,127.30874991173178,0.14164602309691643,187.45532649677529,66.785139630212,4,2,91662.29993644684,30,0.707270832842954
2053.07,2053.0,7.0,2052.0,10.0,289.0,41.74193548387097,0.7875000000000003,531.2280683231513,-0.335436778,390.90074092123444,50.0,10.0,9.0,9.0,108.0,186.0,0.484960047124503,204.90074092123453,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,273.9007409212346,1.096774193548387,189.51443703913512,158.991806781694,,,965.2373810123756,990.0,0.13286700521159941,0.013055774675744718,989.8540772201128,0.26696953486051,0.1790610178753074,,,24.34972667287648,23.899983033565437,,,0.9293548387096776,0.92,,,0.7580577481565404,0.6359672271267759,,,0.9729032258064513,0.9700000000000001,,,40.98250450755251,33.263871797981615,,,44.20158887509911,0.11118639386952756,68.72785593395044,28.30283453394715,2,1,32885.98212307374,31,0.24556438263943955
2053.08,2053.0,8.0,2052.0,11.0,320.0,46.12903225806452,0.7875000000000003,364.62019235265996,-0.334548382,268.5585047282223,47.0,8.0,6.0,5.0,89.0,155.0,0.5823806352031616,113.55850472822239,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,174.55850472822235,1.0,113.55850472822239,,,,964.8082916713863,990.0,0.0993949447937122,0.0018041036782210137,989.8988009515283,0.09562119694630901,,,,24.99488808319556,,,,0.8932258064516131,,,,0.45423401891288945,,,,0.9645161290322586,,,,24.104051415376585,,,,24.104051415376585,0.0884714991108597,34.83540020077332,14.630685095050078,1,1,17933.414253040166,31,0.13391139675209204
2053.09,2053.0,9.0,2052.0,12.0,350.5,50.5,0.7875000000000002,255.41565359211063,-0.29376432200000013,196.32794862639295,36.0,6.0,4.0,3.0,51.0,100.0,0.5091454601240623,96.32794862639297,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,142.32794862639295,1.0,96.32794862639297,,,,964.5557216265585,990.0,0.08840725521354306,0.0002672902824524146,989.9113254545041,0.06608143752781068,,,,25.2895223904179,,,,0.8810000000000001,,,,0.3853117945055718,,,,0.9606666666666671,,,,20.250840352222614,,,,20.250840352222614,0.10313152615383588,24.951601465624215,15.41820057498832,1,1,14580.60505360028,30,0.11250466862345895
