MonthId,Year,Month,WaterYear,WaterMonth,WaterDay,WaterWeek,CC_Factor,SampleFlow,Impact_2070,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,PerfMwPerCumec,Power_max,Power_min,Turbines_max,Turbines_min,Energy,Days,CapFactor
2017.1,2017.0,10.0,2017.0,1.0,16.0,2.7419354838709675,0.3375000000000002,276.67301208677344,-0.24391966499999998,253.89649099409655,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4177247633606718,148.09003938119324,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,197.15455551022555,1.0,148.09003938119324,,,,964.7701566634454,990.0,0.1070981439239405,0.004809003938119323,989.888092852138,0.1567506145180715,,,,24.96118557417443,,,,0.9148387096774195,,,,0.592360157524773,,,,0.9699999999999995,,,,32.19334474534461,,,,32.19334474534461,0.12653836121935827,38.6697176193492,27.651217431485048,1,1,23951.8484905364,31,0.17885191525191457
2017.11,2017.0,11.0,2017.0,2.0,46.5,7.066666666666666,0.3375000000000002,328.31216744033793,-0.2960105510000001,295.51261280573164,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.3681330555497446,186.84594613906492,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,238.5126128057316,1.0,186.84594613906492,,,,964.877040433403,990.0,0.12115059716980747,0.008684594613906488,989.8701648082168,0.24784087110912356,,,,24.745283503703394,,,,0.9289999999999998,,,,0.7473837845562595,,,,0.9699999999999995,,,,40.87296589824519,,,,40.87296589824519,0.13822120630339424,43.361162998352356,36.255374189612645,1,1,29428.53544673654,30,0.22707203276802884
2017.12,2017.0,12.0,2017.0,3.0,77.0,11.419354838709678,0.3375000000000002,407.1527275542087,-0.39636746799999983,352.68627025209867,38.0,5.0,4.0,3.0,54.0,104.0,0.29869436601576416,248.68627025209864,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.68627025209867,1.3225806451612903,200.11314852783497,150.57667734521766,,,965.0844215895729,990.0,0.14015411189184093,0.019807570501351138,989.840038317607,0.2937693485083811,0.16054241808736613,,,24.461847379525583,24.363056242382267,,,0.9316129032258068,0.9179999999999999,,,0.8004525941113395,0.6023067093808706,,,0.9741935483870965,0.97,,,43.71031539559453,32.046776616746605,,,54.047985271964414,0.15265327189942457,66.25692530638217,41.40755238719215,2,1,40211.7010423415,31,0.30026658484424656
2018.01,2018.0,1.0,2017.0,4.0,108.0,15.870967741935484,0.3499999999999998,709.6164655807742,-0.32654580800000005,628.513666837662,41.0,6.0,4.0,3.0,66.0,120.0,0.2025571159557872,508.51366683766173,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,559.513666837662,2.3870967741935485,209.92127497735706,209.92127497735706,229.06705194761466,,966.2607977116085,990.0,0.2523230848982597,0.08449035846529958,989.6631865566364,0.3189614846831181,0.3189614846831181,0.374457136949256,,23.083427360344995,23.083427360344995,22.099720539917758,,0.934193548387097,0.934193548387097,0.9374999999999997,,0.8396850999094285,0.8396850999094285,0.9162682077904584,,0.9748387096774195,0.9748387096774195,0.9775000000000001,,43.15170084630042,43.15170084630042,45.460709169799294,,103.90109556478123,0.164124413541071,153.07684819662555,65.88466162398521,3,2,77302.41510019722,31,0.5772283086932289
2018.02,2018.0,2.0,2017.0,5.0,137.5,20.071428571428573,0.3499999999999998,1219.8277427599817,-0.32466112599999997,1081.2170157883088,49.0,8.0,7.0,5.0,93.0,162.0,0.15349645664462683,902.3178030309047,16.899212757404193,5.111490278474108,0.8345290250569971,0.7302128969248726,0.5215806406606232,9.701399916287594,54.11149027847411,8.834529025056998,7.730212896924873,5.5215806406606225,102.7013999162876,972.9940352313606,3.607142857142857,250.16428202955873,250.16428202955873,250.16428202955873,250.06463496367007,968.1171967800703,990.0,0.5690200958841211,0.2912205109810962,989.1397593931348,0.44576487374465135,0.44576487374465135,0.44576487374465135,0.44672452736265955,20.57679773931971,20.57679773931971,20.57679773931971,19.971035670997555,0.9375467579892478,0.9375467579892478,0.9375467579892478,0.9359593660999376,1.0006571281182353,1.0006571281182353,1.0006571281182353,1.0002585398546804,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.978823529411765,46.25737412456857,46.25737412456857,46.25737412456857,44.71477058214868,165.92037594143883,0.15460273006275535,190.7741553689101,140.55132534840868,4,3,111498.49263264691,28,0.921779866341327
2018.03,2018.0,3.0,2017.0,6.0,167.0,24.258064516129032,0.3499999999999998,2294.6156641659586,-0.39576539699999996,1976.7703464140877,49.0,9.0,9.0,9.0,107.0,183.0,0.09858741647553375,1100.0,693.7703464140878,48.49484982396064,8.622819684585265,13.74032334540201,33.251575870894136,589.6607776892458,97.49484982396064,17.622819684585266,22.740323345402008,42.251575870894136,696.6607776892458,1237.857992853948,4.0,275.0,275.0,275.0,275.0,970.9642183425451,990.0,0.9099277122249275,0.4800000000000003,988.6100722877752,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.110919165230147,17.110919165230147,17.110919165230147,17.110919165230147,0.9245038863762093,0.9245038863762093,0.9245038863762093,0.9245038863762093,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,41.856119286192836,41.856119286192836,41.856119286192836,41.856119286192836,167.42447714477134,0.09216082761265841,184.62113875151047,140.79338260338028,4,4,124563.81099570986,31,0.9301359841376184
2018.04,2018.0,4.0,2017.0,7.0,197.5,28.666666666666668,0.3499999999999998,2759.5532353828676,-0.3863576779999997,2386.3921322638976,54.0,13.0,14.0,19.0,117.0,217.0,0.09214848101895017,1100.0,1069.3921322638976,46.0,5.0,11.0,60.82169751620328,946.5704347476943,100.0,18.0,25.0,79.82169751620329,1063.5704347476944,1243.0,4.0,275.0,275.0,275.0,275.0,972.1406923528122,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.92240565407323,15.92240565407323,15.92240565407323,15.92240565407323,0.9185971974136089,0.9185971974136089,0.9185971974136089,0.9185971974136089,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,38.68046333379148,38.68046333379148,38.68046333379148,38.68046333379148,154.72185333516592,0.06608121390963091,166.8720371731537,140.5060719119215,4,4,111399.73440131944,30,0.8595658518620327
2018.05,2018.0,5.0,2017.0,8.0,228.0,33.0,0.3499999999999998,1677.9908616803023,-0.3628664760000001,1464.8805409219551,55.0,13.0,13.0,17.0,178.0,276.0,0.19492835714171672,1025.7710135667796,163.1095273551754,20.293517225307962,2.6400092178337657,5.236532223929094,10.046601322601385,124.8928673655032,75.29351722530795,15.640009217833766,18.236532223929096,27.046601322601383,302.8928673655032,1134.9410722338505,3.903225806451613,262.84748364001297,262.84748364001297,262.84748364001297,262.6459086446061,969.4598587380633,990.0,0.7666037678456806,0.40268743158767195,988.8307088005669,0.4913372564638849,0.4913372564638849,0.4913372564638849,0.4908360348161688,18.879512806039422,18.879512806039422,18.879512806039422,18.677506741164457,0.9344770950073964,0.9344770950073964,0.9344770950073964,0.9338853551867602,1.0513899345600517,1.0513899345600517,1.0513899345600517,1.0505836345784245,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,44.43458244464351,44.43458244464351,44.43458244464351,43.87352158692222,172.9314442511506,0.12144130525774934,187.11884718352104,145.7654018267589,4,3,128660.994522856,31,0.9607302458397252
2018.06,2018.0,6.0,2017.0,9.0,258.5,37.333333333333336,0.3499999999999998,814.9020977529107,-0.350233472,715.0100008902806,45.0,10.0,9.0,9.0,88.0,161.0,0.23981294328585626,554.0100008902808,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,618.0100008902806,2.566666666666667,213.4890454245115,213.4890454245115,226.35547332758046,213.9935582172027,966.6290888730047,990.0,0.28929866388272596,0.10315876992895572,989.6075425661888,0.329875720986584,0.329875720986584,0.3671274474314386,0.3243381074286569,22.648577972197128,22.648577972197128,21.72057293268362,21.05433283265385,0.9346666666666668,0.9346666666666668,0.9371428571428568,0.9366666666666666,0.8539561816980463,0.8539561816980463,0.905421893310322,0.8559742328688108,0.9749999999999998,0.9749999999999998,0.9764285714285716,0.9766666666666666,43.08737139322381,43.08737139322381,44.08283399040901,40.435459393011975,110.79027792127299,0.15344769234538594,165.77094110041799,67.70788094661744,4,2,79769.00010331656,30,0.6155015440070722
2018.07,2018.0,7.0,2017.0,10.0,289.0,41.74193548387097,0.3499999999999998,449.48909278691417,-0.335436778,396.7177822262091,42.0,9.0,8.0,6.0,70.0,135.0,0.3443438359270829,261.7177822262093,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.7177822262091,1.3225806451612903,210.59532572391655,158.47961515710747,,,965.2581424912413,990.0,0.14846716014892555,0.022350517187417564,989.8291823226635,0.3254904062248451,0.1788054006437773,,,24.24554942519761,24.13188045353413,,,0.9348387096774197,0.9189999999999999,,,0.8423813028956659,0.6339184606284298,,,0.975483870967742,0.97,,,45.82771689032015,33.439572002920734,,,56.61467560093975,0.14209509741398402,73.89998286114765,43.04012913133153,2,1,42121.318647099164,31,0.3145259755607763
2018.08,2018.0,8.0,2017.0,11.0,320.0,46.12903225806452,0.3499999999999998,319.46352435210116,-0.334548382,282.0569225390966,39.0,7.0,5.0,4.0,60.0,115.0,0.4106930025814606,167.05692253909658,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.05692253909652,1.0,167.05692253909658,,,,964.8426498406072,990.0,0.1141884506961971,0.0068233298957246025,989.8789882194081,0.20163680155433988,,,,24.83470157724701,,,,0.9235483870967746,,,,0.668227690156386,,,,0.9703225806451609,,,,36.496701066056445,,,,36.496701066056445,0.12869109701511428,47.53504430560086,27.47542709332457,1,1,27153.54559314599,31,0.20275945036698023
2018.09,2018.0,9.0,2017.0,12.0,350.5,50.5,0.3499999999999998,259.69518268030936,-0.29376432200000013,232.99396993694793,36.0,6.0,4.0,3.0,51.0,100.0,0.4331485533319943,132.993969936948,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,178.99396993694793,1.0,132.993969936948,,,,964.7318047379442,990.0,0.10090703520577773,0.003459721467816342,989.895633243326,0.12917614153277923,,,,25.034652363849496,,,,0.9039999999999999,,,,0.5319758797477919,,,,0.9673333333333335,,,,28.661756195868172,,,,28.661756195868172,0.12205515923491318,33.79691648287198,17.22727011725739,1,1,20636.46446102507,30,0.15923197886593418
2018.1,2018.0,10.0,2018.0,1.0,16.0,2.7419354838709675,0.3499999999999998,204.69514368089202,-0.24391966499999998,187.21993387507248,31.0,4.0,3.0,2.0,33.0,73.0,0.39013216143264984,114.2199338750725,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.2199338750725,1.0,114.2199338750725,,,,964.4352609562449,990.0,0.09177952291195651,0.001421993387507247,989.9067984837009,0.09219482816520505,,,,25.379342699290543,,,,0.900645161290322,,,,0.45687973550028993,,,,0.9641935483870969,,,,24.6994485060081,,,,24.6994485060081,0.1318658460745678,28.29192836314352,23.885829890925283,1,1,18376.38968847003,31,0.1372191583667117
2018.11,2018.0,11.0,2018.0,2.0,46.5,7.066666666666666,0.3499999999999998,238.8893761939003,-0.2960105510000001,214.13955463757924,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3555879555638422,138.47288797091258,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.47288797091258,1.0,138.47288797091258,,,,964.6731634428075,990.0,0.1000475754446293,0.0038472887970912597,989.8961051357584,0.1386035215704903,,,,25.08433817138026,,,,0.9106666666666672,,,,0.5538915518836504,,,,0.9686666666666662,,,,30.100390138650766,,,,30.100390138650766,0.14002564192139086,37.986039852808496,22.64801010929097,1,1,21672.28089982855,30,0.1672243896591709
2018.12,2018.0,12.0,2018.0,3.0,77.0,11.419354838709678,0.3499999999999998,337.6470555723893,-0.39636746799999983,290.80574759918017,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.25154916152947154,220.19284437337373,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,257.0638121153092,1.1935483870967742,190.039656716279,155.79146956165584,,,964.8795642275871,990.0,0.1272581300300633,0.01495498541669078,989.857786884553,0.2622919964407637,0.17259935555661932,,,24.71593066052527,24.489726545579206,,,0.9309677419354841,0.9166666666666666,,,0.7601586268651163,0.6231658782466234,,,0.9716129032258063,0.9699999999999999,,,41.7521123997973,33.27825758476223,,,48.19306548071902,0.1640616461199141,71.73927977245665,33.436909966993376,2,1,35855.64071765495,31,0.2677392526706612
2019.01,2019.0,1.0,2018.0,4.0,108.0,15.870967741935484,0.3625000000000001,477.30118318388793,-0.32654580800000005,420.8016792446127,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.20364365680590285,336.18877601880627,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,377.4145824704192,2.0,168.09438800940313,168.09438800940313,,,965.3564711664732,990.0,0.16729635580198424,0.037237755203761255,989.7954658889944,0.2029271501117513,0.2029271501117513,,,24.236067572408963,24.236067572408963,,,0.9225806451612905,0.9225806451612905,,,0.6723775520376125,0.6723775520376125,,,0.9699999999999995,0.9699999999999995,,,35.760268110930504,35.760268110930504,,,71.52053622186101,0.1694247686708081,87.46821577696943,59.40112955404489,2,2,53211.27894906458,31,0.3973363123436722
2019.02,2019.0,2.0,2018.0,5.0,137.5,20.071428571428573,0.3625,666.9964419298782,-0.32466112599999997,588.4978586752094,31.0,6.0,4.0,3.0,41.0,85.0,0.14651052029320596,503.4978586752095,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,544.4978586752095,2.3214285714285716,220.4213429141546,220.4213429141546,194.92720441257853,,966.0914321388726,990.0,0.23595533758438283,0.07698104009649666,989.6870636223191,0.34895405177529604,0.34895405177529604,0.26957657025150916,,23.246677431671248,23.246677431671248,22.89703862849531,,0.9382142857142854,0.9382142857142854,0.931111111111111,,0.8816853716566183,0.8816853716566183,0.7797088176503142,,0.9746428571428568,0.9746428571428568,0.9699999999999999,,46.006303759293026,46.006303759293026,39.535095909920756,,104.72031691820345,0.1779212296129659,128.524820525676,85.53595072663845,3,2,70372.0529690327,28,0.5817795384344634
2019.03,2019.0,3.0,2018.0,6.0,167.0,24.258064516129032,0.3625000000000001,974.7857819111113,-0.39576539699999996,834.938182197709,41.0,8.0,7.0,6.0,67.0,129.0,0.1558964229610256,705.9381821977088,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,761.9381821977088,3.064516129032258,230.83767861970162,230.83767861970162,230.83767861970162,208.08976824836282,967.152728575546,990.0,0.3666697398919,0.1497871748922353,989.4835430852157,0.3813278067082116,0.3813278067082116,0.3813278067082116,0.30654254370662715,21.94948670296172,21.94948670296172,21.94948670296172,21.33855941091744,0.9370967741935486,0.9370967741935486,0.9370967741935486,0.93,0.9233507144788065,0.9233507144788065,0.9233507144788065,0.8323590729934514,0.9767741935483872,0.9767741935483872,0.9767741935483872,0.97,45.441162126440695,45.441162126440695,45.441162126440695,39.29490276116124,138.85864139617118,0.16630396326648583,157.82739701902452,115.41610585531643,4,3,103310.82919875138,31,0.7714368966453956
2019.04,2019.0,4.0,2018.0,7.0,197.5,28.666666666666668,0.36250000000000004,1833.1231434813978,-0.3863576779999997,1576.3857080451166,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.09215604550167579,1061.8139606667435,374.2384140450401,40.804443304084316,5.356886376775673,10.892069204799695,24.902126544894735,292.28288861448567,84.13777663741764,16.02355304344234,20.22540253813303,33.23545987822806,360.9495552811523,1182.2006928857365,4.0,265.45349016668587,265.45349016668587,265.45349016668587,265.45349016668587,969.8054326715057,990.0,0.8357389274107886,0.43937375927962224,988.7248873133098,0.5012252269063033,0.5012252269063033,0.5012252269063033,0.5012252269063033,18.418229414897397,18.418229414897397,18.418229414897397,18.418229414897397,0.9321453238051726,0.9321453238051726,0.9321453238051726,0.9321453238051726,1.061813960666744,1.061813960666744,1.061813960666744,1.061813960666744,0.9796666666666669,0.9796666666666669,0.9796666666666669,0.9796666666666669,43.58681269018362,43.58681269018362,43.58681269018362,43.58681269018362,174.34725076073448,0.11667443757628468,191.93581126393997,161.29837430584863,4,4,125530.02054772887,30,0.9685958375596363
2019.05,2019.0,5.0,2018.0,8.0,228.0,33.0,0.3625000000000001,1558.2361636829633,-0.3628664760000001,1353.2671849423327,47.0,10.0,10.0,10.0,115.0,192.0,0.14773518747827355,1015.9684393546682,145.298745587664,23.197150909609892,3.7836143251267775,6.012034508531831,7.567642999357498,104.73830284503796,70.19715090960989,13.783614325126777,16.01203450853183,17.567642999357496,219.73830284503794,1115.9612390979369,3.838709677419355,264.45588381996345,264.45588381996345,264.45588381996345,265.40863172069675,969.0802162458763,990.0,0.7473700926965642,0.3971566692102067,988.855473238093,0.497224861181654,0.497224861181654,0.497224861181654,0.5010993585490464,19.2780321310351,19.2780321310351,19.2780321310351,18.90708791111183,0.9343333174883404,0.9343333174883404,0.9343333174883404,0.9332435708514825,1.057823535279854,1.057823535279854,1.057823535279854,1.0616345268827871,0.9793548387096777,0.9793548387096777,0.9793548387096777,0.9792307692307693,45.626056993364486,45.626056993364486,45.626056993364486,44.83951342216464,174.48550481803798,0.13275454462059677,189.8225978539445,143.54371397379194,4,3,129817.21558462025,31,0.9693639156557665
2019.06,2019.0,6.0,2018.0,9.0,258.5,37.333333333333336,0.36250000000000004,646.7767698797504,-0.350233472,564.6622281548257,39.0,9.0,7.0,5.0,59.0,119.0,0.22717425923802337,445.66222815482575,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,500.66222815482564,2.2,201.1835318466067,196.4415607089148,229.24964867461924,,965.9829227501759,990.0,0.22633744082435348,0.06816917273848082,989.7054933864372,0.29915352859113387,0.28434202749068865,0.3761018466769782,,23.42341710767014,23.37443141157477,22.095565177731668,,0.9310000000000002,0.9296428571428573,0.9374999999999998,,0.8047341273864269,0.7857662428356595,0.9169985946984771,,0.9743333333333332,0.9739285714285711,0.9775,,41.82703008008014,40.60634556860159,45.46575881705704,,91.85048829532352,0.16068575128618434,153.24087694431856,58.43648844224961,3,1,66132.35157263292,30,0.510280490529575
2019.07,2019.0,7.0,2018.0,10.0,289.0,41.74193548387097,0.3625000000000001,373.45218637070803,-0.335436778,328.04195704740636,37.0,8.0,6.0,4.0,53.0,108.0,0.33178834201617285,220.04195704740638,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,271.0419570474064,1.0,220.04195704740638,,,,964.9907821422,990.0,0.13196655868555937,0.014436618619949182,989.8535968226946,0.3486123043239297,,,,24.514202376170363,,,,0.9387096774193547,,,,0.8801678281896257,,,,0.9754838709677416,,,,48.4740238341947,,,,48.4740238341947,0.1471595675994062,60.420430326883974,39.08177822512065,1,1,36064.67373264086,31,0.2693001324121928
2019.08,2019.0,8.0,2018.0,11.0,320.0,46.12903225806452,0.3625000000000001,281.1072702378988,-0.334548382,247.01632660828312,34.0,7.0,5.0,3.0,44.0,93.0,0.3786089942838884,154.01632660828315,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.01632660828312,1.0,154.01632660828315,,,,964.7575026443061,990.0,0.10807307189702638,0.005401632660828317,989.8865252954421,0.17030329474119182,,,,24.95871935639454,,,,0.9183870967741936,,,,0.6160653064331326,,,,0.9699999999999995,,,,33.6116589756237,,,,33.6116589756237,0.13556069444460234,41.946990032287566,26.788120121095613,1,1,25007.07427786403,31,0.18673143875346498
2019.09,2019.0,9.0,2018.0,12.0,350.5,50.5,0.36250000000000004,213.69526710152934,-0.29376432200000013,190.93895069670432,30.0,6.0,4.0,2.0,30.0,72.0,0.3791889803325897,118.93895069670434,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.93895069670432,1.0,118.93895069670434,,,,964.5253568338223,990.0,0.09407009682842192,0.0019074148284451392,989.9040224883429,0.10131302210688696,,,,25.277352632413955,,,,0.8996666666666667,,,,0.47575580278681734,,,,0.9663333333333336,,,,25.670657109420816,,,,25.670657109420816,0.13389482415328355,31.51033261712277,20.42600500083165,1,1,18482.87311878299,30,0.14261476171900456
2019.1,2019.0,10.0,2019.0,1.0,16.0,2.7419354838709675,0.3625000000000001,195.97417322826462,-0.24391966499999998,178.64596465586175,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,59.45161290322581,0.3319458420519346,119.19435175263604,0.0,0.0,0.0,0.0,0.0,0.0,26.483870967741936,4.0,2.3548387096774195,2.0,24.612903225806452,152.03306143005537,1.0,119.19435175263604,,,,964.4423398207362,990.0,0.09171581639660975,0.0019194351752636043,989.906364748428,0.10076846455419874,,,,25.363256463137414,,,,0.9038709677419351,,,,0.4767774070105441,,,,0.9664516129032259,,,,25.926409356725102,,,,25.926409356725102,0.14529986939695824,28.836311768498007,22.10391076420309,1,1,19289.24856140348,31,0.14403560753736172
2019.11,2019.0,11.0,2019.0,2.0,46.5,7.066666666666666,0.36250000000000004,231.3186427247595,-0.2960105510000001,206.4972676273055,29.0,4.0,2.0,2.0,30.0,67.0,0.32557832451994223,139.4972676273055,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.4972676273055,1.0,139.4972676273055,,,,964.5904314625101,990.0,0.0993740685093087,0.003949726762730548,989.896676204728,0.13869416164201256,,,,25.167550580575888,,,,0.9126666666666671,,,,0.557989070509222,,,,0.9699999999999995,,,,30.484552628024016,,,,30.484552628024016,0.1473980785495352,35.85583969714856,26.875474327569624,1,1,21948.877892177283,30,0.16935862571124446
2019.12,2019.0,12.0,2019.0,3.0,77.0,11.419354838709678,0.3625000000000001,316.104141273318,-0.39636746799999983,270.685284461771,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,65.38709677419355,0.24339882547927805,205.29818768757744,0.0,0.0,0.0,0.0,0.0,0.0,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,240.42721994564195,1.0,205.29818768757744,,,,964.8277634350694,990.0,0.12167481832440234,0.012411679805461233,989.8659135018701,0.3070221733611124,,,,24.73112789343949,,,,0.9335483870967745,,,,0.82119275075031,,,,0.9748387096774197,,,,45.37016836285664,,,,45.37016836285664,0.16706161899250083,57.49680039272888,33.918965731143466,1,1,33755.40526196534,31,0.25205649090475907
2020.01,2020.0,1.0,2019.0,4.0,108.0,15.870967741935484,0.375,471.5620991580013,-0.32654580800000005,413.81711414860405,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1935399304520026,335.01066253570093,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,374.62356576150734,1.903225806451613,180.214998982685,171.38091321941047,,,965.3277700421637,990.0,0.1663694498838954,0.03700213250714017,989.7966284176086,0.2374034983024865,0.21053288301458117,,,24.23145487714283,24.227889122603838,,,0.9258064516129031,0.9232142857142857,,,0.7208599959307399,0.6855236528776417,,,0.9709677419354834,0.9699999999999996,,,38.57619033974274,36.47264826097514,,,71.51922747868805,0.1722676627472663,82.65680098303233,57.3442537130291,2,1,53210.30524414387,31,0.39732904154826665
2020.02,2020.0,2.0,2019.0,5.0,138.0,20.137931034482758,0.375,618.0527482182238,-0.32466112599999997,542.8061102817526,31.0,6.0,4.0,3.0,41.0,85.0,0.15819194735426245,457.8061102817525,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,498.8061102817526,2.0,228.90305514087626,228.90305514087626,,,965.8894711320282,990.0,0.21294098710835763,0.06325986620081295,989.7237991466908,0.37614290952305945,0.37614290952305945,,,23.458185105139872,23.458185105139872,,,0.9396551724137929,0.9396551724137929,,,0.9156122205635052,0.9156122205635052,,,0.9762068965517243,0.9762068965517243,,,48.28078730846584,48.28078730846584,,,96.56157461693168,0.17765751226277846,114.21105623872336,80.25579502312766,2,2,67206.85593338445,29,0.5364531923162871
2020.03,2020.0,3.0,2019.0,6.0,168.0,24.419354838709676,0.375,972.0843295045082,-0.39576539699999996,827.8153267855715,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.14104278401105966,713.0088751726684,0.0,0.0,0.0,0.0,0.0,0.0,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,765.137907430733,3.096774193548387,231.97055668533588,231.97055668533588,227.320102938329,226.20826236100166,967.1128350220507,990.0,0.37797362157887243,0.1626900502830793,989.459336328138,0.38545849374181507,0.38545849374181507,0.3698124939556863,0.36336653233154836,21.961042812345433,21.961042812345433,21.82420222072189,20.872994033510963,0.9387096774193552,0.9387096774193552,0.9374074074074076,0.9385714285714284,0.9278822267413435,0.9278822267413435,0.9092804117533158,0.9048330494440066,0.9777419354838711,0.9777419354838711,0.9774074074074076,0.9785714285714285,45.85241955403368,45.85241955403368,44.51242096120128,42.50980707937672,140.07271057606968,0.16974207134641017,183.25344695636173,105.40578185194435,4,2,104214.09666859586,31,0.7781817254226094
2020.04,2020.0,4.0,2019.0,7.0,198.5,28.8,0.375,1643.114724801859,-0.3863576779999997,1405.0534786410885,45.0,11.0,10.0,10.0,72.0,148.0,0.10558229681729783,1098.7086226113036,158.3448560297842,44.9803752445102,6.276385728894719,10.698976758769208,10.698976758769208,85.69014153884089,89.9803752445102,17.27638572889472,20.69897675876921,20.69897675876921,157.69014153884095,1226.6643603434775,4.0,274.6771556528259,274.6771556528259,274.6771556528259,274.6771556528259,969.2968234974499,990.0,0.8903035325867361,0.47832120939469497,988.6313752580186,0.5337030419767019,0.5337030419767019,0.5337030419767019,0.5337030419767019,18.80084871859267,18.80084871859267,18.80084871859267,18.80084871859267,0.9322279998463631,0.9322279998463631,0.9322279998463631,0.9322279998463631,1.0987086226113043,1.0987086226113043,1.0987086226113043,1.0987086226113043,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.280012932807956,46.280012932807956,46.280012932807956,46.280012932807956,185.12005173123183,0.13214224312916295,191.26299392051465,183.1132617202512,4,4,133286.43724648698,30,1.0284447318401773
2020.05,2020.0,5.0,2019.0,8.0,229.0,33.12903225806452,0.375,1593.343757729473,-0.3628664760000001,1376.5296198205133,47.0,10.0,10.0,10.0,115.0,192.0,0.1402298629711904,1085.0447108334538,99.4849089870597,24.35307667912398,4.67379235911025,5.181505676409361,5.181505676409361,60.09502859600677,71.35307667912399,14.673792359110243,15.181505676409355,15.181505676409355,175.09502859600678,1186.253085548097,4.0,271.26117770836345,271.26117770836345,271.26117770836345,271.26117770836345,969.1965488186582,990.0,0.8221253532813082,0.46089477722416666,988.7169798694944,0.5209551281036144,0.5209551281036144,0.5209551281036144,0.5209551281036144,18.999475922732827,18.999475922732827,18.999475922732827,18.999475922732827,0.9340382175030189,0.9340382175030189,0.9340382175030189,0.9340382175030189,1.0850447108334536,1.0850447108334536,1.0850447108334536,1.0850447108334536,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,46.24969389244545,46.24969389244545,46.24969389244545,46.24969389244545,184.9987755697818,0.13514520495882798,190.73585904216785,178.29249399818823,4,4,137639.08902391762,31,1.0277709753876765
2020.06,2020.0,6.0,2019.0,9.0,259.5,37.5,0.375,966.8638482144653,-0.350233472,839.878317272678,53.0,12.0,12.0,13.0,120.0,210.0,0.26645198042664453,629.8783172726783,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,706.8783172726781,2.8333333333333335,219.49026218578072,219.49026218578072,231.1983282285791,222.36092511508195,967.1503249161283,990.0,0.3480929706251341,0.13548678893653116,989.5164202404382,0.348015626439439,0.348015626439439,0.38208618532941807,0.3506042553506943,22.018079697870917,22.018079697870917,21.28927557363864,20.643100001311343,0.9356666666666668,0.9356666666666668,0.9378947368421049,0.9383333333333331,0.8779610487431231,0.8779610487431231,0.9247933129143167,0.8894437004603276,0.9763333333333332,0.9763333333333332,0.9778947368421054,0.9783333333333334,43.137201638728804,43.137201638728804,44.243575383875296,41.324894908734336,122.56031333565883,0.14412295963449273,173.09775910202592,64.21113156240024,4,2,88243.42560167435,30,0.680890629642549
2020.07,2020.0,7.0,2019.0,10.0,290.0,41.87096774193548,0.375,458.37320533261106,-0.335436778,400.7149936632474,42.0,9.0,8.0,6.0,70.0,135.0,0.34223186195228467,265.7149936632471,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,324.71499366324736,1.3870967741935485,203.5580684217072,160.57205687397837,,,965.2760977064775,990.0,0.14979464734203782,0.023166832207901215,989.82703852045,0.30437198585495656,0.1843246397216314,,,24.246568828117653,24.105488582022698,,,0.9332258064516132,0.92,,,0.8142322736868289,0.6422882274959135,,,0.9748387096774195,0.9700000000000001,,,44.19962706244359,33.88023091274212,,,57.3145551576986,0.14219453197202347,78.84184897320452,42.389328980160116,2,1,42642.02903732778,31,0.31841419532054793
2020.08,2020.0,8.0,2019.0,11.0,321.0,46.25806451612903,0.375,321.74858578659735,-0.334548382,281.38340999196197,39.0,7.0,5.0,4.0,60.0,115.0,0.41191336812708496,166.383409991962,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.38340999196197,1.0,166.383409991962,,,,964.8412368366529,990.0,0.11395662960411887,0.006752535341968447,989.8792908350541,0.2003874824576993,,,,24.837666515943173,,,,0.923225806451613,,,,0.6655336399678474,,,,0.9699999999999995,,,,36.331409734306895,,,,36.331409734306895,0.12835513471908705,46.407096988948844,26.988626209034376,1,1,27030.568842324323,31,0.2018411651905938
2020.09,2020.0,9.0,2019.0,12.0,351.5,50.666666666666664,0.375,238.476658016513,-0.29376432200000013,212.20568285837047,34.0,6.0,4.0,3.0,44.0,91.0,0.43254203752785464,121.20568285837045,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,165.20568285837047,1.0,121.20568285837045,,,,964.6306682252394,990.0,0.09620648279262628,0.0022366589959271223,989.9015568582115,0.10645438471679863,,,,25.16443424825536,,,,0.8999999999999998,,,,0.484822731433482,,,,0.9663333333333336,,,,26.07357141401702,,,,26.07357141401702,0.12193377991291747,33.369426008425926,18.51356369936909,1,1,18772.97141809225,30,0.14485317452231675
2020.1,2020.0,10.0,2020.0,1.0,16.0,2.7419354838709675,0.375,189.04683034237175,-0.24391966499999998,171.75474051996306,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,65.54838709677419,0.38027794550211447,106.20635342318892,0.0,0.0,0.0,0.0,0.0,0.0,28.516129032258064,4.0,2.6451612903225805,2.0,28.387096774193548,141.3676437457696,1.0,106.20635342318892,,,,964.4554808470497,990.0,0.08807987854969415,0.000688815332879764,989.9112313061172,0.07972439235323359,,,,25.376026066714658,,,,0.8919354838709673,,,,0.42482541369275534,,,,0.9606451612903231,,,,22.664750575556397,,,,22.664750575556397,0.13226659313905528,25.93409194925354,18.799949414394135,1,1,16862.574428213968,31,0.12591528097531338
2020.11,2020.0,11.0,2020.0,2.0,46.5,7.066666666666666,0.375,218.86361677413478,-0.2960105510000001,194.56888935094815,23.0,4.0,2.0,2.0,19.0,50.0,0.26038847934516673,144.5688893509481,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.56888935094815,1.0,144.5688893509481,,,,964.5543128336063,990.0,0.09905757591509597,0.004456888935094811,989.8964855351497,0.1516326902862214,,,,25.19054001125731,,,,0.9153333333333336,,,,0.5782755574037926,,,,0.9699999999999995,,,,31.727694395318938,,,,31.727694395318938,0.16227948955662524,42.08251068460615,26.04681713163699,1,1,22843.93996462964,30,0.17626496886288304
2020.12,2020.0,12.0,2020.0,3.0,77.0,11.419354838709678,0.375,395.4980523876134,-0.39636746799999983,336.7120917786849,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2884148891440946,241.42176919803973,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,285.8411240367494,1.2903225806451613,194.79315961944735,160.60965521515172,,,965.0421116700908,990.0,0.13683918602842973,0.01888236152681208,989.844278452445,0.2767221973949046,0.18413944052708583,,,24.525444584958937,24.2425386619841,,,0.9319354838709679,0.9199999999999999,,,0.7791726384777891,0.6424386208606071,,,0.9738709677419353,0.9699999999999999,,,42.64384397046374,34.08214834415011,,,52.538661231668605,0.15529762036625286,77.47607272291725,32.871608587845394,2,1,39088.763956361436,31,0.29188145128704773
2021.01,2021.0,1.0,2020.0,4.0,108.0,15.870967741935484,0.38749999999999984,722.362347869147,-0.32654580800000005,630.9571442045852,46.0,7.0,6.0,4.0,76.0,139.0,0.2247494075449614,491.95714420458535,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,550.9571442045853,2.2903225806451615,216.32730281040483,216.32730281040483,204.2642995663385,,966.2771282244813,990.0,0.2401271316280684,0.07458649407830063,989.6852863742937,0.3351318067203375,0.3351318067203375,0.29645115046718784,,23.073026343091986,23.073026343091986,22.479331427427212,,0.9370967741935484,0.9370967741935484,0.9344444444444443,,0.8653092112416192,0.8653092112416192,0.8170571982653541,,0.9758064516129032,0.9758064516129032,0.9733333333333333,,44.7819548818142,44.7819548818142,40.96233359531323,,101.45620016226778,0.16033179000442174,133.76433478246037,74.57461841768828,3,2,75483.4129207272,31,0.5636455564570431
2021.02,2021.0,2.0,2020.0,5.0,137.5,20.071428571428573,0.3874999999999999,1350.6004686537833,-0.32466112599999997,1180.686574443693,49.0,8.0,7.0,5.0,93.0,162.0,0.1436385632937424,939.6626575886164,79.02391685507668,14.612501352965191,2.758531089755091,3.414613691268746,2.4390097794776753,55.79926094160999,63.61250135296519,10.758531089755092,10.414613691268746,7.439009779477674,148.79926094160996,1024.4483037226057,3.7142857142857144,252.50266518605955,252.50266518605955,252.50266518605955,255.0165268426129,968.4658825630289,990.0,0.6366970314513224,0.32813740761649546,989.0351655609321,0.45490115118095087,0.45490115118095087,0.45490115118095087,0.4645221409887414,20.11438184672236,20.11438184672236,20.11438184672236,19.524518200024836,0.9362899125648464,0.9362899125648464,0.9362899125648464,0.9348058775907852,1.0100106607442387,1.0100106607442387,1.0100106607442387,1.0200661073704516,0.9792857142857146,0.9792857142857146,0.9792857142857146,0.9790000000000003,45.480809050566634,45.480809050566634,45.480809050566634,44.47716140458868,168.21182815497755,0.14622422507803842,191.71080459652043,132.70814559960053,4,3,113038.3485201449,28,0.9345101564165418
2021.03,2021.0,3.0,2020.0,6.0,167.0,24.258064516129032,0.38749999999999984,2103.7151735966363,-0.39576539699999996,1781.0913261409446,49.38709677419355,9.290322580645162,9.258064516129032,9.225806451612904,104.74193548387096,181.90322580645162,0.1027979399063242,1100.0,499.1881003344934,50.61290322580645,8.709677419354838,15.741935483870968,24.653174235294365,399.4704099701668,100.0,18.0,25.0,33.87898068690727,504.2123454540379,1243.0,4.0,275.0,275.0,275.0,275.0,970.4952968220106,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,17.56780118487445,17.56780118487445,17.56780118487445,17.56780118487445,0.9295960064266154,0.9295960064266154,0.9295960064266154,0.9295960064266154,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.17599916416138,43.17599916416138,43.17599916416138,43.17599916416138,172.70399665664553,0.09709506885836497,176.78298966368897,168.53170772728652,4,4,128491.77351254426,31,0.9594666480924751
2021.04,2021.0,4.0,2020.0,7.0,197.5,28.666666666666668,0.3874999999999999,2436.7400311772294,-0.3863576779999997,2071.9269082973083,45.0,11.0,10.0,10.0,72.0,148.0,0.0715266313864216,1100.0,823.9269082973074,55.0,7.0,15.0,55.670737047115374,691.256171250192,100.0,18.0,25.0,65.6707370471154,763.256171250192,1243.0,4.0,275.0,275.0,275.0,275.0,971.3306307943787,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,16.732467212506986,16.732467212506986,16.732467212506986,16.732467212506986,0.9253561587532274,0.9253561587532274,0.9253561587532274,0.9253561587532274,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,40.93588754562398,40.93588754562398,40.93588754562398,40.93588754562398,163.7435501824959,0.07917560919079274,167.41741791020613,161.03420902579504,4,4,117895.35613139707,30,0.9096863899027552
2021.05,2021.0,5.0,2020.0,8.0,228.0,33.0,0.38749999999999984,1949.0087180181479,-0.3628664760000001,1674.9571220029445,55.0,13.0,13.0,17.0,178.0,276.0,0.16840866784670624,1088.7107147718734,310.24640723107143,33.36710415572944,4.0181330178605945,8.679333846331643,19.109380155537004,245.0724560556127,88.36710415572945,17.018133017860595,21.679333846331637,36.109380155537,423.0724560556127,1215.775285791795,4.0,272.17767869296836,272.17767869296836,272.17767869296836,272.17767869296836,970.14459511778,990.0,0.8760052390998957,0.466313403673081,988.6576813572269,0.5245291378392841,0.5245291378392841,0.5245291378392841,0.5245291378392841,17.98855710160785,17.98855710160785,17.98855710160785,17.98855710160785,0.9309942207198736,0.9309942207198736,0.9309942207198736,0.9309942207198736,1.0887107147718738,1.0887107147718738,1.0887107147718738,1.0887107147718738,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,43.780934755921685,43.780934755921685,43.780934755921685,43.780934755921685,175.12373902368674,0.1073444448247262,186.71097522311433,163.40770851179684,4,4,130292.06183362285,31,0.9729096612427035
2021.06,2021.0,6.0,2020.0,9.0,258.5,37.333333333333336,0.3874999999999999,889.6923311280727,-0.350233472,768.9473178977536,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.26862110375772136,575.2806512310873,0.0,0.0,0.0,0.0,0.0,0.0,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,647.9473178977537,2.6333333333333333,213.4932120188746,213.4932120188746,234.29216792991198,233.7472929562752,966.8435403560741,990.0,0.3174961039747395,0.12005688713139177,989.5624470088937,0.3306305166001004,0.3306305166001004,0.39199350015539697,0.38826379822966206,22.38827613621952,22.38827613621952,21.154298558510668,20.35039751868254,0.934,0.934,0.9378571428571425,0.938,0.8539728480754983,0.8539728480754983,0.9371686717196478,0.9349891718251009,0.9749999999999996,0.9749999999999996,0.9778571428571431,0.978,42.4429354909153,42.4429354909153,44.52607122036757,42.771549259574584,112.79329576126459,0.14566336921375678,180.05256577940875,64.80091965794715,4,2,81211.1729481105,30,0.6266294208959143
2021.07,2021.0,7.0,2020.0,10.0,289.0,41.74193548387097,0.38749999999999984,426.46338663762754,-0.335436778,371.0309287025087,42.0,9.0,8.0,6.0,70.0,135.0,0.3703162147196743,236.03092870250867,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,295.0309287025086,1.2580645161290323,197.01430329988426,151.18942343516957,,,965.1577735074873,990.0,0.13992718418862063,0.017865329346464214,989.8422074864649,0.2858996065676897,0.1622110716301432,,,24.398534372410005,24.21963782151931,,,0.9322580645161291,0.9162500000000001,,,0.7880572131995369,0.6047576937406782,,,0.9735483870967738,0.9699999999999999,,,42.916101592274195,31.926294583024962,,,51.155145355635476,0.13668313259179668,68.29345332603853,35.77780872969276,2,1,38059.42814459282,31,0.28419525197575285
2021.08,2021.0,8.0,2020.0,11.0,320.0,46.12903225806452,0.38749999999999984,297.5215597221716,-0.334548382,258.95160911129364,39.0,7.0,5.0,4.0,60.0,115.0,0.4476954291962843,143.95160911129366,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,194.95160911129364,1.0,143.95160911129366,,,,964.7846431548253,990.0,0.10634713946975921,0.004395160911129361,989.8892576996191,0.15045109088717837,,,,24.954163453907043,,,,0.9145161290322579,,,,0.5758064364451745,,,,0.9693548387096771,,,,31.280479246747976,,,,31.280479246747976,0.119925843148003,39.75695663021122,22.811603893642026,1,1,23272.6765595805,31,0.17378044025971104
2021.09,2021.0,9.0,2020.0,12.0,350.5,50.5,0.3874999999999999,220.83272274924994,-0.29376432200000013,195.69452240813402,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.4322311417572799,111.02785574146736,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,153.69452240813408,1.0,111.02785574146736,,,,964.5509584831109,990.0,0.09228222354822747,0.0011338794087053347,989.906583897043,0.08754204491123799,,,,25.268083369021028,,,,0.8950000000000001,,,,0.44411142296586925,,,,0.9630000000000005,,,,23.7349381304036,,,,23.7349381304036,0.1213221165103042,29.59171526060152,19.899032449787875,1,1,17089.15545389059,30,0.13186076739113112
2021.1,2021.0,10.0,2021.0,1.0,16.0,2.7419354838709675,0.38749999999999984,194.68385545753753,-0.24391966499999998,176.2825573959446,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.3336502083706168,117.50836384755748,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,150.08900900884782,1.0,117.50836384755748,,,,964.4475650950262,990.0,0.09105307125301626,0.0017508363847557444,989.907196092362,0.09826515415057617,,,,25.361365843185315,,,,0.9035483870967743,,,,0.4700334553902299,,,,0.9667741935483869,,,,25.5718001931529,,,,25.5718001931529,0.1450016194103543,28.154979678090076,21.633995021196718,1,1,19025.419343705773,31,0.14206555662862733
2021.11,2021.0,11.0,2021.0,2.0,46.5,7.066666666666666,0.3874999999999999,233.77472584451104,-0.2960105510000001,206.95980899925686,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3014972891689683,145.62647566592352,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,178.62647566592352,1.0,145.62647566592352,,,,964.5930857440466,990.0,0.1007817530679285,0.0045626475665923516,989.8946555993656,0.15558202325350298,,,,25.145987832065625,,,,0.9123333333333338,,,,0.5825059026636941,,,,0.9669999999999997,,,,31.755770738733492,,,,31.755770738733492,0.15214094214095655,42.601684744178854,22.508633554932903,1,1,22864.154931888108,30,0.17642094854851936
2021.12,2021.0,12.0,2021.0,3.0,77.0,11.419354838709678,0.38749999999999984,402.23275050456,-0.39636746799999983,340.4528594696949,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2800952283329677,245.1625368890497,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,289.5818917277594,1.2258064516129032,213.10513663820052,141.96848682518933,,,965.0413116025916,990.0,0.13811654402541898,0.019192379648074413,989.8426910763268,0.33549030832506743,0.142584551395297,,,24.46588916540939,24.46151436345087,,,0.9345161290322579,0.91,,,0.8524205465528021,0.5678739473007575,,,0.9758064516129031,0.9699999999999999,,,46.79415465759373,30.071521678358835,,,53.58449826238444,0.15754502509297164,60.851693279189604,39.385912592480274,2,1,39866.866707214016,31,0.29769165701324685
2022.01,2022.0,1.0,2021.0,4.0,108.0,15.870967741935484,0.4000000000000002,557.280547839365,-0.32654580800000005,484.4894971286097,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.21279648052107963,384.13465841893225,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,429.71530358022255,2.0,192.06732920946612,192.06732920946612,,,965.6330441842396,990.0,0.18574347175463324,0.046868500707498,989.7673880275377,0.26968713657946347,0.26968713657946347,,,23.864656706718463,23.864656706718463,,,0.9296774193548392,0.9296774193548392,,,0.7682693168378647,0.7682693168378647,,,0.9732258064516129,0.9732258064516129,,,40.65857018332276,40.65857018332276,,,81.31714036664552,0.1666988059639286,105.36675001242605,59.62407358675622,2,2,60499.952432784274,31,0.4517618909258085
2022.02,2022.0,2.0,2021.0,5.0,137.5,20.071428571428573,0.4000000000000002,907.5647129550919,-0.32466112599999997,789.7043203047452,43.0,7.0,5.0,4.0,78.0,137.0,0.17830075356650024,652.7043203047451,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,707.7043203047452,2.9285714285714284,225.46639715996625,225.46639715996625,217.4316534012831,216.70760122956148,966.9551375388074,990.0,0.3374774486110468,0.13505982777890638,989.5274627236101,0.36413009341272673,0.36413009341272673,0.3382895287842718,0.3326821354266101,22.208195091389744,22.208195091389744,21.962368424138283,21.087047613125872,0.9375000000000002,0.9375000000000002,0.9357142857142856,0.938,0.901865588639865,0.901865588639865,0.8697266136051325,0.866830404918246,0.9764285714285716,0.9764285714285716,0.9752380952380952,0.976,44.99216621853636,44.99216621853636,42.68953195925784,41.03848716851692,129.32978268660844,0.16368758263421262,170.20198009720102,99.11728201211807,4,2,86909.61396540086,28,0.7184987927033801
2022.03,2022.0,3.0,2021.0,6.0,167.0,24.258064516129032,0.4000000000000002,2555.0708552765377,-0.39576539699999996,2150.5874027158784,49.0,9.0,9.0,9.0,107.0,183.0,0.10447755591614558,1020.3984252786969,947.1889774371814,39.483870967741936,6.967741935483871,12.347323470356558,41.42511064575754,846.9649304178414,88.48387096774194,15.96774193548387,21.347323470356557,50.42511064575755,953.9649304178414,1146.1973616522794,3.806451612903226,266.52649338265496,266.52649338265496,266.52649338265496,273.8154919621078,971.2834134952616,990.0,0.8061258583560319,0.4111913300592653,988.782682811585,0.5048151465564035,0.5048151465564035,0.5048151465564035,0.5305812642224912,16.994454169766424,16.994454169766424,16.994454169766424,15.866912383482395,0.920178548063165,0.920178548063165,0.920178548063165,0.9154213995983244,1.0661059735306202,1.0661059735306202,1.0661059735306202,1.0952619678484314,0.979677419354839,0.979677419354839,0.979677419354839,0.9800000000000003,39.77078818994726,39.77078818994726,39.77078818994726,38.23861505278053,150.14995735434218,0.0855464657536878,179.08209154993241,125.76558296804441,4,3,111711.5682716306,31,0.8341664297463456
2022.04,2022.0,4.0,2021.0,7.0,197.5,28.666666666666668,0.4000000000000002,3187.702100069818,-0.3863576779999997,2695.064827454339,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.09047412166326228,1100.0,1352.064827454339,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1238.0648274543391,100.0,18.0,25.0,80.0,1372.0648274543391,1243.0,4.0,275.0,275.0,275.0,275.0,972.8818167798322,990.0,0.9219672131147545,0.4800000000000003,988.5980327868855,0.5349347800000003,0.5349347800000003,0.5349347800000003,0.5349347800000003,15.181281227053121,15.181281227053121,15.181281227053121,15.181281227053121,0.9108337408300932,0.9108337408300932,0.9108337408300932,0.9108337408300932,1.1000000000000005,1.1000000000000005,1.1000000000000005,1.1000000000000005,0.9800000000000003,0.9800000000000003,0.9800000000000003,0.9800000000000003,36.58038086119147,36.58038086119147,36.58038086119147,36.58038086119147,146.3215234447659,0.05593923458125579,162.55983597390644,131.27230435704595,4,4,105351.49688023145,30,0.8128973524709218
